OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 1, 2020
4:42:26 PM
15
1
Test Comments:
15
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
39.595083,62.398523,89.958978,115.435983,98.640357,104.109795,54.697660,14.233652,88.137475,4.291466,62.609781,39.853089,114.121200,88.166503,112.372206,87.308159,82.090949,84.924149,-0.061673,0.038532,32.025740,-235.818576,93.596110,4.060495,19.599835,8.189258,0.713954,36.773226,12.957738,434205.422136,0.973518,19.214694,4.716444,2.293978,0.075197,0.053292,95.773872,80.391299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.927170,69.573120,83.101061,100.000000,22.278213,66.126582,64.120401,18.231559,14.000000,27.000000,42.154144,0.210051,20.566229,61.596181,54.708155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.538927,62.405966,89.985348,115.449043,98.607022,104.093003,54.683944,14.219667,88.191806,4.290238,62.578995,39.772505,114.113589,88.184908,112.366950,87.283417,82.083973,84.922407,-0.061691,0.038521,32.025740,-235.830111,94.146817,4.059462,19.602179,8.211814,2.197355,113.206256,12.756955,433799.892206,0.961948,18.636422,4.664343,2.267556,0.074238,0.052383,95.747671,80.372830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.894681,69.563866,83.074886,100.000000,22.287259,66.126582,64.120401,18.058862,14.000000,27.000000,42.159030,0.209425,20.605806,60.979139,54.707457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.488992,62.395766,90.016041,115.448765,98.594934,104.072774,54.663968,14.231083,88.178871,4.288859,62.555230,39.727718,114.105131,88.248999,112.338698,87.382190,82.078588,84.867058,-0.061804,0.038514,32.025740,-235.820164,94.588973,4.058088,19.609103,8.170398,11.602283,597.960226,12.789079,433743.552972,0.963536,18.768571,4.674409,2.271973,0.074702,0.053949,95.742772,80.382601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.906949,69.537530,83.061742,100.000000,22.292336,66.126582,64.120401,18.055207,14.000000,27.000000,42.163728,0.207174,20.604616,60.885507,54.706828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.435372,62.387495,89.986259,115.458769,98.554874,104.071624,54.793717,14.230085,88.248477,4.287898,62.533497,39.733216,114.103596,88.252090,112.377894,87.273951,82.106290,84.854632,-0.061893,0.038514,32.025740,-235.816753,92.611632,4.057160,19.615828,8.230691,22.798790,1172.225120,12.816018,433731.182498,0.965125,18.849183,4.680114,2.275867,0.074661,0.052237,95.747897,80.382488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.888320,69.570788,83.076341,100.000000,22.298444,66.126582,64.120401,18.045459,14.000000,27.000000,42.167975,0.210186,20.550092,61.196276,54.707910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.427066,62.387495,89.992067,115.458769,98.506354,104.053602,54.677343,14.231369,88.140094,4.286326,62.545178,39.668876,114.125167,88.208879,112.383697,87.282081,82.086697,84.852979,-0.061720,0.038496,32.025740,-235.818082,94.605900,4.055491,19.626088,8.197245,20.669095,1064.986382,12.840151,433672.223925,0.966591,18.904114,4.645141,2.279522,0.074235,0.052559,95.712493,80.379659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.887354,69.567331,83.078833,100.000000,22.300827,66.126582,64.120401,18.043924,14.000000,27.000000,42.172220,0.209738,20.562966,61.977656,54.702579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.362896,62.383635,89.989437,115.468773,98.432830,104.032676,54.785754,14.229656,88.216505,4.284794,62.569963,39.660016,114.112233,88.230723,112.398811,87.328936,82.127032,84.840655,-0.061730,0.038500,32.025740,-235.820448,94.199717,4.054299,19.606471,8.223335,15.666122,805.608134,12.857895,433635.417593,0.965694,18.965850,4.608377,2.281867,0.073680,0.053202,95.748185,80.363924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.886615,69.563685,83.046802,100.000000,22.305687,66.126582,64.120401,18.015831,14.000000,27.000000,42.176564,0.209024,20.570917,61.173885,54.708814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.468721,62.389976,89.990216,115.468217,98.393537,104.004510,54.789281,14.240074,88.114968,4.284113,62.571580,39.806881,114.159091,88.306247,112.391599,87.296979,82.157662,84.878987,-0.061767,0.038493,32.025740,-235.806273,94.763569,4.053470,19.599276,8.201536,11.948210,614.380249,12.860170,433602.834396,0.967803,18.976701,4.626764,2.282495,0.075201,0.052698,95.767070,80.375767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.889422,69.550717,83.068824,100.000000,22.309752,66.126582,64.120401,18.021183,14.000000,27.000000,42.181004,0.210366,20.565129,61.315527,54.702638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.600578,62.385841,89.997247,115.474886,98.362521,103.974693,54.768714,14.228943,88.183104,4.282886,62.537165,39.726389,114.130160,88.300678,112.405311,87.285685,82.138529,84.876181,-0.061835,0.038476,32.025740,-235.820018,94.600537,4.052242,19.600070,8.185615,23.370309,1202.158968,12.884876,433471.332617,0.967392,19.056732,4.577439,2.286149,0.076081,0.053551,95.785684,80.349622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.871856,69.526501,83.052976,100.000000,22.316065,66.126582,64.120401,17.933965,14.000000,27.000000,42.185725,0.209291,20.605950,61.643036,54.716908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.268479,62.385841,89.964676,115.474886,98.344240,103.944981,54.783681,14.232368,88.138315,4.282147,62.562964,39.843358,114.158546,88.270077,112.417944,87.321054,82.155320,84.776438,-0.061746,0.038460,32.025740,-235.815940,94.409314,4.051749,19.623708,8.227662,37.143204,1910.109011,12.835856,433240.051936,0.964271,18.924781,4.574767,2.280039,0.074821,0.052637,95.783693,80.362762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.890093,69.547237,83.072205,100.000000,22.320349,66.126582,64.120401,17.835735,14.000000,27.000000,42.190071,0.209693,20.603552,61.016799,54.720567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.385231,62.385841,89.992617,115.486279,98.297429,103.911409,54.688104,14.241786,88.122074,4.281540,62.569616,39.765061,114.154665,88.226821,112.426709,87.378225,82.133643,84.876619,-0.061791,0.038466,32.025740,-235.807828,94.140057,4.050909,19.621670,8.175717,42.674690,2198.403938,12.776169,433067.214832,0.960862,18.748733,4.591855,2.272625,0.075233,0.053171,95.788928,80.343495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.871901,69.549381,83.082421,100.000000,22.320704,66.126582,64.120401,17.977659,14.000000,27.000000,42.194537,0.209291,20.594338,61.044990,54.714440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.439620,62.392733,90.031059,115.507398,98.241581,103.877832,54.773860,14.236792,88.169379,4.280844,62.586843,39.730340,114.165318,88.257488,112.451622,87.326130,82.163271,84.815469,-0.061856,0.038443,32.025740,-235.816090,94.394322,4.050327,19.601494,8.219116,13.456293,692.121069,12.910813,433110.781809,0.969140,19.182562,4.502292,2.291015,0.075135,0.053373,95.782661,80.337116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.887256,69.533605,83.079740,100.000000,22.334788,66.126582,64.120401,17.876836,14.000000,27.000000,42.200744,0.210006,20.606617,61.570121,54.712315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.415966,62.398247,90.037149,115.521015,98.203066,103.870212,54.676432,14.230227,88.158729,4.281081,62.568414,39.802070,114.179764,88.221478,112.428930,87.402521,82.195036,84.911420,-0.061814,0.038428,32.025740,-235.817263,93.601169,4.050505,19.639466,8.189582,14.033040,723.072087,12.860747,432943.547951,0.967400,19.029727,4.597059,2.284933,0.074728,0.052161,95.736615,80.343130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.885438,69.542580,83.100854,100.000000,22.340685,66.126582,64.120401,17.814540,14.000000,27.000000,42.205290,0.210591,20.606599,61.449106,54.712365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.306654,62.391906,89.948158,115.522126,98.181850,103.857964,54.703452,14.228372,88.160959,4.281562,62.554763,39.787220,114.173316,88.200320,112.458057,87.339875,82.214325,84.883446,-0.061898,0.038426,32.025740,-235.823856,94.241833,4.050796,19.611231,8.236389,23.333996,1201.723039,12.839887,432722.476212,0.964145,18.965539,4.522825,2.282757,0.075500,0.052857,95.751583,80.358365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.901480,69.533303,83.099696,100.000000,22.342350,66.126582,64.120401,17.794693,14.000000,27.000000,42.210080,0.210636,20.562966,61.140454,54.707024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.411737,62.391906,89.948759,115.522126,98.160204,103.831000,54.829427,14.223663,88.155596,4.282385,62.557884,39.805252,114.191026,88.210824,112.448523,87.281872,82.225574,84.829928,-0.061835,0.038403,32.025740,-235.822848,93.624463,4.051739,19.613845,8.203736,32.728608,1681.681780,12.850632,432651.918149,0.966434,19.001957,4.561041,2.284281,0.074345,0.052176,95.775952,80.337666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.919279,69.520802,83.099902,100.000000,22.339578,66.126582,64.120401,17.825209,14.000000,27.000000,42.214432,0.209291,20.607140,61.021678,54.707910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.502565,62.392457,89.984224,115.526572,98.170144,103.826197,54.695829,14.229656,88.202940,4.283489,62.544626,39.706311,114.183703,88.218617,112.451464,87.314431,82.222347,84.905299,-0.061890,0.038406,32.025740,-235.821918,94.095622,4.052861,19.612745,8.203033,37.168275,1914.468309,12.880855,432621.105625,0.968742,19.138616,4.521356,2.288370,0.074883,0.052360,95.773177,80.329922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.901616,69.536345,83.106894,100.000000,22.347499,66.126582,64.120401,17.740379,14.000000,27.000000,42.218988,0.207611,20.549551,61.152090,54.701910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.169816,62.382808,90.007620,115.530185,98.138991,103.838221,54.841666,14.231940,88.198686,4.284485,62.589104,39.811580,114.199089,88.193582,112.472423,87.285585,82.263646,84.946270,-0.061851,0.038408,32.025740,-235.820125,92.697677,4.054087,19.614061,8.223353,40.591016,2085.207492,12.831985,432422.707026,0.963471,19.001142,4.471071,2.282284,0.074897,0.051860,95.816265,80.370501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.936059,69.549215,83.135901,100.000000,22.352547,66.126582,64.120401,17.662443,14.000000,27.000000,42.223531,0.208404,20.569384,61.311678,54.708283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.311140,62.393836,90.024601,115.533797,98.074937,103.831369,54.828068,14.236792,88.196183,4.285500,62.554211,39.756167,114.191809,88.176023,112.467893,87.244640,82.273079,85.012174,-0.061906,0.038381,32.025740,-235.810046,93.569554,4.054636,19.627097,8.181324,41.155021,2114.705410,12.798211,432356.000953,0.963372,18.883095,4.529268,2.277934,0.074438,0.052720,95.827971,80.377087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.905162,69.556915,83.128573,100.000000,22.361336,66.126582,64.120401,17.808825,14.000000,27.000000,42.227645,0.210636,20.584043,61.645029,54.711578,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.452536,62.393836,89.967492,115.533797,98.032979,103.808004,54.847164,14.231512,88.204141,4.286552,62.505750,39.744715,114.189140,88.259569,112.435560,87.306344,82.289616,84.879240,-0.062045,0.038375,32.025740,-235.824637,92.802812,4.055806,19.633462,8.224633,41.203301,2116.449130,12.947925,432515.349656,0.969756,19.308958,4.517834,2.297882,0.074605,0.052810,95.827342,80.356361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.908165,69.529612,83.143462,100.000000,22.366188,66.126582,64.120401,17.703770,14.000000,27.000000,42.232522,0.211634,20.594122,62.129070,54.709503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.412207,62.385289,89.967818,115.539911,98.002918,103.775262,54.806118,14.235935,88.185847,4.288482,62.525775,39.677828,114.200933,88.203140,112.489692,87.278499,82.288866,84.929534,-0.062071,0.038388,32.025740,-235.817763,93.427729,4.057392,19.614368,8.185850,22.549538,1159.147225,12.888848,432398.802052,0.966178,19.134670,4.556420,2.290053,0.075394,0.052151,95.725514,80.377744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.919739,69.573574,83.164777,100.000000,22.365138,66.126582,64.120401,17.597927,14.000000,27.000000,42.238254,0.208359,20.555249,61.190037,54.705166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.430315,62.370678,89.986465,115.547692,97.969992,103.771425,54.712906,14.237077,88.104126,4.290057,62.529841,39.698787,114.200553,88.286074,112.503547,87.332934,82.283869,84.964793,-0.061985,0.038399,32.025740,-235.815804,93.619277,4.058946,19.617361,8.238517,21.994763,1132.555506,12.814868,432182.224733,0.961870,18.949772,4.442998,2.280398,0.074658,0.052020,95.717773,80.368636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.930129,69.568192,83.165913,100.000000,22.371692,66.126582,64.120401,17.577419,14.000000,27.000000,42.242178,0.209648,20.598197,60.552026,54.704930,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.294546,62.372056,89.995330,115.551026,97.939420,103.753873,54.789327,14.227944,88.229012,4.291530,62.563813,39.656355,114.223176,88.277595,112.491425,87.282730,82.307060,84.850859,-0.061825,0.038417,32.025740,-235.824121,92.689602,4.060338,19.644551,8.196920,19.287159,991.750171,12.827880,432060.961924,0.963335,18.993912,4.480416,2.282740,0.074845,0.051606,95.735782,80.392294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.933592,69.569996,83.180505,100.000000,22.374893,66.126582,64.120401,17.538317,14.000000,27.000000,42.246468,0.209068,20.595727,61.566098,54.712729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.402145,62.376467,89.980910,115.563253,97.879113,103.750491,54.730044,14.236078,88.189586,4.292174,62.586980,39.701687,114.203422,88.169911,112.494560,87.257780,82.342115,84.857525,-0.061953,0.038439,32.025740,-235.812066,93.791553,4.060787,19.639647,8.217710,17.685482,910.376603,12.822503,432024.682581,0.964425,18.955637,4.511110,2.282164,0.074364,0.053006,95.732450,80.383163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.913643,69.576194,83.178759,100.000000,22.382507,66.126582,64.120401,17.580415,14.000000,27.000000,42.250819,0.207919,20.604634,61.162025,54.805431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.106041,62.376467,89.951490,115.563253,97.815793,103.748906,54.811362,14.233081,88.180705,4.292354,62.597003,39.722569,114.213831,88.233330,112.528717,87.310685,82.349929,84.855181,-0.062008,0.038472,32.025740,-235.815716,93.328774,4.060982,19.641738,8.230836,19.603066,1007.588955,12.880645,431989.362643,0.966530,19.134624,4.404854,2.290275,0.076000,0.052506,95.721217,80.394686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.939531,69.594204,83.193921,100.000000,22.383412,66.126582,64.120401,17.495940,14.000000,27.000000,42.255304,0.211089,20.603822,61.609693,54.707910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.174457,62.395490,89.988083,115.576592,97.801446,103.743325,54.702218,14.229942,88.192602,4.293687,62.627076,39.678007,114.246646,88.188476,112.516135,87.330362,82.351295,84.822495,-0.062071,0.038491,32.025740,-235.819346,93.140123,4.062401,19.628720,8.175014,18.486242,952.080557,12.831159,431848.823615,0.964690,18.998241,4.374662,2.283655,0.074511,0.052612,95.743506,80.402204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.918027,69.597185,83.205092,100.000000,22.383001,66.126582,64.120401,17.626617,14.000000,27.000000,42.260359,0.211725,20.613775,61.712362,54.713220,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.417255,62.410378,89.981388,115.601324,97.805982,103.751567,54.717024,14.230655,88.136439,4.294339,62.603375,39.641035,114.247478,88.237938,112.514597,87.262951,82.379095,84.836757,-0.061966,0.038486,32.025740,-235.821083,94.274790,4.062788,19.625511,8.225066,20.243832,1042.318031,12.954790,432006.937937,0.971156,19.386411,4.365138,2.300194,0.074897,0.052616,95.701210,80.392771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.935916,69.607608,83.216119,100.000000,22.394590,66.126582,64.120401,17.559150,14.000000,27.000000,42.264936,0.209068,20.570412,61.371313,54.710624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.434173,62.419200,89.987634,115.616330,97.788627,103.760599,54.802676,14.232082,88.189512,4.294467,62.616678,39.691843,114.254400,88.214827,112.512045,87.222655,82.377459,84.894665,-0.062100,0.038503,32.025740,-235.819165,93.480492,4.063124,19.635373,8.190682,20.490344,1053.361587,12.931162,431964.907394,0.971245,19.315545,4.339927,2.297111,0.075373,0.052688,95.695169,80.404249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.905849,69.569227,83.227150,100.000000,22.395516,66.126582,64.120401,17.404596,14.000000,27.000000,42.270174,0.208492,20.614244,61.075220,54.709444,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.352733,62.420854,89.971562,115.624388,97.804449,103.757030,54.830370,14.225518,88.254697,4.295100,62.612840,39.726863,114.263645,88.265354,112.532779,87.310455,82.436242,84.847944,-0.062260,0.038496,32.025740,-235.823606,93.829940,4.064191,19.632146,8.243150,16.889283,867.800790,12.826056,431818.376387,0.964609,19.012403,4.322533,2.282792,0.074337,0.051921,95.699506,80.425059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.919310,69.564841,83.237678,100.000000,22.401830,66.126582,64.120401,17.348923,14.000000,27.000000,42.276898,0.209917,20.599621,61.348587,54.702776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.212896,62.420854,89.963051,115.624388,97.788643,103.741002,54.662662,14.230513,88.186962,4.295774,62.620675,39.684588,114.238003,88.208350,112.559666,87.320176,82.436589,84.843634,-0.062223,0.038509,32.025740,-235.820082,94.045899,4.064878,19.620029,8.191583,17.849788,919.967059,12.821274,431862.167111,0.962758,18.999121,4.366404,2.281971,0.076371,0.052600,95.657152,80.382366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.911425,69.559444,83.236390,100.000000,22.409015,66.126582,64.120401,17.366937,14.000000,27.000000,42.281817,0.209514,20.562010,61.495268,54.707152,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.282275,62.423060,89.933011,115.626334,97.748480,103.731868,54.703372,14.235222,88.231223,4.296151,62.637902,39.600769,114.274935,88.255591,112.581657,87.276644,82.489100,84.884582,-0.062302,0.038509,32.025740,-235.817660,93.460626,4.065548,19.618713,8.203970,18.475346,951.499317,12.853382,431784.540610,0.964403,19.107246,4.273547,2.286285,0.075313,0.053092,95.639605,80.415338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.915002,69.542264,83.249643,100.000000,22.404532,66.126582,64.120401,17.413893,14.000000,27.000000,42.286769,0.209157,20.595871,61.230866,54.712788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.191746,62.424438,89.939806,115.624110,97.695227,103.719961,54.839564,14.234937,88.117022,4.297192,62.597396,39.596910,114.247428,88.225861,112.554088,87.266906,82.526533,84.889031,-0.062417,0.038503,32.025740,-235.815821,94.719111,4.066265,19.624753,8.224597,15.576853,800.231666,12.910768,431801.941502,0.970954,19.290459,4.270055,2.294221,0.075519,0.053832,95.566518,80.354491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.895195,69.507087,83.222908,100.000000,22.411040,66.126582,64.120401,17.350179,14.000000,27.000000,42.291666,0.206651,20.564642,61.622438,54.711421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.162406,62.429125,89.979033,115.630502,97.651984,103.700913,54.723336,14.234366,88.155512,4.297360,62.602174,39.651568,114.244207,88.234450,112.565489,87.265031,82.560257,84.805371,-0.062454,0.038499,32.025740,-235.817862,94.179790,4.066782,19.581354,8.182767,4.408976,226.983941,12.874288,431624.695870,0.968293,19.201701,4.247409,2.289404,0.075018,0.053413,95.576385,80.387077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.883923,69.477956,83.218207,100.000000,22.418142,66.126582,64.120401,17.373448,14.000000,27.000000,42.296623,0.210772,20.538462,61.553096,54.704871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.519345,62.429125,89.953797,115.630502,97.672154,103.685238,54.721557,14.238076,88.152195,4.298061,62.610488,39.710670,114.271930,88.183851,112.556899,87.196053,82.549219,84.855768,-0.062512,0.038477,32.025740,-235.816276,95.008104,4.067440,19.594661,8.207108,0.454602,23.404711,12.913330,431560.315831,0.968201,19.321797,4.213220,2.294866,0.075101,0.052149,95.524820,80.381748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.893581,69.469765,83.234549,100.000000,22.423514,66.126582,64.120401,17.362655,14.000000,27.000000,42.301726,0.208227,20.560766,62.488514,54.704300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.370267,62.436293,89.928806,115.635504,97.633393,103.667301,54.737515,14.218954,88.161184,4.298774,62.687921,39.644928,114.307870,88.222146,112.585015,87.155092,82.562822,84.858520,-0.062425,0.038471,32.025740,-235.833601,94.228172,4.067597,19.603658,8.170308,1.078675,55.518208,12.930778,431438.798531,0.970878,19.365004,4.118471,2.297587,0.075110,0.052429,95.523722,80.410555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.940934,69.502611,83.255906,100.000000,22.426129,66.126582,64.120401,17.146610,14.000000,27.000000,42.306955,0.207218,20.545765,61.349636,54.712001,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.331182,62.447321,89.951170,115.633281,97.613695,103.650511,54.786609,14.232368,88.149919,4.299564,62.655150,39.775297,114.293447,88.135119,112.575698,87.260100,82.557166,84.865568,-0.062391,0.038434,32.025740,-235.815450,94.973028,4.068549,19.598573,8.193801,3.605898,185.425298,12.769590,431179.497767,0.961256,18.897875,4.166275,2.276197,0.074910,0.051778,95.505660,80.381109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.900862,69.473314,83.239631,100.000000,22.428687,66.126582,64.120401,17.199615,14.000000,27.000000,42.312005,0.208359,20.568050,61.325311,54.706523,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.356444,62.455867,89.957079,115.639950,97.600340,103.644451,54.719411,14.229228,88.143511,4.300054,62.668087,39.731061,114.309427,88.133943,112.590528,87.260383,82.555172,84.873202,-0.062265,0.038433,32.025740,-235.820059,94.965646,4.068636,19.618371,8.187833,6.666518,343.231896,12.827788,431178.743229,0.964775,19.099749,4.154680,2.284181,0.076214,0.052749,95.494831,80.386897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.912693,69.472695,83.249078,100.000000,22.433859,66.126582,64.120401,17.190812,14.000000,27.000000,42.317544,0.209872,20.597981,61.904933,54.708903,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.240252,62.460830,89.901547,115.655790,97.534741,103.624727,54.778035,14.234508,88.122968,4.300641,62.684111,39.596645,114.300591,88.194842,112.603813,87.197375,82.563163,84.762908,-0.062200,0.038390,32.025740,-235.814943,93.974515,4.069367,19.619831,8.218791,11.937282,613.944319,12.846830,431157.990213,0.964819,19.161917,4.165476,2.287019,0.075277,0.052256,95.538561,80.418275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.913772,69.471283,83.247259,100.000000,22.440290,66.126582,64.120401,17.139351,14.000000,27.000000,42.324826,0.209068,20.600956,61.657048,54.712089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.290487,62.460830,89.932320,115.655790,97.456402,103.619638,54.684533,14.232368,88.101541,4.301783,62.697499,39.617895,114.313988,88.130375,112.609729,87.214955,82.567745,84.891686,-0.062517,0.038379,32.025740,-235.820840,94.773484,4.070755,19.593200,8.225264,15.044867,775.093046,12.836517,431133.520803,0.965296,19.137404,4.173038,2.285701,0.075847,0.052293,95.555967,80.386387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.910852,69.475419,83.248978,100.000000,22.438783,66.126582,64.120401,17.175372,14.000000,27.000000,42.330303,0.210051,20.536821,61.163579,54.707428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.248447,62.471031,89.920117,115.669684,97.396777,103.610754,54.722108,14.230655,88.029714,4.302227,62.697134,39.578010,114.300390,88.190825,112.602426,87.166468,82.602542,84.831207,-0.062499,0.038371,32.025740,-235.823206,94.451328,4.071082,19.609752,8.197263,16.556755,852.397936,12.874891,431111.495639,0.967187,19.294555,4.084572,2.291054,0.076217,0.053274,95.563671,80.418410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.909412,69.466920,83.260876,100.000000,22.440072,66.126582,64.120401,17.123155,14.000000,27.000000,42.336011,0.208536,20.591544,61.582170,54.711273,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.366111,62.485367,89.905268,115.684690,97.322961,103.590896,54.684764,14.226232,88.068275,4.302226,62.735027,39.537200,114.329473,88.161537,112.625250,87.235384,82.621821,84.899752,-0.062507,0.038362,32.025740,-235.822893,94.739611,4.071258,19.605533,8.218954,17.995211,927.087246,12.857779,431053.128934,0.967450,19.228715,4.173945,2.288908,0.074113,0.051556,95.576628,80.411919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.917183,69.457257,83.248278,100.000000,22.445915,66.126582,64.120401,17.120247,14.000000,27.000000,42.341463,0.209559,20.604003,61.212572,54.709542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.485135,62.491984,89.910591,115.701642,97.285184,103.592857,54.689892,14.236078,87.983818,4.302453,62.728331,39.571250,114.327809,88.184797,112.611326,87.142391,82.640171,84.779495,-0.062483,0.038361,32.025740,-235.816150,94.744237,4.071542,19.595670,8.167892,18.922122,974.748908,12.873272,430987.589875,0.967851,19.294010,4.095037,2.291049,0.075008,0.053387,95.623714,80.414744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.916677,69.468792,83.258039,100.000000,22.452844,66.126582,64.120401,17.031041,14.000000,27.000000,42.347550,0.208980,20.558728,61.731573,54.703690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.261236,62.491984,89.913326,115.701642,97.226258,103.594837,54.683472,14.234223,88.072507,4.302182,62.775043,39.612928,114.345689,88.086427,112.622130,87.233923,82.658313,84.879176,-0.062659,0.038377,32.025740,-235.817025,93.327795,4.071416,19.620606,8.214951,17.532229,903.256416,12.817705,430817.226301,0.965222,19.154259,4.125749,2.283824,0.074441,0.052285,95.662941,80.434576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.932997,69.487612,83.266775,100.000000,22.452781,66.126582,64.120401,16.944339,14.000000,27.000000,42.353436,0.210321,20.582294,61.165214,54.717666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.436961,62.497222,89.932751,115.710812,97.187328,103.587178,54.756384,14.247780,88.080997,4.301938,62.698244,39.634607,114.357393,88.174742,112.641769,87.243242,82.680481,84.839843,-0.062795,0.038366,32.025740,-235.803141,94.209520,4.071574,19.615937,8.186950,17.140444,881.895854,12.767641,430724.960181,0.962009,19.005365,4.019671,2.277074,0.075250,0.052689,95.678743,80.441639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.924562,69.481248,83.269321,100.000000,22.458646,66.126582,64.120401,17.032089,14.000000,27.000000,42.359322,0.207875,20.568465,61.095157,54.707005,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.214711,62.492535,89.913578,115.717204,97.136173,103.572699,54.678476,14.232082,88.057945,4.301307,62.691195,39.616797,114.358592,88.181292,112.639807,87.190060,82.695621,84.833287,-0.062698,0.038383,32.025740,-235.816225,93.818557,4.070874,19.592299,8.215438,31.445553,1620.215674,12.865248,430835.303006,0.968094,19.298198,4.074254,2.290130,0.075504,0.052575,95.711788,80.407225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.896774,69.485416,83.249728,100.000000,22.462073,66.126582,64.120401,16.907547,14.000000,27.000000,42.366824,0.210501,20.538625,61.169605,54.709778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.249749,62.483989,89.921706,115.718038,97.100176,103.549076,54.868026,14.236506,88.143434,4.300448,62.706137,39.634054,114.372684,88.179827,112.641676,87.211759,82.685789,84.792656,-0.062632,0.038391,32.025740,-235.812781,93.165288,4.070233,19.600935,8.217367,24.966350,1281.934127,12.791719,430661.473356,0.962074,19.073500,4.023399,2.280418,0.074925,0.052866,95.743987,80.414991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.939403,69.498588,83.276670,100.000000,22.464583,66.126582,64.120401,16.991068,14.000000,27.000000,42.372524,0.208846,20.572864,61.535685,54.708637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.227735,62.494465,89.907488,115.722762,97.101952,103.529140,54.824686,14.233795,88.092835,4.300042,62.694658,39.584073,114.387852,88.171227,112.657274,87.106371,82.727228,84.777049,-0.062389,0.038391,32.025740,-235.815656,94.110529,4.069966,19.600701,8.210948,13.366980,686.889911,12.882838,430699.891764,0.969222,19.359758,4.003475,2.292853,0.074371,0.052010,95.742128,80.405311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.947476,69.512893,83.260485,100.000000,22.471870,66.126582,64.120401,16.948565,14.000000,27.000000,42.377846,0.210456,20.568988,61.200818,54.705549,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.302610,62.494465,89.880410,115.722762,97.032492,103.524422,54.812224,14.233795,88.106237,4.299143,62.728007,39.658307,114.371458,87.999789,112.678400,87.134404,82.714652,84.854588,-0.062250,0.038408,32.025740,-235.817780,93.279888,4.069206,19.601314,8.214843,9.807437,504.090002,12.865821,430587.460513,0.964698,19.305260,3.983660,2.291014,0.074141,0.052711,95.792162,80.436558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968406,69.498128,83.285501,100.000000,22.472117,66.126582,64.120401,16.936620,14.000000,27.000000,42.383872,0.209648,20.561235,61.604227,54.702687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.357445,62.499703,89.834023,115.723595,96.950548,103.511123,54.699247,14.233795,88.114899,4.298549,62.752507,39.607302,114.397074,88.130003,112.691030,87.215893,82.783702,84.788476,-0.062210,0.038398,32.025740,-235.810755,93.849475,4.068766,19.581877,8.171245,13.105051,674.974495,12.870694,430452.328911,0.965888,19.344604,3.930829,2.291937,0.074327,0.052958,95.800195,80.438175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988716,69.537132,83.295283,100.000000,22.465554,66.126582,64.120401,16.871748,14.000000,27.000000,42.389787,0.209157,20.562641,61.156222,54.713397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.211418,62.514591,89.911056,115.730265,96.911217,103.477733,54.664660,14.234937,88.170956,4.298152,62.742390,39.699896,114.398997,88.099573,112.698491,87.174334,82.800319,84.769212,-0.062024,0.038367,32.025740,-235.813698,93.652705,4.068128,19.613827,8.215348,17.213233,887.127012,12.832908,430412.615808,0.964067,19.246470,3.999982,2.286881,0.074960,0.053557,95.765825,80.408932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.978705,69.527946,83.286973,100.000000,22.469172,66.126582,64.120401,16.822104,14.000000,27.000000,42.395571,0.209113,20.546504,61.211657,54.700612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.234326,62.526998,89.904832,115.742214,96.840359,103.459394,54.701580,14.219239,88.153951,4.297423,62.782177,39.617923,114.404519,88.132951,112.711933,87.241430,82.816554,84.722499,-0.061966,0.038367,32.025740,-235.830375,93.058283,4.068085,19.604523,8.175933,34.220994,1762.474109,12.799636,430197.710267,0.964487,19.179932,3.882696,2.282517,0.075102,0.053574,95.770950,80.408000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.004431,69.553686,83.301160,100.000000,22.482419,66.126582,64.120401,16.804684,14.000000,27.000000,42.404000,0.208758,20.550507,61.196177,54.707319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.217607,62.537199,89.897869,115.747772,96.823661,103.468321,54.811985,14.230798,88.117786,4.297330,62.739663,39.749037,114.396286,88.152526,112.697750,87.275154,82.807854,84.743036,-0.061882,0.038356,32.025740,-235.822900,94.515429,4.068138,19.580958,8.215311,17.963572,923.309188,12.872793,430135.633553,0.968719,19.386134,3.852019,2.292981,0.074709,0.053124,95.745864,80.420590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999089,69.547096,83.279390,100.000000,22.487075,66.126582,64.120401,16.825525,14.000000,27.000000,42.410506,0.208492,20.562515,61.559039,54.703179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.308053,62.537199,89.874411,115.747772,96.775126,103.464330,54.700765,14.231369,88.059847,4.297217,62.713317,39.697790,114.380107,88.240942,112.714348,87.202221,82.835896,84.845469,-0.061783,0.038344,32.025740,-235.816775,93.783254,4.067994,19.583157,8.207180,10.261482,528.502073,12.859768,430030.225841,0.967311,19.368493,3.801678,2.291484,0.074796,0.053367,95.711474,80.418793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999082,69.551241,83.307014,100.000000,22.489317,66.126582,64.120401,16.810365,14.000000,27.000000,42.417019,0.211725,20.562226,61.601406,54.708677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.260110,62.528100,89.897455,115.745827,96.734506,103.430009,54.660603,14.226089,88.051788,4.297299,62.690245,39.667494,114.407761,88.133584,112.708461,87.221551,82.852853,84.788116,-0.061770,0.038338,32.025740,-235.824342,93.551999,4.068422,19.588801,8.209776,15.252550,786.136602,12.867245,430108.402762,0.965917,19.400622,3.825373,2.292283,0.076784,0.053710,95.691937,80.402189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006182,69.572874,83.279435,100.000000,22.490566,66.126582,64.120401,16.737241,14.000000,27.000000,42.422903,0.210636,20.528257,61.715760,54.697131,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.338507,62.517348,89.920055,115.733600,96.714035,103.398738,54.709841,14.226660,88.165621,4.298030,62.717245,39.650197,114.403422,88.136118,112.710438,87.289432,82.848341,84.824436,-0.061772,0.038303,32.025740,-235.822301,94.029483,4.068802,19.608129,8.211128,20.108549,1035.488464,12.823614,429984.765071,0.965428,19.282076,3.872087,2.286412,0.074011,0.052031,95.678628,80.418978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.018215,69.566647,83.279418,100.000000,22.496139,66.126582,64.120401,16.737239,14.000000,27.000000,42.429015,0.208846,20.546161,60.567261,54.704477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.290151,62.525619,89.899144,115.728875,96.720206,103.384299,54.690827,14.229942,88.092415,4.299354,62.738069,39.581195,114.412888,88.105865,112.694624,87.191179,82.807104,84.822331,-0.061696,0.038285,32.025740,-235.823103,93.357940,4.070447,19.599745,8.170253,14.747589,759.690192,12.843832,429825.405843,0.967075,19.335790,3.813282,2.289791,0.075157,0.051923,95.710084,80.438692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026098,69.586989,83.261890,100.000000,22.506180,66.126582,64.120401,16.668861,14.000000,27.000000,42.434651,0.209380,20.557088,60.976322,54.700917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.044723,62.525619,89.853634,115.728875,96.743086,103.359231,54.663867,14.230655,88.141506,4.301055,62.791087,39.554456,114.424197,88.233521,112.743120,87.198737,82.813464,84.736527,-0.061778,0.038258,32.025740,-235.823696,93.616281,4.072219,19.596157,8.219026,5.334606,274.936222,12.809416,429642.321318,0.963799,19.222357,3.844298,2.285802,0.075545,0.053490,95.747767,80.460646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048368,69.593911,83.274376,100.000000,22.503186,66.126582,64.120401,16.671939,14.000000,27.000000,42.440974,0.209693,20.539526,61.334150,54.699098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.095410,62.541885,89.882763,115.741658,96.726414,103.339105,54.699243,14.244212,88.140680,4.302186,62.786305,39.587181,114.413347,88.124062,112.731850,87.235437,82.847177,84.821584,-0.061589,0.038248,32.025740,-235.808342,93.535696,4.073246,19.614476,8.187941,14.462087,744.868578,12.825176,429701.728002,0.965306,19.293943,3.883998,2.288083,0.075114,0.052823,95.758437,80.427238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.049402,69.565885,83.236173,100.000000,22.505450,66.126582,64.120401,16.645019,14.000000,27.000000,42.449744,0.210366,20.534928,61.253054,54.705461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.252263,62.558427,89.923982,115.760555,96.656331,103.330837,54.724260,14.229799,88.081975,4.303685,62.833730,39.602494,114.450222,88.132878,112.744695,87.251990,82.857030,84.742854,-0.061722,0.038241,32.025740,-235.820469,93.793105,4.074944,19.615919,8.235812,10.423954,536.639430,12.920765,429733.160533,0.972130,19.616228,3.815011,2.301300,0.075753,0.053740,95.835001,80.443269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.086118,69.565674,83.239078,100.000000,22.511239,66.126582,64.120401,16.723029,14.000000,27.000000,42.456622,0.209024,20.585413,61.617581,54.709463,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.390869,62.576348,89.925501,115.777507,96.600006,103.325303,54.704835,14.237220,88.130419,4.305621,62.810758,39.572879,114.425574,88.116579,112.753197,87.243113,82.820955,84.775740,-0.061547,0.038234,32.025740,-235.812558,94.172365,4.076856,19.591704,8.207072,11.969296,616.414588,12.901772,429577.398300,0.969986,19.565806,3.843381,2.299062,0.076074,0.053898,95.813547,80.428810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072222,69.544712,83.212001,100.000000,22.517804,66.126582,64.120401,16.617785,14.000000,27.000000,42.463085,0.207831,20.568843,61.330138,54.705313,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
