OSU 80 Ton Compressor Load Stand
39.289657,62.566699,89.881800,115.786122,96.532460,103.313899,54.772979,14.234366,88.122498,4.307403,62.781272,39.673010,114.455019,88.196989,112.774408,87.155510,82.901074,84.814512,-0.061413,0.038245,32.025740,-235.816882,94.010104,4.078429,19.596770,8.210642,17.196490,884.511433,12.840410,429450.045429,0.965305,19.376403,3.776065,2.290925,0.074854,0.052908,95.862297,80.453426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110665,69.531698,83.240623,100.000000,22.519188,66.126582,64.120401,16.517019,14.000000,27.000000,42.470344,0.207436,20.558746,61.430305,54.710299,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.164604,62.566699,89.908109,115.786122,96.471736,103.308566,54.748338,14.233367,88.053509,4.309831,62.722781,39.607036,114.428615,88.177342,112.768104,87.207968,82.851739,84.882074,-0.061353,0.038249,32.025740,-235.816248,93.825715,4.080817,19.597491,8.207234,18.945167,974.894218,12.780728,429437.235832,0.961955,19.212862,3.836148,2.282902,0.075601,0.052584,95.853951,80.417058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093262,69.515114,83.210092,100.000000,22.521376,66.126582,64.120401,16.544120,14.000000,27.000000,42.476623,0.208891,20.603101,61.495814,54.707467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.203209,62.547951,89.955079,115.783065,96.424408,103.300113,54.702139,14.241358,88.076374,4.312113,62.739338,39.533646,114.477602,88.164067,112.781229,87.199336,82.932583,84.740048,-0.061332,0.038251,32.025740,-235.809236,94.327588,4.082977,19.601873,8.179828,9.488668,488.687148,12.815070,429284.817201,0.963313,19.335671,3.784323,2.287671,0.074936,0.052321,95.857912,80.478883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116580,69.520595,83.274577,100.000000,22.528957,66.126582,64.120401,16.585396,14.000000,27.000000,42.482495,0.210862,20.570538,61.778377,54.705303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.063411,62.546572,89.921585,115.786677,96.400557,103.285762,54.681507,14.238647,88.085266,4.314369,62.731623,39.605981,114.457321,88.251818,112.778691,87.192387,82.954828,84.846544,-0.061201,0.038235,32.025740,-235.813908,94.207239,4.085322,19.625565,8.222145,1.520369,78.331870,12.873181,429434.469021,0.967034,19.499692,3.882941,2.295647,0.075226,0.053135,95.815400,80.444633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.103129,69.531215,83.243707,100.000000,22.535231,66.126582,64.120401,16.541470,14.000000,27.000000,42.488837,0.209917,20.564895,61.626372,54.710162,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.082415,62.557876,89.890142,115.801684,96.364788,103.287042,54.738308,14.232939,88.124667,4.316926,62.792306,39.467886,114.466959,88.152540,112.777283,87.239972,82.940935,84.813901,-0.061240,0.038237,32.025740,-235.823047,94.210668,4.087928,19.605317,8.175302,1.812748,93.298794,12.862848,429193.679552,0.966693,19.430265,3.698462,2.294585,0.074807,0.052357,95.759823,80.455290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.099161,69.561288,83.238804,100.000000,22.533439,66.126582,64.120401,16.594839,14.000000,27.000000,42.495118,0.209872,20.557863,61.001179,54.705421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.070140,62.573867,89.875344,115.825027,96.313994,103.292149,54.711835,14.225090,88.035589,4.320772,62.787615,39.486027,114.497522,88.176263,112.807124,87.227723,82.980045,84.746470,-0.061298,0.038246,32.025740,-235.824851,93.971949,4.091786,19.579623,8.222542,16.432303,846.149608,12.915972,429176.250463,0.970672,19.612586,3.753940,2.301939,0.074928,0.052026,95.722250,80.493701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098950,69.601762,83.242773,100.000000,22.531663,66.126582,64.120401,16.554622,14.000000,27.000000,42.504055,0.206912,20.529970,61.529027,54.703228,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.278947,62.573867,89.892572,115.825027,96.276274,103.294408,54.751401,14.228943,88.021464,4.323429,62.853002,39.489393,114.489791,88.235735,112.810444,87.193439,82.994480,84.824271,-0.061368,0.038278,32.025740,-235.820671,93.347804,4.094420,19.586547,8.194270,18.056676,929.121586,12.902745,429211.277442,0.969193,19.598887,3.744017,2.300015,0.075141,0.053376,95.732452,80.514739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116541,69.604833,83.226973,100.000000,22.539348,66.126582,64.120401,16.537019,14.000000,27.000000,42.511159,0.207919,20.572612,61.479144,54.710447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.275590,62.580208,89.865039,115.831141,96.231704,103.293724,54.797626,14.232225,88.014450,4.326456,62.883487,39.436472,114.494037,88.169493,112.815095,87.144079,82.984818,84.834246,-0.061442,0.038290,32.025740,-235.818206,93.813315,4.097031,19.601350,8.211994,17.060084,877.100626,12.906856,429185.704098,0.970079,19.631026,3.655690,2.300359,0.075862,0.053930,95.692317,80.512834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121422,69.620096,83.287175,100.000000,22.543508,66.126582,64.120401,16.405088,14.000000,27.000000,42.518034,0.209336,20.568176,62.378412,54.707772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.171627,62.608054,89.857122,115.848093,96.204721,103.303687,54.691041,14.226374,87.974441,4.329525,62.853332,39.483088,114.490315,88.105242,112.818875,87.208798,82.967837,84.798195,-0.061589,0.038304,32.025740,-235.820300,93.258435,4.100148,19.585988,8.210461,8.572784,441.606727,12.819542,429041.469237,0.963813,19.356870,3.698037,2.288569,0.074466,0.052309,95.670744,80.494980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108794,69.645652,83.244865,100.000000,22.543111,66.126582,64.120401,16.382824,14.000000,27.000000,42.524749,0.209603,20.569438,61.656488,54.704576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.183957,62.613568,89.875435,115.871158,96.193631,103.306581,54.692692,14.235507,88.101249,4.332786,62.862470,39.558658,114.483546,88.102597,112.819205,87.124382,82.948218,84.707262,-0.061534,0.038357,32.025740,-235.818191,93.101146,4.103043,19.605587,8.167459,6.519395,335.821088,12.816223,429067.818564,0.963098,19.367610,3.714977,2.288063,0.075600,0.052917,95.698934,80.526944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102088,69.620261,83.251397,100.000000,22.545176,66.126582,64.120401,16.413450,14.000000,27.000000,42.532700,0.209782,20.572774,61.223329,54.701389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.103132,62.613568,89.884631,115.871158,96.194674,103.290068,54.813050,14.236934,88.007882,4.336074,62.875956,39.550339,114.507840,88.109096,112.815885,87.137380,82.951263,84.774638,-0.061222,0.038392,32.025740,-235.814804,93.255616,4.106014,19.600791,8.237759,2.759492,141.832315,12.862206,429241.871078,0.967912,19.531824,3.705655,2.293934,0.074693,0.052756,95.735768,80.529178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.109391,69.614699,83.264655,100.000000,22.549653,66.126582,64.120401,16.384044,14.000000,27.000000,42.539961,0.209648,20.581645,61.364486,54.713358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.079838,62.618255,89.855750,115.884776,96.176255,103.287103,54.670934,14.232082,88.032939,4.340241,62.854784,39.434055,114.518704,88.103753,112.831517,87.111993,82.970081,84.769623,-0.061083,0.038407,32.025740,-235.819492,93.398097,4.109786,19.608634,8.181072,-0.109783,-5.657277,12.860544,429290.292460,0.967593,19.521151,3.658886,2.293679,0.075420,0.053021,95.746664,80.507888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105468,69.633191,83.283062,100.000000,22.554252,66.126582,64.120401,16.405818,14.000000,27.000000,42.547234,0.209380,20.565598,61.304229,54.706070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.241139,62.619634,89.849268,115.902005,96.154052,103.282831,54.709371,14.229371,87.991330,4.344108,62.879486,39.491608,114.528758,88.102677,112.847918,87.138455,83.043807,84.807885,-0.060991,0.038425,32.025740,-235.817630,94.521181,4.113592,19.617145,8.214753,-0.431546,-22.222611,12.895055,429265.567046,0.967478,19.627336,3.705035,2.298656,0.075592,0.052408,95.771409,80.506429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108576,69.632980,83.302851,100.000000,22.554671,66.126582,64.120401,16.397681,14.000000,27.000000,42.554390,0.211225,20.541365,61.508091,54.706956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.285244,62.621839,89.752305,115.910620,96.068140,103.252670,54.723780,14.223806,87.943270,4.349513,62.876110,39.424966,114.529109,88.057524,112.858152,87.148046,83.009028,84.769508,-0.061101,0.038406,32.025740,-235.826136,93.605353,4.118633,19.580795,8.181991,11.710945,602.900764,12.900156,429238.046451,0.970603,19.662658,3.682555,2.299287,0.075046,0.052418,95.776193,80.508428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100233,69.651615,83.272569,100.000000,22.547664,66.126582,64.120401,16.442507,14.000000,27.000000,42.563997,0.210772,20.569997,61.611159,54.705225,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.352110,62.624045,89.780408,115.920903,96.058153,103.237706,54.788862,14.235222,87.948640,4.354055,62.837739,39.440443,114.528958,88.141572,112.852071,87.201022,83.019516,84.856995,-0.060988,0.038421,32.025740,-235.814556,93.698185,4.122570,19.552307,8.226526,9.975637,512.953909,12.828466,428983.628358,0.965563,19.452194,3.636755,2.289670,0.075295,0.052219,95.758742,80.532065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095511,69.638588,83.252825,100.000000,22.547740,66.126582,64.120401,16.242114,14.000000,27.000000,42.571267,0.210817,20.521640,60.733727,54.700032,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.171884,62.624045,89.820229,115.920903,96.022023,103.236134,54.748056,14.228229,87.931024,4.358579,62.883368,39.519218,114.542998,88.019416,112.845985,87.198104,83.022292,84.723001,-0.060896,0.038446,32.025740,-235.818445,94.209874,4.126965,19.581697,8.202384,9.815722,505.107172,12.788786,428900.746903,0.963857,19.396593,3.643525,2.284631,0.074473,0.052371,95.773963,80.548783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094515,69.645064,83.257234,100.000000,22.551345,66.126582,64.120401,16.186820,14.000000,27.000000,42.578553,0.210411,20.540139,60.675964,54.709581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.170766,62.630386,89.828102,115.923682,96.005647,103.227768,54.666382,14.234366,88.038982,4.363412,62.921156,39.433902,114.576017,88.097693,112.876312,87.151598,83.030844,84.685552,-0.060923,0.038442,32.025740,-235.815249,93.411312,4.132100,19.587773,8.187022,12.025734,619.756717,12.762991,428781.716588,0.960804,19.311252,3.696873,2.281464,0.074784,0.052925,95.787226,80.571296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108508,69.646611,83.254347,100.000000,22.559738,66.126582,64.120401,16.256013,14.000000,27.000000,42.586009,0.211862,20.566644,60.540594,54.712443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.096368,62.650513,89.796058,115.933686,95.951353,103.230079,54.729404,14.233367,87.919327,4.368388,62.945514,39.488132,114.547121,87.931473,112.837863,87.155163,83.035182,84.792945,-0.060975,0.038431,32.025740,-235.816738,94.561398,4.136819,19.604145,8.236641,12.694496,653.468624,12.847749,428877.793750,0.966304,19.547478,3.596305,2.292977,0.074721,0.051410,95.788683,80.560893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094704,69.627817,83.211291,100.000000,22.562776,66.126582,64.120401,16.235721,14.000000,27.000000,42.593305,0.209603,20.582132,61.060266,54.712571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.116336,62.666228,89.832686,115.949805,95.904029,103.233913,54.689744,14.235507,88.010051,4.373007,62.926280,39.493196,114.592358,88.092782,112.893481,87.072392,83.077964,84.788066,-0.060970,0.038439,32.025740,-235.813944,93.611507,4.141437,19.567795,8.178007,16.789551,864.894591,12.848874,428835.173538,0.967714,19.555287,3.560402,2.293243,0.074896,0.051827,95.788970,80.569382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117817,69.663397,83.201776,100.000000,22.568293,66.126582,64.120401,16.254566,14.000000,27.000000,42.601494,0.208846,20.603083,60.647357,54.702018,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.064540,62.666228,89.806663,115.949805,95.924315,103.240596,54.703013,14.234366,88.011034,4.378544,62.951514,39.522105,114.582163,88.067266,112.876543,87.043870,83.065595,84.761949,-0.061064,0.038447,32.025740,-235.816719,94.026910,4.146430,19.563702,8.199499,18.534476,954.550826,12.876511,428910.426817,0.968664,19.673175,3.634478,2.296788,0.075381,0.053997,95.779596,80.543040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.106262,69.628588,83.186955,100.000000,22.567622,66.126582,64.120401,16.224354,14.000000,27.000000,42.609659,0.210186,20.532945,61.432734,54.695832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.261893,62.673948,89.792121,115.967035,95.914755,103.245906,54.723395,14.230085,87.864889,4.383493,62.938746,39.511002,114.578053,88.123348,112.896535,87.123196,83.053042,84.778889,-0.061020,0.038445,32.025740,-235.819693,93.946270,4.150895,19.581228,8.172886,15.662402,806.334684,12.875230,428853.669835,0.968903,19.662637,3.588135,2.296552,0.074984,0.053100,95.819578,80.563235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094885,69.620111,83.177670,100.000000,22.565747,66.126582,64.120401,16.233153,14.000000,27.000000,42.617653,0.210186,20.564120,61.649279,54.706582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.905355,62.678359,89.767979,115.979818,95.890685,103.254317,54.687360,14.231940,87.985400,4.388172,62.933321,39.506522,114.598266,88.036867,112.914422,87.072572,83.044439,84.802128,-0.061090,0.038446,32.025740,-235.819308,93.302017,4.155407,19.602630,8.187076,10.467697,539.255009,12.894126,428935.967301,0.970123,19.730756,3.581440,2.298931,0.075175,0.052809,95.812709,80.589851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096651,69.635993,83.161712,100.000000,22.568287,66.126582,64.120401,16.110936,14.000000,27.000000,42.625454,0.209380,20.567744,61.346260,54.700966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.985614,62.685252,89.807546,115.985099,95.864466,103.237822,54.829996,14.229086,88.021771,4.394537,62.925654,39.522023,114.603199,88.079163,112.895651,87.119753,83.038944,84.747364,-0.060839,0.038429,32.025740,-235.822652,93.926671,4.161359,19.578487,8.192864,23.074063,1185.593635,12.806681,428873.086280,0.964547,19.479301,3.606358,2.287004,0.075222,0.053997,95.768226,80.559749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091053,69.611711,83.144367,100.000000,22.567022,66.126582,64.120401,16.084995,14.000000,27.000000,42.636067,0.208758,20.549118,60.930225,54.703759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.112054,62.689663,89.772117,115.998438,95.793397,103.207999,54.839200,14.231226,87.950201,4.399538,62.929280,39.531961,114.600611,88.045642,112.921910,87.154000,83.031069,84.767951,-0.060707,0.038435,32.025740,-235.822145,93.615547,4.165954,19.597546,8.191782,13.325263,684.564952,12.959024,429147.147546,0.974863,19.952670,3.631921,2.307342,0.074067,0.052387,95.735895,80.580128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085841,69.604420,83.154470,100.000000,22.572708,66.126582,64.120401,16.211594,14.000000,27.000000,42.644224,0.209648,20.524381,61.892310,54.698901,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.144862,62.689663,89.787809,115.998438,95.749195,103.184098,54.722241,14.231083,87.915900,4.404601,62.911183,39.394234,114.602654,88.180948,112.904986,87.187920,83.030027,84.770746,-0.060702,0.038426,32.025740,-235.820328,94.652605,4.170595,19.579659,8.228456,10.911857,561.778050,12.928983,429048.644204,0.970020,19.853710,3.597443,2.303607,0.075280,0.052217,95.687341,80.567198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081767,69.597023,83.120739,100.000000,22.572321,66.126582,64.120401,16.120898,14.000000,27.000000,42.652334,0.208625,20.550957,61.932962,54.698635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.990323,62.689387,89.744297,116.005386,95.715109,103.181693,54.688187,14.233795,87.947376,4.408939,62.928955,39.532905,114.611846,88.084036,112.940681,87.073776,83.035653,84.758113,-0.060647,0.038422,32.025740,-235.818433,94.345804,4.174583,19.603928,8.177574,9.393164,483.891920,12.864039,428869.358428,0.966191,19.691701,3.620348,2.295254,0.075322,0.052173,95.713026,80.583496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084800,69.595076,83.136581,100.000000,22.574890,66.126582,64.120401,16.083538,14.000000,27.000000,42.660306,0.210682,20.545638,61.360149,54.708549,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.096264,62.692696,89.783055,116.015946,95.676374,103.176371,54.689018,14.233509,87.976183,4.413037,62.932257,39.491198,114.638948,88.016026,112.938201,87.029975,83.059736,84.729750,-0.060634,0.038425,32.025740,-235.814635,93.818352,4.178923,19.581877,8.203303,10.188760,524.869324,12.849607,428752.346633,0.967152,19.648587,3.623430,2.293732,0.075937,0.052751,95.775029,80.594539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.083442,69.598284,83.113267,100.000000,22.572903,66.126582,64.120401,16.142300,14.000000,27.000000,42.668285,0.208536,20.531827,61.591950,54.700937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.005294,62.696004,89.782722,116.029008,95.650170,103.161054,54.784787,14.227373,87.966451,4.416920,62.947166,39.428534,114.645623,88.036718,112.956354,87.037529,83.116066,84.697006,-0.060687,0.038429,32.025740,-235.823058,94.210487,4.182060,19.587935,8.163330,15.270248,785.264742,12.908919,428824.761937,0.971889,19.851641,3.608582,2.301707,0.074926,0.052896,95.791089,80.601865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108721,69.591612,83.127519,100.000000,22.582578,66.126582,64.120401,16.069943,14.000000,27.000000,42.676411,0.210006,20.556745,61.272191,54.700563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.164340,62.693523,89.724510,116.037067,95.592724,103.147469,54.837627,14.236792,87.901015,4.422200,62.912698,39.459394,114.658765,88.060205,112.956878,87.043036,83.105466,84.708220,-0.060744,0.038451,32.025740,-235.816253,92.408353,4.187108,19.571690,8.219783,43.102492,2214.388031,12.869053,428696.652063,0.968979,19.715493,3.563790,2.296461,0.075804,0.052892,95.817692,80.575660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089772,69.570160,83.091174,100.000000,22.581246,66.126582,64.120401,16.091785,14.000000,27.000000,42.687247,0.207655,20.556583,61.711341,54.703671,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.883244,62.693523,89.771090,116.037067,95.545940,103.133909,54.661511,14.248065,87.931738,4.426259,62.931494,39.546526,114.665432,88.002773,112.972651,87.199361,83.099433,84.720473,-0.060739,0.038452,32.025740,-235.799425,93.818877,4.191058,19.576143,8.190934,37.567854,1936.264800,12.906689,428584.385742,0.969594,19.838532,3.483547,2.301809,0.075162,0.052621,95.851613,80.617965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102596,69.554346,83.104345,100.000000,22.576815,66.126582,64.120401,15.997180,14.000000,27.000000,42.695202,0.211316,20.567221,61.458549,54.710604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.097136,62.699037,89.763208,116.047628,95.550382,103.113204,54.794191,14.235365,87.944696,4.429812,62.953701,39.441723,114.649502,87.990399,112.975259,87.083983,83.113094,84.768988,-0.060532,0.038448,32.025740,-235.810819,93.711381,4.194551,19.576270,8.191565,27.035431,1390.044725,12.825711,428447.987214,0.964264,19.626862,3.502336,2.290975,0.075002,0.052548,95.865482,80.607900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090813,69.564144,83.100029,100.000000,22.582137,66.126582,64.120401,16.129263,14.000000,27.000000,42.703431,0.210456,20.557484,61.764439,54.698734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.202125,62.705378,89.756602,116.051796,95.550095,103.102014,54.724064,14.229086,87.960482,4.433252,62.940358,39.505292,114.660909,88.048409,112.983136,87.090091,83.122446,84.723367,-0.060571,0.038467,32.025740,-235.821346,93.726639,4.197991,19.558347,8.211056,12.628338,650.126495,12.954600,428574.496457,0.974823,19.997025,3.517319,2.308735,0.074870,0.052221,95.892016,80.609904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077092,69.561208,83.103662,100.000000,22.584574,66.126582,64.120401,15.995172,14.000000,27.000000,42.711522,0.209738,20.573946,61.304526,54.707782,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.040786,62.716958,89.724404,116.054019,95.518947,103.096475,54.648642,14.235079,87.902081,4.436506,62.985788,39.463529,114.692870,88.004018,113.003708,86.984770,83.143824,84.757928,-0.060503,0.038457,32.025740,-235.816169,94.008371,4.200786,19.551243,8.183073,9.868365,508.739921,12.857544,428340.525744,0.966518,19.720689,3.539078,2.295902,0.075280,0.052985,95.900605,80.668640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097029,69.572025,83.096441,100.000000,22.584905,66.126582,64.120401,15.918935,14.000000,27.000000,42.719894,0.209917,20.513021,61.093739,54.701851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.181006,62.716958,89.749124,116.054019,95.476827,103.083331,54.679197,14.235507,87.937975,4.439020,62.953331,39.531206,114.682575,87.930669,112.998922,87.044196,83.113139,84.820551,-0.060450,0.038471,32.025740,-235.810350,93.887245,4.203130,19.559970,8.198002,11.413738,588.079149,12.809799,428220.303749,0.964858,19.589116,3.496420,2.289585,0.074598,0.052824,95.939218,80.621469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077899,69.567828,83.110290,100.000000,22.582295,66.126582,64.120401,15.982283,14.000000,27.000000,42.728527,0.209827,20.509415,61.075365,54.704123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.970634,62.729089,89.765614,116.065136,95.471897,103.072836,54.680776,14.245211,87.919894,4.441913,62.952961,39.594190,114.685729,88.020367,113.006826,87.154784,83.111141,84.756797,-0.060500,0.038472,32.025740,-235.806363,94.262262,4.205570,19.571978,8.160283,18.450793,950.627457,12.873747,428270.787114,0.970494,19.812747,3.500276,2.298222,0.074705,0.052258,95.919531,80.617825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.068356,69.579452,83.101753,100.000000,22.588969,66.126582,64.120401,15.889250,14.000000,27.000000,42.737270,0.210817,20.518376,61.327877,54.702904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.034156,62.730468,89.746819,116.065692,95.464809,103.071417,54.726042,14.233367,87.994835,4.444023,62.963139,39.504863,114.708907,88.027661,113.033613,86.967738,83.119105,84.787558,-0.060624,0.038505,32.025740,-235.810693,93.558787,4.207821,19.565686,8.195568,16.642625,856.757234,12.815631,428190.406048,0.966067,19.628414,3.576664,2.290628,0.074705,0.052499,95.959192,80.638928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.078223,69.582683,83.101955,100.000000,22.590243,66.126582,64.120401,15.981638,14.000000,27.000000,42.745709,0.210817,20.529411,61.077097,54.702363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.946145,62.734052,89.726932,116.063746,95.422249,103.057588,54.743470,14.233509,87.977490,4.447686,62.998755,39.480152,114.704011,87.991815,113.027917,86.974236,83.117354,84.763215,-0.060524,0.038512,32.025740,-235.818228,94.375540,4.211093,19.558077,8.188626,31.581756,1625.301522,12.909046,428293.877876,0.971622,19.917292,3.532132,2.303417,0.077082,0.051951,95.976793,80.639630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090912,69.592059,83.100204,100.000000,22.589526,66.126582,64.120401,15.896565,14.000000,27.000000,42.757026,0.210727,20.525120,61.233400,54.700366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.902541,62.747562,89.718750,116.060133,95.402518,103.037809,54.705467,14.205396,87.946926,4.450007,63.026412,39.441156,114.690332,87.938674,113.022110,86.972200,83.103693,84.700658,-0.060395,0.038513,32.025740,-235.845361,93.809329,4.213238,19.563540,8.205214,21.325874,1098.262359,12.877977,428236.380162,0.969097,19.834987,3.546623,2.299187,0.075455,0.052919,96.006009,80.649285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.087720,69.595922,83.086948,100.000000,22.591273,66.126582,64.120401,15.958193,14.000000,27.000000,42.765640,0.210862,20.521225,61.086027,54.700150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.306303,62.747562,89.749374,116.060133,95.411290,103.002554,54.708528,14.232939,88.007809,4.452226,63.002358,39.529450,114.707847,88.078272,113.006863,87.062652,83.098426,84.737341,-0.060241,0.038490,32.025740,-235.814552,93.260594,4.215680,19.553750,8.213887,11.335208,583.719851,12.911141,428240.228722,0.971039,19.954545,3.530605,2.303872,0.074786,0.052278,96.010885,80.658755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.073788,69.603154,83.061249,100.000000,22.594032,66.126582,64.120401,15.959694,14.000000,27.000000,42.774683,0.210051,20.519711,61.269604,54.696029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.218009,62.756936,89.750242,116.068471,95.422619,102.961435,54.811695,14.236364,87.934091,4.454814,62.995709,39.438174,114.703882,87.962770,113.040433,87.037719,83.128250,84.720035,-0.060178,0.038476,32.025740,-235.812761,94.056318,4.218374,19.524396,8.175392,10.177690,523.125605,12.926869,428227.950984,0.972739,20.025588,3.498587,2.306244,0.075068,0.052451,95.993974,80.699732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075840,69.623473,83.057980,100.000000,22.597803,66.126582,64.120401,15.727934,14.000000,27.000000,42.783679,0.211543,20.557845,61.304791,54.699048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.158983,62.753352,89.742748,116.063468,95.383448,102.923360,54.752857,14.234508,87.981267,4.457251,63.007111,39.493822,114.722737,87.954208,113.058935,87.017936,83.136191,84.697285,-0.060062,0.038471,32.025740,-235.812329,92.865688,4.220936,19.569364,8.207504,12.829842,660.152881,12.752495,427846.901803,0.961531,19.494730,3.530643,2.283333,0.075036,0.052343,96.009451,80.710566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100244,69.649550,83.092893,100.000000,22.597915,66.126582,64.120401,15.755237,14.000000,27.000000,42.792440,0.209917,20.530673,60.711341,54.698626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.019225,62.752525,89.747403,116.066247,95.353428,102.900554,54.732705,14.232082,87.996983,4.459607,62.978394,39.578949,114.706140,88.016562,113.052181,87.032622,83.099787,84.781540,-0.060070,0.038443,32.025740,-235.820309,94.345070,4.223414,19.569815,8.153107,19.111961,983.758124,12.785947,427685.040884,0.961702,19.619834,3.488182,2.288496,0.075505,0.052356,95.945386,80.670364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060790,69.657399,83.071191,100.000000,22.597597,66.126582,64.120401,15.763688,14.000000,27.000000,42.801042,0.210682,20.532440,60.441381,54.696098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.148655,62.752525,89.788014,116.066247,95.339380,102.886742,54.684230,14.242500,87.921269,4.461757,62.965604,39.493529,114.748767,88.037776,113.061708,87.017615,83.126023,84.692870,-0.060283,0.038418,32.025740,-235.808748,93.479325,4.225753,19.564261,8.206855,16.401448,844.987129,12.805458,427542.242143,0.963944,19.693727,3.463625,2.291754,0.075312,0.052323,95.957554,80.668815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095687,69.654954,83.072098,100.000000,22.601617,66.126582,64.120401,15.816644,14.000000,27.000000,42.809728,0.209514,20.533161,61.002562,54.697367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.005907,62.747286,89.745774,116.067915,95.348231,102.867040,54.686056,14.231797,88.017618,4.464385,63.006900,39.395759,114.754237,87.970964,113.094853,87.038041,83.122911,84.812433,-0.060293,0.038395,32.025740,-235.819941,94.024341,4.228447,19.577586,8.183398,9.133302,470.523406,12.863974,427601.472712,0.967826,19.876705,3.561548,2.300082,0.076924,0.052303,95.960930,80.678397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118039,69.693506,83.103311,100.000000,22.606199,66.126582,64.120401,15.730234,14.000000,27.000000,42.818245,0.211089,20.573567,61.058859,54.706946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.899008,62.755006,89.755798,116.076252,95.368725,102.840344,54.668703,14.234937,87.975975,4.467469,62.970841,39.538595,114.738767,87.986045,113.073816,87.053730,83.104208,84.796147,-0.060351,0.038370,32.025740,-235.814841,93.326224,4.231035,19.593885,8.224128,16.481383,849.346427,12.813008,427414.529919,0.965084,19.706465,3.470568,2.293515,0.075150,0.053052,95.891758,80.635459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088069,69.658955,83.077248,100.000000,22.603664,66.126582,64.120401,15.779699,14.000000,27.000000,42.830061,0.208227,20.501716,61.155835,54.696029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.184374,62.757487,89.720953,116.094038,95.381276,102.825989,54.702498,14.226089,87.835887,4.469542,62.976476,39.404995,114.738395,88.068314,113.074628,87.051728,83.141205,84.813908,-0.060167,0.038367,32.025740,-235.821892,93.320640,4.233166,19.580038,8.201067,9.852697,507.432131,12.864944,427419.571121,0.968682,19.889007,3.560970,2.300825,0.074309,0.052670,95.886749,80.687732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131655,69.680978,83.088102,100.000000,22.607982,66.126582,64.120401,15.819447,14.000000,27.000000,42.838799,0.207611,20.565255,60.945685,54.703877,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.167943,62.769619,89.691789,116.104599,95.367754,102.817660,54.657397,14.233509,87.847721,4.471494,62.989677,39.487625,114.755965,88.007192,113.086705,87.026715,83.125995,84.863934,-0.060220,0.038380,32.025740,-235.817575,94.432808,4.235361,19.582382,8.197173,11.254136,580.087103,12.910308,427419.421759,0.971642,20.037696,3.567788,2.307406,0.075098,0.053729,95.865715,80.654854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130229,69.699891,83.100266,100.000000,22.603419,66.126582,64.120401,15.652603,14.000000,27.000000,42.847648,0.210411,20.568303,62.001104,54.709159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.135542,62.769619,89.697927,116.104599,95.358714,102.809338,54.736058,14.230370,87.921397,4.473246,63.016037,39.487084,114.757141,87.938619,113.103691,87.046719,83.135979,84.693146,-0.060183,0.038361,32.025740,-235.816631,93.081488,4.236930,19.590333,8.213310,17.918926,922.292018,12.778613,427119.813291,0.963251,19.664523,3.543750,2.289713,0.074718,0.052317,95.872335,80.687407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120680,69.707356,83.121285,100.000000,22.602146,66.126582,64.120401,15.645144,14.000000,27.000000,42.856906,0.206912,20.564390,61.550632,54.708391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.171159,62.772651,89.737139,116.110991,95.332451,102.786377,54.684486,14.233652,87.965048,4.475142,63.002791,39.500762,114.780339,87.985905,113.100465,87.012027,83.153187,84.745564,-0.060311,0.038344,32.025740,-235.823150,93.794837,4.238554,19.589829,8.164935,17.642555,908.923504,12.780081,427141.058241,0.964436,19.698227,3.595456,2.289928,0.074572,0.052222,95.865538,80.675573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124761,69.707703,83.124604,100.000000,22.605619,66.126582,64.120401,15.641487,14.000000,27.000000,42.865925,0.209738,20.573081,60.738665,54.704438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.136093,62.770721,89.721984,116.110991,95.337303,102.767924,54.797967,14.238790,87.843358,4.476774,62.966151,39.482346,114.755349,88.052714,113.097943,87.035581,83.122067,84.748253,-0.060309,0.038326,32.025740,-235.809845,93.435478,4.240050,19.571636,8.215023,11.927493,613.217770,12.794028,427105.368620,0.963836,19.740786,3.460814,2.291981,0.074468,0.051370,95.868689,80.656241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.086847,69.688035,83.091433,100.000000,22.609984,66.126582,64.120401,15.604113,14.000000,27.000000,42.874868,0.208846,20.531052,61.833118,54.704762,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.131829,62.774306,89.739323,116.111825,95.308084,102.746720,54.804574,14.231083,87.950385,4.478634,62.982471,39.425422,114.776654,87.939987,113.109418,86.966432,83.130350,84.733038,-0.060448,0.038307,32.025740,-235.821471,93.550957,4.241638,19.577694,8.183668,3.338542,171.620853,12.782705,426959.943572,0.963586,19.697035,3.481885,2.290898,0.076126,0.053525,95.882491,80.698970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098480,69.678503,83.103395,100.000000,22.606347,66.126582,64.120401,15.601564,14.000000,27.000000,42.883725,0.208139,20.525751,60.946185,54.699029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.972766,62.788643,89.751353,116.115715,95.264075,102.716370,54.670899,14.233081,87.912994,4.480150,63.051075,39.430181,114.794159,88.007091,113.115898,87.002981,83.126718,84.869546,-0.060495,0.038291,32.025740,-235.816860,93.384901,4.243082,19.594462,8.229051,9.990817,514.842938,12.792900,426961.098232,0.962347,19.741166,3.514969,2.292564,0.075015,0.053408,95.893408,80.676478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.064624,69.659159,83.062577,100.000000,22.616627,66.126582,64.120401,15.572673,14.000000,27.000000,42.895778,0.210141,20.502528,61.255068,54.700927,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.169486,62.788643,89.761675,116.115715,95.225438,102.690351,54.702621,14.232225,87.899227,4.481049,63.053244,39.513305,114.811586,87.948326,113.135735,87.045966,83.141923,84.649947,-0.060634,0.038277,32.025740,-235.814939,93.139796,4.244448,19.579569,8.189907,12.795499,658.990402,12.795269,426864.862944,0.962155,19.750353,3.495577,2.293257,0.075416,0.052842,95.905577,80.701154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.087942,69.678753,83.095357,100.000000,22.617039,66.126582,64.120401,15.648292,14.000000,27.000000,42.905320,0.210276,20.540554,61.474668,54.707723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.219860,62.810148,89.703590,116.137670,95.203258,102.667278,54.731977,14.231083,87.847583,4.482618,63.050422,39.428183,114.807299,88.049752,113.142107,87.047269,83.117087,84.802741,-0.060702,0.038284,32.025740,-235.817551,93.298387,4.245707,19.580128,8.209343,18.383380,946.268159,12.862975,426863.171061,0.968522,19.974036,3.598826,2.302925,0.075026,0.052333,95.912103,80.701239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076377,69.666352,83.055804,100.000000,22.617508,66.126582,64.120401,15.527020,14.000000,27.000000,42.915236,0.207743,20.520612,61.211138,54.701714,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.860982,62.808218,89.732798,116.148231,95.195431,102.664081,54.802166,14.225803,87.932030,4.483520,63.017232,39.496487,114.800440,87.958099,113.142740,87.041826,83.106106,84.681724,-0.060844,0.038301,32.025740,-235.825608,93.441092,4.246723,19.585609,8.213797,9.980886,513.099219,12.776335,426604.228398,0.962449,19.715225,3.423310,2.291622,0.074543,0.052765,95.906918,80.739396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.063764,69.689432,83.038691,100.000000,22.613170,66.126582,64.120401,15.483555,14.000000,27.000000,42.924613,0.211225,20.523659,60.759851,54.703769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.094954,62.798568,89.755445,116.150454,95.186684,102.661079,54.796121,14.229371,87.939520,4.484595,63.017369,39.470166,114.798684,87.968701,113.172986,86.991611,83.154447,84.778012,-0.060938,0.038284,32.025740,-235.819917,93.574534,4.247776,19.597203,8.175554,0.166941,8.583097,12.742405,426555.589683,0.960429,19.670618,3.559722,2.287198,0.074430,0.052497,95.872419,80.737892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079342,69.671810,83.064161,100.000000,22.621568,66.126582,64.120401,15.655514,14.000000,27.000000,42.933904,0.209068,20.532891,61.337344,54.695577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.091522,62.798568,89.757161,116.150454,95.176107,102.667206,54.686781,14.239218,87.916679,4.485183,63.027250,39.453211,114.804770,88.012573,113.162885,87.057033,83.117590,84.765984,-0.060959,0.038314,32.025740,-235.807620,93.985425,4.248457,19.587304,8.214446,2.318757,119.454583,12.902494,426776.069128,0.968767,20.141125,3.482342,2.309072,0.074217,0.052236,95.871122,80.711988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076205,69.663689,83.026067,100.000000,22.626309,66.126582,64.120401,15.510110,14.000000,27.000000,42.942868,0.210817,20.568321,61.084195,54.706956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.008412,62.799947,89.750246,116.152678,95.174994,102.655281,54.816076,14.234794,87.814520,4.485623,63.031679,39.448624,114.821787,88.013548,113.165321,87.074775,83.132158,84.805799,-0.060938,0.038334,32.025740,-235.813514,93.774279,4.248771,19.585645,8.185074,16.316591,838.593491,12.804192,426518.815887,0.962542,19.823090,3.504313,2.295832,0.074409,0.052623,95.893133,80.715126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.058017,69.673304,83.070471,100.000000,22.624529,66.126582,64.120401,15.492916,14.000000,27.000000,42.952161,0.212182,20.597764,61.244008,54.712099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.165352,62.803531,89.710556,116.157680,95.160266,102.665883,54.679123,14.227230,87.937379,4.485807,63.019310,39.606098,114.825751,87.971632,113.185494,87.019133,83.127350,84.877081,-0.061033,0.038345,32.025740,-235.824671,93.966422,4.248712,19.589504,8.182406,22.937245,1181.815576,12.806572,426615.810125,0.964616,19.827603,3.532390,2.296077,0.075872,0.052036,95.934300,80.741035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075051,69.684535,83.070157,100.000000,22.625502,66.126582,64.120401,15.515500,14.000000,27.000000,42.961420,0.209603,20.516213,60.747319,54.700769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
