OSU 80 Ton Compressor Load Stand
38.988977,62.805737,89.738649,116.156569,95.126431,102.686018,54.677546,14.236506,87.899258,4.486014,63.030113,39.458621,114.831400,87.957515,113.186809,87.095556,83.110600,84.776985,-0.060957,0.038332,32.025740,-235.812618,94.484263,4.249101,19.606507,8.193891,18.675316,962.252253,12.840082,426591.789687,0.964454,19.938369,3.546881,2.300792,0.075862,0.053133,95.913763,80.714401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060665,69.683841,83.056263,100.000000,22.621429,66.126582,64.120401,15.414581,14.000000,27.000000,42.970837,0.210862,20.497659,60.514426,54.703061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.094717,62.809597,89.753200,116.155735,95.076008,102.701346,54.687642,14.235650,87.954298,4.486149,63.027569,39.467349,114.820669,87.986922,113.189093,87.047925,83.135471,84.865748,-0.060844,0.038341,32.025740,-235.812657,93.388449,4.249086,19.574431,8.210750,1.354119,69.758583,12.766705,426555.348055,0.962779,19.735542,3.603689,2.290559,0.075521,0.054279,95.957203,80.713122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.063064,69.696203,83.075010,100.000000,22.631310,66.126582,64.120401,15.483950,14.000000,27.000000,42.983335,0.210817,20.539760,60.908860,54.706139,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.029453,62.809597,89.753640,116.155735,95.037007,102.701457,54.774995,14.231369,87.954429,4.486403,62.985489,39.520083,114.858889,88.030571,113.224632,87.144527,83.140261,84.701818,-0.060723,0.038341,32.025740,-235.820042,93.918512,4.248993,19.623942,8.221478,-1.011227,-52.011149,12.850395,426778.957021,0.967723,19.969764,3.547411,2.301642,0.076609,0.053152,95.975212,80.698668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038146,69.709048,83.056509,100.000000,22.630613,66.126582,64.120401,15.413102,14.000000,27.000000,42.992817,0.209648,20.603696,60.942120,54.710181,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.973501,62.796914,89.757711,116.161849,94.987764,102.702246,54.798062,14.237505,87.970045,4.486426,62.972465,39.477488,114.842525,88.059773,113.202700,87.099814,83.135628,84.786473,-0.060749,0.038360,32.025740,-235.815213,93.933622,4.248920,19.605713,8.189402,2.860487,147.063473,12.809107,426738.007162,0.964862,19.834430,3.587303,2.295788,0.074806,0.052757,95.992791,80.661648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015114,69.690158,83.022451,100.000000,22.635752,66.126582,64.120401,15.429950,14.000000,27.000000,43.001723,0.209917,20.552814,60.759347,54.710545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.306915,62.791676,89.757830,116.162683,94.948064,102.696953,54.706389,14.237363,87.962548,4.486316,63.024957,39.351132,114.844869,88.099218,113.209396,87.035132,83.154963,84.842322,-0.060718,0.038337,32.025740,-235.815682,94.142812,4.248677,19.599204,8.224597,9.009724,463.984458,12.837463,426766.883140,0.965070,19.920308,3.462865,2.299639,0.076162,0.053118,96.038019,80.686370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.011357,69.691795,83.021769,100.000000,22.634707,66.126582,64.120401,15.438821,14.000000,27.000000,43.010946,0.210817,20.560405,61.233384,54.702530,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.242458,62.809045,89.759575,116.167685,94.953283,102.675901,54.693737,14.231797,87.925275,4.485986,63.022857,39.470156,114.843092,88.013496,113.197736,87.037226,83.130429,84.776520,-0.060713,0.038323,32.025740,-235.816020,94.467807,4.248504,19.573980,8.181324,17.335229,892.939410,12.862314,426796.650633,0.966142,19.981339,3.529308,2.303045,0.074922,0.052423,96.067790,80.682250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996208,69.660452,82.989870,100.000000,22.642079,66.126582,64.120401,15.390166,14.000000,27.000000,43.022992,0.210727,20.515978,61.273415,54.711971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.974406,62.819798,89.745699,116.187695,94.970474,102.665451,54.809092,14.236934,87.962610,4.486555,63.086011,39.390826,114.861750,88.122019,113.223943,87.009442,83.166379,84.897395,-0.060723,0.038282,32.025740,-235.812517,93.935010,4.249120,19.594264,8.242952,18.858766,969.372440,12.717401,426529.830810,0.958804,19.538041,3.550723,2.283512,0.074739,0.052252,96.116907,80.714211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014601,69.686324,83.010712,100.000000,22.636608,66.126582,64.120401,15.249848,14.000000,27.000000,43.032925,0.209514,20.566391,60.324340,54.703887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.182363,62.819798,89.751677,116.187695,94.928545,102.645426,54.773647,14.234651,87.943656,4.486940,63.068999,39.386593,114.875677,88.011279,113.229604,87.154002,83.139031,84.693836,-0.060613,0.038282,32.025740,-235.815290,94.036495,4.249554,19.584762,8.179485,16.388715,842.952789,12.743430,426550.424053,0.960579,19.639876,3.527242,2.287308,0.075363,0.053247,96.132228,80.729395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999385,69.671102,83.005831,100.000000,22.638648,66.126582,64.120401,15.370829,14.000000,27.000000,43.042725,0.211680,20.565400,60.473735,54.704280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.096328,62.833033,89.793209,116.207705,94.881479,102.622642,54.819503,14.241073,88.010059,4.487334,63.048015,39.469685,114.869126,88.010339,113.228965,87.103219,83.125342,84.876884,-0.060658,0.038255,32.025740,-235.815076,94.387345,4.249919,19.582436,8.210948,12.172517,625.569115,12.856031,426616.992784,0.965632,20.003029,3.579474,2.302683,0.075012,0.052229,96.119544,80.757869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.981701,69.670845,82.981103,100.000000,22.645945,66.126582,64.120401,15.243554,14.000000,27.000000,43.052698,0.207919,20.597854,61.361184,54.714017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.989061,62.831103,89.783742,116.217710,94.866338,102.592431,54.759531,14.228229,88.012416,4.487220,63.053046,39.367339,114.877476,88.076834,113.238914,87.076685,83.099241,84.773116,-0.060823,0.038252,32.025740,-235.822692,94.043616,4.249710,19.580723,8.220973,1.539485,79.203729,12.764347,426457.513710,0.960513,19.729474,3.458267,2.290614,0.074583,0.052470,96.119588,80.734149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.991319,69.650580,82.960305,100.000000,22.648379,66.126582,64.120401,15.274064,14.000000,27.000000,43.062340,0.209291,20.566427,60.300322,54.702943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.994365,62.845991,89.761099,116.224380,94.845151,102.580765,54.715366,14.232796,87.946541,4.487089,63.088385,39.534018,114.875850,88.022510,113.241630,87.055175,83.103757,84.902072,-0.060831,0.038264,32.025740,-235.817472,94.498827,4.249398,19.574322,8.188302,-0.341285,-17.572693,12.806442,426460.625840,0.961816,19.855747,3.605553,2.296717,0.075288,0.052871,96.103909,80.752201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990852,69.657169,82.930901,100.000000,22.650839,66.126582,64.120401,15.313830,14.000000,27.000000,43.071896,0.208846,20.514536,61.593483,54.708391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.142576,62.845991,89.733432,116.224380,94.820482,102.591674,54.687091,14.233224,87.946152,4.487363,63.097366,39.562873,114.887612,88.093444,113.280680,87.050225,83.099106,84.893522,-0.060917,0.038282,32.025740,-235.814267,93.621950,4.249065,19.557464,8.209884,5.415850,279.004901,12.847494,426446.072439,0.965452,19.995020,3.555945,2.302793,0.074863,0.052589,96.107378,80.765155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.991199,69.652120,82.911126,100.000000,22.649220,66.126582,64.120401,15.295275,14.000000,27.000000,43.082118,0.207611,20.559089,61.385781,54.706454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.244109,62.848473,89.761783,116.237720,94.781078,102.616294,54.677473,14.229514,87.986079,4.486681,63.049700,39.365374,114.912620,87.978168,113.295075,87.128982,83.112700,84.852592,-0.061085,0.038290,32.025740,-235.821734,94.259127,4.248426,19.571690,8.174743,17.468262,900.059597,12.840306,426406.939630,0.966014,20.002919,3.645505,2.301899,0.074543,0.053697,96.117151,80.801323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015447,69.661434,82.921865,100.000000,22.647211,66.126582,64.120401,15.199649,14.000000,27.000000,43.092001,0.209962,20.508946,61.482056,54.708313,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.239650,62.828621,89.831708,116.237442,94.785768,102.616221,54.680284,14.231940,87.969383,4.486343,62.982848,39.415394,114.877491,87.993517,113.256314,87.126029,83.047376,84.825472,-0.061062,0.038283,32.025740,-235.817838,94.234143,4.247743,19.591397,8.246053,18.306791,943.216650,12.772667,426371.594804,0.962651,19.807918,3.643921,2.292476,0.074113,0.051638,96.072909,80.766132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.945690,69.627764,82.838120,100.000000,22.656426,66.126582,64.120401,15.121435,14.000000,27.000000,43.104367,0.211361,20.528546,61.521989,54.698498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.152059,62.817868,89.854973,116.229938,94.757292,102.611646,54.696762,14.234223,88.026254,4.486075,62.928595,39.463810,114.902219,88.038660,113.282281,87.159442,83.056953,84.903172,-0.061174,0.038295,32.025740,-235.816698,94.334158,4.247137,19.573295,8.170037,12.260930,631.526822,12.736976,426389.387010,0.960356,19.677140,3.600480,2.287268,0.074648,0.052538,96.070670,80.786388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970059,69.647576,82.811321,100.000000,22.663813,66.126582,64.120401,15.103798,14.000000,27.000000,43.113957,0.211406,20.540265,60.663373,54.703592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.097292,62.794433,89.799859,116.228549,94.715997,102.601769,54.765533,14.232939,87.957797,4.485759,62.966296,39.348982,114.907116,88.113443,113.297856,87.049288,83.111995,84.981223,-0.061248,0.038316,32.025740,-235.815532,94.444801,4.246688,19.609662,8.229628,7.567568,389.295148,12.750195,426489.290914,0.960378,19.663135,3.646018,2.289310,0.074539,0.052926,96.114845,80.822741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.974383,69.682620,82.821837,100.000000,22.665625,66.126582,64.120401,15.127002,14.000000,27.000000,43.123071,0.210141,20.548866,60.324257,54.703336,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.975075,62.794433,89.817335,116.228549,94.680353,102.594876,54.663134,14.238219,88.137955,4.485164,62.993254,39.354587,114.903223,88.079626,113.311338,87.160015,83.079670,84.869296,-0.061332,0.038323,32.025740,-235.812866,93.816862,4.245817,19.595111,8.212986,1.982243,102.162700,12.791118,426491.690738,0.962348,19.767339,3.693113,2.295025,0.075278,0.052424,96.155054,80.811628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.974021,69.690144,82.797261,100.000000,22.665413,66.126582,64.120401,15.137932,14.000000,27.000000,43.131588,0.212045,20.571584,60.504863,54.706651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.994804,62.795260,89.809081,116.220767,94.672977,102.596748,54.739046,14.235079,87.988703,4.484080,63.003802,39.375163,114.921292,88.035099,113.309298,87.115479,83.081053,84.786822,-0.061363,0.038336,32.025740,-235.814698,94.207424,4.244860,19.620011,8.216393,0.200647,10.326816,12.803161,426348.899866,0.962451,19.815880,3.694955,2.296831,0.075227,0.052609,96.143132,80.824077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.992625,69.690076,82.808455,100.000000,22.669993,66.126582,64.120401,15.185842,14.000000,27.000000,43.140813,0.208713,20.566013,60.926500,54.705608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.150223,62.808770,89.795333,116.223824,94.654528,102.597804,54.723411,14.232511,87.978779,4.482635,63.015135,39.290726,114.912635,88.068519,113.329066,87.124481,83.065231,84.960063,-0.061437,0.038351,32.025740,-235.814980,92.658926,4.243570,19.605118,8.235415,-1.216320,-62.618775,12.858339,426453.955781,0.967466,19.976782,3.645692,2.304481,0.074590,0.052304,96.134386,80.843855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983097,69.688846,82.777092,100.000000,22.671036,66.126582,64.120401,15.158226,14.000000,27.000000,43.150017,0.210051,20.564606,60.639709,54.711617,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.123664,62.818144,89.772235,116.231050,94.647846,102.581835,54.707569,14.220951,87.973104,4.481342,63.043229,39.376954,114.924418,88.109635,113.321122,87.036322,83.072020,84.926467,-0.061353,0.038305,32.025740,-235.832093,94.202107,4.242305,19.609698,8.196848,1.569063,80.802139,12.848566,426447.219113,0.965614,19.951610,3.584137,2.303104,0.075291,0.054052,96.079881,80.856398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986372,69.697933,82.782658,100.000000,22.670487,66.126582,64.120401,15.058619,14.000000,27.000000,43.159821,0.211680,20.607735,61.560816,54.712365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.040176,62.818144,89.812585,116.231050,94.649291,102.564318,54.830889,14.234223,88.066787,4.480231,63.063332,39.449840,114.941476,88.092316,113.339403,87.215669,83.084433,84.887501,-0.061400,0.038285,32.025740,-235.815881,93.372011,4.241025,19.628341,8.236641,4.129178,212.162327,12.779563,426407.564631,0.961777,19.760651,3.726303,2.293610,0.075929,0.053310,96.079230,80.843445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.971547,69.702612,82.790990,100.000000,22.672917,66.126582,64.120401,15.054675,14.000000,27.000000,43.169561,0.208846,20.608204,60.840203,54.709247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.102344,62.827518,89.860847,116.250226,94.662450,102.562161,54.740349,14.242785,88.096432,4.478405,63.065478,39.449144,114.943376,88.133759,113.365800,87.175827,83.089812,84.984214,-0.061237,0.038282,32.025740,-235.804379,93.729896,4.239289,19.638871,8.191674,15.342564,789.624040,12.785449,426356.491410,0.962636,19.804921,3.695027,2.294576,0.075235,0.053322,96.087751,80.861130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.982260,69.691330,82.783699,100.000000,22.675541,66.126582,64.120401,15.080150,14.000000,27.000000,43.179374,0.207919,20.548956,60.400012,54.707683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.047520,62.842131,89.864775,116.264956,94.650046,102.568984,54.667481,14.236649,88.019364,4.475954,62.990181,39.504571,114.928991,88.092779,113.342298,87.216628,83.037018,84.926004,-0.061229,0.038313,32.025740,-235.817539,93.965887,4.236704,19.621039,8.240284,19.622098,1011.221703,12.826137,426310.480615,0.962533,19.914738,3.654206,2.300517,0.074650,0.052633,96.038947,80.822528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.969193,69.668295,82.750907,100.000000,22.685443,66.126582,64.120401,15.024480,14.000000,27.000000,43.192680,0.210411,20.539778,61.414214,54.701792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.060649,62.819798,89.868870,116.268847,94.627111,102.579633,54.702985,14.233795,88.086788,4.473953,62.993135,39.382001,114.957545,88.094996,113.367754,87.068234,83.061577,84.949268,-0.061263,0.038310,32.025740,-235.817616,92.848659,4.234480,19.639322,8.227825,16.810545,865.766451,12.807769,426267.664821,0.962466,19.842322,3.719319,2.298094,0.074613,0.052439,96.040601,80.868049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.962320,69.660590,82.778749,100.000000,22.690288,66.126582,64.120401,15.028461,14.000000,27.000000,43.202427,0.210727,20.583250,61.599867,54.710742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.904014,62.817317,89.793012,116.265234,94.614256,102.585011,54.696938,14.233795,88.024355,4.472097,63.011441,39.357473,114.922397,88.133438,113.361368,87.094963,83.057105,84.947799,-0.061292,0.038315,32.025740,-235.818596,94.251498,4.232975,19.619579,8.227302,12.884447,663.640320,12.833468,426447.626598,0.965314,19.929057,3.729691,2.301421,0.074849,0.052858,96.006802,80.828741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.929469,69.621916,82.747295,100.000000,22.692084,66.126582,64.120401,15.004583,14.000000,27.000000,43.211183,0.208713,20.597963,60.992392,54.708077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.201637,62.817317,89.837203,116.265234,94.605334,102.588810,54.678547,14.236221,88.070746,4.470135,63.082996,39.379878,114.951081,88.097095,113.364040,87.092011,83.089062,84.917087,-0.061043,0.038318,32.025740,-235.814700,93.636858,4.230725,19.611663,8.230205,9.112307,469.506236,12.828917,426408.276431,0.964383,19.889446,3.722089,2.300752,0.075646,0.053051,96.011722,80.853413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.948876,69.636348,82.773547,100.000000,22.687236,66.126582,64.120401,15.070124,14.000000,27.000000,43.220571,0.209113,20.563092,60.879414,54.705402,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.121223,62.842131,89.853931,116.271904,94.603757,102.586195,54.714171,14.233509,88.033549,4.467417,63.099729,39.284253,114.947010,88.136752,113.369442,87.072023,83.103065,84.981141,-0.061041,0.038321,32.025740,-235.817902,93.268181,4.228470,19.627079,8.191854,7.086366,364.883077,12.884464,426530.164722,0.968743,20.093399,3.725490,2.308065,0.075498,0.053401,96.021496,80.851887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.930896,69.618776,82.762214,100.000000,22.694667,66.126582,64.120401,14.896720,14.000000,27.000000,43.230940,0.210366,20.604850,61.732814,54.709758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.969885,62.861707,89.872571,116.290524,94.602638,102.576205,54.680793,14.235365,88.023800,4.465320,63.107395,39.493703,114.967135,88.120449,113.373809,87.174925,83.120816,84.838365,-0.060849,0.038313,32.025740,-235.817353,94.409700,4.226120,19.624321,8.225300,6.768986,348.753673,12.763722,426304.834335,0.961134,19.701694,3.671146,2.291670,0.075366,0.053579,96.077239,80.844287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.940463,69.639555,82.770574,100.000000,22.701189,66.126582,64.120401,14.924391,14.000000,27.000000,43.240687,0.210501,20.565490,61.037454,54.704998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.094833,62.859225,89.859302,116.307477,94.573035,102.579962,54.715536,14.224947,88.019757,4.462317,63.069514,39.456646,114.953009,88.041326,113.374664,87.193029,83.049247,84.852433,-0.060707,0.038310,32.025740,-235.822217,93.505336,4.223412,19.612998,8.177844,7.532438,387.842048,12.801835,426349.892461,0.962683,19.832118,3.703827,2.296808,0.074718,0.052614,96.122259,80.823730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.946755,69.615961,82.729213,100.000000,22.707866,66.126582,64.120401,14.987075,14.000000,27.000000,43.251302,0.210727,20.605067,60.855077,54.797681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.055597,62.859225,89.857534,116.307477,94.546695,102.577828,54.848261,14.239931,88.047162,4.460165,63.006518,39.438005,114.979814,88.138430,113.365973,87.235068,83.073101,84.946100,-0.060687,0.038289,32.025740,-235.810010,94.375272,4.221518,19.629045,8.242033,11.293436,580.087103,12.870011,426390.631658,0.967278,20.050898,3.581985,2.306206,0.074209,0.052072,96.134491,80.868134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.962109,69.627169,82.757986,100.000000,22.708599,66.126582,64.120401,14.902505,14.000000,27.000000,43.261175,0.209962,20.608564,61.139883,54.714518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.256039,62.850403,89.875895,116.317482,94.522481,102.571699,54.704061,14.228658,88.051088,4.457513,62.997012,39.456783,114.970726,88.110961,113.395579,87.188753,83.081322,84.937601,-0.060513,0.038276,32.025740,-235.821120,93.876806,4.218765,19.614837,8.223587,38.353269,1975.207865,12.814001,426463.981124,0.963346,19.883905,3.663815,2.298496,0.074966,0.052191,96.110385,80.855894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.928474,69.621750,82.739640,100.000000,22.711569,66.126582,64.120401,14.874214,14.000000,27.000000,43.274078,0.210546,20.614533,60.808628,54.710929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.966568,62.830000,89.876762,116.317482,94.509788,102.569889,54.690431,14.238932,88.089801,4.455566,63.023746,39.412803,114.988242,88.125653,113.422219,87.109064,83.065528,84.975300,-0.060403,0.038297,32.025740,-235.814439,93.304767,4.217285,19.614765,8.239815,40.518571,2087.241831,12.830463,426434.504024,0.962041,19.935520,3.708256,2.300759,0.075687,0.051797,96.111328,80.871602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.958533,69.629404,82.750000,100.000000,22.718388,66.126582,64.120401,14.771448,14.000000,27.000000,43.283172,0.209425,20.578093,61.108629,54.730107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.056954,62.836617,89.840629,116.329989,94.517717,102.559102,54.727581,14.223092,88.016758,4.454073,63.035813,39.456253,114.986086,88.140566,113.418478,87.245446,83.053288,84.988843,-0.060429,0.038294,32.025740,-235.833220,94.361206,4.215941,19.632146,8.227464,40.636422,2091.891749,12.746058,426260.787392,0.959161,19.663428,3.693841,2.289479,0.074025,0.051952,96.091618,80.843350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.934270,69.624642,82.734074,100.000000,22.719311,66.126582,64.120401,14.908123,14.000000,27.000000,43.292779,0.210141,20.605607,60.538072,54.715315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.117313,62.833584,89.914718,116.342773,94.546771,102.549903,54.721318,14.232796,88.008647,4.452365,62.995322,39.488373,114.991002,88.082710,113.445130,87.243904,83.061684,84.972592,-0.060361,0.038266,32.025740,-235.821392,93.413331,4.214686,19.609987,8.175356,40.724912,2096.686977,12.870289,426430.926994,0.967061,20.023563,3.737108,2.306510,0.075175,0.051948,96.111566,80.865699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.941519,69.615290,82.734707,100.000000,22.726680,66.126582,64.120401,14.845218,14.000000,27.000000,43.302679,0.206002,20.550056,61.455421,54.700465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.995507,62.833584,89.911237,116.342773,94.570768,102.543727,54.748111,14.233938,88.062415,4.450761,62.979879,39.452316,115.004074,88.085487,113.443219,87.189307,83.057122,84.964266,-0.060534,0.038252,32.025740,-235.815350,94.442700,4.213647,19.652196,8.245711,42.207582,2171.957528,12.823744,426363.932464,0.963896,19.911126,3.759216,2.300247,0.076809,0.052396,96.141291,80.882018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.949057,69.661021,82.734640,100.000000,22.732539,66.126582,64.120401,14.802175,14.000000,27.000000,43.312239,0.212366,20.609304,61.024451,54.797209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.013077,62.823658,89.900727,116.345275,94.578367,102.538404,54.869006,14.232082,88.111880,4.449291,63.011157,39.448999,115.029673,88.207629,113.443198,87.294203,83.038849,84.918988,-0.060658,0.038217,32.025740,-235.816552,94.331854,4.212088,19.639881,8.189294,42.646050,2189.685341,12.809206,426268.956883,0.962301,19.828710,3.738978,2.298591,0.075057,0.052536,96.093896,80.857960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.962728,69.631525,82.734752,100.000000,22.731535,66.126582,64.120401,14.849007,14.000000,27.000000,43.321523,0.209872,20.599261,62.180107,54.800838,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.072066,62.831378,89.908659,116.340272,94.552480,102.530214,54.735940,14.229228,88.177669,4.447120,63.002778,39.397252,115.004024,88.166660,113.440405,87.225180,83.054716,85.021914,-0.060794,0.038221,32.025740,-235.816792,93.765450,4.210094,19.668441,8.252256,23.957660,1233.109986,12.860408,426324.956252,0.965028,19.989007,3.737473,2.305682,0.077968,0.052134,96.025385,80.870592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.928671,69.643949,82.701163,100.000000,22.735428,66.126582,64.120401,14.817079,14.000000,27.000000,43.334517,0.211089,20.609827,60.557893,54.704517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.108460,62.829448,89.930978,116.349166,94.549755,102.541063,54.722891,14.232796,88.117333,4.445923,63.029371,39.419824,115.031379,88.202781,113.478878,87.248631,83.044093,85.029889,-0.060944,0.038231,32.025740,-235.821066,94.728228,4.208912,19.619777,8.224489,22.628195,1164.959623,12.850153,426313.598338,0.962358,19.955935,3.722746,2.304374,0.074845,0.053340,96.035853,80.881654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.941701,69.669436,82.714653,100.000000,22.742770,66.126582,64.120401,14.764468,14.000000,27.000000,43.344139,0.211270,20.580816,61.228552,54.713250,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.074443,62.830827,89.899399,116.351667,94.553483,102.559346,54.687444,14.233081,88.082479,4.444175,63.041027,39.358221,115.024571,88.106878,113.459810,87.185843,83.064952,85.044866,-0.060899,0.038266,32.025740,-235.816860,93.562907,4.207045,19.616712,8.251156,21.160890,1090.125002,12.825109,426225.486934,0.963061,19.886005,3.781877,2.301098,0.075052,0.053933,96.079760,80.893967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.912124,69.653549,82.709770,100.000000,22.747909,66.126582,64.120401,14.726726,14.000000,27.000000,43.353676,0.209425,20.640100,60.756969,54.715846,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.978138,62.830827,89.906058,116.351667,94.557850,102.576069,54.708019,14.236364,88.136590,4.442573,63.008960,39.421280,115.024370,88.181157,113.456449,87.241279,83.036280,84.910537,-0.060970,0.038266,32.025740,-235.813251,94.034618,4.205536,19.631371,8.225787,18.053655,929.702825,12.814444,426265.963927,0.962416,19.836211,3.798309,2.299527,0.075121,0.053687,96.079689,80.872181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.882034,69.623034,82.696207,100.000000,22.748911,66.126582,64.120401,14.725319,14.000000,27.000000,43.363332,0.210186,20.609899,60.654305,54.714174,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.967920,62.838271,89.868876,116.365563,94.562135,102.596638,54.702564,14.222949,88.101112,4.440657,63.067527,39.353612,115.019332,88.117849,113.473520,87.296641,83.054648,84.984946,-0.060930,0.038281,32.025740,-235.823888,93.017288,4.203657,19.643523,8.197389,14.124391,727.431385,12.826182,426325.224374,0.964124,19.882325,3.788356,2.300721,0.074117,0.053058,96.093361,80.872164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.905779,69.668372,82.711724,100.000000,22.752192,66.126582,64.120401,14.759799,14.000000,27.000000,43.373221,0.209202,20.582925,61.244809,54.713279,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.936154,62.844888,89.920185,116.378347,94.559574,102.618748,54.704546,14.235935,88.041042,4.438844,63.060186,39.364161,114.997961,88.113495,113.452104,87.285670,83.009840,85.070411,-0.060975,0.038299,32.025740,-235.814659,93.785047,4.202160,19.641991,8.258494,13.512625,695.899127,12.871233,426505.348831,0.966499,20.009139,3.719153,2.306577,0.074625,0.053440,96.084636,80.853453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.878714,69.625525,82.677110,100.000000,22.753140,66.126582,64.120401,14.749049,14.000000,27.000000,43.373221,0.210141,20.601388,61.237342,54.706061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.794579,62.859225,89.912452,116.384740,94.541665,102.625646,54.701350,14.231940,88.054534,4.437026,63.072349,39.480532,115.041750,88.203070,113.479396,87.161233,83.053669,84.964553,-0.061109,0.038301,32.025740,-235.819798,94.000663,4.200518,19.627981,8.188699,11.706145,602.900764,12.871880,426573.070835,0.967082,20.030052,3.755015,2.306227,0.073935,0.051977,96.117759,80.894534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.887052,69.673301,82.684989,100.000000,22.759639,66.126582,64.120401,14.752629,14.000000,27.000000,43.373221,0.208271,20.607933,61.528485,54.713191,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.876104,62.865843,89.914456,116.404472,94.497572,102.634779,54.677369,14.249778,88.121893,4.434336,63.107408,39.461010,115.046114,88.234158,113.459674,87.262190,83.035849,84.956599,-0.061106,0.038317,32.025740,-235.799673,94.034654,4.198371,19.609103,8.242628,-0.013910,-0.716739,12.897563,426779.470333,0.968126,20.078561,3.862068,2.309427,0.074790,0.052141,96.133615,80.872568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.894137,69.674991,82.714990,100.000000,22.762774,66.126582,64.120401,14.806397,14.000000,27.000000,44.376536,0.207963,20.564462,61.375733,54.700868,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.177517,62.865843,89.873520,116.404472,94.508298,102.645180,54.700130,14.232511,88.069977,4.432498,63.059674,39.586200,115.062360,88.173377,113.494125,87.263013,83.058774,84.987325,-0.061064,0.038310,32.025740,-235.817431,94.576694,4.196668,19.631208,8.212643,5.848805,301.237322,12.959238,426828.248705,0.972110,20.279913,3.741135,2.317655,0.075646,0.053583,96.069646,80.896784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.915392,69.671346,82.710129,100.000000,22.767001,66.126582,64.120401,14.747021,14.000000,27.000000,44.386749,0.209559,20.595114,62.222903,54.714902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.069181,62.871908,89.910487,116.406418,94.509780,102.648506,54.680464,14.232368,88.059538,4.430631,63.042086,39.399254,115.047074,88.241613,113.482757,87.234512,83.044340,85.100144,-0.061132,0.038332,32.025740,-235.814306,93.962912,4.194862,19.626304,8.241329,16.998226,875.792837,12.925585,426859.636741,0.970430,20.178775,3.753159,2.312846,0.074748,0.053110,96.021602,80.914265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.890998,69.641964,82.707542,100.000000,22.771816,66.126582,64.120401,14.572803,14.000000,27.000000,44.396992,0.208536,20.610944,62.153360,54.720006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.101731,62.855641,89.951026,116.400303,94.493816,102.660161,54.700718,14.246353,88.044922,4.428426,63.015819,39.370518,115.047776,88.207668,113.476350,87.223073,83.036896,85.080992,-0.061096,0.038358,32.025740,-235.803425,93.336662,4.193142,19.616153,8.212643,18.135887,934.062124,12.789126,426677.819091,0.962040,19.781880,3.752623,2.294008,0.075153,0.052475,95.998965,80.899837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.873062,69.604512,82.697232,100.000000,22.779581,66.126582,64.120401,14.610464,14.000000,27.000000,44.406488,0.210727,20.570755,61.028837,54.708775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.064151,62.852057,89.934503,116.387519,94.501706,102.651307,54.693774,14.234223,88.089831,4.426611,63.045063,39.484764,115.065707,88.226456,113.493134,87.260651,83.044815,84.959654,-0.060959,0.038361,32.025740,-235.815555,93.249968,4.191512,19.612907,8.183380,14.172899,730.046964,12.842781,426794.005829,0.965324,19.930329,3.849211,2.301315,0.074628,0.052562,96.050254,80.928671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.883641,69.595998,82.703521,100.000000,22.783056,66.126582,64.120401,14.574780,14.000000,27.000000,44.416391,0.209024,20.563687,61.585359,54.713584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.118384,62.853711,89.896234,116.380849,94.497256,102.648631,54.723166,14.231654,88.137275,4.424610,63.043908,39.474074,115.092050,88.268873,113.512029,87.265905,83.060022,85.011444,-0.060928,0.038369,32.025740,-235.817307,94.010656,4.189979,19.637573,8.221712,8.250407,424.750774,12.836624,426815.026511,0.964167,19.871251,3.842714,2.300436,0.076316,0.052667,96.068863,80.938183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.895193,69.602987,82.713013,100.000000,22.787436,66.126582,64.120401,14.576414,14.000000,27.000000,44.426135,0.208404,20.594555,60.915988,54.715335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.879885,62.853711,89.882732,116.380849,94.508970,102.664263,54.744790,14.239789,88.151456,4.422973,63.079224,39.426654,115.092601,88.293366,113.547735,87.182772,83.065333,85.054185,-0.060805,0.038372,32.025740,-235.811949,93.934111,4.188459,19.627981,8.199282,2.883119,148.371262,12.848874,426779.116688,0.965203,19.917096,3.746420,2.302226,0.075081,0.052535,96.152200,80.970954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.892454,69.608965,82.710969,100.000000,22.785554,66.126582,64.120401,14.531202,14.000000,27.000000,44.436064,0.209559,20.568825,61.470801,54.705274,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.866106,62.860880,89.958081,116.388353,94.480122,102.660343,54.703180,14.233509,88.099414,4.421775,63.058962,39.419076,115.052728,88.197442,113.520022,87.343220,83.042957,85.014442,-0.060836,0.038351,32.025740,-235.819045,94.059175,4.187275,19.607426,8.246035,-0.798290,-41.112904,12.818632,426709.372796,0.963214,19.847428,3.768945,2.298056,0.075513,0.052359,96.139813,80.948928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.885746,69.550361,82.686944,100.000000,22.796066,66.126582,64.120401,14.641731,14.000000,27.000000,44.446208,0.207919,20.554473,61.508674,54.712522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.224659,62.864188,89.956562,116.398914,94.447392,102.659574,54.729197,14.238219,88.143839,4.420125,63.045616,39.444252,115.076327,88.199861,113.511677,87.248675,83.068647,85.025844,-0.060917,0.038357,32.025740,-235.812049,94.678666,4.186196,19.608670,8.187400,8.265431,425.477323,12.921693,426909.055004,0.969382,20.161650,3.794761,2.311805,0.074127,0.051778,96.153049,80.975915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.869094,69.575633,82.685667,100.000000,22.801277,66.126582,64.120401,14.633046,14.000000,27.000000,44.456172,0.208581,20.609700,61.661438,54.711430,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.125732,62.845991,89.940323,116.395023,94.425018,102.672754,54.812560,14.233224,88.201277,4.418492,62.999705,39.414567,115.101703,88.306922,113.548956,87.325170,83.090507,84.990487,-0.060831,0.038386,32.025740,-235.818351,94.100169,4.184749,19.630523,8.243727,20.214154,1038.975903,12.940311,426952.809540,0.970472,20.187017,3.788193,2.314564,0.075868,0.053107,96.184653,80.999061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.914072,69.571640,82.701001,100.000000,22.803219,66.126582,64.120401,14.427843,14.000000,27.000000,44.466282,0.207875,20.598612,62.237334,54.708618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.100603,62.809597,89.959551,116.379459,94.377907,102.679617,54.700453,14.234651,88.248794,4.416872,62.881434,39.571772,115.125279,88.253875,113.565868,87.354955,83.111908,84.998770,-0.060857,0.038392,32.025740,-235.817414,94.134880,4.183281,19.648085,8.207126,17.326073,892.358170,12.784830,426688.517840,0.960407,19.718362,3.770809,2.293368,0.075427,0.052655,96.171925,80.972593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.911092,69.585265,82.722007,100.000000,22.809547,66.126582,64.120401,14.457844,14.000000,27.000000,44.478811,0.210141,20.626883,61.294457,54.713751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.191619,62.809597,90.000818,116.379459,94.384545,102.680734,54.719177,14.235793,88.191588,4.415882,62.925438,39.423796,115.100348,88.239476,113.553523,87.365875,83.072234,84.962693,-0.060776,0.038379,32.025740,-235.816762,93.635940,4.182542,19.685516,8.218178,11.966790,616.123968,12.825771,426736.475743,0.961655,19.830051,3.723194,2.298751,0.074734,0.052838,96.198048,80.940596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.875296,69.565232,82.728094,100.000000,22.814872,66.126582,64.120401,14.447408,14.000000,27.000000,44.487128,0.207743,20.646104,61.699493,54.717380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.020041,62.783128,90.029052,116.366953,94.417883,102.683826,54.680392,14.232653,88.219829,4.415046,62.922370,39.534363,115.083329,88.270526,113.549897,87.428742,83.072077,85.128671,-0.060605,0.038393,32.025740,-235.820065,94.021934,4.181939,19.661391,8.228041,2.284642,117.710864,12.839431,426690.722458,0.964275,19.826690,3.707826,2.300720,0.076008,0.052579,96.126638,80.936342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.890161,69.562251,82.720579,100.000000,22.825954,66.126582,64.120401,14.378785,14.000000,27.000000,44.495529,0.210186,20.614659,61.099100,54.721491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.055121,62.792227,90.002095,116.377236,94.422225,102.682281,54.716019,14.232939,88.170919,4.414425,62.903044,39.534323,115.091584,88.330029,113.569229,87.342649,83.046131,85.109367,-0.060545,0.038408,32.025740,-235.817166,93.581691,4.181328,19.672155,8.206801,-0.050608,-2.605769,12.807405,426715.776095,0.961529,19.707123,3.721215,2.296430,0.075417,0.052473,96.126837,80.955388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.866898,69.538149,82.712196,100.000000,22.832047,66.126582,64.120401,14.450285,14.000000,27.000000,44.504593,0.208891,20.622502,61.650230,54.707211,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.976140,62.786713,90.034545,116.380571,94.402826,102.686094,54.741413,14.258340,88.266272,4.413578,62.941804,39.512943,115.072278,88.355758,113.566471,87.367887,83.052371,85.087919,-0.060566,0.038423,32.025740,-235.794378,93.691935,4.180670,19.649040,8.253788,-1.626121,-83.688717,12.885912,426799.049346,0.966763,19.906232,3.842233,2.307252,0.075394,0.052044,96.126545,80.956729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.876450,69.553101,82.724163,100.000000,22.837046,66.126582,64.120401,14.415490,14.000000,27.000000,44.514060,0.210051,20.583304,61.307182,54.710988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.228323,62.786713,89.988361,116.380571,94.364120,102.694296,54.688683,14.230941,88.122996,4.413113,62.973869,39.385969,115.110152,88.283373,113.583885,87.353200,83.073275,85.171523,-0.060503,0.038414,32.025740,-235.819000,94.166086,4.180467,19.634923,8.193531,5.009822,258.080269,12.866338,426832.378603,0.965201,19.869150,3.854132,2.304489,0.075312,0.053964,96.177738,80.971134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.887279,69.573067,82.753664,100.000000,22.840572,66.126582,64.120401,14.440253,14.000000,27.000000,44.523006,0.211771,20.589903,61.593616,54.703327,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
