OSU 80 Ton Compressor Load Stand
39.209998,62.798844,89.999837,116.375568,94.325508,102.698143,54.796536,14.236221,88.207053,4.413328,62.922524,39.368183,115.102269,88.339691,113.583490,87.367770,83.055887,85.186434,-0.060534,0.038440,32.025740,-235.817151,93.945880,4.180465,19.613683,8.227248,13.241412,680.786893,12.906415,426876.800381,0.966894,19.967658,3.832280,2.309991,0.075113,0.052299,96.170266,80.968037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.873999,69.541515,82.741988,100.000000,22.844470,66.126582,64.120401,14.288907,14.000000,27.000000,44.532556,0.209024,20.610584,61.444113,54.710388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.155791,62.796914,90.011627,116.386407,94.333972,102.699566,54.678280,14.233652,88.110834,4.412956,62.930749,39.436437,115.066166,88.270544,113.559950,87.319568,83.030470,85.043805,-0.060631,0.038462,32.025740,-235.819229,94.499357,4.180054,19.629441,8.195604,18.249716,940.310451,12.790314,426720.023159,0.961162,19.636080,3.872209,2.293964,0.076632,0.052059,96.179039,80.973687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.899894,69.527150,82.748444,100.000000,22.850752,66.126582,64.120401,14.276619,14.000000,27.000000,44.544813,0.208095,20.578886,60.396969,54.709483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.166994,62.796638,90.025345,116.393911,94.313504,102.700503,54.684977,14.234651,88.234738,4.412903,62.872980,39.477396,115.091714,88.256820,113.593845,87.382009,83.026788,84.951104,-0.060752,0.038458,32.025740,-235.814310,93.264428,4.179577,19.632993,8.198183,11.262636,580.232413,12.801063,426796.615719,0.959821,19.672252,3.900443,2.295329,0.074966,0.052217,96.176216,80.979417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.911024,69.559043,82.777054,100.000000,22.856877,66.126582,64.120401,14.288082,14.000000,27.000000,44.554037,0.210591,20.600018,61.242065,54.716721,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.095448,62.775133,90.034156,116.378625,94.300498,102.710181,54.779125,14.232939,88.279442,4.412222,62.850100,39.433287,115.112316,88.254453,113.618440,87.376711,83.051689,85.028889,-0.060846,0.038451,32.025740,-235.815532,93.927098,4.179214,19.618064,8.210551,1.418543,72.955402,12.826701,426878.507167,0.963349,19.741481,3.822065,2.298808,0.075757,0.052867,96.145599,80.970792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.932716,69.570365,82.787660,100.000000,22.865400,66.126582,64.120401,14.260690,14.000000,27.000000,44.563248,0.207568,20.609141,61.638727,54.711066,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.055626,62.775133,90.031482,116.378625,94.292590,102.697373,54.735970,14.238361,88.208213,4.411421,62.809143,39.585553,115.119302,88.380275,113.625441,87.363066,83.055550,85.329125,-0.060734,0.038452,32.025740,-235.814030,93.278417,4.178383,19.623473,8.191151,0.056654,2.916009,12.824204,426881.181163,0.962940,19.726493,3.758215,2.298500,0.075658,0.052703,96.172350,80.977121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.950862,69.571082,82.823407,100.000000,22.869917,66.126582,64.120401,14.279372,14.000000,27.000000,44.571597,0.211043,20.589615,60.896181,54.714735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.020645,62.741772,90.038918,116.357225,94.291430,102.683431,54.680697,14.246781,88.282824,4.410168,62.852292,39.478642,115.105502,88.249810,113.612401,87.359262,83.073863,85.060852,-0.060744,0.038457,32.025740,-235.803813,94.004736,4.177001,19.627674,8.244845,15.901191,819.267269,12.857315,426889.945748,0.963232,19.799005,3.789984,2.302932,0.074321,0.052181,96.158994,80.943868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.945045,69.540354,82.821700,100.000000,22.879021,66.126582,64.120401,14.282270,14.000000,27.000000,44.579346,0.207568,20.541131,61.942794,54.707860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.054978,62.743978,90.034440,116.344441,94.278482,102.690200,54.719263,14.232796,88.193821,4.408554,62.934530,39.484150,115.102921,88.306167,113.612580,87.391237,83.040725,85.158686,-0.060658,0.038459,32.025740,-235.817799,94.810297,4.175032,19.639953,8.185147,21.830802,1123.982219,12.872482,426857.098131,0.964936,19.851390,4.004488,2.305212,0.075551,0.052597,96.218931,80.954064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.951458,69.556318,82.853946,100.000000,22.879435,66.126582,64.120401,14.284596,14.000000,27.000000,44.587932,0.207611,20.581212,60.994486,54.707880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.108935,62.767689,90.051641,116.354724,94.257391,102.694112,54.698488,14.228229,88.261004,4.407483,62.927004,39.424679,115.112867,88.383393,113.611488,87.402805,83.041088,85.122451,-0.060561,0.038462,32.025740,-235.821875,93.567355,4.173655,19.628341,8.233306,23.724032,1221.921121,12.886038,426737.145692,0.966639,19.864082,3.791084,2.307469,0.074899,0.053004,96.228145,80.947874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970644,69.567625,82.865755,100.000000,22.885169,66.126582,64.120401,14.250168,14.000000,27.000000,44.596615,0.209559,20.607194,62.081170,54.704546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.886195,62.767689,90.074304,116.354724,94.223866,102.696397,54.705159,14.240074,88.287394,4.406309,62.951960,39.459752,115.096114,88.252264,113.626690,87.429644,83.046831,85.301454,-0.060419,0.038474,32.025740,-235.809704,94.891486,4.172611,19.628305,8.216898,22.225841,1144.616231,12.871308,426811.757805,0.965107,19.821088,3.895423,2.305326,0.074532,0.051311,96.181472,80.955270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.962964,69.565753,82.857602,100.000000,22.890120,66.126582,64.120401,14.208702,14.000000,27.000000,44.606186,0.210501,20.591832,61.997113,54.709847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.021710,62.779269,90.080017,116.368898,94.209634,102.702960,54.877976,14.234937,88.327039,4.405712,62.913729,39.458351,115.128869,88.376359,113.615675,87.406416,83.053776,85.124098,-0.060542,0.038477,32.025740,-235.814024,92.741137,4.171733,19.645993,8.214067,20.425091,1048.566359,12.852013,426826.456713,0.964123,19.773827,3.868696,2.302585,0.074822,0.051860,96.216091,80.978210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.944750,69.596105,82.878857,100.000000,22.899761,66.126582,64.120401,14.311259,14.000000,27.000000,44.615496,0.209917,20.646158,61.328934,54.711066,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.231709,62.772651,90.019267,116.372511,94.152300,102.683091,54.700533,14.234080,88.342363,4.404843,62.844305,39.522795,115.110317,88.302544,113.627100,87.393662,83.043948,85.097776,-0.060427,0.038442,32.025740,-235.816841,93.754476,4.170846,19.675293,8.228384,10.537931,542.742447,12.953132,426961.922612,0.970011,20.067295,3.993107,2.316357,0.074458,0.052997,96.208421,80.977778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.932272,69.598566,82.891096,100.000000,22.906569,66.126582,64.120401,14.215799,14.000000,27.000000,44.627279,0.210682,20.625387,61.534757,54.718836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.122343,62.757763,90.011571,116.361950,94.107324,102.661698,54.695766,14.230941,88.281367,4.403898,62.881867,39.466863,115.139833,88.364347,113.646804,87.486680,83.073113,85.154546,-0.060388,0.038431,32.025740,-235.818347,94.074880,4.169779,19.661409,8.215726,10.455201,538.528459,12.896338,426907.124529,0.963408,19.900177,3.857205,2.308459,0.074718,0.054091,96.216224,81.009476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.952560,69.614711,82.924359,100.000000,22.907038,66.126582,64.120401,14.080437,14.000000,27.000000,44.636222,0.208359,20.643561,61.435496,54.724609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.010735,62.752800,90.070656,116.360282,94.095241,102.642654,54.689651,14.221380,88.267392,4.402619,62.861970,39.544368,115.107888,88.390611,113.649152,87.455442,83.049875,85.211587,-0.060325,0.038439,32.025740,-235.829705,93.651058,4.168628,19.655820,8.263633,7.108577,366.190867,12.792325,426707.270905,0.960725,19.617578,3.847878,2.294554,0.074843,0.052451,96.147435,80.991503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.931374,69.609706,82.915417,100.000000,22.918173,66.126582,64.120401,14.115742,14.000000,27.000000,44.644504,0.209425,20.627695,60.718777,54.710614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.003358,62.752800,90.117291,116.360282,94.080844,102.638064,54.719556,14.237363,88.315573,4.401921,62.806969,39.479295,115.129700,88.373223,113.617298,87.521786,83.010512,85.120484,-0.060280,0.038406,32.025740,-235.815682,95.014243,4.167660,19.677817,8.208063,4.225220,217.538795,12.835012,426609.728404,0.963485,19.746277,3.860021,2.300772,0.076040,0.053549,96.146492,80.964327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.923217,69.576223,82.918956,100.000000,22.927639,66.126582,64.120401,14.156264,14.000000,27.000000,44.653073,0.208183,20.622466,61.600329,54.718580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.123298,62.729365,90.084712,116.369732,94.064849,102.630570,54.695966,14.224519,88.273147,4.401318,62.810299,39.443060,115.142069,88.372975,113.638776,87.424519,83.043612,85.240355,-0.059981,0.038412,32.025740,-235.824115,93.347623,4.166881,19.660129,8.260568,0.917053,47.235542,12.890933,426635.736807,0.966389,19.888162,3.924746,2.308868,0.075587,0.052260,96.170249,80.981537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.926696,69.588421,82.944710,100.000000,22.927817,66.126582,64.120401,14.144580,14.000000,27.000000,44.660927,0.209827,20.649656,61.553993,54.713771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.957865,62.724402,90.095824,116.375846,94.066329,102.627839,54.782135,14.233795,88.379014,4.400914,62.842341,39.498956,115.138407,88.354115,113.672230,87.442433,83.021589,85.219758,-0.059755,0.038397,32.025740,-235.816146,94.948023,4.166337,19.673021,8.230060,0.943927,48.543331,12.901681,426694.978113,0.966016,19.897880,3.897840,2.310501,0.076085,0.052292,96.214972,80.985264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.948154,69.596188,82.975402,100.000000,22.938074,66.126582,64.120401,14.063867,14.000000,27.000000,44.669369,0.209782,20.630021,61.972795,54.711450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.967292,62.721369,90.165300,116.385851,94.071262,102.633090,54.685843,14.233509,88.323487,4.400116,62.836870,39.408518,115.143509,88.418118,113.680501,87.464639,83.017436,85.191232,-0.059496,0.038369,32.025740,-235.816595,93.584546,4.165244,19.666602,8.237507,0.144041,7.420617,12.842246,426498.617597,0.963096,19.716625,3.951923,2.302585,0.073981,0.052236,96.237448,81.014279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.969294,69.610695,82.983099,100.000000,22.947525,66.126582,64.120401,14.134119,14.000000,27.000000,44.677591,0.210006,20.586910,61.203940,54.708067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.173249,62.721369,90.118728,116.385851,94.055174,102.622153,54.696063,14.233652,88.352885,4.399473,62.851712,39.504336,115.113449,88.389634,113.656698,87.480101,82.994846,85.104694,-0.059401,0.038347,32.025740,-235.818249,94.979533,4.164893,19.647382,8.245530,-1.108509,-57.096997,12.915403,426622.002073,0.965969,19.929440,3.958972,2.312648,0.073692,0.051678,96.228477,80.975657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.944698,69.582768,82.964591,100.000000,22.961138,66.126582,64.120401,14.109154,14.000000,27.000000,44.685852,0.209693,20.649818,61.565733,54.708175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.082872,62.735155,90.115266,116.385295,94.008592,102.616789,54.744900,14.231797,88.334686,4.398536,62.950868,39.362460,115.136616,88.466136,113.663326,87.422345,82.983652,85.252693,-0.059160,0.038350,32.025740,-235.817327,94.473680,4.163701,19.659390,8.209974,9.504556,489.123078,12.923899,426642.178794,0.967459,19.913979,3.942384,2.313871,0.074566,0.052318,96.134923,81.001711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.954152,69.600943,83.009793,100.000000,22.961682,66.126582,64.120401,14.017118,14.000000,27.000000,44.697543,0.209202,20.582312,61.540500,54.706720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.124771,62.760520,90.155069,116.406140,94.039860,102.608841,54.712772,14.220951,88.367805,4.397430,62.833284,39.446802,115.153125,88.510909,113.681449,87.446539,82.982449,85.206588,-0.059034,0.038345,32.025740,-235.828826,93.399366,4.162284,19.670298,8.262028,13.257856,682.675922,12.825319,426513.636608,0.961665,19.643010,3.902015,2.300517,0.074828,0.052852,96.135750,80.992722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002656,69.616673,83.006546,100.000000,22.969774,66.126582,64.120401,14.004959,14.000000,27.000000,44.706981,0.209068,20.613018,61.162412,54.713840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.089340,62.743426,90.113415,116.422259,94.019539,102.629140,54.782398,14.233224,88.356706,4.396463,62.874524,39.494974,115.154874,88.429447,113.689124,87.477554,82.996844,85.218208,-0.058908,0.038316,32.025740,-235.818677,94.959852,4.161195,19.660724,8.201122,17.041215,876.374076,12.863566,426588.007432,0.963198,19.775565,4.020852,2.305748,0.075471,0.052684,96.155570,80.994455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.007402,69.644668,83.033612,100.000000,22.981749,66.126582,64.120401,13.962742,14.000000,27.000000,44.715783,0.208448,20.612603,61.488747,54.718649,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.999632,62.731019,90.131792,116.405306,93.984192,102.635001,54.842668,14.232653,88.422001,4.395163,62.925177,39.384433,115.169607,88.443436,113.710600,87.413911,82.979230,85.136180,-0.058919,0.038282,32.025740,-235.814674,93.924365,4.159824,19.654882,8.247388,17.931197,921.129539,12.852227,426565.146671,0.962631,19.745843,3.988536,2.304296,0.075029,0.051811,96.134189,81.000964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015029,69.637769,83.008639,100.000000,22.980705,66.126582,64.120401,13.961875,14.000000,27.000000,44.723827,0.210998,20.641740,61.473769,54.714951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.940771,62.731019,90.113104,116.405306,93.940967,102.628374,54.710420,14.234651,88.382649,4.393763,62.926743,39.536360,115.178936,88.375746,113.713630,87.516956,82.978318,85.160705,-0.058788,0.038270,32.025740,-235.817577,95.113017,4.158432,19.656162,8.233793,18.576491,956.585165,12.862282,426620.676532,0.962502,19.775330,3.982590,2.305319,0.074366,0.052210,96.138927,81.022170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.032735,69.649257,83.018761,100.000000,22.990401,66.126582,64.120401,13.991645,14.000000,27.000000,44.731929,0.211543,20.654019,61.705039,54.718010,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.914067,62.756660,90.134799,116.413644,93.935454,102.631400,54.725931,14.235365,88.316353,4.392371,62.880479,39.448546,115.163409,88.391346,113.696097,87.427216,82.962656,85.099060,-0.058641,0.038309,32.025740,-235.817027,94.400890,4.156880,19.656920,8.231286,14.333656,737.893701,12.904587,426715.127309,0.963866,19.881008,3.940543,2.311093,0.075063,0.052487,96.100146,81.015071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025101,69.635807,83.006775,100.000000,22.995716,66.126582,64.120401,14.008675,14.000000,27.000000,44.741330,0.210998,20.604039,61.159741,54.702736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.226143,62.749767,90.156429,116.426428,93.913509,102.655302,54.799681,14.236506,88.388100,4.391169,62.878907,39.544876,115.173067,88.508633,113.712488,87.499905,82.968058,85.236834,-0.058463,0.038307,32.025740,-235.815068,94.599617,4.155455,19.666259,8.255826,9.319041,479.096692,12.926115,426725.401281,0.967716,19.958601,3.959298,2.314107,0.075107,0.053606,96.148142,81.046291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026142,69.637679,82.993787,100.000000,23.002667,66.126582,64.120401,14.006591,14.000000,27.000000,44.750087,0.209603,20.640713,61.103980,54.713122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.221581,62.737912,90.136353,116.424483,93.898631,102.659628,54.821419,14.231083,88.365516,4.390023,62.819290,39.462295,115.164154,88.432051,113.696843,87.442329,82.929055,85.186847,-0.058515,0.038314,32.025740,-235.818368,95.153176,4.154049,19.662798,8.208784,3.435706,176.561391,12.942780,426817.302821,0.968251,20.019473,3.930106,2.316252,0.074467,0.051608,96.133870,81.015386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.001404,69.622063,82.986247,100.000000,23.014106,66.126582,64.120401,13.824798,14.000000,27.000000,44.758539,0.210862,20.607302,61.340752,54.710840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.084947,62.714752,90.177406,116.413922,93.902523,102.668651,54.665334,14.230798,88.296914,4.388057,62.795139,39.380466,115.130023,88.400684,113.699370,87.499249,82.936365,85.127305,-0.058368,0.038336,32.025740,-235.818980,93.789046,4.152183,19.657028,8.265815,11.117613,572.966915,12.813928,426710.064475,0.958821,19.601995,4.024917,2.298376,0.075211,0.052875,96.196224,81.012883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026881,69.590678,82.961681,100.000000,23.026296,66.126582,64.120401,13.800080,14.000000,27.000000,44.769584,0.208935,20.645346,61.134156,54.711145,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.123800,62.714752,90.159731,116.413922,93.864596,102.678525,54.711937,14.234366,88.363895,4.386407,62.827671,39.539649,115.152854,88.429444,113.700922,87.555296,82.929940,85.117160,-0.058316,0.038357,32.025740,-235.816882,94.500560,4.150961,19.674806,8.204998,10.125303,521.381886,12.812722,426788.814910,0.958574,19.596123,4.027575,2.298132,0.075196,0.051744,96.202775,81.028971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006105,69.591064,82.960158,100.000000,23.031259,66.126582,64.120401,13.853811,14.000000,27.000000,44.777186,0.210186,20.635231,60.763460,54.721619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.146708,62.704275,90.127004,116.401971,93.818204,102.679306,54.798834,14.234651,88.290143,4.384826,62.855333,39.437274,115.163473,88.481422,113.701690,87.481752,82.921588,85.228776,-0.058258,0.038363,32.025740,-235.815943,94.170938,4.149365,19.671308,8.245855,10.288359,528.938003,12.879211,426862.927535,0.964983,19.752434,3.976951,2.307216,0.076430,0.052603,96.226348,81.046404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.016040,69.600589,82.960387,100.000000,23.034133,66.126582,64.120401,13.814096,14.000000,27.000000,44.785075,0.209291,20.649313,61.642137,54.713860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.077387,62.713374,90.148574,116.404750,93.815416,102.690084,54.738094,14.246353,88.361663,4.382880,62.844847,39.414539,115.165422,88.471204,113.706802,87.558971,82.967667,85.210931,-0.058342,0.038357,32.025740,-235.803915,93.741295,4.147613,19.688509,8.248271,12.795327,658.554472,12.860571,426892.343929,0.963216,19.701352,3.975995,2.304473,0.075134,0.052641,96.241552,81.038117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.013113,69.610945,82.928414,100.000000,23.038087,66.126582,64.120401,13.782186,14.000000,27.000000,44.793226,0.209738,20.630381,61.186614,54.710191,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.039463,62.710065,90.178052,116.404472,93.818097,102.686308,54.777806,14.233509,88.284752,4.381680,62.890840,39.424112,115.168812,88.486988,113.716122,87.495116,82.948736,85.121201,-0.058544,0.038360,32.025740,-235.818065,94.568067,4.146285,19.652520,8.234424,12.889370,662.913770,12.844669,426885.449301,0.961061,19.660773,4.065531,2.302288,0.075619,0.053486,96.272816,81.023236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.000914,69.629460,82.956071,100.000000,23.047229,66.126582,64.120401,13.799344,14.000000,27.000000,44.801781,0.210186,20.653190,61.372286,54.748399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.217151,62.710065,90.200381,116.404472,93.854032,102.688562,54.666568,14.231940,88.334665,4.380142,62.843902,39.631924,115.173892,88.430126,113.718843,87.477574,82.946715,85.231125,-0.058557,0.038372,32.025740,-235.818981,93.052873,4.144686,19.668225,8.246540,16.173403,833.507643,12.880055,426896.369562,0.964101,19.760998,4.006477,2.306924,0.076065,0.053846,96.255530,81.041281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.007508,69.611979,82.951189,100.000000,23.057693,66.126582,64.120401,13.801745,14.000000,27.000000,44.809904,0.208095,20.655930,61.410336,54.718600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.352641,62.715855,90.142121,116.413644,93.872126,102.682245,54.721807,14.235507,88.435315,4.378351,62.821830,39.430658,115.174659,88.488004,113.730274,87.494832,82.938498,85.235835,-0.058806,0.038349,32.025740,-235.810677,94.461075,4.143371,19.673111,8.202726,18.131589,933.480884,12.900940,426933.893545,0.964373,19.807598,3.960138,2.309920,0.074854,0.052818,96.218855,81.026081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.992133,69.618184,82.940109,100.000000,23.069324,66.126582,64.120401,13.688042,14.000000,27.000000,44.818334,0.208669,20.642335,61.378680,54.717607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.939150,62.707584,90.186812,116.413366,93.885386,102.659278,54.718334,14.246924,88.416005,4.376799,62.860987,39.455232,115.173211,88.419427,113.720136,87.602894,82.970868,85.249048,-0.058835,0.038347,32.025740,-235.805468,94.089721,4.141946,19.684488,8.241438,17.179334,884.511433,12.828230,426841.145456,0.961611,19.574088,4.042111,2.300024,0.074676,0.052784,96.220553,81.035592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998078,69.624962,82.952460,100.000000,23.067379,66.126582,64.120401,13.599795,14.000000,27.000000,44.826620,0.209469,20.636458,61.646075,54.710732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.154359,62.727159,90.151202,116.420870,93.868393,102.653684,54.800181,14.233081,88.361794,4.374474,62.856689,39.488171,115.170517,88.428487,113.713882,87.567376,82.942943,85.195538,-0.058709,0.038378,32.025740,-235.815880,93.924304,4.140229,19.667666,8.193441,41.753089,2146.528288,12.759255,426757.307089,0.957009,19.402367,4.053752,2.290624,0.074971,0.053397,96.225246,81.017429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.973249,69.612161,82.938833,100.000000,23.076627,66.126582,64.120401,13.655107,14.000000,27.000000,44.837268,0.209246,20.654254,61.145885,54.713781,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.180907,62.711168,90.191302,116.433654,93.856079,102.654734,54.700782,14.234794,88.322810,4.373334,62.836211,39.585884,115.179517,88.417767,113.720926,87.444410,82.910141,85.262710,-0.058725,0.038384,32.025740,-235.815311,94.675894,4.138898,19.663627,8.243836,40.083286,2064.428170,12.942641,426838.236345,0.967855,19.937304,4.030985,2.316096,0.075847,0.053491,96.214267,81.031243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965712,69.625377,82.962426,100.000000,23.089044,66.126582,64.120401,13.655468,14.000000,27.000000,44.846326,0.209514,20.633212,61.787732,54.720144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.131491,62.711168,90.165036,116.433654,93.888337,102.661233,54.698158,14.233081,88.325674,4.371893,62.838933,39.454547,115.181093,88.447463,113.730008,87.464699,82.948776,85.248101,-0.058914,0.038372,32.025740,-235.819963,93.887756,4.137575,19.667341,8.243060,40.188570,2069.949948,12.843112,426763.611643,0.960649,19.673606,4.020006,2.302456,0.075128,0.052511,96.247496,81.043347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.977745,69.618320,82.955702,100.000000,23.096915,66.126582,64.120401,13.624489,14.000000,27.000000,44.854094,0.208536,20.608402,61.377908,54.709749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.078046,62.708411,90.122997,116.435600,93.842513,102.662158,54.740546,14.237791,88.394778,4.370518,62.830694,39.510586,115.180585,88.419946,113.718442,87.487499,82.923922,85.220489,-0.058817,0.038390,32.025740,-235.811660,94.262836,4.136363,19.684524,8.257575,42.204574,2172.102838,12.838169,426794.076143,0.961659,19.622754,4.101643,2.301920,0.074191,0.052662,96.229856,81.014337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.935714,69.585404,82.938200,100.000000,23.101368,66.126582,64.120401,13.629140,14.000000,27.000000,44.862225,0.210006,20.655786,61.275929,54.712247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.120468,62.709514,90.122206,116.434766,93.834680,102.659945,54.711373,14.236934,88.420562,4.369546,62.850597,39.487476,115.172115,88.499083,113.734833,87.555583,82.951664,85.267952,-0.058877,0.038402,32.025740,-235.813823,94.145974,4.135593,19.655405,8.243763,43.096379,2219.183259,12.855734,426777.004872,0.963083,19.687659,4.052389,2.304155,0.075321,0.052727,96.236252,81.035592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.948374,69.591842,82.945103,100.000000,23.100132,66.126582,64.120401,13.641741,14.000000,27.000000,44.870424,0.209782,20.648141,61.647472,54.737601,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.293339,62.709514,90.185336,116.438657,93.828065,102.657944,54.723276,14.239646,88.422292,4.367944,62.852396,39.298998,115.184268,88.557576,113.714234,87.501741,82.956702,85.240464,-0.058927,0.038412,32.025740,-235.808988,93.372702,4.134635,19.677745,8.223209,38.742136,1994.534088,12.871744,426856.720311,0.963766,19.755170,4.057171,2.306231,0.075184,0.052733,96.209415,81.011150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.951626,69.590528,82.960360,100.000000,23.114921,66.126582,64.120401,13.600641,14.000000,27.000000,44.878672,0.209336,20.684635,61.292149,54.806916,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.946402,62.709514,90.184227,116.438657,93.852206,102.663688,54.768121,14.243356,88.427147,4.366776,62.840157,39.475542,115.201737,88.551145,113.751878,87.532506,82.976948,85.228340,-0.058950,0.038452,32.025740,-235.808545,93.725735,4.133368,19.712291,8.268663,28.550804,1468.657404,12.852996,426770.913371,0.963128,19.700492,4.063931,2.303710,0.075264,0.052857,96.166562,81.031855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985788,69.601458,82.985105,100.000000,23.122531,66.126582,64.120401,13.492228,14.000000,27.000000,44.886884,0.208315,20.685031,61.268250,54.804497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.050464,62.701794,90.162319,116.439213,93.864021,102.652561,54.749498,14.233938,88.412662,4.364665,62.847546,39.435910,115.202260,88.496413,113.735422,87.508419,82.937631,85.279483,-0.058790,0.038473,32.025740,-235.813553,93.953713,4.131946,19.670875,8.207216,23.274569,1197.654360,12.788940,426648.748835,0.958308,19.473664,4.038913,2.295181,0.075701,0.053003,96.173720,81.038319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.973891,69.593291,82.976024,100.000000,23.128790,66.126582,64.120401,13.655028,14.000000,27.000000,44.894813,0.208095,20.625982,61.093001,54.800150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.178644,62.699313,90.148766,116.445605,93.888856,102.644462,54.741919,14.240645,88.382759,4.363062,62.831936,39.482902,115.224523,88.506228,113.769576,87.536476,82.978263,85.143845,-0.058762,0.038493,32.025740,-235.811420,93.586950,4.130845,19.708595,8.235469,17.593321,905.436065,12.939641,426842.949319,0.966827,19.929668,4.009854,2.315598,0.075558,0.053588,96.189194,81.057750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.013099,69.627951,82.954135,100.000000,23.133617,66.126582,64.120401,13.578381,14.000000,27.000000,44.902935,0.208007,20.689287,62.115648,54.800238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.196948,62.685803,90.196096,116.455889,93.925579,102.652921,54.782994,14.231654,88.450584,4.360907,62.809169,39.466277,115.182420,88.484478,113.754636,87.515426,82.923598,85.211251,-0.058866,0.038503,32.025740,-235.815020,94.039209,4.129259,19.665358,8.241546,0.748975,38.516945,12.888971,426799.483175,0.964240,19.784844,4.086342,2.308867,0.074986,0.053004,96.166739,81.035722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984121,69.597300,82.961581,100.000000,23.143838,66.126582,64.120401,13.530255,14.000000,27.000000,44.913646,0.209202,20.653857,61.937967,54.717803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.055472,62.696004,90.181522,116.453943,93.924227,102.655206,54.734954,14.244355,88.402650,4.359378,62.856661,39.402145,115.185530,88.480330,113.760911,87.527800,82.916764,85.223788,-0.059013,0.038487,32.025740,-235.805913,93.683008,4.127971,19.658470,8.249155,2.648282,136.310537,12.830083,426606.041019,0.960872,19.613870,3.947086,2.300967,0.074857,0.053257,96.193418,81.048122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.957934,69.583555,82.963736,100.000000,23.154505,66.126582,64.120401,13.454291,14.000000,27.000000,44.921140,0.207392,20.603137,61.681084,54.706523,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.072503,62.696004,90.139336,116.453943,93.902534,102.655935,54.728880,14.235935,88.414333,4.357292,62.844262,39.428324,115.192752,88.488923,113.769727,87.514654,82.945843,85.205901,-0.059024,0.038529,32.025740,-235.814169,94.021301,4.126238,19.679115,8.240987,3.802518,195.742303,12.831013,426716.246592,0.959713,19.576334,4.050778,2.301100,0.074610,0.052936,96.231324,81.081776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988362,69.594069,82.969934,100.000000,23.156467,66.126582,64.120401,13.512246,14.000000,27.000000,44.929491,0.208448,20.654921,61.333141,54.719554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.050534,62.706757,90.169355,116.460335,93.868938,102.661150,54.834311,14.236221,88.358559,4.355121,62.851532,39.509504,115.206675,88.537466,113.749718,87.493101,82.928883,85.302498,-0.059173,0.038506,32.025740,-235.813884,94.418225,4.124369,19.691881,8.208893,5.676488,291.646866,12.890310,426838.114672,0.964373,19.772465,4.066727,2.309062,0.074837,0.053478,96.235548,81.080340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.981029,69.583827,82.971362,100.000000,23.167193,66.126582,64.120401,13.486038,14.000000,27.000000,44.937941,0.210096,20.621709,62.154203,54.715492,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.936606,62.704275,90.194584,116.458390,93.837205,102.666565,54.719365,14.235650,88.386263,4.353117,62.823340,39.538821,115.186354,88.449704,113.764106,87.574997,82.925681,85.215573,-0.059197,0.038503,32.025740,-235.815925,94.308990,4.122585,19.688834,8.262641,9.999673,514.842938,12.875813,426775.441891,0.964032,19.750055,4.024643,2.306976,0.074558,0.052765,96.245275,81.057470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986189,69.577366,82.974290,100.000000,23.171345,66.126582,64.120401,13.482360,14.000000,27.000000,44.946121,0.209157,20.648736,61.769955,54.720577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.050971,62.700140,90.194494,116.462003,93.835676,102.666679,54.712106,14.234937,88.446838,4.351138,62.789680,39.478006,115.199381,88.497412,113.770051,87.515285,82.928955,85.222369,-0.059281,0.038506,32.025740,-235.815168,94.758921,4.120879,19.690024,8.217313,14.033730,722.636157,12.891515,426858.059927,0.962839,19.789715,4.111812,2.309043,0.074717,0.051970,96.299620,81.091881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983722,69.576973,82.992277,100.000000,23.181332,66.126582,64.120401,13.527583,14.000000,27.000000,44.954191,0.208625,20.682778,61.360064,54.717410,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.134211,62.700140,90.190261,116.462003,93.825666,102.661324,54.748615,14.234080,88.318991,4.348793,62.840567,39.433779,115.198700,88.473981,113.753969,87.426095,82.922597,85.119324,-0.059323,0.038507,32.025740,-235.818311,95.228615,4.118881,19.690763,8.227194,18.134824,933.190264,12.945905,426951.325586,0.967966,19.937350,4.051837,2.316447,0.074737,0.052257,96.297382,81.077316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.995454,69.568784,82.987144,100.000000,23.188348,66.126582,64.120401,13.447602,14.000000,27.000000,44.962175,0.210908,20.626757,61.895500,54.710978,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.181329,62.685252,90.181840,116.449218,93.774289,102.672618,54.753375,14.232511,88.422675,4.346039,62.789118,39.425874,115.212343,88.521159,113.775931,87.454676,82.892034,85.124284,-0.059422,0.038502,32.025740,-235.819064,94.257556,4.116640,19.667828,8.227554,19.664225,1011.802943,12.895993,426871.179003,0.965014,19.782524,4.053504,2.309661,0.074101,0.052425,96.283377,81.073305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986997,69.560322,82.983550,100.000000,23.196239,66.126582,64.120401,13.395653,14.000000,27.000000,44.972376,0.209514,20.629894,61.814292,54.716702,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.114674,62.688284,90.180511,116.455055,93.732381,102.679211,54.811487,14.235935,88.390307,4.344069,62.805583,39.446030,115.221865,88.433304,113.794949,87.483851,82.947450,85.189087,-0.059370,0.038494,32.025740,-235.812699,94.399992,4.114689,19.649401,8.240626,12.552392,645.185957,12.858607,426808.990637,0.962097,19.673057,3.984911,2.304640,0.075226,0.052589,96.309385,81.074376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.979595,69.599829,83.006279,100.000000,23.203930,66.126582,64.120401,13.333381,14.000000,27.000000,44.980419,0.208980,20.585594,60.967985,54.709473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
