OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 1, 2020
5:24:25 PM
16
1
Test Comments:
16
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
38.967202,62.483161,105.198192,126.388878,98.463966,101.882169,54.681699,14.239075,103.815729,4.412934,62.706355,39.542084,124.667257,104.151574,123.323403,103.126242,93.893859,101.472061,-0.060865,-1.952605,32.025740,-235.807926,105.248622,4.177550,22.237557,9.119392,21.347632,1099.860769,15.290424,403127.881918,0.966065,19.949077,4.140773,2.715739,0.074794,0.052548,101.964324,84.408624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.796616,69.907010,91.366646,100.000000,17.008124,38.746835,64.120401,48.970590,20.000000,27.000000,33.408439,0.209917,23.088124,73.244838,54.689007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.976305,62.482886,105.220342,126.410035,98.432957,101.864709,54.672177,14.246210,103.882519,4.409976,62.594721,39.481158,124.673108,104.087223,123.333564,103.137778,93.896461,101.462056,-0.060736,-1.952617,32.025740,-235.804057,104.836113,4.174168,22.246248,9.097882,14.156023,729.465724,15.259940,403146.589692,0.965116,19.900963,4.071603,2.710903,0.077816,0.052226,101.948106,84.439816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.793296,69.878376,91.367233,100.000000,17.022424,38.746835,64.120401,48.870736,20.000000,27.000000,33.414021,0.207831,23.086555,73.052244,54.690905,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.025842,62.431882,105.201931,126.393053,98.430350,101.847099,54.775708,14.244355,103.879193,4.406740,62.527990,39.329373,124.667449,104.129045,123.316561,103.179764,93.889797,101.406658,-0.060739,-1.952641,32.025740,-235.807220,104.537145,4.170655,22.239379,9.054392,21.206344,1090.706242,15.185668,402949.650682,0.959890,19.675889,4.137698,2.699660,0.073956,0.052162,101.949900,84.408598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.759466,69.884390,91.357310,100.000000,17.026111,38.746835,64.120401,48.855064,20.000000,27.000000,33.419610,0.210321,23.049016,72.341394,54.690423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.006660,62.395490,105.161811,126.356306,98.434783,101.822860,54.678561,14.240787,103.818259,4.402149,62.575270,39.465826,124.707649,104.164901,123.361526,103.150608,93.928020,101.353629,-0.060928,-1.952606,32.025740,-235.806867,104.602267,4.165954,22.226865,9.067555,19.516087,1005.554616,15.182251,402869.143652,0.959649,19.663615,4.128718,2.699598,0.075310,0.051633,102.028979,84.431334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.803484,69.908897,91.402936,100.000000,17.024787,38.746835,64.120401,48.848509,20.000000,27.000000,33.424602,0.208581,23.024765,73.050992,54.696413,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.879780,62.379775,105.193128,126.347676,98.419366,101.811266,54.670095,14.228372,103.779694,4.398661,62.546255,39.489147,124.702813,104.085580,123.357462,103.082943,93.912368,101.341703,-0.060936,-1.952577,32.025740,-235.817158,104.684484,4.162653,22.238279,9.119681,15.630229,805.462824,15.153166,402710.999736,0.956231,19.547348,4.100057,2.695699,0.075845,0.051648,102.027063,84.413059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.800414,69.917447,91.386022,100.000000,17.035351,38.746835,64.120401,48.805479,20.000000,27.000000,33.427986,0.211179,23.095661,72.047830,54.687945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.862264,62.379775,105.208553,126.347676,98.427741,101.808964,54.666335,14.239503,103.941024,4.394498,62.576768,39.504014,124.708792,104.102600,123.382993,103.142968,93.924229,101.490772,-0.060875,-1.952590,32.025740,-235.814522,104.479267,4.159031,22.247528,9.096602,22.173412,1142.727202,15.150570,402506.774933,0.958126,19.536220,4.028005,2.695996,0.074572,0.051191,102.070012,84.453612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.807191,69.949537,91.393062,100.000000,17.044031,38.746835,64.120401,48.857620,20.000000,27.000000,33.431927,0.208669,23.063693,72.636551,54.694013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.782706,62.377294,105.183717,126.351017,98.406311,101.806040,54.731585,14.237648,103.954205,4.390920,62.407011,39.475682,124.687140,104.178284,123.356611,103.101183,93.856722,101.446638,-0.060941,-1.952545,32.025740,-235.813437,104.633391,4.155448,22.264928,9.070998,5.137962,264.473906,15.208710,402552.417628,0.961517,19.687853,4.036046,2.705600,0.074433,0.052260,102.060696,84.411876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.792039,69.932312,91.367443,100.000000,17.052245,38.746835,64.120401,48.857064,20.000000,27.000000,33.436231,0.209336,23.103720,72.017968,54.681631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.965417,62.284386,105.285592,126.339046,98.380512,101.787802,54.819372,14.239503,103.924843,4.387979,62.134659,39.512948,124.704042,104.229378,123.366509,103.183387,93.883807,101.528318,-0.060812,-1.952491,32.025740,-235.811091,104.439945,4.152916,22.243489,9.076966,1.849362,95.042513,15.218235,402535.017489,0.962031,19.710988,4.119254,2.707216,0.074492,0.051983,102.103134,84.478428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.804627,69.946143,91.382468,100.000000,17.054604,38.746835,64.120401,48.885060,20.000000,27.000000,33.440598,0.207436,23.087348,72.929998,54.686204,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.039629,62.117872,105.180024,126.259150,98.328793,101.770225,54.667021,14.232939,103.917298,4.385515,61.990220,39.360677,124.684367,104.146910,123.357740,103.160361,93.934965,101.470496,-0.060896,-1.952470,32.025740,-235.822230,104.864610,4.150605,22.230345,9.111224,20.673652,1065.422312,15.249263,402698.273701,0.962986,19.813690,4.158626,2.712129,0.073756,0.051371,102.067055,84.485681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.798219,69.934342,91.392902,100.000000,17.072198,38.746835,64.120401,48.779093,20.000000,27.000000,33.440843,0.207611,23.087763,72.846009,54.679556,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.812253,62.117872,105.158170,126.259150,98.258585,101.751646,54.667078,14.237933,103.908401,4.382982,61.970594,39.443317,124.698858,104.176116,123.385937,103.272107,93.952648,101.575231,-0.060959,-1.952474,32.025740,-235.808904,104.613119,4.148314,22.205499,9.093536,20.563708,1059.755224,15.177100,402333.211759,0.956169,19.479467,4.183605,2.702027,0.075082,0.052554,102.097777,84.466843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.806167,69.939384,91.387570,100.000000,17.070541,38.746835,64.120401,48.729037,20.000000,27.000000,33.437389,0.209782,23.025739,73.165158,54.690561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.858181,62.041233,105.197831,126.199299,98.225135,101.742248,54.734677,14.236649,103.888321,4.380222,62.073202,39.420104,124.663943,104.145549,123.373233,103.208402,93.936770,101.456739,-0.061051,-1.952505,32.025740,-235.811168,104.976821,4.145858,22.215074,9.048370,14.127036,727.140765,15.119965,401897.284452,0.956298,19.215186,4.095595,2.694186,0.074409,0.051656,102.064445,84.466700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.810522,69.946643,91.379738,100.000000,17.078318,38.746835,64.120401,48.836214,20.000000,27.000000,33.435945,0.208980,23.052730,72.828199,54.694239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.908793,62.077072,105.169515,126.203196,98.193534,101.706553,54.794585,14.240787,103.891152,4.376820,62.334950,39.445522,124.652256,104.134965,123.358398,103.056733,93.947394,101.426760,-0.061258,-1.953640,32.025740,-235.807030,104.902806,4.142732,22.201082,9.085585,17.921129,921.420159,15.213757,401940.669696,0.962195,19.515185,4.144654,2.709406,0.074450,0.051777,101.980992,84.420732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.796843,69.993550,91.362467,100.000000,17.084770,38.746835,64.120401,48.797423,20.000000,27.000000,33.437894,0.207743,23.022908,72.521630,54.700504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.854843,62.163084,105.148443,126.242448,98.171139,101.690140,54.683266,14.240074,103.892727,4.374089,62.477944,39.356117,124.654618,104.042480,123.344351,103.084215,93.948561,101.421150,-0.061169,-1.955961,32.025740,-235.809540,104.834218,4.140100,22.195150,9.132248,24.518440,1263.189145,15.194838,401800.194178,0.959505,19.377841,4.085018,2.707225,0.073765,0.052292,101.966950,84.414567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.814297,70.017639,91.385089,100.000000,17.086394,38.746835,64.120401,48.754513,20.000000,27.000000,33.438786,0.207875,23.035908,72.709676,54.686893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.832302,62.247444,105.104228,126.289216,98.117806,101.680044,54.656472,14.244212,103.886895,4.371682,62.610539,39.302590,124.664953,104.083753,123.379325,103.040111,93.929166,101.429859,-0.061208,-1.955934,32.025740,-235.810956,104.462765,4.137417,22.190192,9.091211,13.331605,687.180531,15.164635,401653.140820,0.956854,19.346845,4.055279,2.702975,0.074024,0.051362,101.947726,84.443100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.814917,70.007470,91.393157,100.000000,17.090460,38.746835,64.120401,48.772747,20.000000,27.000000,33.443495,0.208315,23.044292,72.997086,54.694239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.897001,62.247444,105.097733,126.289216,98.046939,101.673259,54.749469,14.250634,103.804898,4.368774,62.725916,39.435064,124.664472,104.028176,123.349923,102.998455,93.930199,101.368209,-0.061033,-1.955928,32.025740,-235.800124,104.616356,4.134467,22.190498,9.048280,27.510367,1415.619275,15.186189,401735.637471,0.960295,19.504102,4.050535,2.706186,0.074031,0.051729,101.922352,84.424969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.809839,70.019821,91.397432,100.000000,17.088986,38.746835,64.120401,48.770625,20.000000,27.000000,33.448799,0.211316,23.006085,73.054492,54.694869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.940020,62.337043,105.087958,126.333757,97.958338,101.666270,54.680640,14.237220,103.754546,4.365959,62.728013,39.513914,124.665792,104.027848,123.352418,103.073212,93.910042,101.369160,-0.060904,-1.955911,32.025740,-235.810761,105.110529,4.131622,22.205265,9.093464,47.971073,2471.586630,15.191575,401859.049384,0.961475,19.618250,4.075484,2.706619,0.074852,0.051875,101.873572,84.437227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.807508,70.016246,91.386926,100.000000,17.093147,38.746835,64.120401,48.727319,20.000000,27.000000,33.454947,0.210501,23.070346,72.925865,54.695832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.809350,62.425541,105.121560,126.374401,97.917135,101.656227,54.650710,14.244498,103.967919,4.363514,62.551781,39.655690,124.699232,104.114465,123.346840,103.155134,93.971396,101.397170,-0.060980,-1.955870,32.025740,-235.808710,104.706484,4.129170,22.231932,9.121466,30.476837,1571.100914,15.161274,401786.935288,0.958048,19.532782,4.035128,2.701950,0.074254,0.051181,101.843994,84.475192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.828561,70.007419,91.395448,100.000000,17.097518,38.746835,64.120401,48.694151,20.000000,27.000000,33.458848,0.210321,23.048403,71.747076,54.689086,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.756817,62.374813,105.265547,126.379134,97.854197,101.640948,54.750268,14.243356,103.930167,4.360327,62.235735,39.653411,124.680423,104.162726,123.335811,103.222280,93.935463,101.439940,-0.060970,-1.955858,32.025740,-235.809852,104.788227,4.125758,22.236944,9.079473,34.090490,1754.191442,15.143560,401888.121373,0.958252,19.565615,4.055892,2.698714,0.074986,0.051875,101.794770,84.470274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.796928,69.974132,91.370331,100.000000,17.115880,38.746835,64.120401,48.586995,20.000000,27.000000,33.468317,0.208536,23.056589,71.940535,54.694161,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.941240,62.208848,105.201622,126.304805,97.817012,101.627961,54.748815,14.238932,103.922475,4.357691,62.057734,39.553149,124.706077,104.180386,123.372065,103.171896,93.949608,101.488079,-0.060799,-1.955881,32.025740,-235.810192,104.443943,4.123533,22.237035,9.072224,48.059121,2473.039730,15.207930,401936.561578,0.962391,19.826691,4.012404,2.708666,0.074530,0.052837,101.746787,84.500487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.811772,69.966981,91.374806,100.000000,17.134339,38.746835,64.120401,48.763618,20.000000,27.000000,33.470992,0.209603,23.101899,72.308213,54.686499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.030483,62.208848,105.218677,126.304805,97.811335,101.611954,54.676261,14.250349,103.871458,4.355344,62.050196,39.403103,124.695197,104.249712,123.384223,103.179727,93.956822,101.563813,-0.060823,-1.955916,32.025740,-235.802369,104.813982,4.121413,22.239108,9.104715,45.211996,2329.618816,15.247745,401911.260051,0.961786,19.845472,4.075615,2.716052,0.075458,0.052859,101.731537,84.481671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.813893,69.958312,91.369900,100.000000,17.132655,38.746835,64.120401,48.650976,20.000000,27.000000,33.468607,0.207392,23.093136,73.117948,54.748911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.015257,62.103261,105.176473,126.219342,97.787968,101.597478,54.722526,14.242500,103.868022,4.352468,62.128860,39.443498,124.690837,104.111158,123.371648,103.216045,93.958480,101.520377,-0.060812,-1.955921,32.025740,-235.804827,105.120867,4.119199,22.205770,9.110034,22.867955,1177.310968,15.148569,401492.692065,0.956362,19.435810,4.092160,2.701548,0.073957,0.051974,101.735582,84.469477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.805103,69.946619,91.347278,100.000000,17.136641,38.746835,64.120401,48.589765,20.000000,27.000000,33.467154,0.209559,23.054948,72.272533,54.713092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.998861,62.092510,105.211104,126.205145,97.775385,101.579955,54.681135,14.243071,103.890820,4.349950,62.274221,39.354566,124.655403,104.124162,123.369367,103.124208,93.971188,101.395579,-0.060760,-1.955933,32.025740,-235.807197,104.453139,4.116582,22.201551,9.082267,12.127691,624.842565,15.109605,401358.706493,0.955108,19.318203,4.133205,2.695808,0.075772,0.052521,101.768184,84.458255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.794380,69.942123,91.326834,100.000000,17.141463,38.746835,64.120401,48.583445,20.000000,27.000000,33.468349,0.208758,23.027578,72.855149,54.702776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.984696,62.171079,105.157273,126.241334,97.775275,101.562408,54.760655,14.240217,103.790394,4.347830,62.444066,39.338717,124.657134,104.034280,123.374619,103.162098,93.972576,101.389950,-0.060742,-1.955932,32.025740,-235.807111,104.608712,4.114195,22.236187,9.081510,21.793651,1121.221330,15.103832,401167.764505,0.954318,19.232667,4.103872,2.695778,0.074599,0.051942,101.825564,84.431507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.791657,69.946454,91.321750,100.000000,17.150716,38.746835,64.120401,48.576924,20.000000,27.000000,33.469068,0.209559,23.046762,72.074459,54.687493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.725393,62.171079,105.160521,126.241334,97.750791,101.557100,54.665387,14.245497,103.763150,4.345175,62.549004,39.351794,124.678979,103.999809,123.368366,103.059649,94.000979,101.475545,-0.060639,-1.955881,32.025740,-235.806895,105.119295,4.111517,22.229624,9.103507,12.533031,645.912507,15.112993,401069.445634,0.955286,19.243514,4.011599,2.697799,0.074823,0.051057,101.860523,84.439828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.813239,69.950189,91.313005,100.000000,17.151695,38.746835,64.120401,48.573160,20.000000,27.000000,33.473321,0.210141,23.053379,72.394904,54.699166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.844814,62.275840,105.075448,126.310373,97.708003,101.547167,54.681469,14.237791,103.751358,4.342201,62.642212,39.324270,124.688159,104.049194,123.357241,103.045424,93.970400,101.422621,-0.060624,-1.955869,32.025740,-235.811660,104.624071,4.108393,22.209556,9.126478,18.222577,938.857352,15.111931,401111.398050,0.954295,19.340747,4.006620,2.697399,0.075251,0.051841,101.847007,84.421146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.797274,69.939206,91.303780,100.000000,17.159726,38.746835,64.120401,48.569609,20.000000,27.000000,33.480205,0.208625,23.026225,72.113108,54.778740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.817856,62.352206,105.105641,126.356306,97.670670,101.535941,54.681601,14.240217,103.773233,4.339847,62.700476,39.284300,124.687924,103.985368,123.341764,103.047687,93.945450,101.352568,-0.060513,-1.955283,32.025740,-235.814298,104.753434,4.106108,22.234186,9.085297,12.057285,621.209816,15.225518,401208.337557,0.962846,19.683350,4.032798,2.715544,0.074984,0.052113,101.826272,84.448549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.796194,69.943936,91.314371,100.000000,17.151499,38.746835,64.120401,48.623441,20.000000,27.000000,33.486197,0.208536,23.098329,72.453792,54.775937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.015521,62.411756,105.081781,126.401962,97.627958,101.526298,54.677725,14.239075,103.710966,4.337128,62.826043,39.308336,124.710564,104.030521,123.345688,103.032366,93.975756,101.378035,-0.060513,-1.953540,32.025740,-235.813480,105.360549,4.103277,22.224846,9.064670,14.614328,753.005935,15.163325,401285.916939,0.959512,19.630109,4.029633,2.705006,0.074945,0.051771,101.891516,84.448186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.807416,69.953912,91.346798,100.000000,17.163324,38.746835,64.120401,48.625501,20.000000,27.000000,33.490273,0.208581,23.024188,72.682277,54.785585,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.089210,62.466620,105.041740,126.452072,97.604648,101.511063,54.692691,14.238504,103.770213,4.333836,62.828788,39.460457,124.713145,104.053180,123.336549,103.025602,94.031679,101.450759,-0.060440,-1.953545,32.025740,-235.811274,104.792512,4.099886,22.242660,9.123701,20.313816,1046.386710,15.180967,401405.679141,0.960307,19.742110,4.009898,2.707662,0.073680,0.051616,101.890158,84.453737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.815973,69.947113,91.367686,100.000000,17.159238,38.746835,64.120401,48.509917,20.000000,27.000000,33.496992,0.209157,23.130117,72.797726,54.773989,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.873121,62.466620,105.044079,126.452072,97.589141,101.494267,54.688133,14.236221,103.852917,4.330413,62.735963,39.516651,124.697382,104.046479,123.330917,103.083784,93.996037,101.368161,-0.060498,-1.953540,32.025740,-235.812413,104.822860,4.096800,22.273240,9.129074,22.173792,1142.291272,15.091719,401261.112541,0.955154,19.540814,3.995839,2.693333,0.074385,0.052240,101.920421,84.458086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.838629,69.932833,91.375239,100.000000,17.163928,38.746835,64.120401,48.457871,20.000000,27.000000,33.503980,0.209514,23.137311,72.354402,54.775229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.973664,62.459727,105.142029,126.481860,97.633826,101.489240,54.665621,14.237791,103.780940,4.327236,62.423908,39.384697,124.715630,104.085510,123.327314,103.115342,94.004258,101.441883,-0.060660,-1.952681,32.025740,-235.814601,104.341480,4.094052,22.238982,9.083205,8.027446,413.707218,15.053694,401121.841736,0.952928,19.498694,3.986296,2.687231,0.073296,0.051025,101.856173,84.472110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.817786,69.930667,91.375796,100.000000,17.176338,38.746835,64.120401,48.557160,20.000000,27.000000,33.509128,0.208581,23.069120,71.973023,54.778789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.787521,62.330151,105.157019,126.427295,97.646662,101.490290,54.777176,14.229799,103.808905,4.325260,62.365300,39.426899,124.726268,104.087661,123.377444,103.052101,94.009928,101.465561,-0.060655,-1.952678,32.025740,-235.820305,104.646590,4.092129,22.250593,9.083836,-1.573503,-80.927828,15.145998,401262.199212,0.958591,19.783492,3.969260,2.702229,0.074023,0.051761,101.871395,84.458261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.832426,69.931196,91.387961,100.000000,17.186019,38.746835,64.120401,48.491221,20.000000,27.000000,33.514449,0.209157,23.085293,72.291079,54.776310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.794210,62.270326,105.147146,126.366050,97.663182,101.476692,54.725442,14.247923,103.833730,4.323319,62.353054,39.278361,124.717772,104.037570,123.371668,103.108850,94.012571,101.429488,-0.060603,-1.952130,32.025740,-235.801855,104.921852,4.090735,22.222664,9.105382,11.578637,596.071196,15.115287,401152.938109,0.956242,19.643938,4.008059,2.697771,0.074244,0.051188,101.867615,84.480517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.832932,69.933777,91.389802,100.000000,17.190981,38.746835,64.120401,48.578815,20.000000,27.000000,33.514021,0.209782,23.027055,72.467393,54.694347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.915132,62.270326,105.149708,126.366050,97.663940,101.462866,54.673592,14.239503,103.812398,4.321339,62.374261,39.359607,124.715560,103.953410,123.401888,103.084948,93.988766,101.433965,-0.060529,-1.950366,32.025740,-235.811091,104.801668,4.089303,22.229480,9.118400,24.920177,1284.113776,15.194109,401096.860632,0.958960,19.760176,4.017484,2.711104,0.074657,0.052533,101.853615,84.488676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.854649,69.950927,91.409635,100.000000,17.196695,38.746835,64.120401,48.563464,20.000000,27.000000,33.515418,0.208669,23.054966,72.644360,54.697554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.835233,62.248547,105.095299,126.355193,97.674412,101.448364,54.678404,14.244070,103.781499,4.318977,62.406577,39.441332,124.696243,104.014741,123.379800,103.075987,94.024560,101.312183,-0.060424,-1.950348,32.025740,-235.809465,104.850451,4.087248,22.235340,9.065517,5.121688,263.892667,15.185166,400954.400546,0.959417,19.691501,3.991841,2.710382,0.074422,0.052817,101.900300,84.464081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.832852,69.901328,91.423686,100.000000,17.195665,38.746835,64.120401,48.567593,20.000000,27.000000,33.518708,0.208713,23.024783,72.385346,54.693108,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.014581,62.280802,105.151266,126.377742,97.666600,101.436930,54.792558,14.238504,103.825782,4.317384,62.213014,39.435116,124.732279,104.154439,123.398707,103.122901,94.030834,101.475082,-0.060458,-1.950354,32.025740,-235.811600,104.968070,4.085874,22.258563,9.105238,-1.361987,-70.029582,15.130350,400865.219556,0.956963,19.531735,4.018501,2.702026,0.074427,0.052230,101.922119,84.480217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.828031,69.923896,91.446978,100.000000,17.211078,38.746835,64.120401,48.523325,20.000000,27.000000,33.522767,0.208183,23.089801,72.508829,54.771373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.804933,62.239725,105.226948,126.390548,97.658073,101.423993,54.693853,14.242785,103.913416,4.315223,62.007346,39.435661,124.760705,104.188002,123.417807,103.231814,94.041146,101.335385,-0.060272,-1.949219,32.025740,-235.810423,105.163410,4.084026,22.249025,9.105364,9.323612,480.259172,15.154587,400762.711455,0.958824,19.615479,3.905015,2.706184,0.075044,0.051917,101.900344,84.457190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.841675,69.940029,91.472297,100.000000,17.216342,38.746835,64.120401,48.422552,20.000000,27.000000,33.526017,0.209514,23.070166,72.609563,54.690827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.989219,62.091958,105.209658,126.327076,97.640991,101.414105,54.698666,14.237363,103.891650,4.313143,61.914195,39.440310,124.730238,104.205808,123.402915,103.281804,94.081128,101.439823,-0.060288,-1.947437,32.025740,-235.812579,105.053403,4.081820,22.246284,9.130805,22.970834,1183.123366,15.083571,400633.614579,0.952029,19.411099,4.002648,2.695179,0.074361,0.051444,101.909584,84.459271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.843705,69.936664,91.479623,100.000000,17.231708,38.746835,64.120401,48.521354,20.000000,27.000000,33.527444,0.209157,23.123445,72.453433,54.772967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.025220,62.091958,105.188762,126.327076,97.608017,101.402684,54.676978,14.241644,103.880404,4.311461,61.894430,39.408855,124.720155,104.210253,123.389296,103.186831,94.074873,101.504013,-0.060220,-1.946811,32.025740,-235.804867,104.939394,4.080105,22.262728,9.090381,24.332312,1253.743998,15.183037,400643.944492,0.959112,19.646718,3.903236,2.711690,0.074595,0.051888,101.927380,84.473345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.829656,69.933821,91.466468,100.000000,17.236957,38.746835,64.120401,48.408325,20.000000,27.000000,33.524233,0.209113,23.134047,72.467866,54.772003,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.911178,61.996574,105.215950,126.265275,97.616277,101.393465,54.687437,14.239360,103.864556,4.309980,61.943570,39.435810,124.702757,104.152514,123.404301,103.201334,94.104368,101.485569,-0.060270,-1.945327,32.025740,-235.810744,104.699388,4.078572,22.247474,9.090868,12.707327,654.631103,15.092137,400215.120326,0.953674,19.255667,3.929874,2.698430,0.074089,0.051080,101.968220,84.472981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.839782,69.943531,91.466107,100.000000,17.243493,38.746835,64.120401,48.374041,20.000000,27.000000,33.521801,0.209738,23.115043,72.156825,54.776478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.905331,61.966801,105.212481,126.239664,97.646475,101.391859,54.687213,14.240645,103.868618,4.308080,62.033870,39.312830,124.703141,104.164922,123.387883,103.181269,94.068888,101.470693,-0.060272,-1.944771,32.025740,-235.809786,104.941006,4.076842,22.269850,9.119554,25.634372,1320.586572,15.071869,400159.679984,0.952991,19.208242,3.977051,2.695405,0.074696,0.051685,102.003038,84.510537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.833966,69.936885,91.455202,100.000000,17.249922,38.746835,64.120401,48.417099,20.000000,27.000000,33.521762,0.210186,23.107380,72.075253,54.684070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.793664,62.002087,105.139917,126.255810,97.667665,101.378381,54.760035,14.222664,103.802750,4.305334,62.157967,39.361773,124.697445,104.059914,123.385302,103.134767,94.008906,101.450100,-0.060193,-1.944758,32.025740,-235.822540,104.538459,4.074405,22.277982,9.122962,25.010417,1286.729355,15.120387,400016.111098,0.955524,19.263201,3.935800,2.704003,0.074554,0.052330,102.050361,84.499249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.847826,69.964438,91.418100,100.000000,17.253982,38.746835,64.120401,48.401541,20.000000,27.000000,33.520273,0.209559,23.138032,72.091934,54.684719,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.920034,62.058601,105.161822,126.282813,97.694071,101.363899,54.654715,14.238504,103.816466,4.303807,62.233774,39.322222,124.708794,104.127938,123.380650,103.125671,94.013854,101.388564,-0.059858,-1.944724,32.025740,-235.815684,104.715174,4.073088,22.263684,9.078030,12.307885,634.433021,15.120978,400039.852249,0.955598,19.241144,3.961798,2.704320,0.074169,0.051319,102.081660,84.509148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.828775,69.950369,91.391090,100.000000,17.260286,38.746835,64.120401,48.454963,20.000000,27.000000,33.521454,0.208139,23.070292,71.940931,54.697258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.739646,62.058601,105.111355,126.282813,97.682107,101.353871,54.635091,14.247209,103.864559,4.301628,62.406401,39.265140,124.699518,104.055668,123.417079,103.097380,94.062314,101.330994,-0.059706,-1.944659,32.025740,-235.804855,104.782290,4.071082,22.254272,9.092058,33.844060,1745.182225,15.158894,400218.721633,0.957261,19.423986,4.008650,2.710234,0.073849,0.051913,102.075705,84.501034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.854182,69.960834,91.382634,100.000000,17.263862,38.746835,64.120401,48.376912,20.000000,27.000000,33.523768,0.208095,23.081128,72.337213,54.690404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.795626,62.139927,105.086390,126.324014,97.643674,101.357317,54.674803,14.255486,103.814980,4.299084,62.586314,39.263346,124.721512,104.087992,123.383621,103.148683,94.081971,101.379754,-0.059551,-1.944041,32.025740,-235.797069,104.837067,4.068647,22.244319,9.122674,48.050553,2475.945929,15.106651,400143.475713,0.955728,19.313541,3.964458,2.701997,0.074719,0.052467,102.080394,84.488682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.859736,69.968877,91.362285,100.000000,17.263573,38.746835,64.120401,48.463620,20.000000,27.000000,33.527427,0.210141,23.053866,72.579663,54.690276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.051560,62.252682,105.050114,126.371061,97.635604,101.348592,54.697876,14.256057,103.673523,4.296454,62.701896,39.276587,124.686186,104.044395,123.365816,103.043155,94.092479,101.338372,-0.059637,-1.942301,32.025740,-235.793721,105.094776,4.066139,22.232004,9.139550,32.875780,1693.306576,15.177010,400130.763265,0.960801,19.551996,3.879268,2.713276,0.074777,0.052682,102.036822,84.492781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.838337,69.937522,91.334778,100.000000,17.261329,38.746835,64.120401,48.418432,20.000000,27.000000,33.529046,0.209469,23.041317,72.933139,54.686627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.021492,62.368472,105.079901,126.438709,97.657844,101.329733,54.680281,14.241358,103.751494,4.293677,62.815406,39.240771,124.710237,103.973750,123.351222,103.064964,94.106639,101.316328,-0.059567,-1.942288,32.025740,-235.810543,105.350432,4.063677,22.191111,9.080933,11.963924,616.414588,15.152602,400178.827326,0.958828,19.559230,3.890722,2.708717,0.074139,0.052285,102.025664,84.499757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.853966,69.962277,91.317818,100.000000,17.266264,38.746835,64.120401,48.272504,20.000000,27.000000,33.535668,0.208095,23.058229,72.106802,54.689007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.006919,62.368472,105.066067,126.438709,97.703407,101.308626,54.666998,14.246210,103.778083,4.291172,62.739415,39.425929,124.720272,104.056469,123.354632,103.142015,94.094603,101.287389,-0.059480,-1.942277,32.025740,-235.804874,104.829586,4.061494,22.223458,9.054735,19.579631,1009.042054,15.038523,400105.976684,0.951802,19.334292,3.853812,2.690036,0.075061,0.052370,102.002534,84.515327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.841402,69.965068,91.282263,100.000000,17.272297,38.746835,64.120401,48.277719,20.000000,27.000000,33.543284,0.208404,23.083508,71.793404,54.686007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.991109,62.431330,105.085753,126.497450,97.751545,101.288808,54.654821,14.240359,103.775174,4.289162,62.553207,39.484728,124.741698,104.041948,123.361249,102.994373,94.091801,101.275008,-0.059556,-1.942256,32.025740,-235.810889,104.850167,4.059228,22.213811,9.104355,14.157167,729.756344,15.057882,400178.062133,0.953000,19.489666,3.825583,2.692872,0.074120,0.051966,101.969760,84.517389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.859634,69.978318,91.303739,100.000000,17.284412,38.746835,64.120401,48.270168,20.000000,27.000000,33.549852,0.208980,23.047934,72.360673,54.694751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.985166,62.368196,105.111733,126.497171,97.734098,101.261370,54.667345,14.236506,103.828524,4.285429,62.466637,39.428083,124.761067,104.005051,123.399022,103.040228,94.101798,101.407135,-0.059564,-1.941689,32.025740,-235.811965,104.973741,4.055318,22.215578,9.095664,12.547578,646.639057,15.059186,400126.074482,0.953419,19.508861,3.819147,2.693524,0.074518,0.051649,101.957274,84.497309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.855756,69.998509,91.307698,100.000000,17.287285,38.746835,64.120401,48.261136,20.000000,27.000000,33.554194,0.207130,23.041840,72.259703,54.689941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.772233,62.299549,105.067555,126.438431,97.699897,101.255960,54.674884,14.241929,103.893928,4.282108,62.381000,39.406216,124.758054,104.088831,123.381153,102.988120,94.083258,101.363749,-0.059538,-1.939945,32.025740,-235.810789,104.824163,4.052424,22.223584,9.071611,22.757805,1172.661050,15.068456,400146.334364,0.954012,19.592548,3.814045,2.695121,0.074827,0.054134,101.868897,84.456938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.812293,69.971651,91.285453,100.000000,17.292891,38.746835,64.120401,48.250689,20.000000,27.000000,33.558456,0.207743,23.054461,72.104917,54.697711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.890590,62.257369,105.141685,126.407808,97.677645,101.254439,54.745065,14.246068,103.798043,4.278147,62.342766,39.371532,124.755884,104.153005,123.381324,103.106669,94.109100,101.358093,-0.059446,-1.938159,32.025740,-235.802567,105.252025,4.048711,22.221799,9.091679,9.431170,485.345020,15.068184,399941.578762,0.953543,19.537245,3.888359,2.696198,0.074227,0.051196,101.873719,84.490822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.816625,69.974737,91.271712,100.000000,17.297408,38.746835,64.120401,48.352598,20.000000,27.000000,33.559672,0.207655,23.055705,72.747398,54.694947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.854681,62.257369,105.101115,126.407808,97.681348,101.248316,54.677710,14.239789,103.747145,4.274041,62.205709,39.339588,124.748495,104.089471,123.390724,103.049215,94.104436,101.421354,-0.059380,-1.937563,32.025740,-235.812276,104.955160,4.044752,22.197945,9.095772,1.038014,53.483869,15.151557,400001.960816,0.958873,19.749803,3.879223,2.709866,0.074376,0.051918,101.859495,84.517928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.833664,69.969780,91.290511,100.000000,17.306089,38.746835,64.120401,48.281207,20.000000,27.000000,33.561430,0.209380,23.048349,72.934131,54.694328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
39.040137,62.175490,105.105354,126.363266,97.693071,101.242970,54.657744,14.241929,103.755333,4.271402,62.187820,39.244591,124.749317,104.114186,123.418904,103.176197,94.110484,101.333712,-0.059268,-1.937566,32.025740,-235.809972,104.581383,4.042233,22.191706,9.091679,20.385410,1050.746008,15.108449,399814.821524,0.954372,19.551172,3.849772,2.703525,0.074433,0.052207,101.891891,84.497933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.830804,69.984349,91.279577,100.000000,17.306492,38.746835,64.120401,48.290362,20.000000,27.000000,33.561408,0.208359,23.054659,72.757360,54.693344,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.735986,62.147922,105.098687,126.328189,97.691444,101.237635,54.656649,14.229656,103.790457,4.268523,62.244891,39.347649,124.741773,104.071978,123.401966,103.088628,94.077088,101.326990,-0.059197,-1.936380,32.025740,-235.822735,104.810096,4.039749,22.186117,9.070115,21.560561,1111.340254,15.117214,399823.559355,0.956447,19.598600,3.894788,2.704979,0.074036,0.052217,101.923177,84.479256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.815306,69.929017,91.271165,100.000000,17.311568,38.746835,64.120401,48.182822,20.000000,27.000000,33.563439,0.207174,23.011801,72.199828,54.703031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.807179,62.167219,105.111980,126.345449,97.677746,101.230032,54.686020,14.240359,103.716827,4.265825,62.300089,39.336748,124.728617,104.043420,123.393867,103.054838,94.112479,101.343896,-0.059053,-1.936343,32.025740,-235.805498,104.897809,4.037623,22.218085,9.083151,12.571609,647.656226,15.032794,399560.884177,0.951628,19.272136,3.832833,2.692238,0.075025,0.052215,101.954264,84.441610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.818739,69.942825,91.273483,100.000000,17.312330,38.746835,64.120401,48.332141,20.000000,27.000000,33.564247,0.210096,23.040433,72.148359,54.696186,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.977596,62.167219,105.110130,126.345449,97.673774,101.217844,54.794975,14.242215,103.721624,4.263355,62.215061,39.431355,124.732930,104.056890,123.398187,103.042351,94.118348,101.422474,-0.058924,-1.936407,32.025740,-235.809687,104.860996,4.035415,22.196809,9.116092,23.816753,1224.536700,15.163164,399764.602341,0.959631,19.646164,3.861938,2.713205,0.074285,0.051529,101.956484,84.453666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.846154,69.959031,91.274515,100.000000,17.323259,38.746835,64.120401,48.280071,20.000000,27.000000,33.566741,0.209648,23.091027,73.190522,54.683686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.832950,62.143786,105.090983,126.354914,97.685110,101.212478,54.673858,14.241786,103.781177,4.259176,62.143494,39.302763,124.721933,104.048119,123.401628,103.071259,94.128004,101.367360,-0.058704,-1.936416,32.025740,-235.811258,104.863178,4.032093,22.193022,9.113803,24.074306,1240.520793,15.133391,399647.262721,0.957184,19.571242,3.837336,2.708570,0.073782,0.052911,101.932460,84.525850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.841509,69.938203,91.308087,100.000000,17.326148,38.746835,64.120401,48.122815,20.000000,27.000000,33.568372,0.208669,23.042904,72.030778,54.694859,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
