OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, December 2, 2019
2:51:45 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.887639,65.222348,139.388802,2286.150838,105.010487,97.222172,14.400462,14.351955,138.873983,2.300559,63.025379,-87.728407,143.246922,139.502342,141.231633,139.265513,81.246303,137.621802,-0.000562,0.029729,32.000000,-235.659847,138.966336,-0.024661,24.485986,0.687667,445337.687738,0.961585,25.105393,18.195207,2.788527,0.069350,0.027638,168.379997,32.000000,184.476973,196.929202,169.969826,151.942333,32.000000,149.246857,68.841229,66.381545,90.974605,100.000000,30.234237,0.000000,63.174227,0.000000,33.372439,28.800925,36.589155
49.788387,65.222348,139.456568,2286.150838,104.983313,97.223506,14.486609,14.347674,138.825737,2.300876,63.061217,-87.729114,143.112940,139.531991,141.220822,139.227984,81.275886,137.574099,-0.000562,0.029725,32.000000,-235.663800,138.916859,-0.024656,24.481397,0.689741,445435.118301,0.964018,25.243153,18.197472,2.796549,0.062561,0.029512,168.121814,32.000000,184.766390,167.978741,167.835371,152.372577,32.000000,148.997557,68.802924,66.401054,90.974708,100.000000,30.282520,0.000000,63.231754,0.000000,33.350584,28.973217,36.752471
50.014348,65.241875,139.370208,2286.150838,104.968723,97.222905,14.772651,14.345533,138.854813,2.300927,62.958329,-87.734016,143.127377,139.476345,141.276716,139.153970,81.247383,137.500622,-0.000561,0.029709,32.000000,-235.662662,139.015225,-0.024706,24.463930,0.691289,445261.744979,0.963665,25.173645,18.113706,2.800986,0.065008,0.026092,167.776614,32.000000,184.842547,168.109877,168.387563,153.024187,32.000000,148.226635,68.833561,66.409694,90.932747,100.000000,30.244890,0.000000,63.219208,0.000000,33.403086,29.545302,36.786733
49.894516,65.255626,139.181734,2286.150838,104.964186,97.219852,14.476535,14.352669,138.960828,2.300662,62.867182,-87.718759,143.217278,139.579725,141.334998,139.189953,81.309475,137.567503,-0.000563,0.029699,32.000000,-235.653888,138.961012,-0.024718,24.501827,0.691289,445261.744979,0.963665,25.173645,18.113706,2.800986,0.067222,0.024836,168.396530,32.000000,184.370761,169.825994,171.200594,153.162147,32.000000,147.999381,68.838119,66.432183,90.933016,100.000000,30.225369,0.000000,63.169984,0.000000,33.451550,28.953070,36.573894
49.689929,65.258376,139.141802,2286.150838,104.961599,97.224973,14.445924,14.347531,138.833929,2.300663,62.745939,-87.726171,143.226487,139.578666,141.328122,139.195735,81.229345,137.546532,-0.000563,0.029705,32.000000,-235.664271,138.973170,-0.024688,24.496949,0.687779,445165.380117,0.961465,25.097128,18.076954,2.789520,0.056601,0.027110,169.192696,32.000000,183.908941,139.706995,172.682209,153.084416,32.000000,148.094889,68.832331,66.397625,90.928270,100.000000,30.205155,0.000000,63.061775,0.000000,33.487941,28.891849,36.771032
49.818339,65.211072,139.041600,-2284.042501,104.965295,97.231317,14.496875,14.347531,138.872828,2.301148,62.908161,-87.741765,143.279790,139.541147,141.292963,139.116201,81.229480,137.650026,-0.000565,0.029687,32.000000,-235.661648,138.957343,-0.024684,24.490812,0.687779,445165.380117,0.961465,25.097128,18.076954,2.789520,0.067464,0.032067,169.117865,32.000000,183.762615,149.531653,173.195731,152.325697,32.000000,148.973343,68.855735,66.411095,90.940552,100.000000,30.352954,0.000000,63.180475,0.000000,33.539660,28.993750,36.772206
49.870390,65.211072,139.189539,-2284.042501,104.960200,97.235064,14.621298,14.353097,138.820209,2.301594,63.074133,-87.726291,143.278520,139.582437,141.239147,139.245630,81.273874,137.535773,-0.000564,0.029672,32.000000,-235.656410,138.999619,-0.024697,24.508305,0.690910,445453.989219,0.965957,25.311691,18.147026,2.800201,0.073240,0.028692,168.600282,32.000000,184.251238,179.841977,171.009591,151.966174,32.000000,149.171115,68.831087,66.447633,90.924123,100.000000,30.273218,0.000000,63.173240,0.000000,33.523691,29.242595,36.631194
49.933506,65.239124,139.379798,2286.150838,104.957585,97.237614,14.859132,14.345533,138.896162,2.301994,63.031475,-87.730930,143.202879,139.592654,141.241175,139.220954,81.318224,137.617666,-0.000563,0.029631,32.000000,-235.659876,138.914719,-0.024692,24.499073,0.688025,445257.204333,0.962055,25.077517,18.097338,2.791026,0.075739,0.027164,168.272764,32.000000,184.869372,140.422231,168.595039,152.010178,32.000000,149.005658,68.853644,66.448169,90.940861,100.000000,30.263837,0.000000,63.115044,0.000000,33.583691,29.718265,36.921582
49.831433,65.226749,139.479184,2286.150838,104.941427,97.237642,14.494969,14.352954,138.967487,2.302118,62.881284,-87.732443,143.150722,139.631395,141.312389,139.302041,81.304535,137.606477,-0.000563,0.029604,32.000000,-235.655569,139.005350,-0.024601,24.510324,0.688316,445188.036326,0.960788,25.040335,18.092255,2.791308,0.082855,0.030202,168.029602,32.000000,184.833706,173.111727,167.751810,152.772177,32.000000,148.471381,68.849772,66.440536,90.916790,100.000000,30.407444,0.000000,63.188057,0.000000,33.605107,28.989937,36.655626
49.988177,65.187421,139.156040,2286.150838,104.909143,97.238920,14.571579,14.348245,138.907046,2.302139,62.710453,-87.739914,143.191579,139.689816,141.346054,139.223014,81.346690,137.696121,-0.000563,0.029610,32.000000,-235.658967,138.983020,-0.024584,24.485645,0.690031,445254.953001,0.962975,25.133491,18.100580,2.799020,0.070793,0.034064,168.138593,32.000000,184.706294,156.434391,170.264533,153.167076,32.000000,147.765925,68.841788,66.472947,90.891670,100.000000,30.328952,0.000000,63.027103,0.000000,33.637387,29.143157,36.750343
49.980828,65.187421,139.181189,2286.150838,104.904633,97.240207,14.838433,14.346960,138.919000,2.302279,62.753487,-87.707411,143.236881,139.638126,141.385710,139.256281,81.289595,137.679818,-0.000562,0.029602,32.000000,-235.661563,138.956446,-0.024559,24.478617,0.686669,445046.703787,0.959567,24.932174,18.101391,2.783779,0.070099,0.032997,169.002562,32.000000,184.038524,192.421534,172.377572,153.105033,32.000000,147.875703,68.848605,66.448116,90.902011,100.000000,30.339923,0.000000,63.083563,0.000000,33.625810,29.676867,36.539118
49.825337,65.162669,139.479801,-2284.042501,104.908617,97.240099,14.539512,14.348530,138.973033,2.302583,62.855556,-87.733943,143.238828,139.635780,141.375390,139.260458,81.289425,137.633395,-0.000562,0.029593,32.000000,-235.659993,138.989505,-0.024588,24.475234,0.687111,445161.836089,0.959663,24.939761,18.150674,2.784692,0.064051,0.044348,169.243687,32.000000,183.774444,171.150752,173.588353,152.575962,32.000000,148.776705,68.862770,66.443986,90.912778,100.000000,30.344406,0.000000,63.134073,0.000000,33.626064,29.079024,36.652544
49.969755,65.174220,139.212844,-2284.042501,104.920920,97.240106,14.577948,14.343821,138.874674,2.302668,62.914343,-87.723546,143.288051,139.580339,141.328474,139.281500,81.275693,137.609260,-0.000562,0.029587,32.000000,-235.669456,138.992138,-0.024741,24.496608,0.691014,445217.491912,0.963089,25.075719,18.128594,2.799375,0.067832,0.029059,168.991018,32.000000,183.946864,166.739422,172.026100,152.193759,32.000000,148.987812,68.814430,66.467180,90.923493,100.000000,30.386887,0.000000,63.082083,0.000000,33.661006,29.155896,36.563770
50.009399,65.179720,139.239754,2286.150838,104.949692,97.241420,14.856958,14.350813,138.941975,2.302747,63.015849,-87.723863,143.263652,139.560252,141.296345,139.226234,81.334760,137.629312,-0.000561,0.029569,32.000000,-235.664922,138.952957,-0.024719,24.504659,0.686907,445176.018303,0.959738,24.937992,18.130755,2.785942,0.064447,0.036633,168.291945,32.000000,184.662479,163.770226,169.224250,151.989284,32.000000,148.969483,68.851919,66.474357,90.932111,100.000000,30.364300,0.000000,63.117215,0.000000,33.685809,29.713917,36.608157
49.848011,65.179720,139.386062,2286.150838,104.931891,97.245220,14.583598,14.350813,138.949820,2.302925,62.984503,-87.729548,143.224105,139.539861,141.324967,139.330052,81.302649,137.630944,-0.000560,0.029547,32.000000,-235.658366,139.062437,-0.024743,24.497762,0.686227,445058.118073,0.959060,24.902571,18.081300,2.784272,0.072664,0.027145,168.124566,32.000000,184.846870,183.918425,167.798422,152.566308,32.000000,148.717166,68.817278,66.465453,90.919784,100.000000,30.473606,0.000000,63.144857,0.000000,33.716745,29.167196,36.897738
49.800644,65.190721,139.172809,-2284.042501,104.938535,97.247781,14.443779,14.346818,138.960370,2.303336,62.825607,-87.749138,143.248020,139.586761,141.389972,139.254345,81.366364,137.576834,-0.000559,0.029524,32.000000,-235.662525,138.935582,-0.024743,24.490392,0.689640,445225.306209,0.962533,25.069311,18.114195,2.796221,0.074694,0.023683,168.212521,32.000000,184.810111,154.140009,169.164882,153.361981,32.000000,147.881538,68.836603,66.496500,90.913158,100.000000,30.370173,0.000000,63.135541,0.000000,33.754075,28.887558,36.698179
49.762304,65.190171,139.162776,2286.150838,104.932705,97.250325,14.843120,14.345391,138.918738,2.303806,62.807384,-87.722301,143.271935,139.742751,141.387100,139.302138,81.344730,137.550594,-0.000559,0.029484,32.000000,-235.664280,139.027808,-0.024756,24.524932,0.689570,445159.196934,0.963663,25.129327,18.024538,2.794599,0.073189,0.024946,168.792443,32.000000,184.017476,169.999267,171.798130,153.254953,32.000000,147.656977,68.818948,66.467544,90.902285,100.000000,30.423996,0.000000,63.187564,0.000000,33.780665,29.686240,36.705882
49.982039,65.240775,139.550465,-2284.042501,104.912196,97.247852,14.661370,14.346532,138.945702,2.304013,62.804322,-87.707677,143.315776,139.688919,141.358568,139.275410,81.302003,137.563489,-0.000559,0.029516,32.000000,-235.664614,139.060929,-0.024771,24.552627,0.689570,445159.196934,0.963663,25.129327,18.024538,2.794599,0.059285,0.029665,169.371845,32.000000,183.738793,169.239304,172.772263,152.321233,32.000000,148.817822,68.837895,66.495295,90.915095,100.000000,30.586999,0.000000,63.056247,0.000000,33.868391,29.322740,36.904928
50.085854,65.231424,139.181229,-2284.042501,104.902984,97.246560,14.760904,14.347246,138.924515,2.304298,62.808296,-87.727431,143.283078,139.629602,141.371426,139.272864,81.344809,137.684348,-0.000560,0.029494,32.000000,-235.665375,139.049079,-0.024793,24.521208,0.689164,445231.379370,0.964399,25.168478,18.033590,2.796550,0.065735,0.029534,168.351116,32.000000,184.321097,169.600835,170.158315,152.015875,32.000000,149.217915,68.810691,66.508015,90.904389,100.000000,30.473700,0.000000,63.067642,0.000000,33.902668,29.521807,36.729653
49.717955,65.231424,139.552821,-2284.042501,104.913867,97.254151,14.499208,14.346675,138.947806,2.304387,62.940332,-87.740347,143.278210,139.705864,141.433654,139.322165,81.377443,137.551062,-0.000559,0.029481,32.000000,-235.660537,139.116056,-0.024812,24.540851,0.686945,445266.543082,0.959857,24.988624,18.096612,2.791900,0.071989,0.028635,168.337948,32.000000,184.911063,169.638654,168.120141,152.325480,32.000000,149.102462,68.829919,66.539379,90.920473,100.000000,30.625708,0.000000,63.193485,0.000000,33.926518,28.998417,36.527086
49.931124,65.159369,139.120980,-2284.042501,104.930725,97.256717,14.672966,14.348102,138.977508,2.304750,62.862683,-87.720077,143.237301,139.699461,141.465892,139.327666,81.336157,137.614031,-0.000559,0.029478,32.000000,-235.661405,139.032478,-0.024846,24.542320,0.691396,445265.233480,0.965558,25.255683,18.001102,2.806890,0.067255,0.023421,168.177887,32.000000,185.015495,168.671435,168.318439,153.152155,32.000000,148.166015,68.813327,66.539408,90.883680,100.000000,30.488242,0.000000,63.069913,0.000000,33.882530,29.345931,36.598179
50.012001,65.197046,139.192742,2286.150838,104.912616,97.255513,14.780456,14.355808,138.993059,2.304849,62.762925,-87.734462,143.286122,139.681882,141.469961,139.363730,81.362755,137.683279,-0.000559,0.029469,32.000000,-235.655666,139.099084,-0.024858,24.523516,0.685861,445143.665738,0.960688,24.963038,18.072579,2.786258,0.068396,0.037178,168.576442,32.000000,184.269991,168.511082,171.017041,153.307171,32.000000,147.721680,68.811088,66.566328,90.880428,100.000000,30.526626,0.000000,63.025432,0.000000,33.943658,29.560912,36.765603
49.771899,65.221523,139.135431,2286.150838,104.909636,97.263175,14.533328,14.343250,139.057480,2.304875,62.804764,-87.752381,143.335498,139.749256,141.453883,139.314013,81.327821,137.701900,-0.000558,0.029498,32.000000,-235.667240,139.006741,-0.024844,24.543500,0.685557,445092.157908,0.959392,24.917214,18.079172,2.783187,0.065309,0.025445,169.330111,32.000000,183.902192,168.932501,172.973778,153.209297,32.000000,147.898640,68.796158,66.530110,90.878673,100.000000,30.550711,0.000000,63.092382,0.000000,33.971710,29.066656,36.770592
49.985381,65.221523,139.236331,2286.150838,104.881428,97.265728,14.709212,14.350956,138.933456,2.305101,62.991363,-87.727132,143.363606,139.721564,141.449848,139.278041,81.306132,137.641535,-0.000559,0.029488,32.000000,-235.661009,139.089174,-0.024878,24.547958,0.688507,445357.688900,0.964498,25.189893,18.123029,2.795462,0.073526,0.022859,169.493785,32.000000,183.832190,166.704343,173.426452,152.470211,32.000000,148.969610,68.806745,66.564057,90.889212,100.000000,30.570269,0.000000,63.031355,0.000000,34.027057,29.418423,36.720189
49.929617,65.225648,139.227108,2286.150838,104.856432,97.268296,14.827202,14.355380,139.069610,2.305403,63.042331,-87.708901,143.373119,139.775415,141.416052,139.425886,81.328512,137.670771,-0.000559,0.029496,32.000000,-235.654455,139.170446,-0.024897,24.549191,0.685618,445288.436575,0.960176,24.969162,18.115787,2.785541,0.071790,0.029176,168.842198,32.000000,184.133046,169.817546,170.965850,152.161671,32.000000,149.241285,68.780926,66.570251,90.855462,100.000000,30.532548,0.000000,63.082042,0.000000,34.062998,29.654404,36.726132
49.840091,65.243800,139.625061,2286.150838,104.874896,97.268330,14.492088,14.348958,139.017589,2.305800,62.942552,-87.745373,143.298354,139.721197,141.384822,139.335530,81.395595,137.709567,-0.000559,0.029523,32.000000,-235.662516,139.085545,-0.024962,24.532642,0.686412,445295.616142,0.961070,25.030877,18.107421,2.788467,0.059936,0.024272,168.353004,32.000000,184.832918,169.671564,168.609507,152.265306,32.000000,149.195002,68.795288,66.591316,90.873229,100.000000,30.737156,0.000000,63.103985,0.000000,34.113641,28.984177,36.651003
49.897831,65.217398,139.610145,-2284.042501,104.865317,97.269623,14.565800,14.348673,138.982001,2.306156,62.894591,-87.730714,143.255819,139.712756,141.447640,139.390658,81.376595,137.680551,-0.000559,0.029526,32.000000,-235.658867,139.122949,-0.024955,24.520001,0.690222,445245.712484,0.963014,25.141584,18.058928,2.801461,0.065376,0.023548,168.398005,32.000000,185.045452,169.087543,167.788550,152.798853,32.000000,148.432325,68.809339,66.596655,90.859696,100.000000,30.703753,0.000000,63.055654,0.000000,34.148348,29.131599,36.594437
49.729350,65.217398,139.616273,-2284.042501,104.857826,97.270959,14.846590,14.348530,139.007355,2.306411,62.839179,-87.741903,143.301301,139.698258,141.492460,139.390189,81.400200,137.805777,-0.000558,0.029529,32.000000,-235.657043,139.083974,-0.024883,24.487927,0.689579,445220.734089,0.961778,25.055472,18.064025,2.797920,0.065232,0.032544,168.503858,32.000000,184.710442,167.766567,170.262406,153.172868,32.000000,148.168938,68.817187,66.626188,90.825135,100.000000,30.797904,0.000000,63.158639,0.000000,34.153613,29.693179,36.744547
49.864607,65.217398,139.122363,2286.150838,104.856921,97.265993,14.532613,14.350100,139.004022,2.306516,62.879895,-87.737409,143.319230,139.646975,141.481289,139.319070,81.337556,137.778617,-0.000561,0.029521,32.000000,-235.660063,139.104634,-0.024613,24.465923,0.693121,445279.835970,0.965344,25.229847,18.100410,2.807523,0.071950,0.033054,169.077955,32.000000,184.081959,161.020857,172.483195,153.128952,32.000000,147.849095,68.802588,66.573221,90.830793,100.000000,30.773014,0.000000,63.068015,0.000000,34.184562,29.065226,36.615567
50.133269,65.257551,139.547354,2286.150838,104.869908,97.265848,14.704385,14.349815,139.073034,2.306732,62.826452,-87.712842,143.386849,139.676052,141.490401,139.350892,81.374564,137.728869,-0.000562,0.029532,32.000000,-235.658545,139.145628,-0.024581,24.470067,0.693121,445279.835970,0.965344,25.229847,18.100410,2.807523,0.068879,0.026404,169.681712,32.000000,183.916197,150.355092,173.608207,152.498812,32.000000,148.561115,68.829083,66.606453,90.858498,100.000000,30.820278,0.000000,62.923653,0.000000,34.256478,29.408771,36.757826
49.799899,65.218498,139.244481,2286.150838,104.852796,97.272208,14.707505,14.344106,139.067652,2.307010,62.824959,-87.727809,143.407130,139.794972,141.459733,139.389188,81.378416,137.746178,-0.000562,0.029540,32.000000,-235.664745,139.207630,-0.024618,24.437284,0.689212,445295.886085,0.962467,25.089824,18.150046,2.790002,0.074831,0.027702,169.407508,32.000000,184.017671,172.001397,172.017388,152.249716,32.000000,149.218159,68.824936,66.629375,90.868383,100.000000,30.705580,0.000000,63.017336,0.000000,34.293143,29.415011,36.927745
49.847027,65.156344,139.224239,2286.150838,104.836197,97.278564,14.671325,14.343535,139.031125,2.307282,62.874179,-87.721557,143.378280,139.819197,141.422376,139.392202,81.416663,137.747076,-0.000561,0.029542,32.000000,-235.664496,139.135106,-0.024598,24.408121,0.687113,445126.059748,0.957182,24.852705,18.089207,2.783528,0.064435,0.035455,168.459907,32.000000,184.712003,168.359463,169.261828,152.054811,32.000000,149.183176,68.803570,66.648780,90.871798,100.000000,30.869202,0.000000,62.994868,0.000000,34.296626,29.342649,36.658487
49.985331,65.156344,139.246797,2286.150838,104.825234,97.276045,14.826774,14.351955,139.059811,2.307293,62.964768,-87.724833,143.278669,139.737897,141.452137,139.306909,81.416661,137.753864,-0.000561,0.029565,32.000000,-235.655257,139.179258,-0.024596,24.417877,0.691663,445286.223068,0.963855,25.157875,18.093648,2.796080,0.071253,0.037813,168.258753,32.000000,185.192669,158.271940,167.598773,152.450831,32.000000,148.689528,68.817121,66.668198,90.892046,100.000000,30.779566,0.000000,62.996240,0.000000,34.258420,29.653548,36.819088
49.940442,65.168995,139.523100,2286.150838,104.820974,97.278581,14.451878,14.352240,139.004037,2.307587,62.849785,-87.721624,143.347692,139.748459,141.543176,139.303283,81.440937,137.724113,-0.000561,0.029567,32.000000,-235.653496,139.167306,-0.024609,24.403925,0.689366,445061.163909,0.960268,24.912138,18.055324,2.786034,0.065075,0.031502,168.497335,32.000000,185.120265,168.691666,169.087423,153.192397,32.000000,148.206078,68.822700,66.687955,90.903509,100.000000,30.873971,0.000000,63.146911,0.000000,34.294185,28.903756,36.936402
49.885688,65.199797,139.291475,-2284.042501,104.823092,97.283567,14.697103,14.350528,138.981242,2.307679,62.855688,-87.742179,143.405254,139.810040,141.542209,139.404736,81.420964,137.711790,-0.000563,0.029574,32.000000,-235.659143,139.128394,-0.024606,24.374001,0.691751,445059.137841,0.960869,24.963039,18.020555,2.793790,0.062843,0.032194,168.920845,32.000000,184.191557,168.500872,171.849271,153.344152,32.000000,147.905123,68.857387,66.688571,90.906427,100.000000,30.845433,0.000000,63.043963,0.000000,34.349669,29.394205,36.555773
49.805467,65.222073,139.074168,2286.150838,104.835342,97.287236,14.699739,14.350100,139.028374,2.308099,62.885395,-87.738384,143.425035,139.760184,141.544400,139.335368,81.377770,137.774862,-0.000563,0.029579,32.000000,-235.663997,139.149176,-0.024633,24.370303,0.692400,445187.748062,0.962106,25.050424,18.034625,2.792213,0.078582,0.036345,169.489309,32.000000,183.931900,169.054010,173.477387,152.936060,32.000000,148.262578,68.856852,66.644710,90.915937,100.000000,30.961259,0.000000,63.026975,0.000000,34.371791,29.399478,36.714906
50.160882,65.222073,139.577158,2286.150838,104.836839,97.289742,14.448096,14.351955,139.048207,2.308401,62.940599,-87.718985,143.436947,139.682434,141.500743,139.460924,81.371156,137.781288,-0.000562,0.029587,32.000000,-235.659683,139.229184,-0.024612,24.437547,0.692758,445358.479519,0.964042,25.155686,18.108033,2.792347,0.071778,0.032060,169.691281,32.000000,183.940525,169.431531,172.941545,152.373391,32.000000,149.080160,68.837797,66.658933,90.932882,100.000000,30.985461,0.000000,62.881225,0.000000,34.430258,28.896193,36.814833
50.023627,65.241050,139.217566,2286.150838,104.856778,97.290993,14.735152,14.345961,139.047280,2.308649,62.899799,-87.716045,143.435054,139.795360,141.468553,139.375886,81.409151,137.804025,-0.000561,0.029590,32.000000,-235.662070,139.176854,-0.024627,24.431279,0.687854,445182.162977,0.956766,24.788794,18.117726,2.782590,0.075744,0.033884,168.722447,32.000000,184.511808,158.509655,170.064012,152.327914,32.000000,149.176412,68.863164,66.704778,90.953056,100.000000,30.858068,0.000000,62.975303,0.000000,34.487628,29.470305,36.810577
49.980838,65.204197,139.275238,-2284.042501,104.855161,97.294780,14.726331,14.344249,139.084139,2.308782,62.890633,-87.738712,143.409031,139.789243,141.515321,139.416222,81.433689,137.739791,-0.000560,0.029580,32.000000,-235.665750,139.155399,-0.024605,24.425011,0.688430,445219.175860,0.959414,24.949222,18.090620,2.783036,0.068831,0.038191,168.304137,32.000000,184.988062,169.106103,167.991574,152.357554,32.000000,149.054000,68.877278,66.695184,90.970446,100.000000,30.919449,0.000000,62.962364,0.000000,34.489918,29.452661,36.769785
49.994819,65.172570,139.658079,-2284.042501,104.852312,97.297393,14.413366,14.347674,139.058145,2.308933,62.750956,-87.740972,143.372453,139.913055,141.548823,139.443605,81.465584,137.815369,-0.000559,0.029581,32.000000,-235.666914,139.201082,-0.024616,24.462121,0.689499,445168.133602,0.960457,24.956527,18.035315,2.786573,0.072173,0.027444,168.570922,32.000000,185.104165,168.931214,168.304777,153.127301,32.000000,148.224797,68.909011,66.692841,90.954216,100.000000,31.051890,0.000000,62.972375,0.000000,34.523833,28.826732,36.905148
49.779079,65.172570,139.383842,-2284.042501,104.856138,97.299994,14.739531,14.348102,139.028174,2.309127,62.641187,-87.720239,143.370665,139.804841,141.584221,139.447129,81.459821,137.776619,-0.000561,0.029584,32.000000,-235.662061,139.190905,-0.024759,24.506810,0.690063,445074.563942,0.960151,24.910469,18.039620,2.793451,0.062570,0.024134,168.990938,32.000000,184.334867,168.175760,171.162761,153.600484,32.000000,147.881457,68.901668,66.723803,90.952564,100.000000,31.015363,0.000000,63.066546,0.000000,34.521853,29.479062,36.902507
49.994256,65.167069,139.348475,2286.150838,104.880030,97.310103,14.401881,14.343964,139.185021,2.309496,62.678086,-87.732662,143.424354,139.855023,141.591643,139.441198,81.421248,137.841205,-0.000562,0.029585,32.000000,-235.666035,139.199330,-0.024749,24.533141,0.690808,445218.293809,0.964465,25.133503,18.026825,2.800049,0.061739,0.025946,169.335788,32.000000,183.825226,167.060531,173.108155,153.175848,32.000000,148.145281,68.915942,66.686043,90.949230,100.000000,31.031563,0.000000,62.931087,0.000000,34.553826,28.803763,36.616447
49.988825,65.177245,139.218965,2286.150838,104.903689,97.310056,14.768945,14.348958,139.112873,2.309932,62.832510,-87.721657,143.446320,139.886118,141.584522,139.337975,81.430063,137.883582,-0.000562,0.029593,32.000000,-235.661368,139.233530,-0.024792,24.567654,0.686652,445208.288458,0.959943,24.905550,18.096325,2.787290,0.069835,0.026401,169.665155,32.000000,183.849524,169.366111,173.528256,152.505897,32.000000,148.919444,68.919444,66.712049,90.976984,100.000000,31.041484,0.000000,62.936814,0.000000,34.592560,29.537891,36.897004
49.877002,65.191821,139.475686,-2284.042501,104.888263,97.315155,14.675275,14.343678,139.108574,2.310074,62.831434,-87.721739,143.492215,139.848376,141.546176,139.452647,81.451107,137.877975,-0.000562,0.029591,32.000000,-235.665501,139.201165,-0.024813,24.578354,0.685154,445207.929252,0.960391,24.921329,18.107798,2.785002,0.072140,0.026423,169.288788,32.000000,184.146887,169.735798,171.018951,152.295010,32.000000,149.375778,68.936888,66.710378,90.975530,100.000000,31.113004,0.000000,62.988185,0.000000,34.636927,29.350550,36.829946
49.856685,65.170370,139.615190,-2284.042501,104.900264,97.321438,14.488339,14.347817,139.178904,2.310171,62.909209,-87.723449,143.406082,139.847621,141.534603,139.455156,81.501513,137.871666,-0.000562,0.029612,32.000000,-235.659723,139.278888,-0.024802,24.570224,0.687879,445274.201090,0.962751,25.051429,18.084071,2.796393,0.070151,0.031551,168.494347,32.000000,184.751798,169.636234,168.727481,152.253632,32.000000,149.309939,68.938058,66.752373,90.971540,100.000000,31.250594,0.000000,62.874530,0.000000,34.668786,28.976678,36.786953
50.040018,65.170370,139.697464,-2284.042501,104.903601,97.322688,14.760692,14.343535,139.149617,2.310363,62.772606,-87.738288,143.390620,139.828821,141.600005,139.432458,81.472169,137.777766,-0.000562,0.029611,32.000000,-235.665152,139.214728,-0.024774,24.576781,0.689105,445194.021740,0.963183,25.050989,18.030644,2.800330,0.079129,0.027343,168.353403,32.000000,184.970075,169.149748,167.963214,152.876463,32.000000,148.338229,68.952840,66.721373,90.989077,100.000000,31.262998,0.000000,62.881191,0.000000,34.676299,29.521384,36.780277
49.897161,65.159919,139.596452,-2284.042501,104.890799,97.322624,14.662379,14.345676,139.096189,2.310662,62.601474,-87.732249,143.410667,139.822969,141.582908,139.413737,81.501762,137.879483,-0.000563,0.029608,32.000000,-235.661700,139.157152,-0.024767,24.525325,0.686515,445149.541980,0.959193,24.861634,18.015026,2.791715,0.060923,0.027513,168.917636,32.000000,184.630774,168.593408,170.361932,153.334684,32.000000,148.055163,68.933483,66.733207,90.932911,100.000000,31.298255,0.000000,62.961295,0.000000,34.693313,29.324759,36.836843
49.967983,65.150843,139.707649,2286.150838,104.890691,97.320036,14.377720,14.343393,139.092272,2.310596,62.685860,-87.732746,143.456154,139.805515,141.612398,139.397275,81.431769,137.770930,-0.000563,0.029602,32.000000,-235.662836,139.241017,-0.024797,24.511898,0.689637,445163.493053,0.962123,24.998687,18.034137,2.797683,0.072714,0.031754,169.364758,32.000000,183.908026,168.642599,172.535962,153.425901,32.000000,147.957999,68.913506,66.704846,90.940200,100.000000,31.336768,0.000000,62.915925,0.000000,34.710578,28.755439,36.820922
50.216940,65.192646,139.155513,-2284.042501,104.900819,97.322616,14.351142,14.347103,139.121151,2.310412,62.704008,-87.743980,143.492474,139.879369,141.557555,139.407505,81.460283,137.794393,-0.000562,0.029645,32.000000,-235.660765,139.197411,-0.024861,24.461019,0.689637,445163.493053,0.962123,24.998687,18.034137,2.797683,0.057935,0.023908,169.698263,32.000000,184.046815,169.798710,172.045377,152.258158,32.000000,149.241459,68.903101,66.707744,90.950187,100.000000,31.178788,0.000000,62.764850,0.000000,34.786798,28.702284,36.779690
50.137708,65.165419,139.284940,2286.150838,104.910150,97.330125,14.450109,14.350385,139.129337,2.310523,62.681508,-87.722017,143.472877,139.922781,141.536377,139.629178,81.506482,137.962874,-0.000562,0.029619,32.000000,-235.658958,139.320941,-0.024879,24.455905,0.684380,445165.432151,0.955457,24.694636,18.075518,2.770846,0.072022,0.025987,168.737662,32.000000,184.686926,169.809336,169.458592,152.376267,32.000000,149.545486,68.935826,66.779292,90.979290,100.000000,31.405499,0.000000,62.816063,0.000000,34.818794,28.900218,36.901480
50.160826,65.165419,139.342108,2286.150838,104.907345,97.337757,14.816684,14.346818,139.172022,2.310558,62.531029,-87.739067,143.382839,139.861956,141.603325,139.483330,81.515086,137.928128,-0.000562,0.029612,32.000000,-235.661050,139.199084,-0.024830,24.467340,0.686442,445061.781068,0.957334,24.756001,18.069329,2.778048,0.062750,0.031012,168.342899,32.000000,184.981703,169.336803,167.771171,152.735738,32.000000,148.566474,68.929432,66.760386,90.975655,100.000000,31.291264,0.000000,62.774530,0.000000,34.819889,29.633368,36.796418
50.004224,65.094740,139.716754,2286.150838,104.920908,97.340316,14.429330,14.354096,139.158707,2.310751,62.436871,-87.711160,143.415283,139.907569,141.647727,139.562645,81.506710,137.808241,-0.000562,0.029655,32.000000,-235.657378,139.264120,-0.024820,24.436052,0.686100,445066.960792,0.956872,24.732198,18.044098,2.777907,0.070057,0.032295,168.652063,32.000000,185.078141,168.840257,169.257584,153.221685,32.000000,148.205818,68.936003,66.755728,90.918368,100.000000,31.476698,0.000000,62.976317,0.000000,34.771060,28.858660,36.894803
49.888565,65.030937,139.205700,2286.150838,104.919651,97.342881,14.659932,14.346390,139.225038,2.310824,62.527252,-87.727800,143.420282,139.925800,141.675740,139.514357,81.522010,137.887543,-0.000562,0.029668,32.000000,-235.661642,139.343051,-0.024915,24.431593,0.691100,445091.534997,0.960036,24.822932,17.995079,2.794099,0.063104,0.033788,169.270602,32.000000,184.272058,168.710925,171.950429,153.626659,32.000000,148.159866,68.943095,66.765754,90.927836,100.000000,31.308461,0.000000,62.920086,0.000000,34.721448,29.319864,36.818134
49.830420,65.047988,139.717362,2286.150838,104.937389,97.347891,14.819131,14.351384,139.142103,2.310960,62.640467,-87.720856,143.508497,139.929326,141.670615,139.404941,81.488582,137.880131,-0.000561,0.029679,32.000000,-235.658942,139.263040,-0.024929,24.397578,0.690414,445060.792576,0.962465,24.878591,18.017749,2.790333,0.067648,0.030360,169.570466,32.000000,183.901289,169.060631,173.522600,153.092066,32.000000,148.319588,68.963300,66.753937,90.956317,100.000000,31.558741,0.000000,62.854139,0.000000,34.726586,29.638262,36.780864
49.871910,65.047988,139.670776,2286.150838,104.949677,97.350380,14.406100,14.353239,139.208026,2.311175,62.855907,-87.711204,143.442724,139.906712,141.602771,139.525118,81.509183,137.866152,-0.000561,0.029694,32.000000,-235.654628,139.107610,-0.024918,24.413445,0.694846,445199.271970,0.963626,24.955778,18.047628,2.803857,0.071198,0.028352,169.706637,32.000000,184.050676,169.635279,172.789412,152.154450,32.000000,149.082661,68.947944,66.757286,90.937418,100.000000,31.538664,0.000000,62.923931,0.000000,34.751076,28.812201,36.903387
49.768212,65.095840,139.189668,2286.150838,104.956913,97.350355,14.457352,14.339825,139.103577,2.311060,63.036486,-87.729816,143.471243,139.786939,141.568480,139.403486,81.540928,137.781564,-0.000560,0.029682,32.000000,-235.669682,139.196496,-0.024879,24.425325,0.693540,445149.647536,0.962713,24.912861,18.020336,2.800590,0.072062,0.033189,168.941019,32.000000,184.654877,169.808881,170.113310,152.196463,32.000000,149.445783,68.943191,66.769599,90.937646,100.000000,31.568364,0.000000,62.866222,0.000000,34.810706,28.914704,36.676682
49.849010,65.172295,139.288211,2286.150838,104.998026,97.352817,14.840366,14.351812,139.121938,2.311180,62.996298,-87.726925,143.461001,139.774458,141.609589,139.476916,81.535312,137.802693,-0.000559,0.029671,32.000000,-235.657531,139.208320,-0.024901,24.465163,0.692543,445208.394606,0.964936,25.068027,17.948086,2.796758,0.075068,0.031846,168.488220,32.000000,184.959007,169.599331,168.125182,152.534936,32.000000,149.074886,68.951593,66.792185,90.960841,100.000000,31.458363,0.000000,62.932036,0.000000,34.904929,29.680733,36.845794
50.247262,65.198146,139.635597,2286.150838,105.012224,97.355338,14.478233,14.344249,139.124344,2.311087,62.665702,-87.738549,143.458811,139.868196,141.625030,139.576593,81.569092,137.870547,-0.000558,0.029653,32.000000,-235.663127,139.239263,-0.024904,24.490891,0.690814,445280.913753,0.963710,25.060852,17.963820,2.794202,0.067037,0.025789,168.491032,32.000000,185.241457,166.869442,168.380464,153.070021,32.000000,148.239570,68.961678,66.791883,90.935950,100.000000,31.464066,0.000000,62.881257,0.000000,34.933546,28.956465,36.890548
49.891020,65.198146,139.401314,2286.150838,105.026100,97.360378,14.574223,14.345533,139.243140,2.310865,62.363849,-87.745387,143.490683,139.953327,141.666943,139.543652,81.547389,137.832654,-0.000558,0.029633,32.000000,-235.665941,139.314458,-0.024925,24.475627,0.685733,445039.672172,0.955208,24.676000,17.962530,2.778969,0.072820,0.027613,169.248606,32.000000,184.559952,168.674846,171.237724,153.443108,32.000000,147.899897,68.917359,66.774107,90.884102,100.000000,31.546866,0.000000,62.890858,0.000000,34.991502,29.148445,36.842932
50.046318,65.118941,139.747616,2286.150838,105.047155,97.361668,14.824731,14.349672,139.259373,2.310891,62.383700,-87.733776,143.518502,139.942948,141.735079,139.588209,81.512493,137.891314,-0.000558,0.029658,32.000000,-235.665408,139.337523,-0.024944,24.510770,0.685733,445039.672172,0.955208,24.676000,17.962530,2.778969,0.064419,0.029178,169.528499,32.000000,183.988024,169.013968,173.189036,153.265521,32.000000,148.340861,68.917248,66.748587,90.895741,100.000000,31.541516,0.000000,62.778427,0.000000,34.938904,29.649462,36.776535
49.818053,65.038362,139.832819,2286.150838,105.062149,97.367818,14.625735,14.349672,139.190402,2.311090,62.582153,-87.710548,143.534093,139.914890,141.701637,139.595869,81.524488,137.874501,-0.000557,0.029664,32.000000,-235.655901,139.238975,-0.024923,24.522467,0.688694,445186.242245,0.959292,24.803708,18.029071,2.792366,0.062744,0.028829,169.641558,32.000000,183.939280,173.474442,173.642284,152.532843,32.000000,148.902737,68.914657,66.768483,90.944462,100.000000,31.757398,0.000000,62.918526,0.000000,34.876129,29.251469,36.724958
49.888781,65.045788,139.275668,2286.150838,105.056640,97.372978,14.836792,14.348245,139.163969,2.311144,62.827329,-87.709863,143.560400,139.962238,141.619512,139.503500,81.562077,137.771211,-0.000556,0.029692,32.000000,-235.662901,139.264958,-0.024930,24.512239,0.688694,445186.242245,0.959292,24.803708,18.029071,2.792366,0.064054,0.040426,169.356692,32.000000,184.412536,170.034538,171.134217,152.055990,32.000000,149.218589,68.872188,66.768393,90.927794,100.000000,31.612543,0.000000,62.868847,0.000000,34.892229,29.673584,36.917987
50.027185,65.113716,139.207928,-2284.042501,105.066174,97.371738,14.574183,14.347389,139.154778,2.310921,62.900226,-87.724527,143.490014,139.822071,141.658989,139.428325,81.568384,137.834346,-0.000556,0.029726,32.000000,-235.659824,139.285802,-0.024930,24.496162,0.692175,445219.048842,0.964038,24.958949,18.009026,2.806870,0.066999,0.030897,168.691493,32.000000,184.990038,173.271286,168.620955,152.397127,32.000000,149.476675,68.888379,66.780043,90.925125,100.000000,31.789173,0.000000,62.930882,0.000000,34.899834,29.148365,36.850783
49.864425,65.113716,139.161977,-2284.042501,105.069102,97.370421,14.525542,14.341395,139.141593,2.310979,62.862844,-87.744652,143.478203,139.823745,141.673603,139.471062,81.611784,137.899851,-0.000555,0.029737,32.000000,-235.669096,139.171634,-0.024972,24.487796,0.686832,445132.593005,0.959965,24.818218,17.945906,2.782646,0.063597,0.032396,168.383304,32.000000,185.021864,169.959012,168.102454,152.987857,32.000000,148.316904,68.896740,66.806751,90.931219,100.000000,31.619466,0.000000,62.874055,0.000000,34.984533,29.051085,36.768098
49.760543,65.162944,139.277782,2286.150838,105.080471,97.371713,14.799823,14.347531,139.149527,2.311026,62.749018,-87.739491,143.486684,139.816341,141.718906,139.454544,81.575412,137.852608,-0.000555,0.029732,32.000000,-235.664434,139.110549,-0.024951,24.519477,0.689340,445139.520069,0.963213,24.986329,17.933865,2.790807,0.068529,0.036545,168.889268,32.000000,184.960205,166.613136,170.515611,153.312950,32.000000,147.866514,68.892241,66.829732,90.890367,100.000000,31.831729,0.000000,62.796050,0.000000,35.056565,29.599645,36.891575
49.977702,65.185221,139.531939,2286.150838,105.096245,97.372936,14.680920,14.346818,139.095860,2.310920,62.703306,-87.747351,143.533244,139.832267,141.733371,139.387010,81.576649,137.774845,-0.000555,0.029770,32.000000,-235.662689,139.165799,-0.024939,24.504921,0.690708,445332.267087,0.965684,25.143075,17.947623,2.798960,0.069121,0.032154,169.548164,32.000000,184.140063,169.085397,172.682431,153.387303,32.000000,148.103113,68.912904,66.802547,90.900501,100.000000,31.795082,0.000000,62.806887,0.000000,35.106444,29.361840,36.609404
49.820098,65.149468,139.728825,2286.150838,105.116026,97.371793,14.456146,14.349815,139.133505,2.311092,62.701695,-87.738019,143.555719,139.906387,141.746314,139.490727,81.539456,137.806409,-0.000553,0.029800,32.000000,-235.660676,139.170917,-0.024902,24.524276,0.689069,445240.073964,0.961091,24.940787,17.909147,2.791884,0.064698,0.027167,169.562376,32.000000,184.027153,173.547963,173.909582,152.779199,32.000000,148.707158,68.934411,66.781206,90.901362,100.000000,31.690155,0.000000,62.770506,0.000000,35.137207,28.912292,36.895684
49.924292,65.149468,139.094803,2286.150838,105.123699,97.375611,14.705890,14.349957,139.153097,2.311119,62.810526,-87.719521,143.608855,139.791036,141.694921,139.516621,81.574589,137.904822,-0.000553,0.029815,32.000000,-235.659058,139.139081,-0.024868,24.512763,0.691833,445347.556474,0.964359,25.067940,17.961456,2.804668,0.072980,0.030822,169.533241,32.000000,184.319529,210.140251,172.117454,152.205388,32.000000,149.010130,68.924414,66.812003,90.900083,100.000000,31.691344,0.000000,62.829751,0.000000,35.127393,29.411780,36.653351
50.004090,65.129392,139.240002,2286.150838,105.099282,97.371758,14.712676,14.346390,139.127465,2.311310,62.909179,-87.726663,143.547710,139.769850,141.676950,139.473123,81.573927,137.808697,-0.000552,0.029826,32.000000,-235.666887,139.173529,-0.025011,24.519398,0.687487,445242.881076,0.962304,24.960197,17.973440,2.786115,0.065175,0.024493,168.933793,32.000000,184.908205,179.251484,169.486649,152.295989,32.000000,149.328464,68.920725,66.839960,90.899022,100.000000,31.874056,0.000000,62.822439,0.000000,35.130544,29.425351,36.579103
49.844511,65.146993,139.171821,-2284.042501,105.063849,97.367945,14.574186,14.347674,139.150487,2.311282,62.866779,-87.732038,143.501575,139.808491,141.734981,139.495432,81.611977,137.855526,-0.000552,0.029840,32.000000,-235.663472,139.139408,-0.025000,24.505315,0.686721,445155.000088,0.960257,24.857722,17.928082,2.784572,0.072574,0.043027,168.533863,32.000000,185.118662,227.908198,167.771490,152.913412,32.000000,148.726631,68.911325,66.833452,90.915615,100.000000,31.758923,0.000000,62.860570,0.000000,35.170062,29.148371,36.912998
49.910475,65.173945,139.608373,2286.150838,105.065962,97.364125,14.742862,14.346532,139.074164,2.311513,62.835416,-87.737241,143.510859,139.760206,141.772270,139.385584,81.600736,137.740769,-0.000552,0.029847,32.000000,-235.662155,139.193740,-0.025009,24.522362,0.689237,445179.982670,0.963959,25.040205,17.912455,2.792119,0.063209,0.025531,168.642638,32.000000,185.189378,217.563203,169.600141,153.272009,32.000000,148.070977,68.915179,66.827319,90.876143,100.000000,31.938106,0.000000,62.791561,0.000000,35.194476,29.485724,36.749022
49.790921,65.173945,139.556608,2286.150838,105.050410,97.360205,14.609791,14.347389,139.059494,2.311672,62.831206,-87.724364,143.613178,139.736756,141.768256,139.428488,81.621146,137.870748,-0.000552,0.029830,32.000000,-235.660807,139.156417,-0.025025,24.503925,0.689894,445178.827030,0.962600,24.998951,17.868736,2.797176,0.079299,0.030758,169.505938,32.000000,184.442299,180.218711,172.101471,153.555153,32.000000,147.985533,68.929109,66.834620,90.909704,100.000000,31.949302,0.000000,62.885254,0.000000,35.249478,29.219583,36.717034
49.837784,65.199797,139.062376,2286.150838,105.012494,97.353862,14.640280,14.343964,139.052310,2.311733,62.857696,-87.738348,143.601162,139.745239,141.780362,139.356938,81.569063,137.696084,-0.000552,0.029814,32.000000,-235.668330,139.163271,-0.025060,24.488766,0.691977,445192.064171,0.964876,25.122617,17.910572,2.802853,0.071615,0.027756,169.744767,32.000000,184.089774,210.792182,173.624575,153.125261,32.000000,148.370454,68.886972,66.784880,90.903119,100.000000,31.992644,0.000000,62.889668,0.000000,35.306277,29.280560,36.643153
50.028803,65.214373,139.579586,2286.150838,105.012623,97.339853,14.798532,14.349957,139.073993,2.312064,62.934064,-87.731054,143.621918,139.785979,141.731400,139.412966,81.556690,137.738154,-0.000551,0.029814,32.000000,-235.661353,139.290166,-0.025071,24.547853,0.691977,445192.064171,0.964876,25.122617,17.910572,2.802853,0.066895,0.028371,169.646284,32.000000,184.151698,204.832493,172.888543,152.307175,32.000000,148.870679,68.901212,66.825813,90.884801,100.000000,32.004462,0.000000,62.747976,0.000000,35.354390,29.597063,36.846821
49.856916,65.234724,139.108525,2286.150838,104.980883,97.337789,14.573209,14.343393,139.034578,2.312295,62.906231,-87.734045,143.617493,139.784634,141.714696,139.372176,81.598035,137.811577,-0.000551,0.029800,32.000000,-235.663655,139.087321,-0.025061,24.530964,0.689274,445263.279786,0.963873,25.099966,17.879000,2.790300,0.074186,0.032897,169.061685,32.000000,184.932447,135.196467,170.234933,152.223942,32.000000,149.236804,68.891834,66.837653,90.891290,100.000000,32.063402,0.000000,62.775278,0.000000,35.389994,29.146419,36.884458
49.803820,65.195396,139.537533,2286.150838,104.960443,97.340374,14.694634,14.350813,139.051968,2.312447,62.958067,-87.716229,143.549295,139.740670,141.743326,139.450330,81.640490,137.786676,-0.000550,0.029804,32.000000,-235.656563,139.067168,-0.025091,24.523096,0.687970,445170.758239,0.963387,25.115104,17.905352,2.790155,0.065813,0.030082,168.665821,32.000000,185.243721,54.917082,168.176370,152.653627,32.000000,149.110313,68.897934,66.869175,90.918723,100.000000,32.041008,0.000000,62.815527,0.000000,35.461692,29.389268,36.686733
49.730441,65.195396,139.591398,2286.150838,104.937905,97.334084,14.381857,14.348245,139.074406,2.312481,62.951822,-87.724807,143.546185,139.757024,141.797324,139.340358,81.676900,137.848098,-0.000551,0.029798,32.000000,-235.659623,139.107837,-0.025111,24.523411,0.691047,445084.926426,0.964513,25.130716,17.850972,2.801744,0.064389,0.027536,168.462087,32.000000,185.343893,226.681872,168.913958,153.290088,32.000000,148.131416,68.917406,66.845796,90.881048,100.000000,32.100636,0.000000,62.904300,0.000000,35.456042,28.763714,36.730827
49.885288,65.248750,139.082197,2286.150838,104.941080,97.333943,14.678782,14.346818,139.039637,2.312419,62.882668,-87.741179,143.587329,139.783492,141.809429,139.358652,81.641128,137.759827,-0.000551,0.029824,32.000000,-235.662034,139.121746,-0.025119,24.545283,0.692389,445030.688966,0.966059,25.206715,17.843974,2.806961,0.062290,0.028907,169.238928,32.000000,184.805856,177.587612,171.635938,153.476516,32.000000,147.931969,68.904352,66.856033,90.879666,100.000000,32.101650,0.000000,62.841949,0.000000,35.546094,29.357564,36.806909
50.068622,65.271302,139.659941,2286.150838,104.950001,97.331436,14.787630,14.352240,139.049310,2.312427,62.904159,-87.719025,143.644624,139.804738,141.803609,139.423073,81.609909,137.761985,-0.000551,0.029858,32.000000,-235.654808,139.138753,-0.025103,24.525640,0.687011,445074.749248,0.962859,25.099790,17.837474,2.788040,0.063711,0.023660,169.705560,32.000000,184.266361,148.288359,173.217298,153.394332,32.000000,148.316149,68.928788,66.846794,90.914784,100.000000,32.169601,0.000000,62.710953,0.000000,35.610507,29.575260,36.738971
49.848655,65.238849,139.701280,2286.150838,104.966451,97.332727,14.433325,14.350671,139.019792,2.312397,62.812239,-87.732453,143.625225,139.846234,141.789531,139.536566,81.583233,137.920391,-0.000552,0.029891,32.000000,-235.662770,139.201631,-0.025094,24.541087,0.687580,445046.372513,0.959149,24.933070,17.869725,2.789371,0.066093,0.025526,169.599265,32.000000,184.212181,138.727472,173.434061,152.619366,32.000000,148.962187,68.913115,66.826083,90.905396,100.000000,31.989457,0.000000,62.710172,0.000000,35.655567,28.866650,36.881524
50.087102,65.238849,139.145051,2286.150838,104.960718,97.336498,14.611376,14.345248,139.100828,2.312448,62.766167,-87.727155,143.674319,139.776050,141.757860,139.423577,81.617672,137.825839,-0.000551,0.029912,32.000000,-235.662948,139.196698,-0.025179,24.572008,0.690671,445186.718645,0.963602,25.127774,17.972246,2.802509,0.065515,0.026266,169.174673,32.000000,184.670016,170.375635,171.118445,152.208293,32.000000,149.303637,68.899976,66.844982,90.900192,100.000000,32.043274,0.000000,62.681199,0.000000,35.663795,29.222752,36.749903
49.962939,65.162119,139.556017,2286.150838,104.935552,97.335257,14.762890,14.346675,139.108302,2.312576,62.806450,-87.736773,143.611882,139.805371,141.773857,139.341396,81.645059,137.826123,-0.000549,0.029934,32.000000,-235.662504,139.098598,-0.025185,24.567575,0.683479,445004.962944,0.958557,24.881570,17.892545,2.778062,0.057360,0.026401,168.819955,32.000000,185.243264,173.421490,168.579697,152.399940,32.000000,149.451358,68.886985,66.876108,90.902995,100.000000,32.041756,0.000000,62.814346,0.000000,35.620629,29.525780,36.925544
49.767393,65.149193,139.651730,2286.150838,104.919063,97.329017,14.484485,14.347103,139.077840,2.312653,62.810849,-87.744954,143.582371,139.816729,141.852373,139.337424,81.675172,137.788516,-0.000548,0.029940,32.000000,-235.659945,139.204916,-0.025180,24.554672,0.687342,444921.560571,0.961160,24.932929,17.865295,2.793191,0.068918,0.028267,168.273542,32.000000,185.415042,164.970118,168.086979,153.135442,32.000000,148.532173,68.900628,66.909774,90.907687,100.000000,32.261474,0.000000,62.850948,0.000000,35.634316,28.968969,36.696565
49.897742,65.194021,139.521337,2286.150838,104.883825,97.313814,14.728359,14.348387,139.057714,2.312502,62.622949,-87.746431,143.620099,139.783593,141.853006,139.479685,81.655097,137.856566,-0.000548,0.029930,32.000000,-235.654891,139.231001,-0.025179,24.583049,0.687342,444921.560571,0.961160,24.932929,17.865295,2.793191,0.069097,0.025221,169.673663,32.000000,184.449582,172.606254,172.789100,153.480102,32.000000,147.931386,68.915855,66.852154,90.904830,100.000000,32.257526,0.000000,62.775573,0.000000,35.713269,29.456718,36.918941
50.047701,65.202272,139.626354,-2284.042501,104.882756,97.306161,14.352385,14.348530,139.113589,2.312470,62.628457,-87.737842,143.673322,139.754047,141.844640,139.413984,81.573760,137.866503,-0.000548,0.029896,32.000000,-235.658846,139.208465,-0.025209,24.578407,0.691108,444931.254140,0.964950,25.122230,17.817171,2.806089,0.069981,0.024245,169.559697,32.000000,184.166110,165.761637,174.052843,152.786384,32.000000,148.838797,68.892660,66.837232,90.904121,100.000000,32.345370,0.000000,62.795875,0.000000,35.745493,28.704769,36.811458
49.889911,65.202272,139.688632,-2284.042501,104.890090,97.302330,14.486621,14.351670,139.210052,2.312412,62.628457,-87.707900,143.673322,139.791606,141.844640,139.511814,81.573760,137.795041,-0.000549,0.029898,32.000000,-235.656034,139.218294,-0.025221,24.576781,0.685957,444923.828533,0.958900,24.885613,17.955926,2.789865,0.070905,0.024393,169.559697,32.000000,184.166110,165.761637,174.052843,152.786384,32.000000,148.838797,68.892660,66.837232,90.904121,100.000000,32.350082,0.000000,62.683500,0.000000,35.775883,28.973241,36.739851
49.992588,65.132692,139.720411,2286.150838,104.891817,97.298483,14.704636,14.352098,139.254117,2.312391,62.734422,-87.726152,143.700578,139.803453,141.775365,139.470520,81.596237,137.849992,-0.000550,0.029881,32.000000,-235.655606,139.251353,-0.025236,24.575627,0.688690,444993.697404,0.962349,25.048533,17.921708,2.799937,0.078038,0.025673,169.478403,32.000000,184.361086,170.605570,172.007404,152.177729,32.000000,149.207187,68.912302,66.887742,90.932437,100.000000,32.418934,0.000000,62.711932,0.000000,35.738214,29.409271,36.620189
49.872951,65.127192,139.651883,-2284.042501,104.871112,97.295954,14.451424,14.349101,139.136714,2.312563,62.824302,-87.732885,143.590326,139.815464,141.841181,139.468827,81.671640,137.800635,-0.000551,0.029872,32.000000,-235.657619,139.263694,-0.025221,24.580872,0.687146,444790.242190,0.959853,24.872894,17.925545,2.794823,0.068115,0.026648,168.352427,32.000000,185.356095,161.981002,167.785117,152.876085,32.000000,148.824228,68.891404,66.871792,90.913911,100.000000,32.445342,0.000000,62.766061,0.000000,35.761966,28.902848,36.937063
