OSU 80 Ton Compressor Load Stand
49.850880,65.041113,138.884945,2286.150838,105.009976,97.168983,14.583390,14.347389,138.915832,2.307779,62.182505,-87.713481,144.173447,139.665959,142.524052,139.253123,81.999506,137.631764,-0.000568,0.029610,32.000000,-235.660151,139.094091,-0.024391,24.559891,0.684420,443406.593025,0.961566,24.952081,17.386497,2.784863,0.070077,0.031283,169.685132,32.000000,184.952981,168.649357,172.547155,153.790590,32.000000,148.204021,68.903940,67.354016,90.790526,100.000000,35.569617,0.000000,62.213485,0.000000,39.489927,29.166779,36.950122
49.873774,65.080714,138.928824,-2284.042501,105.031717,97.171536,14.699926,14.349957,138.947329,2.307661,62.138117,-87.741775,144.201161,139.706699,142.602000,139.288451,81.960759,137.704689,-0.000567,0.029580,32.000000,-235.660861,139.059459,-0.024417,24.524434,0.684613,443417.933220,0.961463,24.927735,17.417730,2.786008,0.059688,0.038817,170.034041,32.000000,184.624332,169.360041,174.215282,153.153798,32.000000,148.549853,68.918694,67.318847,90.831547,100.000000,35.546915,0.000000,62.260831,0.000000,39.537316,29.399852,36.675728
49.660045,65.065589,138.948083,2286.150838,105.037311,97.177924,14.413803,14.350528,138.918972,2.307639,62.169322,-87.749976,144.234772,139.741853,142.488218,139.267508,81.945633,137.721421,-0.000567,0.029557,32.000000,-235.657340,139.020382,-0.024434,24.520447,0.685562,443538.116905,0.961007,24.943660,17.491428,2.785609,0.068227,0.035607,170.325376,32.000000,184.866798,169.300347,173.083149,152.793806,32.000000,149.163515,68.892494,67.337970,90.817786,100.000000,35.752698,0.000000,62.372116,0.000000,39.550722,28.827606,36.893409
49.758179,65.065589,138.842855,2286.150838,105.059928,97.184552,14.720479,14.351527,138.950043,2.307626,62.316624,-87.742967,144.212308,139.780697,142.478345,139.204457,81.990704,137.631005,-0.000567,0.029547,32.000000,-235.655357,139.007513,-0.024414,24.524093,0.689066,443697.446981,0.965731,25.149898,17.514571,2.797985,0.063802,0.031173,169.403873,32.000000,185.428295,170.110522,170.555268,152.613305,32.000000,149.491228,68.881785,67.374277,90.813403,100.000000,35.536115,0.000000,62.332629,0.000000,39.546960,29.440959,36.878662
49.919739,65.044688,138.776520,2286.150838,105.054523,97.180671,14.751797,14.348387,138.853744,2.307676,62.407872,-87.740908,144.156541,139.672015,142.497150,139.291118,82.051013,137.542164,-0.000567,0.029550,32.000000,-235.663578,139.053810,-0.024415,24.506102,0.686992,443588.123657,0.963612,25.048169,17.426168,2.790352,0.057722,0.032851,168.970729,32.000000,185.722794,170.294600,168.585288,152.729331,32.000000,149.098043,68.918801,67.346843,90.827349,100.000000,35.525289,0.000000,62.291248,0.000000,39.535290,29.503594,36.626059
49.758875,65.099140,139.458913,-2284.042501,105.062459,97.174386,14.480086,14.345961,138.867335,2.307617,62.330836,-87.747071,144.137429,139.635822,142.536986,139.288366,82.008775,137.609605,-0.000566,0.029523,32.000000,-235.664529,139.008637,-0.024432,24.503033,0.684621,443340.215173,0.959971,24.860122,17.323264,2.779993,0.071335,0.029296,169.083638,32.000000,185.985923,169.647321,169.254389,153.524087,32.000000,148.341129,68.901767,67.372651,90.815499,100.000000,35.750450,0.000000,62.325412,0.000000,39.598483,28.960171,36.660761
49.959741,65.138468,139.336448,2286.150838,105.047730,97.164713,14.676927,14.347674,138.921675,2.307500,62.202733,-87.739023,144.222386,139.619427,142.615609,139.280952,82.022672,137.552714,-0.000565,0.029539,32.000000,-235.669537,139.042328,-0.024692,24.482918,0.690562,443550.155918,0.963475,25.080999,17.397839,2.802694,0.079435,0.034506,169.721893,32.000000,185.160094,144.930388,172.005029,153.584937,32.000000,148.333779,68.923902,67.381506,90.806173,100.000000,35.560082,0.000000,62.267261,0.000000,39.614949,29.353853,36.768245
49.774844,65.138468,138.843252,2286.150838,105.013395,97.157106,14.708206,14.341966,138.878376,2.307375,62.218697,-87.743757,144.253968,139.727907,142.595553,139.212823,81.979877,137.527907,-0.000565,0.029522,32.000000,-235.667541,138.865630,-0.024690,24.491966,0.687449,443415.711194,0.959317,24.912579,17.356665,2.788975,0.065709,0.035246,170.055925,32.000000,184.626799,168.831493,173.828790,153.536991,32.000000,148.293954,68.944523,67.345973,90.814834,100.000000,35.563702,0.000000,62.308174,0.000000,39.676049,29.416412,36.889374
49.734552,65.115366,138.953624,2286.150838,104.980842,97.157110,14.758438,14.348816,138.896013,2.307540,62.260424,-87.752988,144.250537,139.752864,142.567984,139.306541,81.977559,137.600216,-0.000564,0.029537,32.000000,-235.663150,139.040860,-0.024698,24.456272,0.687449,443415.711194,0.959317,24.912579,17.356665,2.788975,0.074261,0.029435,170.271379,32.000000,184.854636,169.680923,173.799490,152.818020,32.000000,149.080935,68.929159,67.373038,90.813753,100.000000,35.596485,0.000000,62.337102,0.000000,39.680494,29.516876,36.618502
49.743165,65.090890,138.815281,2286.150838,104.955202,97.154394,14.701817,14.353953,138.831199,2.307529,62.293183,-87.732257,144.255767,139.746746,142.516538,139.177547,81.973782,137.663631,-0.000565,0.029521,32.000000,-235.654898,139.052034,-0.024656,24.474578,0.689703,443562.443368,0.963933,25.122425,17.424554,2.793905,0.062294,0.025856,169.716856,32.000000,185.245009,170.139542,171.242832,152.486659,32.000000,149.574835,68.909501,67.362501,90.820950,100.000000,35.808592,0.000000,62.186112,0.000000,39.673231,29.403635,36.914319
49.764521,65.087315,138.931335,-2284.042501,104.945172,97.151699,14.375294,14.347674,138.935894,2.307408,62.246102,-87.720992,144.224033,139.700012,142.558276,139.250149,82.052237,137.578996,-0.000564,0.029507,32.000000,-235.661997,138.959770,-0.024669,24.451106,0.688310,443522.052803,0.963590,25.089024,17.458729,2.790640,0.067156,0.036480,169.134076,32.000000,185.688803,169.212080,168.920441,152.744645,32.000000,149.255282,68.948543,67.404944,90.855697,100.000000,35.611247,0.000000,62.311087,0.000000,39.684665,28.750588,36.763329
49.652137,65.066964,138.696483,2286.150838,104.941087,97.147853,14.756527,14.343964,138.809442,2.307373,62.179843,-87.741109,144.128831,139.651768,142.557096,139.269256,82.021023,137.596507,-0.000564,0.029482,32.000000,-235.663085,139.005497,-0.024671,24.420002,0.689181,443347.902812,0.962955,25.063325,17.339702,2.791775,0.076905,0.028559,168.893402,32.000000,185.976511,169.348481,168.741695,153.467416,32.000000,148.407119,68.903638,67.352881,90.808590,100.000000,35.842644,0.000000,62.243021,0.000000,39.699167,29.513053,36.881230
49.802879,65.066964,138.875642,2286.150838,104.929873,97.144059,14.604798,14.343250,138.832590,2.307499,62.111511,-87.741498,144.191718,139.632784,142.600580,139.205959,82.034406,137.562003,-0.000565,0.029443,32.000000,-235.663798,139.032520,-0.024680,24.440694,0.690582,443425.957142,0.965440,25.159479,17.379311,2.793364,0.071867,0.027720,169.623004,32.000000,185.390651,170.030970,171.427997,153.669297,32.000000,148.171139,68.904274,67.383071,90.795109,100.000000,35.605508,0.000000,62.292435,0.000000,39.690572,29.209597,36.640292
49.690828,65.078789,139.310631,-2284.042501,104.939840,97.139033,14.420498,14.343250,138.736326,2.307376,62.241461,-87.739061,144.216148,139.730986,142.609358,139.233013,81.987951,137.575225,-0.000566,0.029432,32.000000,-235.666585,138.983899,-0.024681,24.431567,0.688522,443298.455091,0.962168,25.003257,17.349385,2.788506,0.064556,0.027385,170.063278,32.000000,184.801955,169.078663,173.432491,153.884065,32.000000,148.333426,68.930000,67.388032,90.822422,100.000000,35.581296,0.000000,62.308629,0.000000,39.714460,28.840997,36.794510
50.031510,65.108216,139.420020,2286.150838,104.964303,97.133952,14.704841,14.342108,138.838967,2.307372,62.319059,-87.752710,144.288506,139.738164,142.563523,139.176133,81.979191,137.515806,-0.000566,0.029410,32.000000,-235.669693,138.951268,-0.024687,24.418612,0.692620,443439.161691,0.964610,25.131172,17.402181,2.803548,0.077925,0.035789,170.184206,32.000000,184.712915,169.843520,174.236831,152.953404,32.000000,148.994689,68.914764,67.369438,90.819825,100.000000,35.811725,0.000000,62.161169,0.000000,39.757685,29.409681,36.917620
49.891706,65.121417,138.936389,2286.150838,104.936493,97.130124,14.736209,14.345105,138.874814,2.307313,62.292390,-87.734769,144.279763,139.761062,142.534460,139.266160,82.008183,137.587038,-0.000566,0.029409,32.000000,-235.666369,139.016591,-0.024745,24.415255,0.688292,443276.111606,0.957439,24.808256,17.382444,2.786644,0.074666,0.026547,169.946079,32.000000,185.035113,171.253452,171.936502,152.309815,32.000000,149.353359,68.909829,67.382809,90.827468,100.000000,35.852886,0.000000,62.222751,0.000000,39.775658,29.472418,36.929066
49.699168,65.121417,138.917065,2286.150838,104.930138,97.136406,14.482326,14.341395,138.914742,2.307069,62.133544,-87.728896,144.209858,139.802701,142.550966,139.291786,82.001669,137.686169,-0.000567,0.029384,32.000000,-235.668112,139.039965,-0.024807,24.414599,0.688166,443301.883171,0.960591,24.965824,17.387612,2.784759,0.064808,0.026863,169.245339,32.000000,185.559798,170.544151,169.473297,152.615256,32.000000,149.638422,68.907790,67.367863,90.820209,100.000000,35.670675,0.000000,62.338298,0.000000,39.808614,28.964652,36.727232
49.867044,65.031487,138.995444,2286.150838,104.908258,97.145309,14.627846,14.345391,138.922497,2.307063,62.021698,-87.731885,144.172862,139.747971,142.595090,139.317621,82.018901,137.618829,-0.000567,0.029355,32.000000,-235.663133,139.103514,-0.024757,24.406967,0.691105,443452.420957,0.964395,25.165152,17.441644,2.795159,0.065881,0.032846,168.927275,32.000000,185.838111,177.597560,168.384215,153.215134,32.000000,148.575319,68.894580,67.372526,90.816615,100.000000,35.722073,0.000000,62.239057,0.000000,39.731694,29.255692,36.849462
49.776346,64.978960,138.988701,2286.150838,104.885728,97.144074,14.732146,14.345533,138.910708,2.306795,61.910862,-87.749123,144.214305,139.720709,142.629725,139.274737,82.035095,137.686063,-0.000568,0.029360,32.000000,-235.662662,139.020446,-0.024717,24.411714,0.689004,443252.516702,0.960794,24.901393,17.392136,2.787321,0.071990,0.036020,169.338448,32.000000,185.683643,160.786546,170.651523,153.451558,32.000000,148.302864,68.891850,67.372705,90.819283,100.000000,35.701652,0.000000,62.297858,0.000000,39.683125,29.464292,36.857239
49.771950,64.988860,138.906634,2286.150838,104.868671,97.140277,14.515163,14.349529,138.868125,2.306715,61.972703,-87.739929,144.214586,139.766954,142.628475,139.231143,82.007541,137.623783,-0.000570,0.029380,32.000000,-235.660306,138.978594,-0.024763,24.398260,0.690132,443202.842090,0.962639,24.942723,17.408166,2.792264,0.067493,0.028774,170.023370,32.000000,184.900133,169.129466,172.958591,153.806924,32.000000,148.428677,68.901711,67.373428,90.817517,100.000000,35.680821,0.000000,62.272255,0.000000,39.679631,29.030326,36.931707
49.699234,65.038087,139.471583,-2284.042501,104.826171,97.138951,14.596739,14.348673,138.749103,2.306623,62.272830,-87.742572,144.266334,139.624504,142.551260,139.198506,81.991398,137.566772,-0.000568,0.029387,32.000000,-235.660834,138.950816,-0.024781,24.396267,0.690132,443202.842090,0.962639,24.942723,17.408166,2.792264,0.069499,0.028177,170.165146,32.000000,184.895347,170.431610,172.690662,152.367647,32.000000,149.272940,68.881519,67.382751,90.823000,100.000000,35.889927,0.000000,62.322564,0.000000,39.686756,29.193477,36.737870
49.910155,65.038087,138.752894,-2284.042501,104.815337,97.138953,14.396985,14.348245,138.845430,2.306535,62.360160,-87.744950,144.231298,139.768117,142.550236,139.219428,82.005714,137.654821,-0.000569,0.029405,32.000000,-235.659131,139.019404,-0.024490,24.383390,0.690169,443250.498266,0.962722,24.957178,17.405870,2.790862,0.076420,0.032486,169.382880,32.000000,185.594394,170.302887,170.149781,152.525507,32.000000,149.609995,68.904091,67.407445,90.831099,100.000000,35.660570,0.000000,62.220241,0.000000,39.740775,28.793970,36.882331
49.799150,65.079339,138.942787,-2284.042501,104.812823,97.131325,14.660441,14.352240,138.840273,2.306706,62.186001,-87.734619,144.169065,139.631661,142.564858,139.278185,82.030760,137.636779,-0.000568,0.029415,32.000000,-235.657266,139.012305,-0.024485,24.403243,0.694203,443376.610650,0.964292,25.081754,17.394680,2.806313,0.058733,0.033602,169.042147,32.000000,185.681562,169.727758,168.448974,152.936876,32.000000,148.834665,68.881311,67.400858,90.783399,100.000000,35.910032,0.000000,62.196229,0.000000,39.791635,29.320882,36.944253
49.983480,65.087315,138.815079,2286.150838,104.799350,97.123706,14.645383,14.353382,138.834714,2.306703,62.085981,-87.722756,144.216888,139.654335,142.610100,139.277697,82.075157,137.540303,-0.000568,0.029423,32.000000,-235.657108,139.021116,-0.024468,24.419949,0.689899,443265.659184,0.962378,25.019492,17.388880,2.790063,0.071461,0.025989,169.127003,32.000000,185.758408,169.347656,170.082633,153.535123,32.000000,148.332048,68.912109,67.402574,90.784427,100.000000,35.695532,0.000000,62.174150,0.000000,39.812981,29.290766,36.843079
49.842066,65.087315,139.537088,2286.150838,104.791361,97.123725,14.377158,14.345819,138.880104,2.306704,61.964976,-87.747538,144.250108,139.751662,142.664836,139.263940,82.013852,137.599178,-0.000569,0.029451,32.000000,-235.664344,139.046510,-0.024474,24.423935,0.685917,443054.206447,0.958222,24.836918,17.298228,2.777219,0.065084,0.034718,169.989996,32.000000,184.981131,169.273210,172.614663,153.752591,32.000000,148.245758,68.907505,67.373404,90.763417,100.000000,35.784874,0.000000,62.270237,0.000000,39.827483,28.754317,36.738971
49.805870,65.051013,139.537092,2286.150838,104.774329,97.126215,14.773949,14.344963,138.928606,2.306445,62.020232,-87.741734,144.304885,139.661249,142.655004,139.253631,82.000688,137.610565,-0.000569,0.029456,32.000000,-235.665036,139.087096,-0.024484,24.429495,0.691515,443247.367882,0.961146,24.983056,17.387764,2.799585,0.059712,0.030233,170.144921,32.000000,184.597709,170.241624,174.308257,153.408547,32.000000,148.616283,68.938801,67.366464,90.764154,100.000000,35.980858,0.000000,62.266215,0.000000,39.802795,29.547899,36.920995
49.896560,65.008386,139.544704,2286.150838,104.747651,97.124938,14.472727,14.343107,138.837351,2.306469,62.195118,-87.740828,144.288175,139.660699,142.609151,139.151544,81.999639,137.565288,-0.000569,0.029478,32.000000,-235.666400,139.045430,-0.024488,24.429731,0.691861,443257.838368,0.961951,24.984210,17.406387,2.801619,0.072931,0.023427,170.214376,32.000000,184.604663,170.072458,173.421376,152.678813,32.000000,149.077011,68.945563,67.388223,90.755014,100.000000,35.814063,0.000000,62.337151,0.000000,39.765249,28.945455,36.922830
49.760333,65.022412,138.790953,2286.150838,104.740132,97.118610,14.334555,14.346960,138.730720,2.306754,62.234501,-87.752894,144.263302,139.729477,142.565457,139.182452,82.039600,137.627908,-0.000569,0.029468,32.000000,-235.662547,139.014857,-0.024487,24.415464,0.690400,443148.623923,0.959942,24.847775,17.385727,2.796680,0.066748,0.028580,169.576298,32.000000,185.369397,170.396837,170.622896,152.568807,32.000000,149.367116,68.918940,67.386525,90.736661,100.000000,35.761071,0.000000,62.289179,0.000000,39.781006,28.669110,36.723490
49.925628,65.055688,139.420533,2286.150838,104.705660,97.111412,14.797659,14.345819,138.744288,2.306931,62.229915,-87.743477,144.215478,139.748073,142.569620,139.201356,82.042452,137.615013,-0.000570,0.029503,32.000000,-235.663524,138.943720,-0.024512,24.444366,0.689209,443141.303952,0.962894,25.002760,17.375788,2.789189,0.069299,0.026105,169.158717,32.000000,185.591926,170.347317,168.628019,152.956520,32.000000,149.111176,68.934257,67.406032,90.759333,100.000000,35.842378,0.000000,62.267857,0.000000,39.784729,29.595318,36.738457
49.826993,65.055688,139.426246,2286.150838,104.700998,97.106736,14.676366,14.342679,138.874186,2.307099,62.101860,-87.740607,144.210623,139.707741,142.637908,139.196750,82.056821,137.610567,-0.000570,0.029535,32.000000,-235.671253,139.015960,-0.024517,24.422677,0.688935,443052.145823,0.959179,24.865037,17.366754,2.792564,0.067733,0.035745,168.889864,32.000000,185.669475,169.282684,169.478791,153.706176,32.000000,148.424069,68.950584,67.414481,90.737512,100.000000,36.007258,0.000000,62.247502,0.000000,39.826218,29.352731,36.912998
49.841975,65.070264,139.506162,2286.150838,104.714284,97.107969,14.357445,14.342679,138.927794,2.307089,61.889721,-87.736546,144.258425,139.743139,142.670872,139.213537,82.049489,137.647949,-0.000570,0.029558,32.000000,-235.667975,139.107329,-0.024570,24.402404,0.691059,443059.354333,0.961268,24.967025,17.350254,2.798207,0.061598,0.034276,169.732164,32.000000,185.038652,169.292072,172.230506,153.778179,32.000000,148.019054,68.943135,67.423667,90.743213,100.000000,35.826358,0.000000,62.209669,0.000000,39.851202,28.714889,36.784679
49.723009,65.054313,139.497918,-2284.042501,104.754284,97.109249,14.758109,14.347959,138.850538,2.307223,61.906150,-87.730453,144.295867,139.776967,142.684648,139.302588,82.001010,137.628743,-0.000570,0.029581,32.000000,-235.658761,139.035109,-0.024568,24.413602,0.691823,443089.443911,0.961291,24.966099,17.375505,2.798969,0.067647,0.035311,170.249524,32.000000,184.661827,169.237012,173.881253,153.633672,32.000000,148.440251,68.907808,67.371210,90.740575,100.000000,36.066107,0.000000,62.309123,0.000000,39.846535,29.516217,36.947848
49.919573,64.990786,139.059306,2286.150838,104.737849,97.110442,14.577729,14.343107,138.819536,2.306927,62.111255,-87.731732,144.296109,139.693977,142.643529,139.206305,81.977294,137.601201,-0.000570,0.029604,32.000000,-235.668530,139.022751,-0.024582,24.413576,0.693286,443230.638054,0.963665,25.073335,17.414778,2.805500,0.074505,0.032353,170.109459,32.000000,184.566001,169.812662,173.902498,153.011449,32.000000,149.313124,68.889790,67.399362,90.761242,100.000000,36.127497,0.000000,62.361281,0.000000,39.855556,29.155457,36.942932
49.713136,65.045788,138.877313,-2284.042501,104.713184,97.112910,14.823912,14.349101,138.830760,2.306857,62.192587,-87.746043,144.293539,139.678275,142.593462,139.263800,82.000831,137.665471,-0.000571,0.029613,32.000000,-235.659259,139.119135,-0.024731,24.389369,0.693286,443230.638054,0.963665,25.073335,17.414778,2.805500,0.064852,0.027198,169.668076,32.000000,185.248339,170.387658,171.251789,152.614806,32.000000,149.306025,68.872039,67.405720,90.757004,100.000000,35.882648,0.000000,62.285319,0.000000,39.791967,29.647824,36.743300
49.771280,65.045788,138.884736,-2284.042501,104.687042,97.106733,14.554011,14.344106,138.825601,2.307118,62.260016,-87.761921,144.234878,139.710636,142.614340,139.167537,82.032790,137.498542,-0.000572,0.029636,32.000000,-235.665565,139.088524,-0.024850,24.368415,0.688000,443089.071883,0.959277,24.806391,17.425291,2.785667,0.067776,0.028745,169.358344,32.000000,185.688216,170.216673,169.042925,152.844085,32.000000,149.402226,68.869758,67.425911,90.781358,100.000000,35.895109,0.000000,62.278621,0.000000,39.852861,29.108021,36.781817
49.851274,65.084565,139.571083,-2284.042501,104.691950,97.100386,14.645777,14.349815,138.869881,2.307165,62.107243,-87.740943,144.210699,139.822050,142.617303,139.205841,82.055570,137.585871,-0.000572,0.029637,32.000000,-235.659529,139.057848,-0.024820,24.392123,0.690372,443150.952295,0.962781,24.969793,17.371657,2.790311,0.065727,0.028833,169.102060,32.000000,185.659590,169.453096,168.979158,153.652439,32.000000,148.701164,68.881282,67.427050,90.769082,100.000000,35.937779,0.000000,62.161672,0.000000,39.902328,29.291554,36.628186
49.722386,65.076039,139.034627,2286.150838,104.701950,97.099117,14.774692,14.340681,138.878889,2.307485,61.941544,-87.747478,144.243291,139.738531,142.631579,139.296777,82.010857,137.659990,-0.000572,0.029648,32.000000,-235.663253,139.097173,-0.024823,24.397867,0.692264,443055.064511,0.960756,24.970780,17.339665,2.799750,0.071447,0.031915,169.500899,32.000000,185.343417,169.014551,171.839960,153.836402,32.000000,148.079901,68.880566,67.431743,90.738173,100.000000,35.975132,0.000000,62.299807,0.000000,39.907641,29.549384,36.661715
49.780556,65.023512,138.995879,2286.150838,104.723211,97.102905,14.628903,14.348530,138.859934,2.307362,61.997773,-87.726309,144.287348,139.735777,142.692579,139.236663,82.037099,137.577567,-0.000574,0.029687,32.000000,-235.658682,139.055911,-0.024841,24.402955,0.691450,443194.684399,0.963247,25.095707,17.419910,2.796218,0.068838,0.036368,170.295053,32.000000,184.870005,169.182790,173.742998,153.818658,32.000000,148.421443,68.893561,67.421869,90.784815,100.000000,35.955001,0.000000,62.199191,0.000000,39.920270,29.257805,36.949022
49.783319,65.023512,138.902834,2286.150838,104.739771,97.106683,14.433995,14.343393,138.862315,2.307340,62.102847,-87.725111,144.269128,139.649076,142.627981,139.137650,81.978026,137.613240,-0.000573,0.029692,32.000000,-235.664803,138.987142,-0.024904,24.416146,0.690139,443063.776730,0.962164,24.982917,17.354154,2.792172,0.067219,0.030467,170.392117,32.000000,184.608016,157.536932,174.170600,153.032034,32.000000,149.043203,68.870845,67.419924,90.780193,100.000000,35.937395,0.000000,62.264027,0.000000,39.873284,28.867991,36.787687
49.721277,65.054588,138.975511,2286.150838,104.737128,97.107904,14.751729,14.344392,138.811668,2.307352,62.273098,-87.733209,144.298260,139.698034,142.588618,139.203841,82.027658,137.593017,-0.000573,0.029708,32.000000,-235.662493,139.034478,-0.024901,24.414651,0.689302,443188.551107,0.962254,24.980055,17.430331,2.790148,0.065622,0.026785,169.847557,32.000000,184.863580,157.541661,172.043632,152.514181,32.000000,149.230166,68.875924,67.431256,90.818400,100.000000,36.129575,0.000000,62.373176,0.000000,39.910739,29.503459,36.627746
49.918881,65.060088,138.865602,-2284.042501,104.733957,97.104097,14.691318,14.347103,138.918325,2.307480,62.280328,-87.754863,144.244018,139.727172,142.624265,139.243059,82.035587,137.430203,-0.000573,0.029710,32.000000,-235.660929,139.118279,-0.024863,24.405315,0.690722,443176.494494,0.963603,25.075404,17.371003,2.795091,0.069081,0.038639,169.451861,32.000000,185.671733,170.445416,169.740513,152.672446,32.000000,149.694263,68.872215,67.440859,90.830301,100.000000,35.941398,0.000000,62.195426,0.000000,39.925438,29.382636,36.942565
49.783423,65.079614,139.044926,2286.150838,104.756835,97.101555,14.531327,14.342251,138.805768,2.307584,62.183390,-87.750294,144.183705,139.724278,142.627403,139.151992,82.065415,137.537660,-0.000574,0.029725,32.000000,-235.666436,139.058443,-0.024838,24.413943,0.687382,443037.840125,0.959450,24.876408,17.284978,2.781825,0.063605,0.036307,169.143480,32.000000,185.737632,169.521535,168.614547,153.388715,32.000000,148.742484,68.883930,67.420546,90.788552,100.000000,36.169077,0.000000,62.241220,0.000000,39.935418,29.062655,36.669786
49.792768,65.079614,139.419943,2286.150838,104.768127,97.099235,14.652407,14.345105,138.827254,2.307610,61.980927,-87.732170,144.260702,139.692549,142.680048,139.237802,82.086391,137.526802,-0.000576,0.029744,32.000000,-235.664238,139.043186,-0.024865,24.437206,0.690122,443073.710958,0.962196,25.036050,17.306702,2.792996,0.069702,0.029598,169.256571,32.000000,185.562882,168.962593,170.938606,153.801077,32.000000,147.991821,68.897416,67.451120,90.788666,100.000000,36.163238,0.000000,62.263879,0.000000,39.967559,29.304815,36.687394
49.823451,65.061188,139.522479,2286.150838,104.765565,97.098951,14.619013,14.349529,138.822525,2.307649,62.074869,-87.723036,144.273763,139.700888,142.679732,139.248093,82.025779,137.564201,-0.000575,0.029765,32.000000,-235.659814,139.120705,-0.024864,24.478354,0.691136,443019.633165,0.962126,25.026375,17.280519,2.800004,0.069551,0.028545,170.125302,32.000000,184.876740,169.537851,173.368817,153.832412,32.000000,148.310416,68.900397,67.433296,90.812490,100.000000,35.979351,0.000000,62.359064,0.000000,39.960890,29.238027,36.762962
49.733071,65.072189,138.948102,2286.150838,104.765545,97.097871,14.491753,14.342679,138.771711,2.307735,62.126523,-87.749053,144.314114,139.728621,142.689529,139.247762,82.020944,137.605017,-0.000574,0.029761,32.000000,-235.661583,139.043208,-0.024900,24.467654,0.689968,443089.727162,0.961342,24.976190,17.359066,2.800338,0.067568,0.026992,170.497116,32.000000,184.697469,168.953957,174.624908,153.170479,32.000000,149.060866,68.899393,67.439782,90.840913,100.000000,36.032963,0.000000,62.296361,0.000000,39.982319,28.983506,36.782625
49.798467,65.072189,138.992980,2286.150838,104.748777,97.093015,14.688547,14.346247,138.823166,2.308096,62.235036,-87.723394,144.346733,139.700705,142.629921,139.332330,82.031128,137.611849,-0.000575,0.029774,32.000000,-235.660310,139.115139,-0.024866,24.495611,0.688870,443158.675165,0.963145,25.080783,17.383471,2.793877,0.074998,0.026107,170.054914,32.000000,184.810043,176.595562,172.871194,152.662494,32.000000,149.377449,68.889570,67.460324,90.858691,100.000000,36.224134,0.000000,62.279186,0.000000,39.994309,29.377094,36.943592
49.678386,65.071089,138.923205,2286.150838,104.733615,97.092918,14.632256,14.346675,138.829968,2.308230,62.229309,-87.716306,144.247827,139.724460,142.623868,139.205961,82.045538,137.563795,-0.000572,0.029782,32.000000,-235.661193,139.023708,-0.024894,24.507911,0.687268,443080.835530,0.961900,25.013049,17.376563,2.791110,0.065558,0.027427,169.375929,32.000000,185.473133,170.136270,170.144839,152.563692,32.000000,149.453247,68.859320,67.450001,90.842584,100.000000,36.044927,0.000000,62.332533,0.000000,40.005111,29.264513,36.817107
49.807420,65.086215,138.963379,2286.150838,104.735319,97.090338,14.769152,14.344677,138.849217,2.308449,62.169097,-87.730812,144.241228,139.709902,142.699980,139.238352,82.130709,137.598037,-0.000572,0.029792,32.000000,-235.664666,139.098395,-0.024913,24.505892,0.688422,443119.720299,0.964293,25.136374,17.339112,2.796452,0.071419,0.028050,169.282804,32.000000,185.862944,176.358997,168.610959,153.229777,32.000000,149.090741,68.896189,67.493590,90.891681,100.000000,36.064470,0.000000,62.253941,0.000000,40.038021,29.538303,36.885706
49.957790,65.087865,139.492361,-2284.042501,104.714727,97.082750,14.548513,14.348673,138.856318,2.308555,62.063368,-87.739324,144.250264,139.753048,142.668056,139.319925,82.092188,137.567425,-0.000573,0.029790,32.000000,-235.658211,139.091622,-0.024890,24.549637,0.686706,442898.469688,0.961662,25.017806,17.270359,2.790014,0.077165,0.024690,169.110460,32.000000,185.582200,169.186212,170.522184,153.713096,32.000000,148.430645,68.866956,67.463893,90.836124,100.000000,36.089279,0.000000,62.268760,0.000000,40.054121,29.097025,36.656506
49.634386,65.082364,139.176636,2286.150838,104.719184,97.075322,14.464921,14.347817,138.945516,2.308643,61.933527,-87.726373,144.268949,139.728049,142.703630,139.265449,82.018110,137.649006,-0.000573,0.029845,32.000000,-235.660543,139.110345,-0.024657,24.540143,0.685696,442851.278149,0.958321,24.863992,17.294203,2.792204,0.079480,0.031923,169.887303,32.000000,184.920024,168.825548,172.911829,153.777828,32.000000,148.297784,68.851537,67.434296,90.853497,100.000000,36.166162,0.000000,62.350409,0.000000,40.063081,28.929842,36.893189
49.875452,65.023787,139.081834,2286.150838,104.740655,97.070911,14.805361,14.341538,138.905732,2.308902,61.968303,-87.742073,144.305548,139.705131,142.745666,139.256562,82.037576,137.646155,-0.000571,0.029841,32.000000,-235.673215,139.095256,-0.024690,24.529967,0.689331,443130.517721,0.965035,25.193299,17.407392,2.804037,0.071271,0.024337,170.364025,32.000000,184.732234,169.468771,174.295305,153.273367,32.000000,148.787179,68.871383,67.426707,90.866695,100.000000,36.076789,0.000000,62.249694,0.000000,40.076761,29.610722,36.783065
49.740640,65.023787,138.920501,2286.150838,104.744351,97.066610,14.542797,14.346675,138.873606,2.308905,62.196557,-87.745545,144.313375,139.713694,142.679215,139.233341,81.994918,137.636927,-0.000570,0.029835,32.000000,-235.662012,139.140856,-0.024660,24.542031,0.685305,442864.594083,0.959999,24.884999,17.386560,2.788583,0.070622,0.027394,170.214547,32.000000,184.600750,170.113945,173.333114,152.725564,32.000000,149.569624,68.853301,67.438561,90.875491,100.000000,36.090342,0.000000,62.288440,0.000000,40.023959,29.085594,36.670519
49.644273,65.048538,139.061175,2286.150838,104.756267,97.070418,14.472569,14.342394,138.888120,2.308877,62.205301,-87.736181,144.314900,139.717732,142.643211,139.298815,82.075102,137.550699,-0.000571,0.029841,32.000000,-235.669736,139.008659,-0.024671,24.577856,0.686218,442999.528512,0.962665,25.024536,17.424793,2.792897,0.069816,0.028211,169.457678,32.000000,185.355835,172.354908,170.640796,152.515007,32.000000,149.445476,68.852466,67.476431,90.870641,100.000000,36.116778,0.000000,62.206306,0.000000,40.054630,28.945138,36.926425
49.882290,65.074389,139.024855,-2284.042501,104.769718,97.074276,14.820241,14.348245,138.916198,2.309170,62.208703,-87.735528,144.236905,139.733697,142.656968,139.302873,82.082946,137.669512,-0.000570,0.029852,32.000000,-235.659623,139.060847,-0.024707,24.550319,0.687457,442953.810057,0.964959,25.149213,17.303269,2.801152,0.070850,0.025958,169.221736,32.000000,185.898057,170.626990,168.635459,152.757933,32.000000,149.097841,68.884011,67.471819,90.916476,100.000000,36.135279,0.000000,62.211044,0.000000,40.089169,29.640481,36.810871
49.863118,65.057888,139.501734,2286.150838,104.765332,97.081870,14.449079,14.347103,138.967683,2.309300,61.981263,-87.751127,144.256542,139.811346,142.680091,139.363174,82.074860,137.667881,-0.000570,0.029848,32.000000,-235.657814,139.098863,-0.024736,24.579141,0.684471,442856.319125,0.959652,24.928530,17.352383,2.787058,0.065312,0.037666,169.118155,32.000000,185.762895,169.311573,169.546070,153.572318,32.000000,148.670114,68.880013,67.474474,90.850151,100.000000,36.113193,0.000000,62.191004,0.000000,40.101524,28.898158,36.890695
49.848555,65.057888,139.114088,2286.150838,104.745057,97.086915,14.681230,14.345391,138.923641,2.309185,61.827147,-87.721976,144.272024,139.700828,142.739646,139.312242,82.048104,137.664046,-0.000570,0.029834,32.000000,-235.664444,139.064519,-0.024670,24.582210,0.686300,442896.323670,0.960124,24.931853,17.359689,2.797694,0.065734,0.042126,169.646669,32.000000,184.951956,169.099284,172.434233,153.867899,32.000000,148.065508,68.875239,67.440559,90.855655,100.000000,36.196833,0.000000,62.217762,0.000000,40.095152,29.362460,36.860614
49.693048,65.019937,139.636785,2286.150838,104.754505,97.089409,14.828504,14.348387,138.892479,2.309254,61.855965,-87.721741,144.282909,139.768586,142.729873,139.363481,81.981941,137.695610,-0.000570,0.029834,32.000000,-235.658005,139.111732,-0.024657,24.572244,0.684597,442976.889640,0.960799,24.946917,17.384606,2.790735,0.057320,0.036921,170.219493,32.000000,184.788054,169.058587,174.276352,153.430141,32.000000,148.295041,68.900784,67.431602,90.863453,100.000000,36.186382,0.000000,62.208756,0.000000,40.063795,29.657009,36.953057
49.810791,64.994911,139.574866,2286.150838,104.766964,97.086842,14.518425,14.343393,139.031963,2.309408,61.981358,-87.746390,144.346718,139.813019,142.742882,139.320675,82.032413,137.733385,-0.000571,0.029853,32.000000,-235.670868,139.130232,-0.024657,24.563537,0.689737,443149.929301,0.963728,25.070017,17.465895,2.809986,0.076919,0.030618,170.456163,32.000000,184.598573,165.197129,173.977344,152.744163,32.000000,149.410337,68.903680,67.435336,90.875759,100.000000,36.398823,0.000000,62.239073,0.000000,40.067106,29.036850,36.887613
49.879557,65.021587,139.550559,2286.150838,104.781900,97.081810,14.682351,14.348102,138.910989,2.310043,62.181986,-87.748504,144.276994,139.774662,142.684501,139.350809,82.096348,137.639170,-0.000573,0.029850,32.000000,-235.656324,139.004251,-0.024671,24.554253,0.689737,443149.929301,0.963728,25.070017,17.465895,2.809986,0.068084,0.025067,169.069874,32.000000,185.830690,170.216719,169.276410,152.717935,32.000000,149.192726,68.905987,67.480931,90.876692,100.000000,36.412409,0.000000,62.204212,0.000000,40.069054,29.364702,36.757826
49.862428,65.043863,139.052726,2286.150838,104.775499,97.083099,14.540853,14.351527,138.866363,2.310134,62.142951,-87.735820,144.286596,139.745788,142.701016,139.270952,82.109498,137.630515,-0.000571,0.029857,32.000000,-235.656177,139.087950,-0.024665,24.527476,0.687806,442947.887428,0.961467,24.923014,17.433522,2.802101,0.065918,0.024001,169.213875,32.000000,185.900532,169.522949,168.984521,153.461351,32.000000,148.590948,68.909778,67.469329,90.852454,100.000000,36.421528,0.000000,62.320928,0.000000,40.072640,29.081706,36.842492
49.893669,65.043863,139.172118,2286.150838,104.749245,97.089466,14.610549,14.341823,138.842440,2.310194,62.010531,-87.751696,144.267436,139.657783,142.713986,139.252936,82.091365,137.675987,-0.000570,0.029861,32.000000,-235.662767,139.084609,-0.024679,24.521260,0.686938,442897.367098,0.959794,24.881061,17.374846,2.797838,0.072528,0.028905,169.509407,32.000000,185.202928,169.451364,171.706594,153.882381,32.000000,148.253310,68.922187,67.474269,90.821943,100.000000,36.325752,0.000000,62.189873,0.000000,40.101507,29.221097,36.764943
49.837503,65.060638,138.970556,-2284.042501,104.742251,97.091098,14.839185,14.339682,138.851904,2.309972,62.003992,-87.734832,144.339222,139.667551,142.760261,139.255522,82.066120,137.588471,-0.000570,0.029850,32.000000,-235.668513,138.991263,-0.024789,24.489920,0.685883,442865.532554,0.959960,24.886239,17.347068,2.789374,0.066352,0.023086,170.023448,32.000000,184.879951,169.470281,173.621613,153.830421,32.000000,148.285953,68.915057,67.430084,90.839878,100.000000,36.467215,0.000000,62.258492,0.000000,40.126902,29.678369,36.901920
49.782278,65.053488,139.123975,2286.150838,104.733546,97.091072,14.536761,14.347531,138.904534,2.309976,62.125118,-87.737054,144.349852,139.726132,142.696238,139.369796,81.995837,137.614929,-0.000569,0.029862,32.000000,-235.662140,139.139102,-0.024927,24.496791,0.686679,442970.923698,0.960948,24.961099,17.330362,2.788473,0.071193,0.027521,170.442972,32.000000,184.688366,170.351030,174.234676,152.967117,32.000000,149.164034,68.916227,67.430424,90.821320,100.000000,36.335217,0.000000,62.259140,0.000000,40.129650,29.073522,36.779103
49.779316,65.052113,139.554920,2286.150838,104.732186,97.089118,14.549812,14.344963,138.922886,2.310072,62.143121,-87.728252,144.371681,139.752437,142.646498,139.344084,82.018041,137.726956,-0.000570,0.029818,32.000000,-235.665692,139.016612,-0.024934,24.452837,0.688065,443122.913848,0.961962,25.011110,17.413330,2.794649,0.070739,0.027549,169.815690,32.000000,185.051760,184.990782,171.666580,152.715923,32.000000,149.466798,68.890934,67.427562,90.815763,100.000000,36.463772,0.000000,62.331134,0.000000,40.138534,29.099624,36.603755
49.845618,65.052113,139.169059,2286.150838,104.753096,97.092257,14.728899,14.350813,138.860910,2.310179,62.157689,-87.738645,144.285498,139.734635,142.666215,139.280506,82.029914,137.710932,-0.000570,0.029790,32.000000,-235.660988,139.030294,-0.024899,24.423621,0.691434,443074.332877,0.961969,25.012802,17.444814,2.803472,0.065732,0.026700,169.052936,32.000000,185.591161,168.348126,169.635607,152.603666,32.000000,149.576993,68.928527,67.474793,90.859109,100.000000,36.399511,0.000000,62.223405,0.000000,40.145857,29.457798,36.918207
49.825131,65.027087,138.968009,2286.150838,104.776820,97.089873,14.586494,14.348816,138.959917,2.310166,62.032578,-87.739993,144.250306,139.759879,142.714821,139.240045,82.059868,137.568547,-0.000569,0.029793,32.000000,-235.658561,139.153113,-0.024898,24.421942,0.689382,443029.710219,0.960939,24.944179,17.425264,2.792002,0.073322,0.027643,169.082111,32.000000,185.987337,169.434788,168.408314,153.437686,32.000000,148.833539,68.911875,67.465187,90.831662,100.000000,36.539300,0.000000,62.186427,0.000000,40.127495,29.172988,36.861568
49.842179,65.040838,139.147572,-2284.042501,104.799547,97.091179,14.621326,14.349244,138.898729,2.310174,61.929829,-87.751910,144.304014,139.747746,142.766722,139.303546,82.081557,137.561140,-0.000570,0.029797,32.000000,-235.662886,138.981735,-0.024900,24.397736,0.688692,442941.956117,0.961261,24.940349,17.327061,2.789115,0.074953,0.030706,169.451632,32.000000,185.455517,138.952396,171.030397,153.780098,32.000000,148.151588,68.917497,67.468738,90.799676,100.000000,36.423432,0.000000,62.219746,0.000000,40.146077,29.242652,36.852617
49.801795,65.025437,139.528582,-2284.042501,104.813383,97.098517,14.772743,14.350100,138.934070,2.309894,61.811822,-87.736922,144.304709,139.824293,142.725294,139.316626,82.062898,137.625007,-0.000568,0.029773,32.000000,-235.659571,138.996296,-0.024934,24.378984,0.690027,442915.273840,0.960971,24.936460,17.301819,2.791763,0.066392,0.027555,169.960151,32.000000,184.723236,149.314604,173.279752,153.963087,32.000000,148.434587,68.941103,67.441609,90.847218,100.000000,36.438288,0.000000,62.098779,0.000000,40.152860,29.545486,36.789668
49.753163,65.025437,139.088291,-2284.042501,104.825449,97.100991,14.572858,14.349101,138.961836,2.310030,61.912877,-87.732560,144.340277,139.693282,142.761319,139.283357,82.036258,137.680000,-0.000568,0.029778,32.000000,-235.661717,139.104287,-0.024908,24.391966,0.693068,442987.628354,0.961492,24.962852,17.351099,2.801678,0.078909,0.032131,170.307697,32.000000,184.766894,170.876357,174.328082,153.073853,32.000000,148.983242,68.932408,67.438726,90.851216,100.000000,36.439949,0.000000,62.263146,0.000000,40.142164,29.145717,36.935009
49.860879,64.978685,139.010966,2286.150838,104.827151,97.101048,14.632949,14.347389,138.892624,2.310061,62.112743,-87.739308,144.331250,139.733004,142.701340,139.283111,82.043390,137.697387,-0.000568,0.029741,32.000000,-235.661135,139.080385,-0.024843,24.414887,0.691323,443075.709484,0.962680,25.013212,17.404097,2.795567,0.066972,0.026416,170.205419,32.000000,184.875674,172.390872,172.518746,152.789698,32.000000,149.529409,68.900158,67.448872,90.844102,100.000000,36.578286,0.000000,62.254680,0.000000,40.095917,29.265898,36.823123
49.732362,65.019662,139.496370,2286.150838,104.833262,97.098583,14.717344,14.350100,138.895499,2.310195,62.137413,-87.756577,144.298833,139.726417,142.670387,139.262354,82.057832,137.663042,-0.000568,0.029732,32.000000,-235.657768,138.986833,-0.024806,24.424748,0.688542,442943.877174,0.960237,24.854966,17.405298,2.787977,0.062379,0.024893,169.317414,32.000000,185.497950,166.123000,169.791818,152.812921,32.000000,149.876590,68.889428,67.462679,90.848276,100.000000,36.613446,0.000000,62.275245,0.000000,40.134345,29.434688,36.920555
49.834961,65.048263,139.473304,-2284.042501,104.843935,97.093536,14.685269,14.340681,138.850615,2.310574,62.201210,-87.738219,144.251892,139.703459,142.691900,139.230607,82.057171,137.522215,-0.000569,0.029712,32.000000,-235.666531,139.049531,-0.024803,24.489973,0.688542,442943.877174,0.960237,24.854966,17.405298,2.787977,0.072099,0.029141,169.011775,32.000000,185.857061,169.670022,168.356087,153.279766,32.000000,148.773821,68.882437,67.466081,90.853697,100.000000,36.630757,0.000000,62.214720,0.000000,40.167993,29.370538,36.722830
49.902418,65.089240,138.933235,2286.150838,104.866310,97.096038,14.588925,14.340967,138.842238,2.310374,62.088457,-87.741832,144.300721,139.752356,142.739297,139.258436,82.107449,137.618159,-0.000569,0.029718,32.000000,-235.667885,138.947842,-0.024819,24.541795,0.692674,443029.608466,0.963259,25.028990,17.374396,2.804942,0.064191,0.035172,169.468894,32.000000,185.829833,169.381800,170.282902,153.753441,32.000000,148.550752,68.911424,67.490123,90.846780,100.000000,36.540418,0.000000,62.259494,0.000000,40.176009,29.177849,36.982404
49.916374,65.089240,139.438310,2286.150838,104.871518,97.096054,14.388677,14.343678,138.906729,2.310147,61.933774,-87.756014,144.318613,139.707272,142.738844,139.277119,82.073165,137.570919,-0.000568,0.029696,32.000000,-235.666321,139.005538,-0.024845,24.554200,0.689170,442989.540751,0.960888,24.951206,17.307606,2.798699,0.069581,0.039177,169.896468,32.000000,184.987787,169.298982,172.773769,153.915421,32.000000,148.597515,68.920904,67.474232,90.841993,100.000000,36.648097,0.000000,62.162837,0.000000,40.230531,28.777354,36.953497
49.735530,65.095015,139.115368,-2284.042501,104.859582,97.096044,14.698432,14.347531,138.923983,2.310323,61.935641,-87.742577,144.369545,139.727764,142.766905,139.260111,82.018961,137.629295,-0.000568,0.029673,32.000000,-235.661320,139.031580,-0.024881,24.533980,0.688559,442947.658109,0.962757,25.033415,17.270584,2.796796,0.069588,0.029321,170.129151,32.000000,184.663558,181.602663,174.245989,153.318858,32.000000,148.657838,68.901907,67.422738,90.832064,100.000000,36.740805,0.000000,62.175036,0.000000,40.251587,29.396864,36.734275
49.745689,65.050188,139.503183,2286.150838,104.855640,97.095065,14.725801,14.344249,138.898801,2.310613,62.117573,-87.745697,144.384495,139.699034,142.732104,139.306863,82.074317,137.631726,-0.000568,0.029667,32.000000,-235.663619,139.000724,-0.024898,24.578853,0.687821,443181.797668,0.963273,25.101060,17.397093,2.797102,0.066894,0.025062,170.433609,32.000000,184.933220,178.482296,172.999112,152.825942,32.000000,149.374513,68.926056,67.492294,90.851639,100.000000,36.722573,0.000000,62.253343,0.000000,40.221456,29.451601,36.823197
49.882629,65.063939,139.060160,2286.150838,104.866782,97.093668,14.410750,14.348387,138.861916,2.310429,62.207756,-87.725314,144.368925,139.762876,142.672077,139.196102,82.103693,137.519147,-0.000569,0.029696,32.000000,-235.661283,139.027379,-0.024896,24.584203,0.688199,443013.831682,0.962949,25.045707,17.342901,2.804327,0.071910,0.025808,169.526235,32.000000,185.437524,170.444708,170.366492,152.724785,32.000000,149.693540,68.908712,67.464932,90.836176,100.000000,36.637192,0.000000,62.213420,0.000000,40.229791,28.821501,36.778883
49.745253,65.063939,139.021054,2286.150838,104.900255,97.099656,14.714711,14.342108,138.815922,2.310040,62.141549,-87.748162,144.295548,139.643714,142.699264,139.184119,82.097485,137.573757,-0.000567,0.029689,32.000000,-235.665268,139.010658,-0.024919,24.570408,0.683818,442891.844264,0.960035,24.917729,17.259544,2.787747,0.064236,0.026997,168.913145,32.000000,185.797446,176.161053,168.516396,153.040193,32.000000,148.998137,68.910370,67.475333,90.819093,100.000000,36.581703,0.000000,62.256758,0.000000,40.253733,29.429421,36.787834
49.857732,65.066689,139.197781,-2284.042501,104.895308,97.103459,14.516687,14.352240,138.933759,2.309872,61.977265,-87.751675,144.309158,139.770644,142.750049,139.286497,82.110604,137.565443,-0.000569,0.029696,32.000000,-235.659069,138.977879,-0.024904,24.552233,0.686155,443008.535661,0.963135,25.059909,17.291943,2.794660,0.061265,0.028358,169.222340,32.000000,185.974793,169.702362,169.725842,153.648922,32.000000,148.555680,68.923920,67.475588,90.767685,100.000000,36.629622,0.000000,62.192585,0.000000,40.267321,29.033373,36.787467
49.826721,65.050738,139.472973,-2284.042501,104.892974,97.109886,14.404578,14.345391,138.935081,2.309586,61.856458,-87.745367,144.313183,139.759553,142.751019,139.237435,82.100232,137.572958,-0.000569,0.029701,32.000000,-235.664936,139.005782,-0.024880,24.524329,0.685828,442941.508210,0.960847,24.946225,17.274837,2.791900,0.074079,0.032687,170.022105,32.000000,185.202221,171.467403,172.225050,153.900580,32.000000,148.348130,68.946576,67.477058,90.790626,100.000000,36.763371,0.000000,62.210794,0.000000,40.262061,28.809156,36.931560
49.901770,65.017462,139.360157,2286.150838,104.899864,97.107449,14.776338,14.347531,138.923657,2.309695,61.860768,-87.747450,144.359100,139.830207,142.757587,139.252777,82.048841,137.643333,-0.000569,0.029720,32.000000,-235.664598,138.988507,-0.024889,24.474080,0.688439,442987.738537,0.961338,24.962355,17.288813,2.799160,0.070152,0.025100,170.169404,32.000000,184.797107,169.856242,174.093632,153.600037,32.000000,148.488275,68.954949,67.459226,90.802517,100.000000,36.686433,0.000000,62.135775,0.000000,40.270488,29.552676,36.830533
49.645580,65.017462,139.630115,2286.150838,104.907194,97.107324,14.542025,14.346390,138.816444,2.309897,61.967205,-87.737383,144.353895,139.722544,142.756967,139.195734,82.037314,137.550450,-0.000569,0.029735,32.000000,-235.660987,139.064865,-0.024932,24.454174,0.688064,442987.635516,0.959868,24.851465,17.373941,2.792690,0.064435,0.025066,170.391349,32.000000,184.864351,176.420717,173.784434,152.852293,32.000000,149.206242,68.935995,67.457303,90.776522,100.000000,36.866484,0.000000,62.303386,0.000000,40.241148,29.084050,36.944106
49.879945,65.012511,139.044362,2286.150838,104.906845,97.109681,14.363388,14.344392,138.885378,2.309797,62.137505,-87.717777,144.362731,139.667693,142.714506,139.196670,82.083692,137.595139,-0.000568,0.029725,32.000000,-235.665443,139.011799,-0.024925,24.430282,0.693894,443151.898911,0.965140,25.116779,17.340938,2.812539,0.064269,0.030051,169.800970,32.000000,185.437684,170.499618,170.806450,152.632093,32.000000,149.459505,68.958481,67.466094,90.790044,100.000000,36.875952,0.000000,62.213715,0.000000,40.238704,28.726776,36.685706
49.832431,65.022687,139.558722,2286.150838,104.932399,97.113286,14.819636,14.346675,138.950094,2.309720,62.103450,-87.774946,144.286897,139.749419,142.712041,139.263492,82.064110,137.606727,-0.000567,0.029731,32.000000,-235.670208,139.085709,-0.024872,24.419975,0.688099,442939.273513,0.960105,24.869077,17.315987,2.787581,0.067705,0.034912,169.238870,32.000000,185.831602,179.205161,168.934991,153.040591,32.000000,149.367853,68.956638,67.476733,90.804271,100.000000,36.889156,0.000000,62.200701,0.000000,40.251204,29.639272,36.758340
49.906948,65.028737,139.566863,-2284.042501,104.913346,97.119610,14.478392,14.349529,138.811575,2.310010,62.011740,-87.743990,144.300987,139.697952,142.750668,139.260479,82.103188,137.665736,-0.000567,0.029719,32.000000,-235.656536,138.970925,-0.024887,24.371798,0.691681,443031.471775,0.961297,24.928395,17.341125,2.800560,0.062537,0.021579,169.140253,32.000000,185.893182,169.394696,169.196336,153.614329,32.000000,148.441360,68.962815,67.478342,90.789098,100.000000,36.781215,0.000000,62.253898,0.000000,40.254972,28.956783,36.582919
49.757234,65.028737,139.147706,-2284.042501,104.896893,97.120893,14.596881,14.343107,138.869711,2.310056,61.981039,-87.711914,144.324521,139.635088,142.766975,139.110799,82.101227,137.546842,-0.000567,0.029728,32.000000,-235.662794,139.009699,-0.024891,24.414442,0.691990,442954.968079,0.959673,24.857389,17.330333,2.796542,0.067369,0.029648,169.857194,32.000000,185.492075,181.766487,171.726452,153.826499,32.000000,148.235563,68.963057,67.476088,90.789181,100.000000,36.801299,0.000000,62.230973,0.000000,40.265606,29.193762,36.711458
49.870071,65.037537,139.072798,-2284.042501,104.872192,97.120918,14.518901,14.345533,138.736974,2.309965,62.083930,-87.746199,144.365969,139.685147,142.806593,139.205797,82.051052,137.437774,-0.000568,0.029664,32.000000,-235.666268,138.906235,-0.024892,24.420106,0.691058,443047.453478,0.962918,25.012297,17.275293,2.796532,0.070325,0.027419,170.305525,32.000000,184.834620,168.912286,173.703526,154.011594,32.000000,148.688877,68.964910,67.452973,90.798226,100.000000,36.786746,0.000000,62.174281,0.000000,40.281958,29.037802,36.744253
49.893137,65.091165,139.073030,2286.150838,104.862003,97.113363,14.683234,14.340111,138.750837,2.309953,62.186349,-87.746424,144.390259,139.586416,142.748219,139.055161,82.029467,137.424353,-0.000567,0.029662,32.000000,-235.666446,138.997565,-0.024924,24.437022,0.688811,443085.263391,0.960468,24.904311,17.273147,2.788703,0.064419,0.033010,170.349191,32.000000,184.676419,188.422338,173.999186,153.006706,32.000000,149.118956,68.948109,67.437807,90.799535,100.000000,36.900857,0.000000,62.220648,0.000000,40.346087,29.366467,36.927452
49.923627,65.119491,139.257568,2286.150838,104.892510,97.103235,14.823950,14.345391,138.744186,2.309925,62.234339,-87.740332,144.371149,139.565270,142.679284,139.159858,82.057848,137.574427,-0.000567,0.029661,32.000000,-235.662149,138.864323,-0.024965,24.473162,0.688024,443144.835096,0.960350,24.934092,17.288292,2.787418,0.063852,0.027989,169.876924,32.000000,185.325901,147.311699,171.357177,152.456433,32.000000,149.387101,68.951430,67.464440,90.802930,100.000000,36.880038,0.000000,62.138475,0.000000,40.390241,29.647900,36.788200
