OSU 80 Ton Compressor Load Stand
49.771147,65.120592,139.382738,2286.150838,104.885795,97.099372,14.517519,14.343678,138.802292,2.309748,62.281323,-87.737983,144.289122,139.621467,142.719249,139.087575,82.049247,137.468894,-0.000565,0.029638,32.000000,-235.668943,138.869627,-0.024966,24.523201,0.687424,443067.002007,0.959382,24.930908,17.331901,2.789412,0.078415,0.029491,169.465429,32.000000,185.901266,178.388518,169.271294,152.799143,32.000000,149.592873,68.959472,67.466670,90.815475,100.000000,36.923505,0.000000,62.280467,0.000000,40.410087,29.035038,36.704415
49.881304,65.120592,139.052860,2286.150838,104.886088,97.103128,14.620623,14.345391,138.745167,2.309596,62.148776,-87.755113,144.319957,139.604094,142.761253,139.118298,82.116862,137.502275,-0.000564,0.029633,32.000000,-235.664936,138.969071,-0.024984,24.521129,0.688945,443151.365846,0.962555,25.089740,17.289883,2.800473,0.063243,0.028030,169.142279,32.000000,185.973598,167.779529,168.624944,153.457593,32.000000,148.601252,68.986761,67.501498,90.819650,100.000000,36.850781,0.000000,62.159094,0.000000,40.431182,29.241246,36.960467
49.779505,65.123342,139.027081,2286.150838,104.871737,97.104348,14.764859,14.345676,138.735973,2.309282,61.889411,-87.757590,144.322063,139.670608,142.780978,139.046710,82.092541,137.535698,-0.000562,0.029602,32.000000,-235.663503,138.828061,-0.024970,24.558003,0.685732,442981.956116,0.960232,24.975752,17.238283,2.787675,0.061044,0.027848,169.450459,32.000000,185.672927,158.394013,171.325966,153.818015,32.000000,148.211422,68.949167,67.480486,90.804072,100.000000,36.895845,0.000000,62.303866,0.000000,40.454180,29.529718,36.668978
49.738423,65.063389,139.070361,2286.150838,104.862064,97.108157,14.461931,14.349244,138.798378,2.308962,61.943360,-87.732743,144.378091,139.580215,142.781978,139.044247,82.077271,137.530941,-0.000563,0.029628,32.000000,-235.658788,138.934092,-0.024910,24.534872,0.686146,443093.600339,0.962390,25.083834,17.278635,2.792858,0.069839,0.030407,170.383410,32.000000,185.033007,182.442021,173.218902,153.914702,32.000000,148.389359,68.936958,67.452024,90.792596,100.000000,36.873123,0.000000,62.245369,0.000000,40.413261,28.923862,36.599866
49.758925,65.080439,138.886486,-2284.042501,104.858870,97.105576,14.561444,14.342537,138.732834,2.308657,62.052580,-87.740099,144.352417,139.603850,142.756252,139.127667,82.027997,137.359360,-0.000564,0.029633,32.000000,-235.665167,138.907480,-0.024939,24.543893,0.687553,443087.311678,0.963242,25.066437,17.291623,2.796035,0.066539,0.026986,170.409682,32.000000,184.795129,167.011063,174.290176,153.131001,32.000000,149.137243,68.965964,67.436964,90.826026,100.000000,36.989600,0.000000,62.223621,0.000000,40.423789,29.122889,36.819455
49.741549,65.080439,139.281392,-2284.042501,104.845631,97.108105,14.768450,14.346960,138.656192,2.308932,62.125471,-87.730315,144.390207,139.626381,142.703745,139.016865,82.067768,137.538452,-0.000564,0.029606,32.000000,-235.660580,138.867198,-0.024934,24.537258,0.686108,443173.631169,0.962871,25.062246,17.258567,2.791187,0.064707,0.027521,169.854659,32.000000,185.075749,169.387517,172.380330,152.786530,32.000000,149.403794,68.940990,67.449821,90.799387,100.000000,36.968088,0.000000,62.247190,0.000000,40.453668,29.536900,36.757606
49.629436,65.087315,139.412482,2286.150838,104.817309,97.109356,14.500172,14.345391,138.718527,2.308862,62.135209,-87.747966,144.359507,139.549446,142.725828,139.091896,82.097386,137.453629,-0.000566,0.029619,32.000000,-235.662641,138.907560,-0.024906,24.551079,0.688496,443124.109339,0.963232,25.080249,17.304729,2.800102,0.074318,0.028940,169.471651,32.000000,185.752456,172.767575,169.719229,152.616689,32.000000,149.409069,68.952484,67.448432,90.801984,100.000000,37.057286,0.000000,62.161282,0.000000,40.474451,29.000345,36.667144
49.776404,65.063664,139.202115,2286.150838,104.788710,97.110745,14.594499,14.346247,138.748148,2.308449,61.912933,-87.721770,144.351912,139.593531,142.809356,139.140667,82.131207,137.418899,-0.000565,0.029639,32.000000,-235.664407,138.960464,-0.024902,24.564927,0.688496,443124.109339,0.963232,25.080249,17.304729,2.800102,0.060974,0.034602,169.213903,32.000000,185.803865,169.555991,170.721340,153.918216,32.000000,148.387182,68.984940,67.499675,90.799833,100.000000,36.932849,0.000000,62.190116,0.000000,40.468254,29.188999,36.942125
49.896884,65.044688,138.927265,-2284.042501,104.806336,97.108044,14.442731,14.342251,138.645763,2.308359,61.853253,-87.758903,144.385038,139.606337,142.795450,139.044100,82.101989,137.480852,-0.000565,0.029637,32.000000,-235.667256,138.843889,-0.024843,24.521706,0.690491,443146.237518,0.965809,25.203387,17.234421,2.809068,0.065480,0.026039,170.068044,32.000000,185.067696,168.674460,172.905139,154.007227,32.000000,148.025173,68.986471,67.477902,90.801682,100.000000,36.908607,0.000000,62.151384,0.000000,40.478827,28.885461,36.810871
49.724980,64.990511,139.040122,2286.150838,104.794870,97.108591,14.716334,14.343964,138.554316,2.308614,61.967232,-87.745007,144.392778,139.563516,142.815077,139.114589,82.054520,137.486646,-0.000565,0.029650,32.000000,-235.667510,138.796817,-0.024848,24.527423,0.686789,442977.256430,0.962544,25.027367,17.183935,2.796548,0.058926,0.025241,170.455062,32.000000,184.734899,171.271625,174.384082,153.245812,32.000000,148.932996,68.995301,67.447626,90.803281,100.000000,37.074150,0.000000,62.294830,0.000000,40.467865,29.432667,36.716814
49.827784,64.990511,138.911271,2286.150838,104.795354,97.099053,14.744304,14.348387,138.680174,2.308896,62.152187,-87.730675,144.410423,139.580338,142.752726,139.002321,82.054772,137.494335,-0.000565,0.029679,32.000000,-235.662759,138.771219,-0.024866,24.506705,0.687688,443046.278009,0.963463,25.007489,17.293128,2.796183,0.058304,0.027881,170.202001,32.000000,184.896568,178.877776,172.839056,153.010942,32.000000,149.506167,68.958815,67.426473,90.788544,100.000000,36.921078,0.000000,62.197747,0.000000,40.413799,29.488609,36.925397
49.846823,65.039462,138.974106,-2284.042501,104.781644,97.092735,14.401125,14.346675,138.637766,2.308976,62.204689,-87.733362,144.353610,139.457585,142.698855,138.994741,82.092088,137.385699,-0.000564,0.029688,32.000000,-235.663160,138.735407,-0.024866,24.487691,0.687688,443046.278009,0.963463,25.007489,17.293128,2.796183,0.068421,0.030692,169.345284,32.000000,185.589080,170.728386,170.239013,152.628050,32.000000,149.418565,68.967260,67.473223,90.774056,100.000000,36.978109,0.000000,62.265333,0.000000,40.465070,28.802250,36.617548
49.631532,65.082364,139.145995,-2284.042501,104.763780,97.091464,14.710800,14.344963,138.656483,2.308690,62.100778,-87.736699,144.280469,139.560437,142.736619,138.963040,82.075800,137.329791,-0.000564,0.029715,32.000000,-235.661758,138.804179,-0.024871,24.516985,0.686592,442896.486696,0.960529,24.930282,17.207120,2.788023,0.066954,0.026871,169.208882,32.000000,185.976958,170.236653,168.581722,153.172061,32.000000,149.055608,68.976239,67.484299,90.798430,100.000000,37.013823,0.000000,62.309172,0.000000,40.515565,29.421600,36.740585
49.690936,65.064489,138.963567,-2284.042501,104.749831,97.089025,14.499443,14.347817,138.639888,2.308647,62.031981,-87.737581,144.326817,139.442251,142.771956,139.040213,82.106728,137.362518,-0.000564,0.029710,32.000000,-235.661199,138.732633,-0.024898,24.529521,0.689993,443095.384105,0.965432,25.196262,17.196568,2.803580,0.072668,0.044602,169.296737,32.000000,185.942213,170.561936,169.847795,153.783040,32.000000,148.498298,68.958074,67.497316,90.754125,100.000000,37.087547,0.000000,62.276516,0.000000,40.529245,28.998887,36.933541
49.658497,65.064489,138.877118,-2284.042501,104.723495,97.089017,14.403498,14.351242,138.610625,2.308233,61.966367,-87.745364,144.366011,139.496082,142.769874,139.010553,82.072076,137.367576,-0.000564,0.029719,32.000000,-235.653348,138.851737,-0.024902,24.498889,0.687780,442971.957780,0.964160,25.116760,17.181352,2.796558,0.066355,0.035682,169.711003,32.000000,185.101781,170.462509,172.551274,153.915926,32.000000,148.104678,68.959139,67.457596,90.764770,100.000000,36.939575,0.000000,62.303457,0.000000,40.522637,28.806995,36.604782
49.727479,65.057338,138.885601,2286.150838,104.706533,97.091579,14.700546,14.343250,138.588251,2.308129,62.071542,-87.740848,144.386920,139.442252,142.796953,138.993109,82.048279,137.294614,-0.000563,0.029701,32.000000,-235.666913,138.726435,-0.024926,24.516644,0.688724,443053.462327,0.964610,25.150405,17.218431,2.796644,0.078623,0.035345,170.338385,32.000000,184.938505,184.765462,174.045706,153.565909,32.000000,148.743205,68.990594,67.452483,90.793455,100.000000,36.991743,0.000000,62.199757,0.000000,40.525628,29.401092,36.820482
49.704624,65.073839,138.767181,2286.150838,104.720508,97.091672,14.479744,14.339540,138.538288,2.308348,62.154222,-87.741959,144.386320,139.560234,142.744655,139.038455,82.007279,137.305106,-0.000563,0.029677,32.000000,-235.671442,138.744424,-0.024913,24.513969,0.687203,443060.263481,0.963236,25.071726,17.207199,2.792935,0.066973,0.023793,170.381879,32.000000,184.964503,169.982431,173.273695,152.985906,32.000000,149.341107,68.956706,67.441008,90.783641,100.000000,36.906410,0.000000,62.273265,0.000000,40.535151,28.959487,36.593263
49.837692,65.104916,138.946089,-2284.042501,104.716411,97.090422,14.358613,14.347674,138.514715,2.308342,62.295875,-87.730089,144.423179,139.439825,142.689685,138.924518,82.054561,137.289570,-0.000564,0.029713,32.000000,-235.661505,138.815375,-0.024921,24.488320,0.687082,443170.050217,0.963793,25.111919,17.253237,2.791836,0.059080,0.042407,169.305484,32.000000,185.557901,186.381477,170.630856,152.739887,32.000000,149.351667,68.947342,67.467420,90.776589,100.000000,36.933474,0.000000,62.344818,0.000000,40.563402,28.717227,36.552838
49.680403,65.104916,138.782316,-2284.042501,104.724513,97.086571,14.779107,14.352954,138.525226,2.308243,62.302507,-87.754048,144.328632,139.403181,142.719397,138.942674,82.079082,137.329294,-0.000564,0.029713,32.000000,-235.651144,138.683438,-0.024924,24.481108,0.686680,443040.764422,0.960918,25.005182,17.198494,2.787972,0.070385,0.038521,169.124988,32.000000,186.029382,200.027100,168.925619,152.937105,32.000000,149.282239,68.979989,67.496796,90.796009,100.000000,36.904091,0.000000,62.297302,0.000000,40.610936,29.558214,36.906615
49.705162,65.118391,139.072260,-2284.042501,104.738383,97.082788,14.599710,14.342537,138.517913,2.307932,62.225131,-87.748871,144.312258,139.365032,142.737071,138.930789,82.071289,137.246724,-0.000564,0.029710,32.000000,-235.666807,138.665352,-0.024965,24.465032,0.688474,443067.521916,0.964239,25.168109,17.193047,2.793502,0.067182,0.037804,169.287548,32.000000,186.121832,168.396928,169.433852,153.666971,32.000000,148.741644,68.973821,67.450663,90.759940,100.000000,36.990997,0.000000,62.321208,0.000000,40.642909,29.199419,36.660101
49.662105,65.138468,138.799606,2286.150838,104.720497,97.078987,14.416844,14.341966,138.588111,2.308205,62.111816,-87.754965,144.403236,139.397739,142.789562,138.888985,82.058430,137.295942,-0.000566,0.029695,32.000000,-235.666394,138.701818,-0.025005,24.453807,0.688474,443067.521916,0.964239,25.168109,17.193047,2.793502,0.062879,0.024254,169.613214,32.000000,185.365948,169.334632,172.097446,153.894834,32.000000,148.411251,68.999609,67.488982,90.771510,100.000000,36.922036,0.000000,62.305411,0.000000,40.683134,28.833688,36.800673
49.758792,65.157169,139.139486,2286.150838,104.701463,97.073888,14.490653,14.339682,138.532384,2.308387,62.169483,-87.764233,144.457466,139.420088,142.809443,138.849054,82.032513,137.302637,-0.000567,0.029710,32.000000,-235.670316,138.580103,-0.024762,24.437101,0.689964,443066.402346,0.963823,25.155913,17.161186,2.797944,0.065646,0.032300,170.114670,32.000000,185.039422,159.549873,173.976564,153.677883,32.000000,148.487358,69.009130,67.471885,90.796881,100.000000,37.049107,0.000000,62.258695,0.000000,40.732952,28.981307,36.595978
49.554505,65.168995,139.226702,2286.150838,104.707219,97.068807,14.397252,14.342679,138.567741,2.308388,62.162540,-87.751003,144.441024,139.384098,142.768458,138.972492,81.978643,137.299920,-0.000567,0.029704,32.000000,-235.664369,138.695516,-0.024724,24.405761,0.689627,443122.901255,0.964839,25.220642,17.197684,2.794880,0.065936,0.028614,170.508509,32.000000,185.025972,169.820085,173.834162,152.896231,32.000000,149.064347,68.967574,67.437745,90.781614,100.000000,37.062516,0.000000,62.213364,0.000000,40.759056,28.794504,36.625692
49.589464,65.168995,138.712737,2286.150838,104.722423,97.068598,14.788910,14.343250,138.562918,2.308368,62.357388,-87.735325,144.473815,139.387442,142.711712,138.893040,82.030394,137.206954,-0.000567,0.029676,32.000000,-235.664126,138.694455,-0.024734,24.398339,0.690261,443116.469313,0.962677,25.139114,17.226816,2.796279,0.078322,0.026922,169.564928,32.000000,185.391691,192.603818,171.349420,152.693018,32.000000,149.668899,68.984947,67.468884,90.755899,100.000000,36.921497,0.000000,62.362676,0.000000,40.798581,29.577820,36.770152
49.770143,65.181370,139.004963,2286.150838,104.719801,97.063660,14.557565,14.351099,138.508007,2.308013,62.322404,-87.743720,144.374032,139.377346,142.746127,138.875464,82.070428,137.155383,-0.000567,0.029659,32.000000,-235.658900,138.680278,-0.024721,24.399073,0.691875,443205.539223,0.966236,25.326567,17.182975,2.797222,0.069322,0.029572,169.140592,32.000000,186.011334,170.394093,169.328677,152.833968,32.000000,149.537325,68.991539,67.450100,90.774884,100.000000,36.964266,0.000000,62.347440,0.000000,40.840010,29.115131,36.703461
49.772418,65.197046,138.841432,-2284.042501,104.747162,97.051000,14.380050,14.349244,138.453362,2.307764,62.125093,-87.747849,144.336383,139.447756,142.783839,138.863993,82.036309,137.201684,-0.000566,0.029629,32.000000,-235.658952,138.707954,-0.024737,24.402692,0.690481,443022.251251,0.962264,25.151560,17.118159,2.792939,0.068164,0.027010,169.233662,32.000000,186.228792,174.652890,168.828417,153.318373,32.000000,148.553456,68.994231,67.472359,90.741909,100.000000,36.962842,0.000000,62.266006,0.000000,40.886189,28.760100,36.750343
49.826662,65.156619,138.914017,2286.150838,104.732048,97.043411,14.728574,14.344249,138.482362,2.307692,61.916812,-87.736925,144.406716,139.465436,142.810664,138.923375,82.054853,137.316834,-0.000567,0.029631,32.000000,-235.663455,138.673591,-0.024724,24.407649,0.689478,443046.073732,0.962512,25.164878,17.174528,2.789526,0.066268,0.030526,169.578270,32.000000,185.598758,168.638319,171.503819,153.811948,32.000000,148.532689,68.955616,67.470299,90.726652,100.000000,37.108208,0.000000,62.307780,0.000000,40.918916,29.457147,36.749389
49.651701,65.156619,138.693752,2286.150838,104.721693,97.035837,14.545243,14.349101,138.533467,2.307477,61.998857,-87.740357,144.416082,139.439294,142.818901,138.868088,81.969443,137.267654,-0.000567,0.029638,32.000000,-235.662373,138.584790,-0.024735,24.366369,0.688731,442897.422431,0.961032,25.068297,17.211293,2.787946,0.076973,0.032520,170.049402,32.000000,185.036286,172.848099,173.617368,153.894611,32.000000,148.262184,68.977847,67.459690,90.732000,100.000000,36.919933,0.000000,62.335648,0.000000,40.905760,29.090485,36.646161
49.840602,65.103816,138.729341,-2284.042501,104.722427,97.028206,14.507945,14.345961,138.523790,2.307426,62.015156,-87.744472,144.418364,139.444311,142.839184,138.844413,81.994470,137.227948,-0.000568,0.029620,32.000000,-235.665185,138.615098,-0.024751,24.352522,0.691464,443117.737494,0.964429,25.249586,17.273085,2.793333,0.068289,0.032240,170.327381,32.000000,185.016082,171.611102,174.539299,152.889061,32.000000,148.876445,68.986559,67.452603,90.762047,100.000000,37.019618,0.000000,62.295019,0.000000,40.874768,29.015890,36.707423
49.485796,65.097215,139.222640,2286.150838,104.729581,97.020554,14.712785,14.343535,138.463507,2.307337,62.101628,-87.737476,144.487269,139.355917,142.753534,138.880124,82.025915,137.245927,-0.000567,0.029626,32.000000,-235.665152,138.689520,-0.024734,24.369490,0.688955,442863.549761,0.960162,25.001071,17.228986,2.783460,0.064257,0.031816,170.062089,32.000000,185.366165,170.911525,172.095806,152.667809,32.000000,149.810874,68.977971,67.485618,90.772931,100.000000,37.099824,0.000000,62.434025,0.000000,40.885250,29.425570,36.758633
49.613673,65.094740,138.848798,-2284.042501,104.758033,97.017958,14.670759,14.339397,138.408213,2.307095,62.203225,-87.737879,144.390711,139.391255,142.781988,138.804601,82.050562,137.215344,-0.000568,0.029634,32.000000,-235.667323,138.569049,-0.024767,24.347723,0.696327,442962.967896,0.967815,25.362540,17.206177,2.813386,0.063448,0.026551,169.281332,32.000000,185.912748,170.799024,169.476829,152.766659,32.000000,149.496028,68.964804,67.501977,90.775870,100.000000,37.014290,0.000000,62.328047,0.000000,40.901396,29.341518,36.609478
49.638150,65.094740,138.841491,-2284.042501,104.759554,97.015449,14.476160,14.341680,138.405593,2.306952,62.203512,-87.744367,144.359208,139.349495,142.784118,138.832472,82.088067,137.157228,-0.000568,0.029623,32.000000,-235.668318,138.593032,-0.024732,24.353676,0.693098,442829.964324,0.964925,25.227176,17.166838,2.798599,0.069364,0.025955,169.003024,32.000000,186.111577,172.290487,168.763719,153.251164,32.000000,148.645769,68.991626,67.463089,90.761568,100.000000,36.973809,0.000000,62.358362,0.000000,40.914734,28.952319,36.742419
49.611456,65.146168,138.843432,-2284.042501,104.714357,97.014135,14.691074,14.346818,138.421190,2.306775,62.066174,-87.739879,144.381046,139.378775,142.837783,138.824897,82.067951,137.162529,-0.000568,0.029630,32.000000,-235.663345,138.731797,-0.024745,24.350896,0.692496,442735.290536,0.964571,25.201769,17.101408,2.797072,0.068083,0.034041,169.563368,32.000000,185.884082,187.421624,171.087119,153.703766,32.000000,148.565898,69.008719,67.512675,90.745699,100.000000,37.012640,0.000000,62.312311,0.000000,40.985989,29.382148,36.588568
49.720533,65.161019,138.798796,2286.150838,104.696649,97.007839,14.735696,14.344106,138.450022,2.306634,62.011934,-87.764520,144.443106,139.405589,142.809603,138.822838,82.011345,137.139902,-0.000568,0.029622,32.000000,-235.661467,138.662027,-0.025007,24.321287,0.692496,442735.290536,0.964571,25.201769,17.101408,2.797072,0.071276,0.027354,170.078997,32.000000,185.151518,169.552398,173.205769,154.072028,32.000000,148.322987,69.014705,67.469979,90.749188,100.000000,36.955948,0.000000,62.319550,0.000000,41.025476,29.471391,36.839998
49.779486,65.151668,139.083839,2286.150838,104.709750,96.995155,14.729396,14.346247,138.407871,2.306280,62.058227,-87.753608,144.433062,139.291257,142.798007,138.875827,82.011460,137.209951,-0.000569,0.029639,32.000000,-235.662932,138.609673,-0.025019,24.366500,0.693085,442845.706077,0.965079,25.280906,17.124071,2.798616,0.066888,0.028368,170.216573,32.000000,184.871794,169.539915,174.578337,153.133149,32.000000,148.782554,69.020818,67.445305,90.737961,100.000000,37.064382,0.000000,62.287058,0.000000,41.051557,29.458791,36.711458
49.696750,65.144793,139.132361,-2284.042501,104.726279,96.983765,14.570381,14.350385,138.474279,2.306269,62.110555,-87.737936,144.491209,139.313340,142.786203,138.885344,82.022012,137.171647,-0.000569,0.029616,32.000000,-235.658302,138.656885,-0.024998,24.336131,0.691094,442775.984913,0.961414,25.112181,17.203349,2.793999,0.061573,0.027570,170.330111,32.000000,185.207101,164.982388,172.598755,152.745835,32.000000,149.528747,69.015905,67.461193,90.754890,100.000000,37.088227,0.000000,62.377583,0.000000,41.076747,29.140762,36.772793
49.688861,65.144793,139.060187,-2284.042501,104.720651,96.977454,14.385513,14.343250,138.393107,2.306263,62.159700,-87.747508,144.459729,139.308978,142.793330,138.830456,82.064206,137.197323,-0.000569,0.029573,32.000000,-235.665110,138.583018,-0.024901,24.346070,0.693389,442741.872451,0.963016,25.191036,17.174391,2.799627,0.060319,0.024926,169.379150,32.000000,185.834483,167.809393,170.227647,152.850322,32.000000,149.521035,69.036516,67.496824,90.759407,100.000000,37.077121,0.000000,62.344532,0.000000,41.094134,28.771026,36.669272
49.833421,65.126367,139.058290,-2284.042501,104.726408,96.968102,14.662555,14.345533,138.448507,2.306027,62.163401,-87.719722,144.351634,139.355631,142.802951,138.887663,82.045349,137.180017,-0.000568,0.029587,32.000000,-235.664465,138.535375,-0.024904,24.344759,0.693389,442741.872451,0.963016,25.191036,17.174391,2.799627,0.062152,0.029421,169.035308,32.000000,185.973599,165.583437,168.711128,153.132605,32.000000,148.818535,69.035736,67.487720,90.763416,100.000000,37.085872,0.000000,62.357950,0.000000,41.098290,29.325110,36.660835
49.773974,65.152493,139.144546,2286.150838,104.731485,96.961201,14.587614,14.347817,138.365967,2.305504,62.084305,-87.753175,144.382136,139.328063,142.841555,138.836816,82.061647,137.187687,-0.000567,0.029584,32.000000,-235.657592,138.577958,-0.024925,24.363563,0.690519,442527.892137,0.959998,25.031052,17.155077,2.790462,0.066973,0.035198,169.445415,32.000000,186.093116,169.930963,170.312092,153.576756,32.000000,148.384939,69.033583,67.478904,90.736620,100.000000,37.121081,0.000000,62.302562,0.000000,41.146038,29.175228,36.801260
49.664731,65.160469,139.211230,2286.150838,104.755118,96.957376,14.471079,14.342822,138.428472,2.305498,61.949209,-87.754109,144.401399,139.372495,142.811462,138.792543,82.067069,137.196242,-0.000568,0.029581,32.000000,-235.662423,138.681138,-0.024928,24.377332,0.691323,442532.846973,0.961386,25.118714,17.142465,2.795528,0.074943,0.026660,170.051512,32.000000,185.206894,171.913325,172.725650,153.915995,32.000000,148.363251,69.041646,67.483236,90.708775,100.000000,37.114553,0.000000,62.309961,0.000000,41.171365,28.942158,36.750270
49.748878,65.160469,139.093817,2286.150838,104.759957,96.956141,14.805214,14.346390,138.485320,2.305503,61.824184,-87.760937,144.432339,139.361055,142.893392,138.920463,82.001422,137.192137,-0.000567,0.029585,32.000000,-235.660495,138.702327,-0.024880,24.349270,0.692935,442576.580979,0.963624,25.239918,17.141153,2.803020,0.067532,0.026392,170.221960,32.000000,184.897850,167.887946,174.469980,153.503175,32.000000,148.892484,69.062819,67.452009,90.705742,100.000000,37.128854,0.000000,62.318349,0.000000,41.205744,29.610429,36.726352
49.760744,65.064214,139.147822,2286.150838,104.721996,96.954930,14.512619,14.348387,138.505132,2.305390,61.875566,-87.748705,144.493632,139.403998,142.867894,138.938759,82.021256,137.225640,-0.000568,0.029560,32.000000,-235.659972,138.719009,-0.024866,24.380794,0.691847,442644.211556,0.961542,25.152685,17.204829,2.795919,0.083894,0.034699,170.368905,32.000000,185.005675,170.309188,173.473537,152.740763,32.000000,149.434684,69.053850,67.481729,90.727813,100.000000,37.166878,0.000000,62.297038,0.000000,41.128481,29.025238,36.778956
49.781350,65.005361,139.084146,2286.150838,104.709024,96.955134,14.446985,14.350243,138.513362,2.305307,61.933612,-87.721835,144.446064,139.398839,142.814483,138.865807,82.007558,137.292629,-0.000568,0.029547,32.000000,-235.656314,138.719395,-0.024875,24.396162,0.690843,442475.124250,0.961030,25.044137,17.201091,2.796337,0.075179,0.032014,169.611958,32.000000,185.680760,174.085487,170.455319,152.768555,32.000000,149.517701,69.038692,67.495675,90.706957,100.000000,37.148742,0.000000,62.300952,0.000000,41.078869,28.893970,36.756286
49.890215,64.996836,139.211900,-2284.042501,104.702430,96.957621,14.681135,14.344106,138.479768,2.305270,61.914879,-87.739017,144.335118,139.400206,142.818949,139.001462,82.027182,137.287635,-0.000567,0.029533,32.000000,-235.665401,138.738059,-0.024941,24.415412,0.689665,442416.940222,0.960587,24.963942,17.246966,2.793901,0.074163,0.028030,168.984059,32.000000,185.971388,144.751867,168.692838,152.886322,32.000000,149.143028,69.060569,67.491790,90.733275,100.000000,37.191291,0.000000,62.280996,0.000000,41.079760,29.362270,36.781744
49.586499,64.996836,139.094408,-2284.042501,104.694820,96.960009,14.525555,14.347103,138.527873,2.304944,61.691787,-87.746091,144.398776,139.430934,142.870099,138.878476,82.054126,137.312343,-0.000568,0.029516,32.000000,-235.664371,138.683461,-0.024927,24.413970,0.688079,442320.151918,0.958346,24.842784,17.224942,2.790365,0.062054,0.028451,169.153698,32.000000,186.075991,164.348199,169.590449,153.508341,32.000000,148.362226,69.041703,67.513257,90.706894,100.000000,37.181060,0.000000,62.404860,0.000000,41.070974,29.051109,36.774994
49.619192,64.959159,138.724665,-2284.042501,104.690823,96.958641,14.393884,14.346818,138.452570,2.304992,61.733168,-87.754986,144.411581,139.365561,142.881782,138.847877,82.061258,137.248393,-0.000567,0.029506,32.000000,-235.664820,138.666207,-0.024860,24.410219,0.692241,442453.119855,0.964849,25.157488,17.209863,2.805086,0.067050,0.028687,169.896055,32.000000,185.386617,169.240778,172.454841,153.848758,32.000000,148.308581,69.037346,67.490580,90.677500,100.000000,37.149211,0.000000,62.382084,0.000000,41.029774,28.787768,36.557827
49.620862,64.989960,139.194880,2286.150838,104.684572,96.953970,14.486326,14.346390,138.425665,2.305019,62.109422,-87.752165,144.466486,139.222398,142.829204,138.858531,81.998400,137.213685,-0.000567,0.029500,32.000000,-235.660987,138.622216,-0.024873,24.400437,0.689960,442367.274922,0.963987,25.085866,17.172020,2.795786,0.069388,0.028908,170.308238,32.000000,184.851965,170.246828,173.895168,152.886885,32.000000,149.250470,69.036384,67.509594,90.729484,100.000000,37.094472,0.000000,62.368841,0.000000,41.053982,28.972653,36.749462
49.659837,65.088690,138.927842,-2284.042501,104.678458,96.948083,14.485590,14.345533,138.366789,2.305060,62.324042,-87.759844,144.423218,139.238670,142.779717,138.784172,82.020091,137.198953,-0.000566,0.029483,32.000000,-235.662498,138.569149,-0.024917,24.376388,0.689960,442367.274922,0.963987,25.085866,17.172020,2.795786,0.067462,0.027773,169.645743,32.000000,185.463361,170.657487,171.077061,152.519109,32.000000,149.521075,68.989344,67.502421,90.705190,100.000000,37.130380,0.000000,62.383507,0.000000,41.153434,28.971180,36.708010
49.645085,65.156894,139.120345,2286.150838,104.678657,96.936553,14.807490,14.347959,138.374772,2.305011,62.258078,-87.742961,144.390480,139.289381,142.817369,138.800451,82.093057,137.153713,-0.000566,0.029494,32.000000,-235.661056,138.547101,-0.024840,24.407256,0.690338,442523.026624,0.962746,25.059794,17.253918,2.795218,0.069658,0.023298,169.301052,32.000000,185.917596,170.763731,169.157002,152.853141,32.000000,149.453521,69.034762,67.525447,90.734510,100.000000,37.169062,0.000000,62.283660,0.000000,41.168165,29.614979,36.692823
49.805247,65.156894,138.879568,2286.150838,104.690791,96.927602,14.453370,14.344963,138.453003,2.304539,62.026065,-87.744983,144.400170,139.270887,142.808316,138.865253,82.034239,137.158552,-0.000565,0.029460,32.000000,-235.661758,138.553241,-0.024673,24.426663,0.691445,442533.564171,0.963228,25.173217,17.189434,2.797590,0.070505,0.030892,169.005412,32.000000,185.969534,169.418941,169.224687,153.509827,32.000000,148.505316,68.989213,67.496880,90.686390,100.000000,37.126756,0.000000,62.302140,0.000000,41.260302,28.906740,36.746675
49.722664,65.153594,139.172098,-2284.042501,104.707770,96.927614,14.379693,14.341680,138.494993,2.304371,61.818303,-87.727311,144.466803,139.306429,142.895763,138.933193,82.059862,137.264314,-0.000565,0.029445,32.000000,-235.667007,138.691091,-0.024599,24.413104,0.687533,442417.348350,0.960077,25.090736,17.155871,2.788453,0.069110,0.033904,169.708445,32.000000,185.496154,169.346039,171.871184,153.691001,32.000000,148.217711,69.021359,67.524921,90.695156,100.000000,37.204260,0.000000,62.323462,0.000000,41.282797,28.759386,36.765016
49.824236,65.061463,139.118716,-2284.042501,104.682859,96.927587,14.778742,14.353953,138.446467,2.304277,61.835555,-87.739079,144.457094,139.378896,142.928535,138.898691,81.997057,137.224513,-0.000564,0.029433,32.000000,-235.655882,138.691616,-0.024583,24.420919,0.690611,442414.011698,0.961817,25.172973,17.181062,2.798967,0.064230,0.028357,170.342401,32.000000,184.974743,169.451280,173.906752,153.781595,32.000000,148.625484,69.044453,67.509769,90.699394,100.000000,37.224625,0.000000,62.296414,0.000000,41.213947,29.557484,36.778516
49.753132,65.039737,139.161324,-2284.042501,104.665486,96.928761,14.569274,14.344677,138.489655,2.304130,61.807601,-87.750791,144.497056,139.355428,142.847203,138.905712,81.981848,137.249354,-0.000563,0.029423,32.000000,-235.666961,138.679567,-0.024621,24.428394,0.688393,442355.509218,0.959485,24.975653,17.224748,2.792190,0.061426,0.029433,170.321847,32.000000,184.808895,170.057115,174.218359,153.068289,32.000000,149.106991,69.005645,67.490452,90.696486,100.000000,37.250967,0.000000,62.276901,0.000000,41.224155,29.138548,36.602508
49.752781,65.039737,139.075992,-2284.042501,104.657128,96.932750,14.486881,14.341966,138.485145,2.303664,61.955127,-87.758538,144.471327,139.357936,142.786573,138.890452,82.000895,137.130579,-0.000563,0.029408,32.000000,-235.670492,138.571291,-0.024652,24.409065,0.689444,442402.098677,0.960866,25.027545,17.251891,2.797036,0.057936,0.028185,169.855225,32.000000,185.311252,170.525203,171.932351,152.480356,32.000000,149.440378,68.993874,67.494474,90.685372,100.000000,37.238217,0.000000,62.328542,0.000000,41.209706,28.973763,36.740512
49.675602,65.034237,139.116751,-2284.042501,104.657196,96.931458,14.717576,14.349529,138.316523,2.303379,62.099097,-87.744802,144.396881,139.301391,142.812679,138.841625,82.010744,137.119859,-0.000561,0.029395,32.000000,-235.663584,138.615566,-0.024616,24.414835,0.689610,442383.745364,0.960962,25.027909,17.175771,2.795341,0.065792,0.030840,169.517199,32.000000,185.807472,183.237494,169.479134,152.684487,32.000000,149.567578,69.011810,67.513691,90.667579,100.000000,37.223023,0.000000,62.371378,0.000000,41.210368,29.435152,36.749976
49.693144,65.048813,139.076396,-2284.042501,104.638571,96.927618,14.525053,14.343107,138.408981,2.303390,62.062416,-87.747001,144.353914,139.244726,142.843144,138.794458,82.024988,137.150330,-0.000559,0.029385,32.000000,-235.662794,138.615670,-0.024616,24.404318,0.690814,442396.430325,0.962781,25.102411,17.160770,2.800505,0.062474,0.026955,169.143915,32.000000,185.961508,171.259795,168.566761,153.678002,32.000000,148.544568,69.022013,67.512676,90.663050,100.000000,37.254599,0.000000,62.369065,0.000000,41.230983,29.050106,36.682185
49.549940,65.102166,139.224153,2286.150838,104.634506,96.921275,14.392828,14.348245,138.408235,2.303232,61.975449,-87.745275,144.413801,139.274822,142.892429,138.753147,82.049918,137.145346,-0.000558,0.029404,32.000000,-235.662410,138.573655,-0.024642,24.440982,0.690652,442361.637407,0.962341,25.098794,17.161171,2.798704,0.076242,0.040478,169.415712,32.000000,185.705658,169.524853,171.458495,153.804447,32.000000,148.064895,69.026049,67.549596,90.636293,100.000000,37.150942,0.000000,62.333884,0.000000,41.239090,28.785657,36.684973
49.615694,65.102166,139.014200,2286.150838,104.647857,96.922538,14.632927,14.344106,138.376148,2.303182,61.915474,-87.752337,144.438284,139.313912,142.851870,138.897156,81.987679,137.250579,-0.000559,0.029423,32.000000,-235.664253,138.645711,-0.024718,24.435081,0.692603,442434.634413,0.965436,25.300800,17.133847,2.809774,0.069517,0.034167,170.269047,32.000000,185.100748,169.149650,173.430393,153.930759,32.000000,148.436337,69.038958,67.515085,90.636636,100.000000,37.245399,0.000000,62.419986,0.000000,41.307749,29.265854,36.773380
49.640173,65.111241,139.163318,-2284.042501,104.623803,96.928854,14.697034,14.339540,138.422411,2.303223,61.855154,-87.755604,144.500056,139.284387,142.876247,138.853963,81.995462,137.235402,-0.000558,0.029417,32.000000,-235.667509,138.576534,-0.024706,24.431016,0.690735,442519.078700,0.964195,25.232503,17.246648,2.801819,0.067053,0.030257,170.491047,32.000000,184.862366,169.985405,174.418191,153.135550,32.000000,149.146375,69.050034,67.502460,90.639077,100.000000,37.209165,0.000000,62.332322,0.000000,41.334515,29.394068,36.755038
49.803419,65.059263,138.915616,2286.150838,104.625788,96.927497,14.476500,14.344249,138.417151,2.303240,62.012762,-87.766326,144.492902,139.260549,142.869078,138.887357,82.040384,137.166000,-0.000558,0.029415,32.000000,-235.666569,138.575369,-0.024659,24.426165,0.691267,442530.932183,0.963768,25.216171,17.231576,2.803441,0.074052,0.022929,170.035029,32.000000,185.108461,170.560153,172.419385,152.620171,32.000000,149.522831,69.040179,67.531707,90.641840,100.000000,37.223288,0.000000,62.318126,0.000000,41.299755,28.953000,36.585927
49.613903,65.051563,138.961163,-2284.042501,104.632531,96.924871,14.547135,14.349101,138.434097,2.303150,62.121558,-87.758713,144.453203,139.262954,142.828146,138.802082,82.068010,137.175423,-0.000555,0.029390,32.000000,-235.657783,138.605511,-0.024653,24.412737,0.691267,442530.932183,0.963768,25.216171,17.231576,2.803441,0.066323,0.028426,169.542547,32.000000,185.847840,170.483311,169.965131,152.681067,32.000000,149.731041,69.041883,67.535495,90.618967,100.000000,37.233680,0.000000,62.414126,0.000000,41.309598,29.094271,36.773674
49.643382,65.104366,138.835970,2286.150838,104.630807,96.923531,14.493560,14.343535,138.437194,2.303163,62.088419,-87.764441,144.356357,139.334385,142.872012,138.840846,82.072646,137.132965,-0.000554,0.029393,32.000000,-235.661710,138.657867,-0.024917,24.440982,0.687562,442283.602459,0.959956,24.994997,17.153306,2.789279,0.068337,0.025335,169.233600,32.000000,186.077394,169.751027,168.527870,153.413218,32.000000,148.953152,69.031731,67.544052,90.582236,100.000000,37.186639,0.000000,62.376502,0.000000,41.313556,28.987120,36.733028
49.709844,65.104366,138.985125,2286.150838,104.643418,96.919717,14.664313,14.343678,138.431779,2.303149,61.946464,-87.739120,144.388758,139.335180,142.879972,138.823061,82.060280,137.167551,-0.000553,0.029399,32.000000,-235.663370,138.538741,-0.024921,24.441009,0.691062,442318.902950,0.963907,25.183759,17.130209,2.800851,0.072251,0.036412,169.255886,32.000000,185.756035,169.368362,170.733888,153.792799,32.000000,148.230607,69.034551,67.514000,90.538792,100.000000,37.246593,0.000000,62.383296,0.000000,41.382048,29.328625,36.689741
49.741298,65.131592,138.919576,2286.150838,104.627805,96.918388,14.803237,14.347103,138.428667,2.303126,61.893027,-87.732122,144.445683,139.273191,142.881109,138.859082,82.040468,137.204114,-0.000551,0.029400,32.000000,-235.659126,138.686887,-0.024862,24.420762,0.687660,442249.758486,0.961702,25.074946,17.098280,2.791931,0.064546,0.035036,170.162151,32.000000,185.161993,169.769145,173.159529,153.901894,32.000000,148.302247,69.046586,67.530634,90.532538,100.000000,37.238994,0.000000,62.405969,0.000000,41.428774,29.606473,36.763402
49.445761,65.107941,138.960860,2286.150838,104.628335,96.924677,14.470165,14.344249,138.410940,2.303131,61.997401,-87.767138,144.452148,139.292685,142.902137,138.811572,81.968011,137.200117,-0.000551,0.029400,32.000000,-235.663291,138.551059,-0.024852,24.401145,0.688767,442368.474014,0.961585,25.131661,17.171538,2.792842,0.074318,0.026691,170.607572,32.000000,184.835104,169.990545,174.256706,153.199494,32.000000,148.951914,69.044060,67.476498,90.542615,100.000000,37.241578,0.000000,62.542614,0.000000,41.426406,28.940330,36.752837
49.671700,65.107941,138.926707,2286.150838,104.637547,96.931093,14.772595,14.347103,138.465604,2.303099,62.093464,-87.733746,144.447513,139.328817,142.831251,138.897056,81.996205,137.077276,-0.000552,0.029385,32.000000,-235.662404,138.505128,-0.024856,24.382446,0.694093,442667.327129,0.967665,25.414924,17.242074,2.810370,0.077220,0.029977,170.276812,32.000000,184.905510,170.282867,172.965144,152.740512,32.000000,149.472076,69.017003,67.495172,90.537317,100.000000,37.170556,0.000000,62.333081,0.000000,41.444334,29.545190,36.753351
49.662809,65.131867,139.137940,-2284.042501,104.630861,96.929752,14.669979,14.345391,138.419273,2.302765,62.139315,-87.753327,144.449853,139.304756,142.832064,138.834878,82.013480,137.160286,-0.000552,0.029392,32.000000,-235.663788,138.551222,-0.024901,24.371169,0.691000,442515.772944,0.963055,25.180161,17.154836,2.796899,0.074831,0.032401,169.476822,32.000000,185.642760,170.466304,170.246170,152.610317,32.000000,149.718623,69.048626,67.515616,90.537005,100.000000,37.305348,0.000000,62.423343,0.000000,41.488092,29.339958,36.806322
49.783074,65.124992,138.983529,-2284.042501,104.589473,96.926033,14.476402,14.347246,138.377654,2.303091,62.115446,-87.751959,144.370340,139.269092,142.876067,138.769749,82.038684,137.183852,-0.000552,0.029397,32.000000,-235.660950,138.546713,-0.024901,24.354384,0.692533,442514.166422,0.963257,25.213311,17.177463,2.801653,0.071328,0.038159,169.343956,32.000000,186.083925,170.232359,168.607269,153.223000,32.000000,148.905900,69.068948,67.546794,90.549409,100.000000,37.218653,0.000000,62.374960,0.000000,41.502571,28.952804,36.731708
49.480624,65.119216,138.956417,-2284.042501,104.573566,96.926423,14.716691,14.347674,138.395896,2.303025,62.069315,-87.749419,144.367252,139.213242,142.853445,138.753717,82.044862,137.092865,-0.000552,0.029413,32.000000,-235.662161,138.508310,-0.024860,24.356272,0.690351,442374.325097,0.960747,25.081789,17.163585,2.791783,0.063540,0.033017,169.290677,32.000000,185.931799,169.337733,169.968017,153.898740,32.000000,148.490923,69.056037,67.518462,90.504073,100.000000,37.248929,0.000000,62.533324,0.000000,41.517416,29.433382,36.715493
49.683541,65.135442,138.861297,-2284.042501,104.590313,96.928906,14.653290,14.343535,138.362830,2.303038,62.010787,-87.733090,144.435221,139.272233,142.870625,138.830253,82.031080,137.070444,-0.000551,0.029436,32.000000,-235.664660,138.535008,-0.024836,24.348955,0.694843,442526.969372,0.966816,25.389921,17.113675,2.808300,0.064614,0.023771,169.886076,32.000000,185.130124,169.236153,172.600025,153.933779,32.000000,148.359818,69.099599,67.504257,90.508654,100.000000,37.262326,0.000000,62.400106,0.000000,41.537216,29.306580,36.619456
49.889608,65.135442,138.898153,-2284.042501,104.613506,96.927407,14.531365,14.345105,138.279085,2.303031,61.918310,-87.756698,144.483296,139.293052,142.906547,138.764512,81.980650,137.112334,-0.000551,0.029428,32.000000,-235.664730,138.655684,-0.024862,24.356430,0.691481,442469.124194,0.962689,25.195381,17.116676,2.794915,0.063811,0.031433,170.513315,32.000000,184.969828,170.089177,174.206876,153.465657,32.000000,148.615064,69.110323,67.489615,90.530418,100.000000,37.229917,0.000000,62.310234,0.000000,41.575432,29.062729,36.738237
49.722479,65.125817,138.851584,2286.150838,104.617818,96.924917,14.672104,14.351527,138.397461,2.303346,61.930077,-87.721850,144.492798,139.312198,142.886587,138.869047,81.999991,137.155648,-0.000550,0.029450,32.000000,-235.658636,138.632900,-0.024918,24.353361,0.688265,442439.865065,0.958213,24.982017,17.187247,2.784110,0.063366,0.032282,170.574122,32.000000,184.949266,170.389436,173.381971,152.997092,32.000000,149.606330,69.091991,67.510785,90.531343,100.000000,37.281719,0.000000,62.438775,0.000000,41.587536,29.344208,36.775361
