OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, December 2, 2019
3:32:11 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.641258,59.936842,138.180692,-2284.042501,106.184304,98.391348,14.828694,14.333118,137.526890,2.295164,55.974868,-87.799061,140.408474,138.554499,139.111616,137.989949,82.487433,136.290183,-0.000544,0.029834,32.000000,-235.676061,137.739145,-0.024717,24.477882,0.687400,441752.401718,0.966995,20.138773,16.316690,2.790945,0.066470,0.031369,165.200237,32.000000,180.499571,165.090072,166.824618,147.320515,32.000000,143.837504,69.191254,68.633268,89.891755,100.000000,50.251769,0.000000,64.615649,0.000000,55.883025,29.657387,36.612852
49.563909,59.923928,138.180151,2286.150838,106.203682,98.391275,14.512276,14.334545,137.574896,2.295362,55.999851,-87.794386,140.346560,138.422162,139.121088,138.002295,82.522435,136.190237,-0.000544,0.029838,32.000000,-235.673323,137.814483,-0.024716,24.446411,0.687400,441752.401718,0.966995,20.138773,16.316690,2.790945,0.059831,0.025747,164.590482,32.000000,180.845055,165.032300,164.681798,147.587107,32.000000,144.131424,69.245929,68.613170,89.885923,100.000000,50.262594,0.000000,64.569038,0.000000,55.872535,29.024552,36.654305
49.693589,59.923928,138.172136,2286.150838,106.199663,98.391270,14.504202,14.335259,137.541451,2.295373,56.043518,-87.802281,140.260387,138.380626,139.144319,137.941729,82.508210,136.252819,-0.000543,0.029829,32.000000,-235.677035,137.784196,-0.024727,24.433980,0.687639,441650.223457,0.966399,20.108047,16.201077,2.787919,0.067521,0.027077,164.353431,32.000000,180.961742,164.114014,163.602741,148.126949,32.000000,143.121016,69.257740,68.615846,89.898170,100.000000,50.178874,0.000000,64.597947,0.000000,55.847388,29.008404,36.674921
49.736409,59.960473,138.263262,2286.150838,106.202967,98.391248,14.819917,14.338969,137.506264,2.295382,55.991051,-87.805556,140.304184,138.475198,139.212401,137.877640,82.520800,136.271548,-0.000543,0.029854,32.000000,-235.669555,137.780727,-0.024733,24.452705,0.685932,441600.901365,0.963739,19.973446,16.245533,2.780482,0.060190,0.022700,164.784488,32.000000,180.694046,163.959273,165.907485,148.455904,32.000000,142.809869,69.287696,68.668268,89.884707,100.000000,50.182594,0.000000,64.705105,0.000000,55.874208,29.639833,36.645134
49.777636,59.997569,138.119301,2286.150838,106.210122,98.388686,14.597161,14.340824,137.683324,2.295555,55.853963,-87.781609,140.322878,138.441328,139.181159,137.948761,82.504814,136.249570,-0.000542,0.029844,32.000000,-235.666716,137.751093,-0.024786,24.431567,0.685260,441598.823906,0.962914,19.965608,16.241988,2.779920,0.059753,0.029012,165.433243,32.000000,180.108858,163.946088,167.783236,148.642325,32.000000,143.068172,69.299621,68.614951,89.861960,100.000000,50.091831,0.000000,64.561019,0.000000,55.905636,29.194322,36.633615
49.779669,59.950032,138.334304,2286.150838,106.203917,98.387366,14.519036,14.343250,137.668752,2.295530,55.856951,-87.777234,140.379198,138.530048,139.139945,137.998777,82.434546,136.243181,-0.000540,0.029832,32.000000,-235.668224,137.869198,-0.024732,24.380610,0.684568,441639.809280,0.962058,19.959997,16.247360,2.774726,0.058732,0.020663,165.378274,32.000000,179.861967,164.445221,169.063981,147.879418,32.000000,143.625277,69.301188,68.560409,89.880663,100.000000,50.127662,0.000000,64.596152,0.000000,55.905233,29.038071,36.681744
49.594948,59.950032,138.248423,2286.150838,106.207324,98.391112,14.684245,14.335687,137.581922,2.295600,55.894812,-87.786747,140.374692,138.454135,139.111984,138.010282,82.500915,136.233658,-0.000541,0.029845,32.000000,-235.672673,137.701739,-0.024702,24.370277,0.686923,441703.041440,0.961869,19.910355,16.314543,2.778932,0.063276,0.022061,165.233918,32.000000,180.160607,164.870392,167.009340,147.430744,32.000000,143.791338,69.296311,68.603326,89.879582,100.000000,50.074718,0.000000,64.665836,0.000000,55.850877,29.368490,36.747555
49.707821,59.918157,138.270579,-2284.042501,106.239751,98.391107,14.567107,14.338541,137.640835,2.295697,55.915745,-87.783080,140.299779,138.534311,139.118816,138.008899,82.495170,136.285485,-0.000542,0.029844,32.000000,-235.670802,137.848826,-0.024703,24.376938,0.689688,441705.191232,0.966037,20.101909,16.243575,2.787550,0.064955,0.026034,164.823551,32.000000,180.786561,164.924611,164.770703,147.420759,32.000000,144.175153,69.304938,68.599907,89.860505,100.000000,50.083456,0.000000,64.454559,0.000000,55.808167,29.134214,36.951296
49.675709,59.901121,138.264046,-2284.042501,106.251192,98.383538,14.524359,14.341966,137.610919,2.295947,55.824204,-87.791026,140.261463,138.530232,139.158081,138.025525,82.514217,136.341310,-0.000542,0.029847,32.000000,-235.670328,137.913272,-0.024695,24.323332,0.687793,441609.039168,0.963622,19.952921,16.274348,2.781666,0.063420,0.028898,164.554485,32.000000,180.972653,164.117233,163.289100,148.278702,32.000000,143.214616,69.307078,68.624077,89.839254,100.000000,50.018873,0.000000,64.621693,0.000000,55.777125,29.048718,36.782258
49.745216,59.897824,138.382018,2286.150838,106.270378,98.380950,14.659592,14.329122,137.654788,2.295919,55.785803,-87.807281,140.274796,138.483295,139.168745,138.051633,82.525004,136.249458,-0.000542,0.029852,32.000000,-235.677270,137.851155,-0.024688,24.332747,0.689693,441537.860989,0.964114,19.969183,16.282256,2.783333,0.065504,0.029432,164.587592,32.000000,180.777908,164.010763,165.575762,148.462521,32.000000,142.809633,69.321507,68.623555,89.830490,100.000000,49.960286,0.000000,64.517481,0.000000,55.760703,29.319183,36.763109
49.716657,59.897824,138.327144,2286.150838,106.315672,98.380887,14.695792,14.344820,137.623252,2.295851,55.741134,-87.781512,140.287432,138.560981,139.165258,138.084933,82.489206,136.277562,-0.000542,0.029871,32.000000,-235.661409,137.800936,-0.024691,24.355669,0.688896,441459.109690,0.962565,19.893834,16.227116,2.781816,0.077208,0.026865,165.419703,32.000000,180.140633,163.967115,167.795970,148.503452,32.000000,142.895588,69.300298,68.571987,89.829450,100.000000,49.976217,0.000000,64.604507,0.000000,55.740538,29.391585,36.610725
49.689482,59.906067,138.326352,2286.150838,106.338482,98.375154,14.784899,14.335544,137.657451,2.296189,55.865108,-87.793712,140.337525,138.574216,139.084362,138.051047,82.490338,136.335704,-0.000541,0.029840,32.000000,-235.678061,137.940298,-0.024720,24.392097,0.688896,441459.109690,0.962565,19.893834,16.227116,2.781816,0.064546,0.026457,165.329416,32.000000,180.129496,164.784147,167.300658,147.600168,32.000000,143.931566,69.324193,68.578862,89.852063,100.000000,49.942099,0.000000,64.616697,0.000000,55.727266,29.569799,36.793263
49.688413,59.916783,138.347086,2286.150838,106.355727,98.384005,14.584789,14.336115,137.643312,2.296148,55.913683,-87.807435,140.291457,138.481805,139.111249,137.967032,82.510329,136.195398,-0.000541,0.029834,32.000000,-235.674703,137.848031,-0.024811,24.438596,0.687790,441542.728728,0.963572,19.959846,16.303428,2.783816,0.070820,0.025589,164.691005,32.000000,180.783223,165.049648,164.991615,147.303758,32.000000,143.917055,69.348257,68.594219,89.867024,100.000000,49.905181,0.000000,64.565385,0.000000,55.723234,29.169578,36.787540
49.739574,59.901945,138.392677,2286.150838,106.374965,98.390240,14.426064,14.340396,137.675541,2.296295,55.883883,-87.777489,140.246667,138.527357,139.142878,138.057040,82.493934,136.315907,-0.000542,0.029816,32.000000,-235.670914,137.851986,-0.024850,24.450817,0.686674,441557.325870,0.964034,19.971670,16.215677,2.784293,0.061962,0.029431,164.678233,32.000000,181.055927,164.301156,163.576659,147.982799,32.000000,143.410845,69.339655,68.594337,89.881984,100.000000,49.904059,0.000000,64.598931,0.000000,55.694216,28.852129,36.643447
49.675138,59.890405,138.275065,-2284.042501,106.368425,98.396569,14.743016,14.338969,137.652050,2.296338,55.847161,-87.789475,140.286942,138.469978,139.140168,138.110374,82.543150,136.349903,-0.000542,0.029783,32.000000,-235.671194,137.859859,-0.024865,24.490156,0.685783,441568.524196,0.962637,19.903800,16.290274,2.782345,0.065224,0.028688,164.664145,32.000000,180.853783,163.956698,165.593628,148.437683,32.000000,142.988298,69.337142,68.609279,89.867138,100.000000,49.829980,0.000000,64.671379,0.000000,55.677930,29.486033,36.728479
49.745008,59.890405,138.324885,-2284.042501,106.370754,98.395287,14.740966,14.333831,137.615859,2.296353,55.780107,-87.810368,140.267805,138.526176,139.148290,138.061884,82.474887,136.300854,-0.000542,0.029777,32.000000,-235.675184,137.829269,-0.024575,24.485724,0.685122,441528.819327,0.964000,19.959059,16.257471,2.783587,0.062177,0.028625,165.130349,32.000000,180.068728,163.831114,167.726574,148.588764,32.000000,142.784249,69.320586,68.560288,89.847687,100.000000,49.823802,0.000000,64.597034,0.000000,55.648547,29.481932,36.812412
49.864205,59.916234,138.288337,2286.150838,106.353909,98.392708,14.421061,14.336257,137.691342,2.296474,55.726785,-87.795272,140.305177,138.644095,139.148823,138.102773,82.473576,136.305239,-0.000541,0.029744,32.000000,-235.676856,137.873790,-0.024591,24.491704,0.684396,441608.453301,0.962733,19.886629,16.302053,2.780679,0.066165,0.025402,165.726467,32.000000,179.891648,164.522918,169.077560,148.001820,32.000000,143.290303,69.330298,68.556293,89.869498,100.000000,49.779574,0.000000,64.583063,0.000000,55.658229,28.842123,36.909110
49.795385,59.893702,138.425397,2286.150838,106.328772,98.392732,14.683124,14.341395,137.715275,2.296779,55.814597,-87.769993,140.325151,138.524441,139.087726,138.051194,82.427575,136.361307,-0.000542,0.029712,32.000000,-235.666145,137.813664,-0.024574,24.483128,0.682246,441562.175991,0.960078,19.789075,16.305482,2.773299,0.061647,0.023990,165.679505,32.000000,180.025275,164.928538,167.682231,147.510863,32.000000,143.779208,69.325751,68.578759,89.850234,100.000000,49.798558,0.000000,64.569077,0.000000,55.621239,29.366247,36.719822
49.722137,59.877490,138.379862,-2284.042501,106.335601,98.392697,14.796811,14.333974,137.716516,2.296809,55.907579,-87.786022,140.291785,138.542957,139.094281,137.994554,82.485160,136.270471,-0.000543,0.029731,32.000000,-235.677828,137.858454,-0.024562,24.447775,0.684175,441660.121037,0.961491,19.837753,16.378552,2.779884,0.063305,0.023336,164.593038,32.000000,180.618699,164.790129,165.371176,147.555204,32.000000,144.074940,69.327019,68.581690,89.859497,100.000000,49.748848,0.000000,64.672884,0.000000,55.603584,29.593622,36.790475
49.727702,59.877490,138.401600,-2284.042501,106.342175,98.390181,14.469392,14.334688,137.664603,2.296836,55.968047,-87.774426,140.213067,138.567161,139.110762,138.111308,82.478734,136.332400,-0.000545,0.029731,32.000000,-235.674983,137.915131,-0.024584,24.441350,0.686041,441574.178666,0.963131,19.897415,16.277108,2.783063,0.066474,0.025054,164.493130,32.000000,180.968333,164.454173,163.558451,147.860718,32.000000,143.250694,69.343163,68.604914,89.868532,100.000000,49.742008,0.000000,64.607002,0.000000,55.567530,28.938784,36.624298
49.726052,59.882436,138.319442,-2284.042501,106.342256,98.392669,14.656979,14.344249,137.574140,2.296685,55.915027,-87.783545,140.240836,138.487655,139.121278,137.984945,82.545980,136.274216,-0.000544,0.029701,32.000000,-235.666897,137.901850,-0.024578,24.392858,0.686229,441572.271405,0.962763,19.891648,16.313437,2.783189,0.091807,0.027953,164.757372,32.000000,181.050954,164.097132,165.030198,148.280742,32.000000,143.010772,69.330438,68.579709,89.824533,100.000000,49.619569,0.000000,64.651371,0.000000,55.552522,29.313959,36.781377
49.561892,59.920081,138.321368,2286.150838,106.365967,98.400298,14.836762,14.340396,137.605099,2.296683,55.941720,-87.815662,140.272374,138.473852,139.105204,137.968869,82.488620,136.253386,-0.000544,0.029680,32.000000,-235.669931,137.658480,-0.024607,24.359262,0.687242,441464.698783,0.962981,19.898304,16.218097,2.781629,0.065806,0.029220,165.268328,32.000000,180.059389,163.881226,167.376875,148.516335,32.000000,142.957540,69.318886,68.586851,89.837789,100.000000,49.650395,0.000000,64.709929,0.000000,55.571552,29.673524,36.806029
49.684531,59.959924,138.252862,2286.150838,106.367252,98.407944,14.482679,14.333118,137.549444,2.296666,56.044197,-87.796138,140.303054,138.547811,139.158228,138.019285,82.483934,136.253780,-0.000544,0.029679,32.000000,-235.674422,137.832961,-0.024618,24.349611,0.690877,441751.064773,0.966733,20.106295,16.265397,2.790881,0.069249,0.027857,165.465028,32.000000,179.906933,164.333511,169.140738,147.958945,32.000000,143.171836,69.310559,68.544433,89.856254,100.000000,49.555221,0.000000,64.703474,0.000000,55.558278,28.965359,36.931340
49.884727,59.991799,138.210322,2286.150838,106.371033,98.413027,14.771270,14.341109,137.615292,2.296819,56.095672,-87.792207,140.293108,138.468203,139.059857,137.972679,82.440125,136.227981,-0.000544,0.029700,32.000000,-235.668889,137.890226,-0.024571,24.333115,0.690877,441751.064773,0.966733,20.106295,16.265397,2.790881,0.067728,0.024783,165.595199,32.000000,180.052736,164.748569,168.057996,147.359754,32.000000,143.739208,69.285260,68.551533,89.832269,100.000000,49.553447,0.000000,64.595755,0.000000,55.588005,29.542540,36.670006
49.833771,59.991799,138.280538,2286.150838,106.333914,98.422915,14.416011,14.338541,137.664370,2.296732,56.120136,-87.788116,140.265783,138.433988,139.026335,137.985104,82.472581,136.295279,-0.000544,0.029714,32.000000,-235.666541,137.733962,-0.024546,24.304266,0.689039,441772.034231,0.964303,20.018837,16.270274,2.782614,0.071501,0.026802,164.816341,32.000000,180.548747,164.981611,165.163564,147.367121,32.000000,144.167214,69.300541,68.557683,89.847427,100.000000,49.523338,0.000000,64.565634,0.000000,55.617525,28.832022,36.737210
49.756925,60.006637,138.202348,2286.150838,106.327944,98.433081,14.685930,14.337685,137.603369,2.296536,56.139259,-87.806353,140.218964,138.540469,139.059009,137.924109,82.477749,136.198927,-0.000545,0.029702,32.000000,-235.672970,137.811911,-0.024549,24.314756,0.688304,441813.497542,0.961345,19.896120,16.301668,2.774836,0.064279,0.026779,164.369351,32.000000,180.759487,164.463789,163.512957,147.861353,32.000000,143.198142,69.298465,68.553526,89.851337,100.000000,49.476013,0.000000,64.651900,0.000000,55.632181,29.371859,36.752250
49.783005,59.996470,138.348026,-2284.042501,106.335209,98.440786,14.701345,14.336686,137.580959,2.296521,55.944880,-87.788022,140.210208,138.461006,139.113663,137.985368,82.490067,136.223557,-0.000544,0.029694,32.000000,-235.672657,137.822660,-0.024558,24.329915,0.688911,441912.194814,0.963013,19.990515,16.249963,2.777550,0.063594,0.023148,164.554458,32.000000,180.878813,164.099438,164.991692,148.133842,32.000000,142.908250,69.328441,68.566072,89.836792,100.000000,49.482452,0.000000,64.594447,0.000000,55.622871,29.402690,36.619822
49.687312,59.944261,138.479301,-2284.042501,106.318952,98.448543,14.564567,14.339112,137.624245,2.296356,55.769242,-87.785271,140.274750,138.531782,139.101433,138.066186,82.472466,136.272670,-0.000544,0.029668,32.000000,-235.672034,137.839444,-0.024634,24.337153,0.688834,441895.865319,0.962431,19.953339,16.249543,2.779021,0.070666,0.025057,165.297333,32.000000,180.059994,163.962801,167.290820,148.405436,32.000000,142.839886,69.313982,68.544950,89.858261,100.000000,49.470848,0.000000,64.604916,0.000000,55.622284,29.129134,36.612779
49.601036,59.944261,138.310395,-2284.042501,106.344052,98.451096,14.632029,14.338398,137.675341,2.296362,55.799014,-87.785010,140.300982,138.599419,139.102724,138.028314,82.446719,136.342476,-0.000545,0.029624,32.000000,-235.669961,137.952942,-0.024704,24.327555,0.690718,441954.512102,0.964384,20.000289,16.290864,2.787015,0.069062,0.024047,165.456785,32.000000,179.800721,164.203593,168.921910,148.265554,32.000000,143.220151,69.343200,68.539695,89.896789,100.000000,49.418015,0.000000,64.703677,0.000000,55.562445,29.264059,36.806322
49.805735,59.905792,138.404781,2286.150838,106.358373,98.451121,14.761810,14.341680,137.646753,2.296426,55.780689,-87.798783,140.272044,138.477093,139.053364,138.098417,82.432934,136.400281,-0.000545,0.029640,32.000000,-235.668810,137.929629,-0.024678,24.357007,0.691516,442065.627772,0.966555,20.089817,16.350318,2.788458,0.062263,0.031271,165.428822,32.000000,179.844847,164.792290,168.228487,147.517018,32.000000,143.492392,69.319775,68.522898,89.861630,100.000000,49.402763,0.000000,64.620777,0.000000,55.511657,29.523620,36.718061
49.737479,59.875841,138.372789,2286.150838,106.367611,98.448772,14.603895,14.338826,137.719243,2.296679,55.842434,-87.779871,140.273728,138.581577,139.062354,138.079591,82.459635,136.314174,-0.000544,0.029648,32.000000,-235.666583,137.816806,-0.024667,24.344943,0.687890,441922.359901,0.961956,19.839128,16.392003,2.778892,0.056569,0.025938,164.876756,32.000000,180.444510,165.012477,165.314208,147.348235,32.000000,143.901269,69.325334,68.544674,89.901894,100.000000,49.388110,0.000000,64.624975,0.000000,55.465334,29.207790,36.674995
49.551876,59.862103,138.297130,-2284.042501,106.346416,98.447566,14.602908,14.343821,137.608034,2.296676,55.914598,-87.794206,140.193355,138.554272,139.066033,138.109195,82.477289,136.331738,-0.000544,0.029645,32.000000,-235.665850,137.886248,-0.024646,24.328237,0.689061,441863.260116,0.963207,19.879867,16.323737,2.782063,0.065289,0.023755,164.513158,32.000000,180.694708,164.669190,163.613201,147.939562,32.000000,143.666175,69.344258,68.545742,89.917779,100.000000,49.380142,0.000000,64.644479,0.000000,55.444713,29.205817,36.734202
49.667745,59.862103,138.291834,-2284.042501,106.344831,98.448885,14.685093,14.337542,137.705374,2.296482,55.813459,-87.797074,140.194389,138.538532,139.074372,137.993395,82.458356,136.368228,-0.000543,0.029615,32.000000,-235.673113,137.938054,-0.024652,24.343579,0.692016,441917.128442,0.967164,20.058725,16.314564,2.790956,0.067548,0.029639,164.402157,32.000000,180.653560,163.973603,164.667106,148.267184,32.000000,143.058762,69.337902,68.537301,89.864135,100.000000,49.302614,0.000000,64.676950,0.000000,55.408499,29.370186,36.770299
49.593857,59.900846,138.224946,2286.150838,106.341987,98.450196,14.718705,14.338398,137.580220,2.296213,55.849097,-87.797193,140.209466,138.452931,139.106386,138.022772,82.472267,136.222494,-0.000543,0.029611,32.000000,-235.672092,137.837751,-0.024583,24.353466,0.689757,441890.336054,0.964771,19.938425,16.351112,2.784339,0.063249,0.022198,165.096877,32.000000,180.003841,163.949625,167.090130,148.446868,32.000000,142.847867,69.339266,68.534510,89.877120,100.000000,49.306692,0.000000,64.639022,0.000000,55.427423,29.437410,36.751884
49.769595,59.938766,138.204978,2286.150838,106.340867,98.453968,14.504631,14.336257,137.525126,2.296096,56.042876,-87.823049,140.276319,138.481785,139.098393,137.964404,82.417229,136.269326,-0.000544,0.029602,32.000000,-235.670791,137.833000,-0.024571,24.328604,0.690388,441961.193446,0.966365,20.053858,16.266829,2.787138,0.064057,0.026556,165.543934,32.000000,179.740475,164.239862,168.697269,148.290602,32.000000,143.300429,69.353055,68.517137,89.891062,100.000000,49.214138,0.000000,64.620946,0.000000,55.449792,29.009263,36.748509
49.526225,59.992623,138.254730,2286.150838,106.352803,98.450062,14.650459,14.340396,137.569470,2.295769,56.120115,-87.803154,140.261885,138.414310,139.054336,137.914434,82.424725,136.281626,-0.000543,0.029614,32.000000,-235.669111,137.821149,-0.024541,24.330072,0.690388,441961.193446,0.966365,20.053858,16.266829,2.787138,0.060846,0.024039,165.425051,32.000000,179.585038,164.681521,168.387189,147.577301,32.000000,143.611831,69.332037,68.534340,89.908631,100.000000,49.186719,0.000000,64.767355,0.000000,55.491392,29.300918,36.718795
49.733744,60.014331,138.251130,2286.150838,106.343226,98.456415,14.439306,14.339254,137.680120,2.295745,56.142934,-87.766773,140.233537,138.434375,138.976734,137.996085,82.465391,136.325376,-0.000544,0.029621,32.000000,-235.671236,137.802060,-0.024521,24.349689,0.692424,442207.052706,0.968157,20.215906,16.342930,2.791546,0.071939,0.031453,164.644968,32.000000,180.238798,165.098377,165.601794,147.280191,32.000000,143.966059,69.334999,68.520678,89.907602,100.000000,49.163759,0.000000,64.649423,0.000000,55.490167,28.878612,36.622610
49.732406,60.014331,138.243996,2286.150838,106.332863,98.462751,14.627094,14.335687,137.610523,2.295764,56.165226,-87.788696,140.143712,138.434233,139.011697,137.903368,82.487143,136.207866,-0.000547,0.029638,32.000000,-235.678082,137.722624,-0.024515,24.343159,0.688708,442065.827582,0.963613,20.022226,16.323390,2.779825,0.068445,0.022183,164.618078,32.000000,180.671908,164.797341,163.826203,147.633399,32.000000,143.627230,69.320028,68.538531,89.920254,100.000000,49.120652,0.000000,64.653255,0.000000,55.513579,29.254188,36.743887
49.604727,59.996195,138.351593,2286.150838,106.369531,98.460247,14.604440,14.340253,137.667717,2.295753,55.928182,-87.814992,140.176808,138.539775,139.032546,137.990076,82.468871,136.316581,-0.000548,0.029653,32.000000,-235.670565,137.903075,-0.024537,24.356771,0.688915,442052.799011,0.963702,20.023614,16.244887,2.779757,0.062694,0.032560,164.390063,32.000000,180.662810,164.075195,164.243446,148.277493,32.000000,143.079841,69.330091,68.513272,89.883078,100.000000,49.116255,0.000000,64.576351,0.000000,55.496380,29.208880,36.753131
49.769959,59.931621,138.343167,-2284.042501,106.379164,98.465355,14.398003,14.337114,137.575013,2.295551,55.688543,-87.804162,140.193902,138.566814,139.075422,138.061907,82.487793,136.223659,-0.000547,0.029641,32.000000,-235.667640,137.897815,-0.024558,24.354987,0.691000,442129.187935,0.966452,20.137919,16.315663,2.789081,0.062790,0.026031,164.827654,32.000000,179.920723,163.879084,167.053435,148.569726,32.000000,142.626117,69.348172,68.521395,89.878327,100.000000,49.093762,0.000000,64.639358,0.000000,55.429611,28.796006,36.711972
49.783745,59.887107,138.350004,-2284.042501,106.381898,98.469168,14.744612,14.338541,137.680387,2.295380,55.735902,-87.770735,140.233924,138.491735,139.085526,138.061052,82.416234,136.307849,-0.000548,0.029634,32.000000,-235.670147,137.804773,-0.024655,24.390969,0.688350,441935.374662,0.962981,19.902000,16.251865,2.779652,0.056706,0.025972,165.422144,32.000000,179.822009,164.185483,168.672225,148.214032,32.000000,142.926860,69.338739,68.494910,89.902644,100.000000,49.041545,0.000000,64.665747,0.000000,55.418255,29.489225,36.787027
49.650170,59.887107,138.241184,-2284.042501,106.401515,98.475467,14.721734,14.336686,137.692097,2.295332,55.841844,-87.800529,140.256754,138.557903,139.052272,138.035891,82.447203,136.313503,-0.000548,0.029651,32.000000,-235.669215,137.794760,-0.024661,24.390943,0.687095,442022.126672,0.962722,19.843210,16.364084,2.779020,0.064910,0.026178,165.730767,32.000000,179.649554,164.703897,168.643067,147.685773,32.000000,143.738336,69.359706,68.538343,89.930109,100.000000,48.999750,0.000000,64.709006,0.000000,55.356377,29.443468,36.798619
49.661484,59.894801,138.325399,2286.150838,106.376909,98.481798,14.475228,14.337542,137.603062,2.295542,55.956068,-87.785541,140.267205,138.529397,139.005463,138.025828,82.476042,136.253470,-0.000548,0.029644,32.000000,-235.670326,137.825637,-0.024653,24.398234,0.688676,442071.673876,0.965326,19.981664,16.335845,2.784304,0.065876,0.028912,164.696300,32.000000,180.039868,164.925745,165.978886,147.415436,32.000000,143.852460,69.342777,68.516826,89.895866,100.000000,48.983995,0.000000,64.770798,0.000000,55.345933,28.950456,36.584166
49.635815,59.912936,138.162091,-2284.042501,106.383290,98.482914,14.602162,14.339968,137.552698,2.295395,56.104044,-87.790912,140.212691,138.496098,138.988528,137.932096,82.488360,136.221126,-0.000549,0.029663,32.000000,-235.671998,137.839484,-0.024643,24.398339,0.688768,442048.959027,0.965212,19.977620,16.278016,2.785366,0.062256,0.030320,164.465988,32.000000,180.556721,164.852659,164.114314,147.696908,32.000000,143.597669,69.341095,68.522208,89.925109,100.000000,48.912048,0.000000,64.723794,0.000000,55.347035,29.204323,36.762448
49.753327,59.984105,138.248322,2286.150838,106.396490,98.482885,14.861745,14.339397,137.566183,2.295249,56.023881,-87.803341,140.147498,138.485250,139.026253,138.026216,82.488643,136.183499,-0.000549,0.029662,32.000000,-235.673224,137.825698,-0.024623,24.415543,0.688407,442069.046674,0.965867,20.022388,16.250074,2.783516,0.065823,0.033475,164.579748,32.000000,180.647830,164.172771,164.040487,148.149718,32.000000,142.953684,69.354853,68.523510,89.912011,100.000000,48.945541,0.000000,64.669266,0.000000,55.332575,29.723489,36.709257
49.649369,59.984105,138.187131,2286.150838,106.398984,98.482879,14.494642,14.336115,137.589868,2.295259,55.848046,-87.788268,140.210745,138.474954,139.062693,137.981863,82.470424,136.208621,-0.000550,0.029659,32.000000,-235.669622,137.880826,-0.024662,24.426191,0.686650,442088.732995,0.963559,19.971711,16.231613,2.778675,0.064491,0.022166,164.881021,32.000000,179.967172,163.892896,166.680017,148.566624,32.000000,142.964097,69.378853,68.528829,89.927594,100.000000,48.854159,0.000000,64.724177,0.000000,55.398886,28.989284,36.668025
49.745121,59.978609,138.305475,-2284.042501,106.394382,98.485392,14.556274,14.334830,137.588584,2.295085,55.913794,-87.787603,140.238998,138.475790,139.074848,138.095479,82.484681,136.195910,-0.000550,0.029676,32.000000,-235.673037,137.902710,-0.024643,24.435160,0.687663,442184.746664,0.965775,20.079491,16.261970,2.783261,0.066119,0.026610,165.164400,32.000000,179.630120,164.091503,168.444697,148.184414,32.000000,142.943781,69.353781,68.518280,89.948625,100.000000,48.878640,0.000000,64.596492,0.000000,55.390313,29.112547,36.738751
49.671978,59.958825,138.223381,-2284.042501,106.359493,98.486701,14.513098,14.335972,137.639901,2.295111,56.156784,-87.790197,140.214625,138.472201,138.977010,137.996551,82.466640,136.208805,-0.000550,0.029725,32.000000,-235.674354,137.724214,-0.024591,24.442713,0.687663,442184.746664,0.965775,20.079491,16.261970,2.783261,0.072240,0.032470,164.928481,32.000000,180.057129,164.881849,166.059594,147.514412,32.000000,144.022532,69.287955,68.505597,89.956681,100.000000,48.800500,0.000000,64.745482,0.000000,55.364217,29.026197,36.787613
49.773330,59.995645,138.229172,2286.150838,106.338174,98.485521,14.670729,14.333403,137.639620,2.295058,56.107526,-87.805761,140.184819,138.439780,138.970604,137.983552,82.451282,136.291121,-0.000550,0.029733,32.000000,-235.675448,137.867673,-0.024537,24.462383,0.686520,442105.582000,0.963579,19.974716,16.241573,2.780282,0.065793,0.029297,164.324491,32.000000,180.435686,164.811429,164.379557,147.547538,32.000000,143.833232,69.299308,68.508647,89.947939,100.000000,48.762586,0.000000,64.660292,0.000000,55.395091,29.341458,36.651003
49.693863,60.008560,138.339913,2286.150838,106.355252,98.481822,14.591379,14.340253,137.556089,2.294942,56.092270,-87.789165,140.149216,138.430480,138.980305,137.983231,82.435578,136.226145,-0.000551,0.029744,32.000000,-235.670565,137.788864,-0.024554,24.470932,0.687012,442163.324940,0.965443,20.030757,16.265844,2.782724,0.064977,0.029135,164.215305,32.000000,180.632481,164.126825,163.858104,147.996794,32.000000,142.891439,69.280301,68.492117,89.951421,100.000000,48.729738,0.000000,64.635029,0.000000,55.394368,29.182758,36.674701
49.750363,60.008560,138.204038,2286.150838,106.354282,98.478014,14.435645,14.343678,137.529278,2.294647,56.029953,-87.801171,140.163487,138.489368,139.024200,137.968402,82.449594,136.265646,-0.000551,0.029755,32.000000,-235.662059,137.839116,-0.024597,24.457819,0.686510,442250.387399,0.964952,20.057796,16.305281,2.783843,0.058553,0.023936,164.919984,32.000000,180.166722,163.964379,166.618232,148.308447,32.000000,143.019489,69.263350,68.496765,89.943428,100.000000,48.687559,0.000000,64.678684,0.000000,55.408302,28.871290,36.787393
49.691152,60.031642,138.155920,-2284.042501,106.348348,98.475459,14.684718,14.332690,137.533162,2.294582,56.041407,-87.802251,140.216923,138.455216,139.051583,137.914388,82.439918,136.162427,-0.000550,0.029743,32.000000,-235.677309,137.724195,-0.024561,24.473424,0.685308,442173.805301,0.963564,19.999237,16.310345,2.777950,0.060696,0.023737,165.203150,32.000000,179.707290,163.998571,168.227876,148.393043,32.000000,142.762724,69.292518,68.475662,89.967482,100.000000,48.652700,0.000000,64.651169,0.000000,55.434642,29.369435,36.652177
49.755068,60.076157,138.366257,2286.150838,106.349745,98.475446,14.701029,14.337827,137.572949,2.294543,56.068418,-87.795327,140.239702,138.400812,138.988676,138.006393,82.415985,136.124306,-0.000550,0.029744,32.000000,-235.672663,137.881070,-0.024551,24.474552,0.685582,442243.697500,0.964930,20.083690,16.270157,2.780292,0.067749,0.025368,165.298027,32.000000,179.520000,164.679218,168.840827,147.599340,32.000000,143.501605,69.294328,68.498674,89.994021,100.000000,48.675397,0.000000,64.676359,0.000000,55.485490,29.402057,36.743887
49.770588,60.068189,138.344886,2286.150838,106.337787,98.475564,14.432115,14.333546,137.680622,2.294588,55.889433,-87.800745,140.262288,138.509578,138.938643,138.073333,82.405312,136.221560,-0.000550,0.029727,32.000000,-235.677108,137.875158,-0.024528,24.487848,0.685675,442306.320709,0.963686,20.061960,16.275668,2.780948,0.070841,0.023324,164.944582,32.000000,180.073794,164.994987,166.506520,147.245074,32.000000,143.861992,69.260628,68.477414,89.978574,100.000000,48.619972,0.000000,64.521013,0.000000,55.498139,28.864230,36.711385
49.738731,60.068189,138.244732,2286.150838,106.353538,98.475611,14.701573,14.340111,137.665449,2.294596,55.946592,-87.795480,140.200631,138.469162,138.966068,138.086905,82.457395,136.246244,-0.000550,0.029719,32.000000,-235.667102,137.870790,-0.024532,24.467208,0.684943,442309.362265,0.963314,20.037917,16.333333,2.779651,0.067251,0.032831,164.575841,32.000000,180.544228,165.012220,164.282233,147.478667,32.000000,143.770984,69.289424,68.517043,90.022108,100.000000,48.575529,0.000000,64.680288,0.000000,55.501744,29.403146,36.826278
49.713033,59.964870,138.264735,-2284.042501,106.339985,98.474418,14.734016,14.343393,137.652551,2.294583,55.887822,-87.791548,140.122238,138.550419,138.999031,138.056940,82.440538,136.328372,-0.000550,0.029673,32.000000,-235.666606,137.863141,-0.024532,24.498470,0.685524,442231.160320,0.964114,20.070916,16.293173,2.779418,0.059421,0.032024,164.036230,32.000000,180.643367,164.080924,163.789701,148.082286,32.000000,143.191699,69.241558,68.475785,89.992826,100.000000,48.579815,0.000000,64.693923,0.000000,55.401529,29.468031,36.699353
49.636447,59.940689,138.267877,-2284.042501,106.334635,98.471954,14.467345,14.342108,137.597986,2.294404,55.910808,-87.805015,140.193773,138.444407,139.010712,138.018171,82.473183,136.315008,-0.000550,0.029654,32.000000,-235.666579,137.877194,-0.024529,24.454594,0.684935,442141.621337,0.964147,19.994230,16.349690,2.781257,0.063105,0.031136,164.648361,32.000000,180.300835,164.006529,166.235911,148.293015,32.000000,142.716105,69.269960,68.522502,89.985467,100.000000,48.522655,0.000000,64.741779,0.000000,55.370928,28.934690,36.762595
49.857477,59.979433,138.195364,-2284.042501,106.348802,98.464541,14.691737,14.336971,137.573400,2.294406,55.821169,-87.800731,140.157611,138.576785,139.049067,138.042695,82.426217,136.320481,-0.000549,0.029630,32.000000,-235.671880,137.858351,-0.024504,24.489474,0.687310,442084.454229,0.965830,20.049486,16.310592,2.785612,0.061039,0.027587,165.266221,32.000000,179.849411,164.060034,167.981134,148.515225,32.000000,142.969438,69.234565,68.475852,89.987141,100.000000,48.508003,0.000000,64.649102,0.000000,55.361078,29.383474,36.784752
49.731677,59.979433,138.381731,-2284.042501,106.340279,98.462028,14.827018,14.341252,137.650901,2.294394,55.865920,-87.802298,140.231751,138.603904,139.001854,138.088373,82.388098,136.333577,-0.000549,0.029621,32.000000,-235.667763,137.844848,-0.024496,24.485199,0.682576,442057.243763,0.961129,19.859232,16.360200,2.771808,0.066825,0.022820,165.268006,32.000000,179.540574,164.549517,168.859000,147.566851,32.000000,143.668660,69.213874,68.458884,89.991507,100.000000,48.497376,0.000000,64.690980,0.000000,55.395199,29.654036,36.744694
49.615561,59.958825,138.161597,2286.150838,106.340646,98.460775,14.455410,14.336400,137.651116,2.294521,56.022497,-87.799190,140.270295,138.516673,139.001254,137.995676,82.446818,136.237310,-0.000550,0.029632,32.000000,-235.674090,137.840485,-0.024503,24.455223,0.685535,442191.463193,0.963746,19.989471,16.404642,2.782567,0.067586,0.027950,164.802480,32.000000,179.974706,164.913554,166.609147,147.363402,32.000000,143.649927,69.249359,68.483592,90.017701,100.000000,48.445596,0.000000,64.619083,0.000000,55.369535,28.910819,36.692089
49.720475,59.944536,138.301685,2286.150838,106.361826,98.452922,14.681012,14.338541,137.546531,2.294455,56.137104,-87.806959,140.189566,138.379667,138.949217,137.985267,82.410639,136.288750,-0.000550,0.029636,32.000000,-235.667032,137.758110,-0.024543,24.439120,0.685535,442191.463193,0.963746,19.989471,16.404642,2.782567,0.067517,0.028343,164.471571,32.000000,180.589477,165.034560,164.527868,147.170641,32.000000,143.777741,69.188157,68.457671,89.992370,100.000000,48.425474,0.000000,64.725890,0.000000,55.344991,29.362024,36.786146
49.726518,60.006087,138.114399,-2284.042501,106.374243,98.447807,14.422441,14.333831,137.590200,2.294551,56.145173,-87.806470,140.152597,138.574298,139.000990,137.971920,82.455310,136.275225,-0.000551,0.029628,32.000000,-235.676987,137.684874,-0.024562,24.457164,0.687043,442117.645371,0.966104,20.089300,16.299436,2.784642,0.060555,0.024839,164.207909,32.000000,180.700471,164.097721,163.593564,148.040714,32.000000,143.297626,69.214187,68.486218,90.021256,100.000000,48.305932,0.000000,64.694297,0.000000,55.398820,28.844882,36.758560
49.601686,60.059945,138.229989,-2284.042501,106.375004,98.445212,14.527448,14.341966,137.639193,2.294429,55.968138,-87.796549,140.174672,138.548013,139.021180,137.984454,82.456746,136.285482,-0.000550,0.029638,32.000000,-235.666722,137.961730,-0.024580,24.478433,0.687069,442103.773309,0.964862,20.015871,16.343074,2.785693,0.063743,0.030275,164.366964,32.000000,180.418226,163.844679,165.978284,148.436594,32.000000,142.784322,69.189898,68.484771,90.000790,100.000000,48.338707,0.000000,64.684586,0.000000,55.399831,29.054895,36.599426
49.742815,60.059945,138.275702,-2284.042501,106.392293,98.450172,14.820692,14.334688,137.545293,2.294324,55.851165,-87.799279,140.256534,138.472385,139.042056,137.999667,82.423178,136.208173,-0.000551,0.029632,32.000000,-235.677442,137.866836,-0.024610,24.447670,0.687032,442167.271405,0.966490,20.204826,16.312772,2.786800,0.069525,0.026433,165.106212,32.000000,179.943657,163.984081,167.977153,148.275924,32.000000,142.815684,69.272674,68.485314,90.049800,100.000000,48.295632,0.000000,64.690462,0.000000,55.461967,29.641385,36.663329
49.732731,60.014331,138.243601,-2284.042501,106.402818,98.448818,14.416017,14.332833,137.567627,2.294420,55.925585,-87.807469,140.219892,138.482438,139.014962,137.979559,82.384975,136.237660,-0.000551,0.029638,32.000000,-235.679297,137.977560,-0.024637,24.451840,0.685966,442167.388485,0.963599,20.058443,16.309000,2.779813,0.067931,0.026382,165.409998,32.000000,179.666578,164.505796,168.830384,147.615723,32.000000,143.353930,69.226790,68.424421,90.041516,100.000000,48.324820,0.000000,64.735376,0.000000,55.422679,28.832035,36.754378
49.639926,59.990974,138.239660,-2284.042501,106.390959,98.447508,14.707417,14.338113,137.527145,2.294504,56.060373,-87.793579,140.256016,138.415779,138.951581,138.005048,82.373788,136.291260,-0.000552,0.029647,32.000000,-235.671230,137.810708,-0.024659,24.467785,0.685756,442180.945845,0.963917,20.023276,16.361448,2.779731,0.061607,0.026495,164.964016,32.000000,179.884847,164.748237,166.881834,147.432576,32.000000,143.865455,69.191126,68.441520,90.003670,100.000000,48.223621,0.000000,64.755615,0.000000,55.401138,29.414833,36.617401
49.608663,60.020651,138.243680,2286.150838,106.385645,98.443792,14.779165,14.333403,137.570649,2.294483,56.166434,-87.791791,140.194910,138.340110,138.942652,137.919013,82.413093,136.129023,-0.000552,0.029647,32.000000,-235.676431,137.874199,-0.024674,24.465058,0.686670,442221.271933,0.965531,20.096160,16.398520,2.784848,0.063919,0.030340,164.293992,32.000000,180.454749,164.950980,164.675359,147.356144,32.000000,143.695807,69.208892,68.455145,90.029261,100.000000,48.239078,0.000000,64.840756,0.000000,55.399638,29.558331,36.617915
49.689362,60.020651,138.144868,2286.150838,106.381049,98.442586,14.418847,14.338113,137.512435,2.294701,56.197201,-87.797478,140.156739,138.355096,138.954394,137.925026,82.401823,136.198049,-0.000553,0.029626,32.000000,-235.668772,137.857861,-0.024690,24.449506,0.687279,442185.548336,0.966291,20.158287,16.280838,2.786684,0.074294,0.024797,164.291158,32.000000,180.658661,164.251971,163.522191,147.910340,32.000000,143.238562,69.215347,68.452044,90.035519,100.000000,48.126284,0.000000,64.742648,0.000000,55.431820,28.837694,36.784239
49.903671,60.047305,138.117009,2286.150838,106.378772,98.441421,14.448928,14.340253,137.528141,2.294924,56.091811,-87.788515,140.164336,138.480723,139.011980,138.000507,82.409781,136.263691,-0.000552,0.029606,32.000000,-235.666139,137.847275,-0.024790,24.475391,0.685971,442154.246565,0.964631,20.074553,16.325464,2.780170,0.068799,0.023751,164.494010,32.000000,180.531120,163.871303,165.708937,148.431656,32.000000,142.957358,69.214431,68.454453,90.018680,100.000000,48.147439,0.000000,64.749557,0.000000,55.464025,28.897856,36.734422
49.793759,60.065441,138.307143,2286.150838,106.399806,98.438811,14.763860,14.337114,137.538403,2.295010,55.812218,-87.796040,140.190633,138.467144,138.981041,138.075108,82.413398,136.279650,-0.000550,0.029575,32.000000,-235.672065,137.885088,-0.024809,24.459314,0.681843,442043.051354,0.959850,19.879342,16.349213,2.767672,0.070446,0.024242,164.868485,32.000000,179.785118,163.856454,167.822764,148.430280,32.000000,142.741984,69.242889,68.449681,90.037266,100.000000,48.113382,0.000000,64.683510,0.000000,55.490457,29.527720,36.768831
49.842133,59.972289,138.163215,2286.150838,106.391553,98.442638,14.553099,14.336543,137.638674,2.294954,55.891736,-87.817403,140.210758,138.544711,139.042717,137.960126,82.374439,136.228964,-0.000549,0.029551,32.000000,-235.670669,137.806038,-0.024815,24.455066,0.684934,442112.304137,0.962658,20.011175,16.353304,2.777600,0.074162,0.027602,165.273469,32.000000,179.744152,164.484493,168.955388,147.664152,32.000000,143.527287,69.240579,68.426583,90.057826,100.000000,48.123147,0.000000,64.697679,0.000000,55.501326,29.106198,36.743666
49.724341,59.972289,138.313396,2286.150838,106.368251,98.443946,14.362569,14.340539,137.568305,2.294931,56.053519,-87.791641,140.245465,138.504499,138.997909,137.986287,82.409624,136.296624,-0.000547,0.029506,32.000000,-235.671099,137.902382,-0.024806,24.473791,0.683448,442053.973005,0.961231,19.867960,16.367782,2.772017,0.061569,0.025692,165.206110,32.000000,180.024229,164.824126,167.142905,147.462159,32.000000,143.823634,69.244499,68.428012,90.050955,100.000000,48.053603,0.000000,64.724099,0.000000,55.406474,28.725139,36.692163
49.816117,59.973113,138.350118,-2284.042501,106.348961,98.436306,14.737463,14.332262,137.578497,2.295006,56.063942,-87.802517,140.204127,138.445979,138.992636,138.081827,82.409163,136.205584,-0.000546,0.029531,32.000000,-235.679868,137.840263,-0.024800,24.466867,0.685496,442065.337684,0.963690,19.989930,16.365275,2.781603,0.060293,0.026705,164.224446,32.000000,180.463991,164.878357,164.922168,147.429704,32.000000,143.931787,69.232158,68.429794,90.029418,100.000000,48.036321,0.000000,64.666771,0.000000,55.402761,29.474925,36.792749
49.874223,60.004439,138.369526,2286.150838,106.311545,98.429947,14.477070,14.335687,137.582085,2.295121,56.038295,-87.780736,140.134281,138.473384,138.944585,137.979805,82.437291,136.283773,-0.000546,0.029485,32.000000,-235.674640,137.796698,-0.024844,24.470329,0.685496,442065.337684,0.963690,19.989930,16.365275,2.781603,0.064690,0.026683,164.149051,32.000000,180.694344,164.304706,163.457226,147.845498,32.000000,143.144709,69.238806,68.455156,90.044334,100.000000,47.968847,0.000000,64.824361,0.000000,55.430625,28.954140,36.689375
49.843155,60.014331,138.302939,2286.150838,106.304552,98.423624,14.801675,14.337827,137.566574,2.294923,56.000989,-87.801175,140.172602,138.492000,138.999116,137.945276,82.430330,136.336845,-0.000546,0.029446,32.000000,-235.669877,137.851865,-0.024816,24.478066,0.684402,441977.140449,0.961808,19.895705,16.321764,2.777216,0.070494,0.025714,164.498977,32.000000,180.773299,163.987340,165.340173,148.318445,32.000000,142.984377,69.253694,68.440542,90.022434,100.000000,47.954962,0.000000,64.656934,0.000000,55.441494,29.603351,36.747041
49.769273,60.028070,138.357701,-2284.042501,106.291973,98.422369,14.430810,14.339968,137.570023,2.294960,55.969280,-87.807481,140.154567,138.495446,138.993353,138.023853,82.402255,136.275158,-0.000546,0.029427,32.000000,-235.669047,137.840463,-0.024640,24.481711,0.683513,441902.804494,0.960421,19.866919,16.331402,2.774370,0.065038,0.027436,164.985965,32.000000,179.873396,163.862884,167.429568,148.491620,32.000000,142.909718,69.248714,68.440546,90.025001,100.000000,47.913012,0.000000,64.672594,0.000000,55.443874,28.861621,36.670372
49.655587,60.028070,138.290444,-2284.042501,106.286250,98.426203,14.313948,14.340824,137.588040,2.294772,55.889587,-87.824818,140.228833,138.542467,139.006235,137.977283,82.368663,136.410199,-0.000545,0.029422,32.000000,-235.670322,137.754030,-0.024478,24.477856,0.684752,442026.393153,0.962587,19.999159,16.362278,2.779982,0.062300,0.030750,165.031211,32.000000,179.714506,164.405708,169.008982,147.793163,32.000000,143.381028,69.248926,68.400018,90.036290,100.000000,47.891450,0.000000,64.762859,0.000000,55.461847,28.627896,36.771986
49.905245,59.991524,138.402002,2286.150838,106.297724,98.428807,14.759667,14.340253,137.623425,2.294773,55.958330,-87.817429,140.224564,138.538633,138.963131,137.997899,82.373990,136.360656,-0.000545,0.029409,32.000000,-235.672204,137.945823,-0.024480,24.508908,0.686315,442174.859975,0.965295,20.117005,16.461060,2.784993,0.062453,0.028973,165.274929,32.000000,179.965008,164.824328,167.453177,147.524848,32.000000,143.601626,69.245552,68.414932,90.051299,100.000000,47.857593,0.000000,64.586373,0.000000,55.427055,29.519333,36.750490
49.747478,59.965969,138.322224,2286.150838,106.304633,98.431392,14.668497,14.341252,137.624751,2.294910,55.917733,-87.784592,140.196944,138.538817,138.982749,138.115916,82.414930,136.406872,-0.000545,0.029398,32.000000,-235.667927,137.903585,-0.024480,24.510560,0.682090,441981.965728,0.959930,19.821936,16.431822,2.773296,0.067387,0.029609,164.492735,32.000000,180.606768,165.009429,164.901967,147.341323,32.000000,144.149742,69.253040,68.452775,90.050541,100.000000,47.844403,0.000000,64.707024,0.000000,55.399474,29.336994,36.659881
49.743168,59.920630,138.388969,-2284.042501,106.315995,98.435229,14.383574,14.340253,137.636990,2.294850,55.919463,-87.787703,140.137162,138.472404,138.992450,138.097479,82.428066,136.219452,-0.000545,0.029391,32.000000,-235.670073,137.832591,-0.024443,24.486852,0.684053,441978.776486,0.962985,19.959634,16.413188,2.780487,0.059415,0.027048,163.976827,32.000000,180.777753,164.287529,163.463659,147.891260,32.000000,143.289799,69.257706,68.448299,90.049782,100.000000,47.811529,0.000000,64.650690,0.000000,55.393822,28.767148,36.751003
49.565649,59.920630,138.281118,-2284.042501,106.330085,98.436470,14.707195,14.337399,137.647538,2.294852,55.967228,-87.800303,140.134870,138.597278,139.027059,138.027478,82.431736,136.378206,-0.000545,0.029377,32.000000,-235.673091,137.855516,-0.024458,24.497159,0.685048,441913.271787,0.963076,19.918761,16.309560,2.782070,0.072006,0.025306,164.244383,32.000000,180.845128,164.042721,165.153673,148.262396,32.000000,142.852230,69.241106,68.454547,90.054636,100.000000,47.777822,0.000000,64.804830,0.000000,55.336713,29.414391,36.749903
49.866990,59.961023,138.341538,2286.150838,106.358983,98.438909,14.668519,14.343107,137.618925,2.294926,56.041273,-87.793295,140.164051,138.528927,138.994395,138.000264,82.402581,136.304580,-0.000544,0.029361,32.000000,-235.666564,137.923551,-0.024477,24.512396,0.686985,442019.650777,0.966761,20.102942,16.382547,2.789858,0.070925,0.028790,165.035311,32.000000,180.099118,163.976674,167.401400,148.396687,32.000000,142.774429,69.244025,68.422966,90.050053,100.000000,47.728440,0.000000,64.715765,0.000000,55.367137,29.337038,36.800453
49.840872,60.021475,138.378326,2286.150838,106.378684,98.438903,14.515485,14.337970,137.610355,2.294963,55.994877,-87.809641,140.217820,138.471915,139.001738,138.019411,82.385523,136.393306,-0.000542,0.029344,32.000000,-235.669898,137.861634,-0.024475,24.472663,0.682290,441956.752093,0.960522,19.830985,16.376159,2.774211,0.060807,0.035927,165.197895,32.000000,179.800803,164.320577,168.927960,147.993019,32.000000,143.387827,69.253620,68.371042,90.061112,100.000000,47.749414,0.000000,64.653298,0.000000,55.422579,29.030970,36.698839
49.632570,59.999218,138.292284,-2284.042501,106.374480,98.438945,14.586759,14.349672,137.642323,2.295204,56.005031,-87.803787,140.188695,138.593238,138.924124,137.962498,82.379893,136.296453,-0.000543,0.029301,32.000000,-235.659999,137.892589,-0.024474,24.423568,0.684105,442082.365108,0.961252,19.918451,16.436048,2.776403,0.067452,0.029295,165.095407,32.000000,179.890840,164.775290,167.704921,147.403326,32.000000,143.550388,69.229162,68.396448,90.057558,100.000000,47.710179,0.000000,64.719579,0.000000,55.426146,29.173518,36.777122
49.825342,59.999218,138.379794,-2284.042501,106.382223,98.441566,14.697609,14.335259,137.568745,2.295274,56.095886,-87.806667,140.174377,138.520752,138.927082,138.010017,82.387998,136.288732,-0.000542,0.029296,32.000000,-235.675232,137.833796,-0.024468,24.396529,0.688246,442186.394758,0.965727,20.112037,16.394923,2.786321,0.056351,0.024890,164.342932,32.000000,180.527887,164.996757,165.143144,147.097094,32.000000,143.799553,69.217821,68.415444,90.033568,100.000000,47.693281,0.000000,64.665780,0.000000,55.404452,29.395219,36.775581
49.790782,59.994821,138.356164,2286.150838,106.363409,98.447895,14.562242,14.335972,137.576814,2.295369,55.973043,-87.794096,140.135026,138.535820,138.930722,138.065328,82.419418,136.371066,-0.000541,0.029316,32.000000,-235.675174,137.853599,-0.024466,24.369307,0.686461,442069.470958,0.961768,19.912262,16.383090,2.777297,0.062761,0.022526,164.269814,32.000000,180.866867,164.403164,163.400901,147.820284,32.000000,143.555558,69.247088,68.416886,90.070800,100.000000,47.648384,0.000000,64.700478,0.000000,55.399576,29.124485,36.772867
49.767155,59.978609,138.440680,-2284.042501,106.334329,98.449069,14.616324,14.338113,137.614420,2.295462,55.896360,-87.800239,140.106192,138.494080,138.969504,138.003255,82.412887,136.241798,-0.000540,0.029320,32.000000,-235.674181,137.899466,-0.024468,24.366841,0.687686,442054.925435,0.962564,19.943637,16.391417,2.778751,0.067351,0.025402,164.172777,32.000000,180.707510,163.894246,164.690804,148.286703,32.000000,142.866718,69.240807,68.413093,90.037976,100.000000,47.659656,0.000000,64.700012,0.000000,55.382111,29.232649,36.670372
49.879511,60.004439,138.286644,2286.150838,106.351935,98.442904,14.503557,14.342679,137.617352,2.295445,55.966940,-87.783815,140.200246,138.522300,138.970295,138.001792,82.351314,136.338759,-0.000542,0.029367,32.000000,-235.662566,137.928507,-0.024519,24.340956,0.687686,442054.925435,0.962564,19.943637,16.391417,2.778751,0.065394,0.025509,165.415492,32.000000,179.723831,164.444017,168.655825,147.960074,32.000000,143.313788,69.245816,68.392747,90.044628,100.000000,47.567854,0.000000,64.638339,0.000000,55.403829,29.007113,36.759220
