OSU 80 Ton Compressor Load Stand
49.823375,59.980807,138.478243,-2284.042501,106.593187,98.685345,14.638679,14.337685,137.690644,2.296044,56.157684,-87.800018,140.038046,138.755796,138.782440,138.183244,82.319096,136.430729,-0.000544,0.029786,32.000000,-235.669036,137.994649,-0.025092,24.450397,0.687352,443146.937876,0.963663,19.865715,16.468279,2.781718,0.058546,0.022086,165.154675,32.000000,179.411987,164.308545,168.814523,147.336629,32.000000,143.406531,69.388837,68.192089,90.159832,100.000000,45.713814,0.000000,64.528708,0.000000,54.400455,29.277358,36.612706
49.958191,59.994272,138.562943,2286.150838,106.555311,98.685388,14.810073,14.335829,137.786525,2.295916,56.252486,-87.793914,140.050674,138.647909,138.732797,138.195405,82.347835,136.347253,-0.000544,0.029790,32.000000,-235.676136,138.027710,-0.025093,24.406757,0.687123,443272.474479,0.963997,19.895886,16.520533,2.779383,0.063462,0.027707,164.812185,32.000000,179.936301,164.610560,166.092364,147.140442,32.000000,143.727932,69.387133,68.222818,90.163189,100.000000,45.674006,0.000000,64.517842,0.000000,54.397267,29.620147,36.762595
49.961236,60.006912,138.405418,-2284.042501,106.592331,98.684198,14.738872,14.337399,137.851672,2.295674,56.121985,-87.796730,139.998216,138.724354,138.752537,138.150526,82.370534,136.522675,-0.000544,0.029773,32.000000,-235.669813,138.131417,-0.025099,24.378591,0.687123,443272.474479,0.963997,19.895886,16.520533,2.779383,0.068234,0.027263,164.443443,32.000000,180.359166,164.698923,164.162462,147.456704,32.000000,143.781828,69.402637,68.244996,90.165424,100.000000,45.676712,0.000000,64.492564,0.000000,54.409043,29.477745,36.806102
49.873698,60.006912,138.641150,-2284.042501,106.606821,98.685446,14.718996,14.333261,137.831843,2.295790,55.928042,-87.800868,139.961768,138.787913,138.763708,138.251998,82.363656,136.512006,-0.000545,0.029768,32.000000,-235.676738,138.164805,-0.025067,24.386826,0.686691,443123.810110,0.961124,19.779481,16.513449,2.770256,0.067636,0.025064,164.111544,32.000000,180.415026,163.843303,163.491268,148.050299,32.000000,142.903118,69.395184,68.224642,90.172792,100.000000,45.703112,0.000000,64.485326,0.000000,54.422437,29.437993,36.729286
49.856034,59.937941,138.486291,-2284.042501,106.627897,98.684112,14.452291,14.334545,137.835579,2.296057,55.841694,-87.808843,139.958677,138.613183,138.798295,138.308206,82.353424,136.535981,-0.000544,0.029769,32.000000,-235.676109,138.050900,-0.025068,24.401984,0.688989,443193.901882,0.962958,19.869936,16.515182,2.779845,0.065157,0.035143,164.547266,32.000000,180.020829,163.632131,166.051231,148.310223,32.000000,142.607061,69.376892,68.243333,90.169135,100.000000,45.661879,0.000000,64.464392,0.000000,54.349127,28.904582,36.726498
49.772186,59.928049,138.630559,-2284.042501,106.640648,98.680306,14.720091,14.336686,137.806830,2.296188,55.813718,-87.822783,140.026957,138.688242,138.810936,138.239614,82.330630,136.544978,-0.000543,0.029754,32.000000,-235.670363,138.071477,-0.025087,24.411478,0.687928,443129.943019,0.963315,19.819232,16.536976,2.777724,0.056412,0.018882,165.231118,32.000000,179.626315,163.836902,167.668856,148.241024,32.000000,142.958975,69.404247,68.215838,90.189909,100.000000,45.666138,0.000000,64.536901,0.000000,54.328688,29.440181,36.734642
49.963671,59.889855,138.529981,2286.150838,106.636363,98.684139,14.704108,14.341966,137.841202,2.296210,55.882854,-87.821077,140.024083,138.791071,138.765760,138.288735,82.322431,136.518916,-0.000544,0.029754,32.000000,-235.671639,138.131089,-0.025101,24.433141,0.689626,443192.218108,0.964768,19.896122,16.564109,2.785302,0.067453,0.027349,165.298477,32.000000,179.316067,164.240824,168.651965,147.672002,32.000000,143.423846,69.392417,68.201080,90.161922,100.000000,45.647051,0.000000,64.485038,0.000000,54.316738,29.408217,36.911164
49.877145,59.889855,138.742971,2286.150838,106.639879,98.685304,14.468580,14.341395,137.918427,2.296205,55.941421,-87.795983,140.045186,138.855914,138.769597,138.287187,82.353812,136.494349,-0.000545,0.029764,32.000000,-235.669096,138.098702,-0.025162,24.475391,0.685505,443062.798176,0.960638,19.659909,16.559739,2.772614,0.069364,0.030177,164.679840,32.000000,179.798196,164.665562,166.335389,147.256242,32.000000,143.637990,69.391578,68.223526,90.175194,100.000000,45.673543,0.000000,64.474362,0.000000,54.261440,28.937159,36.702801
49.725745,59.894526,138.634783,2286.150838,106.661899,98.692190,14.568269,14.344106,137.927022,2.296114,55.878567,-87.799119,139.983879,138.764665,138.772399,138.284357,82.379992,136.590597,-0.000546,0.029756,32.000000,-235.663598,138.199962,-0.025112,24.491625,0.686714,443059.894823,0.962800,19.749315,16.516509,2.781694,0.057453,0.025997,164.474585,32.000000,180.363584,164.674944,164.436713,147.328285,32.000000,143.989081,69.415365,68.225308,90.178852,100.000000,45.589543,0.000000,64.447341,0.000000,54.248189,29.136539,36.690255
49.734816,59.895076,138.724272,2286.150838,106.665255,98.694640,14.739969,14.339540,137.888788,2.296219,55.906733,-87.811158,139.952539,138.795497,138.775228,138.289243,82.362902,136.594519,-0.000547,0.029747,32.000000,-235.671279,138.051326,-0.025110,24.515150,0.688131,443139.153430,0.965864,19.910711,16.536742,2.787988,0.059698,0.030900,164.256242,32.000000,180.464518,163.877846,163.594063,148.086152,32.000000,143.118281,69.407208,68.221299,90.182583,100.000000,45.642733,0.000000,64.548996,0.000000,54.231234,29.479939,36.787100
49.877719,59.928049,138.511043,2286.150838,106.649704,98.688428,14.464105,14.342822,137.944697,2.296284,55.967351,-87.796830,139.970334,138.736301,138.803819,138.290569,82.400373,136.516834,-0.000546,0.029743,32.000000,-235.666685,138.070761,-0.025098,24.554462,0.687784,443177.256637,0.965883,19.901861,16.555721,2.789279,0.062062,0.030206,164.381995,32.000000,180.067349,163.653521,165.956990,148.170523,32.000000,142.824164,69.415246,68.239743,90.165820,100.000000,45.617815,0.000000,64.492229,0.000000,54.213808,28.928210,36.632735
49.886715,59.928049,138.707356,2286.150838,106.667356,98.682122,14.692756,14.333689,137.884408,2.296378,55.914439,-87.824968,139.982994,138.792093,138.799966,138.345650,82.327894,136.613154,-0.000545,0.029751,32.000000,-235.675163,138.136354,-0.025084,24.541821,0.683453,443035.546376,0.962636,19.786916,16.480793,2.777012,0.063967,0.023345,164.998374,32.000000,179.654790,163.739487,167.683095,148.177874,32.000000,142.554357,69.366239,68.184014,90.157204,100.000000,45.609097,0.000000,64.461611,0.000000,54.233804,29.385512,36.883431
49.783901,59.984105,138.627685,2286.150838,106.668514,98.679500,14.822933,14.341680,137.929826,2.296543,56.005776,-87.830296,139.979441,138.823411,138.770645,138.340440,82.347092,136.584580,-0.000546,0.029753,32.000000,-235.666188,138.153320,-0.025094,24.543238,0.684577,443138.934703,0.962489,19.777615,16.599713,2.780447,0.067780,0.029676,165.436702,32.000000,179.444730,164.392343,168.735314,147.456148,32.000000,143.498604,69.368625,68.201373,90.191230,100.000000,45.568468,0.000000,64.518416,0.000000,54.282369,29.645865,36.765457
49.971564,59.981632,138.710109,2286.150838,106.710413,98.682095,14.685211,14.340253,137.969259,2.296203,56.048605,-87.815805,140.036252,138.838134,138.728347,138.303484,82.371300,136.630492,-0.000546,0.029752,32.000000,-235.667451,138.210140,-0.025090,24.545388,0.684577,443138.934703,0.962489,19.777615,16.599713,2.780447,0.076414,0.025105,164.940395,32.000000,179.702207,164.470399,166.418015,147.337402,32.000000,143.795175,69.348692,68.219253,90.175506,100.000000,45.547448,0.000000,64.413715,0.000000,54.276179,29.370422,36.816447
49.743926,59.958000,138.740169,-2284.042501,106.722341,98.687131,14.756146,14.336257,137.991413,2.296125,55.895364,-87.800633,139.944528,138.794172,138.715292,138.406728,82.367348,136.667307,-0.000545,0.029763,32.000000,-235.670791,138.172860,-0.025081,24.508383,0.685827,443223.667228,0.964827,19.940045,16.566740,2.784589,0.067368,0.031365,164.214229,32.000000,180.213472,164.517311,164.630057,147.266229,32.000000,143.751665,69.347052,68.206384,90.171588,100.000000,45.580999,0.000000,64.531955,0.000000,54.248925,29.512293,36.863109
49.800969,59.899197,138.721664,-2284.042501,106.712920,98.694833,14.419520,14.336686,138.008839,2.296398,55.896278,-87.811413,139.911247,138.776656,138.755401,138.303176,82.380915,136.559506,-0.000547,0.029752,32.000000,-235.674133,138.129725,-0.024805,24.414232,0.687972,443211.522030,0.965716,19.955346,16.586359,2.789088,0.061977,0.027848,164.179074,32.000000,180.475775,163.872041,163.290516,147.830437,32.000000,142.894570,69.340535,68.209422,90.165581,100.000000,45.546134,0.000000,64.437377,0.000000,54.241950,28.839040,36.730754
49.806124,59.899197,138.565913,-2284.042501,106.719699,98.699908,14.594087,14.335972,137.926570,2.296677,55.851647,-87.829345,139.938946,138.826675,138.816213,138.300017,82.347186,136.504923,-0.000548,0.029756,32.000000,-235.673207,138.135701,-0.024788,24.417064,0.689591,443110.293327,0.964363,19.837467,16.520830,2.785521,0.062594,0.026883,164.551665,32.000000,180.258119,163.612646,165.380382,148.206302,32.000000,142.816498,69.335616,68.221545,90.152008,100.000000,45.499529,0.000000,64.493674,0.000000,54.168237,29.188175,36.781084
49.910924,59.914310,138.702789,2286.150838,106.720733,98.707588,14.708365,14.337114,137.963995,2.296462,55.923241,-87.809685,139.967561,138.830427,138.758360,138.380366,82.329530,136.642861,-0.000549,0.029758,32.000000,-235.672065,138.196559,-0.024792,24.390681,0.688698,443192.181637,0.964449,19.832132,16.528235,2.782106,0.069368,0.026257,164.793548,32.000000,179.567091,163.484337,167.692604,148.370302,32.000000,142.858529,69.333764,68.209295,90.149098,100.000000,45.504111,0.000000,64.418117,0.000000,54.167810,29.416729,36.834422
49.938783,59.954703,138.620761,2286.150838,106.714706,98.715152,14.540338,14.333403,137.873989,2.296542,55.966138,-87.826878,140.042562,138.855427,138.785041,138.244644,82.339491,136.577609,-0.000550,0.029745,32.000000,-235.675612,138.158911,-0.024764,24.372768,0.688571,443218.560765,0.962267,19.738853,16.612396,2.779007,0.071382,0.034647,165.229498,32.000000,179.492781,164.206929,168.707009,147.415809,32.000000,143.238865,69.352612,68.219020,90.176400,100.000000,45.492574,0.000000,64.410003,0.000000,54.194948,29.080677,36.952690
49.858618,59.939590,138.695829,-2284.042501,106.716279,98.713889,14.553356,14.335687,137.943772,2.296539,56.087886,-87.846361,140.058988,138.845475,138.726514,138.324668,82.331533,136.540388,-0.000550,0.029773,32.000000,-235.675459,138.124484,-0.024775,24.398155,0.688374,443268.643857,0.961928,19.750461,16.570980,2.775814,0.055042,0.032216,165.098675,32.000000,179.727093,164.485163,166.894405,147.313170,32.000000,143.786919,69.338408,68.222261,90.121494,100.000000,45.469849,0.000000,64.489431,0.000000,54.187425,29.106713,36.923783
49.849443,59.939590,138.621130,-2284.042501,106.708139,98.712659,14.831524,14.341395,137.953893,2.296274,56.134288,-87.793221,139.980072,138.889192,138.698215,138.417243,82.340424,136.517692,-0.000550,0.029766,32.000000,-235.665162,138.224824,-0.024764,24.423332,0.689231,443305.209708,0.963475,19.818210,16.560992,2.781782,0.067265,0.026541,164.291098,32.000000,180.210113,164.546865,164.688073,147.322970,32.000000,144.042248,69.314492,68.202472,90.113689,100.000000,45.463183,0.000000,64.461416,0.000000,54.162750,29.663047,36.932661
50.016187,59.988776,138.826718,-2284.042501,106.690797,98.716465,14.581944,14.341538,137.975446,2.296304,56.057867,-87.802175,139.980534,138.856546,138.764049,138.354313,82.380747,136.622962,-0.000549,0.029758,32.000000,-235.666822,138.186951,-0.024786,24.482000,0.688288,443288.161827,0.963746,19.827699,16.541155,2.780796,0.080545,0.034163,163.951442,32.000000,180.486379,163.936039,163.392052,147.835672,32.000000,142.821739,69.351951,68.234991,90.115154,100.000000,45.467842,0.000000,64.470246,0.000000,54.205816,29.163888,36.779543
49.905218,59.983830,138.591093,-2284.042501,106.691806,98.720240,14.486116,14.336686,138.002465,2.296406,55.938801,-87.824083,140.004412,138.820537,138.762205,138.383361,82.385193,136.510208,-0.000548,0.029766,32.000000,-235.670363,138.073435,-0.024777,24.535081,0.685192,443195.327803,0.960456,19.704623,16.551587,2.775636,0.067610,0.029188,164.440016,32.000000,180.401472,163.780425,165.485002,148.150158,32.000000,142.894796,69.337917,68.240897,90.083485,100.000000,45.435685,0.000000,64.416896,0.000000,54.198886,28.972233,36.788714
50.024194,59.955802,138.720671,-2284.042501,106.689085,98.725322,14.766865,14.338398,137.974758,2.296362,55.921038,-87.806127,139.989668,138.837747,138.777813,138.375458,82.332697,136.615252,-0.000548,0.029770,32.000000,-235.671601,138.233575,-0.024809,24.563169,0.684284,443261.703693,0.962660,19.814269,16.492777,2.777086,0.072846,0.025742,164.907666,32.000000,179.711720,163.618472,167.364579,148.501523,32.000000,142.878719,69.318229,68.200393,90.050494,100.000000,45.451808,0.000000,64.424943,0.000000,54.196200,29.533730,36.759367
49.899398,59.955802,138.741441,-2284.042501,106.703019,98.729814,14.548083,14.340111,137.933160,2.296416,55.993055,-87.809775,140.021587,138.873879,138.805941,138.327951,82.299103,136.527018,-0.000547,0.029785,32.000000,-235.669069,138.245403,-0.024813,24.528918,0.682285,443277.916838,0.959952,19.663389,16.595922,2.773072,0.061775,0.029903,164.954413,32.000000,179.444371,164.073112,168.969205,147.700357,32.000000,143.089961,69.334488,68.201288,90.061783,100.000000,45.462274,0.000000,64.415786,0.000000,54.161705,29.096165,36.682845
49.991484,59.962122,138.606042,2286.150838,106.689174,98.734860,14.631813,14.342537,138.020083,2.296564,56.056492,-87.827491,140.019194,138.962109,138.730486,138.322717,82.340970,136.520303,-0.000547,0.029783,32.000000,-235.666151,138.237224,-0.024775,24.552233,0.685301,443434.098463,0.962751,19.792257,16.586975,2.780423,0.071070,0.025327,164.905131,32.000000,179.681912,164.531094,167.166298,147.191074,32.000000,143.805894,69.325670,68.208260,90.067614,100.000000,45.384172,0.000000,64.371753,0.000000,54.161187,29.263626,36.897738
49.944671,59.974212,138.607895,-2284.042501,106.690085,98.741157,14.500841,14.332833,137.965924,2.296801,56.019177,-87.835083,139.902911,138.873452,138.740130,138.394013,82.396967,136.628785,-0.000548,0.029813,32.000000,-235.677822,138.299473,-0.024791,24.522467,0.685301,443434.098463,0.962751,19.792257,16.586975,2.780423,0.065085,0.026722,163.896221,32.000000,180.385740,164.399270,163.490000,147.891735,32.000000,143.171652,69.342315,68.251954,90.053405,100.000000,45.436629,0.000000,64.403567,0.000000,54.165851,29.001681,36.817327
50.076615,59.972014,138.769697,2286.150838,106.681961,98.744944,14.695232,14.336400,138.051864,2.296984,55.889068,-87.815922,139.903894,138.911929,138.754574,138.392202,82.368156,136.595950,-0.000549,0.029826,32.000000,-235.675729,138.223745,-0.024780,24.500306,0.682617,443331.920434,0.960906,19.703463,16.541870,2.772593,0.074399,0.022050,163.986375,32.000000,180.298999,163.688676,165.211493,148.114846,32.000000,142.665959,69.332997,68.234723,90.021193,100.000000,45.433565,0.000000,64.291928,0.000000,54.159317,29.390465,36.795684
49.931913,59.938491,138.590562,2286.150838,106.666657,98.746207,14.801198,14.336400,137.996949,2.296819,55.860030,-87.850033,139.977678,138.863154,138.755421,138.379164,82.360681,136.669735,-0.000550,0.029808,32.000000,-235.672779,138.219340,-0.024780,24.459367,0.684763,443398.066502,0.963046,19.818907,16.554291,2.780930,0.061557,0.030480,164.835558,32.000000,179.641680,163.658694,167.261578,148.270955,32.000000,142.665969,69.315640,68.199048,90.029997,100.000000,45.426579,0.000000,64.427541,0.000000,54.154669,29.602395,36.933835
49.837181,59.938491,138.764985,2286.150838,106.645208,98.752525,14.466433,14.336115,137.967082,2.296872,55.883684,-87.823192,140.006292,138.927793,138.797541,138.399414,82.351046,136.638924,-0.000551,0.029798,32.000000,-235.671753,138.223949,-0.024782,24.447696,0.686080,443352.529134,0.962240,19.741347,16.594196,2.775591,0.069938,0.026774,165.008340,32.000000,179.309553,164.053970,168.925910,147.838211,32.000000,143.390698,69.327077,68.187213,90.048011,100.000000,45.412700,0.000000,64.419160,0.000000,54.111974,28.932867,36.863695
50.008483,59.947833,138.711918,2286.150838,106.630400,98.757595,14.469896,14.339112,138.008976,2.297060,56.042955,-87.808175,139.976300,138.865376,138.723662,138.465972,82.300771,136.621515,-0.000550,0.029777,32.000000,-235.669248,138.174246,-0.024736,24.418323,0.688779,443454.666527,0.964218,19.839287,16.588982,2.784367,0.061551,0.023184,164.832745,32.000000,179.526438,164.407435,167.411703,147.419297,32.000000,143.567187,69.292969,68.194643,90.035059,100.000000,45.362173,0.000000,64.407106,0.000000,54.111844,28.939791,36.917180
49.765238,59.933820,138.734264,2286.150838,106.617413,98.760130,14.828949,14.337114,137.955823,2.297139,56.151768,-87.824792,139.949942,138.919168,138.717639,138.437409,82.370159,136.624741,-0.000550,0.029754,32.000000,-235.670754,138.180895,-0.024700,24.408016,0.686746,443482.010942,0.960749,19.671631,16.630867,2.773768,0.064860,0.027399,164.196196,32.000000,180.156796,164.638825,165.010684,147.278199,32.000000,143.757558,69.311381,68.222643,90.022773,100.000000,45.382825,0.000000,64.452396,0.000000,54.088827,29.657897,36.686587
49.928743,59.950581,138.726649,2286.150838,106.629663,98.769772,14.485656,14.343393,138.004595,2.296909,56.111416,-87.814614,139.895566,138.904240,138.713162,138.444014,82.380664,136.630041,-0.000551,0.029778,32.000000,-235.665131,138.192722,-0.024696,24.427607,0.690906,443489.435883,0.965881,19.909087,16.563034,2.787775,0.067268,0.033109,164.194582,32.000000,180.427022,164.151192,163.162186,147.777817,32.000000,143.272636,69.302394,68.209070,90.038459,100.000000,45.359116,0.000000,64.338307,0.000000,54.077835,28.971312,36.754451
49.900870,59.950581,138.616956,2286.150838,106.651030,98.777418,14.543674,14.344106,137.977361,2.296992,56.044459,-87.788560,139.955108,138.799248,138.764728,138.532899,82.408552,136.639569,-0.000552,0.029781,32.000000,-235.667532,138.244341,-0.024717,24.432852,0.687880,443438.214427,0.962433,19.756713,16.555082,2.778493,0.069774,0.027514,164.013658,32.000000,180.291270,163.728433,164.777562,148.384406,32.000000,142.946207,69.326937,68.249031,90.032866,100.000000,45.321470,0.000000,64.369090,0.000000,54.085867,29.087348,36.905001
49.989411,59.978609,138.729310,-2284.042501,106.655198,98.779971,14.782165,14.335972,138.002732,2.297298,55.991004,-87.818461,139.969116,138.863705,138.777990,138.396501,82.377247,136.563853,-0.000552,0.029770,32.000000,-235.677797,138.126890,-0.024678,24.496214,0.687675,443436.737074,0.963218,19.785515,16.531787,2.777846,0.065420,0.026928,164.681080,32.000000,179.569571,163.729433,167.113883,148.249137,32.000000,142.573189,69.317174,68.225117,90.007909,100.000000,45.360347,0.000000,64.367939,0.000000,54.107917,29.564330,36.873967
49.863098,60.006912,138.643893,2286.150838,106.649822,98.782508,14.470630,14.337970,138.114723,2.297556,56.047511,-87.825722,140.037305,138.867823,138.747091,138.381223,82.376775,136.620700,-0.000551,0.029766,32.000000,-235.670554,138.145367,-0.024679,24.518139,0.685157,443488.925316,0.961477,19.722090,16.526593,2.775174,0.064233,0.031327,165.131861,32.000000,179.477338,164.119686,168.553733,147.744269,32.000000,143.256917,69.334883,68.196693,90.018387,100.000000,45.311539,0.000000,64.380648,0.000000,54.133352,28.941259,36.937283
49.821966,59.990699,138.771530,2286.150838,106.637402,98.782536,14.426721,14.342537,138.030543,2.297428,56.034854,-87.815633,139.996547,138.914640,138.682033,138.414474,82.359518,136.722558,-0.000551,0.029752,32.000000,-235.667954,138.174407,-0.024696,24.554672,0.686142,443613.455006,0.964211,19.880898,16.554470,2.780491,0.066570,0.031017,164.989514,32.000000,179.401800,164.487401,167.628131,147.445763,32.000000,143.732601,69.302415,68.200775,89.997629,100.000000,45.315939,0.000000,64.311615,0.000000,54.134500,28.853442,36.959513
49.909576,59.990699,138.674818,2286.150838,106.640122,98.787633,14.799404,14.341109,138.064091,2.297568,56.018823,-87.811375,139.980671,138.892496,138.683049,138.332372,82.381902,136.676893,-0.000551,0.029750,32.000000,-235.667250,138.183586,-0.024693,24.568152,0.686351,443650.429392,0.965252,19.907238,16.620810,2.785348,0.065203,0.029275,164.027832,32.000000,180.004364,164.662402,165.002427,147.103629,32.000000,143.726177,69.320539,68.234308,90.024686,100.000000,45.300725,0.000000,64.350004,0.000000,54.117248,29.598808,36.744253
49.813600,59.966793,138.771631,2286.150838,106.622032,98.792661,14.361267,14.338826,138.056578,2.297575,56.106775,-87.825841,139.898136,138.939640,138.696893,138.466828,82.400260,136.571768,-0.000550,0.029761,32.000000,-235.673139,138.179345,-0.024706,24.552181,0.684185,443579.000471,0.963209,19.816635,16.576424,2.778521,0.060879,0.032143,164.096749,32.000000,180.438023,164.221571,163.268639,147.475658,32.000000,143.386588,69.325937,68.230981,90.017753,100.000000,45.309689,0.000000,64.351149,0.000000,54.089895,28.722534,36.751590
49.866645,59.938491,138.659652,2286.150838,106.624413,98.792655,14.387626,14.341680,137.978367,2.297197,56.140467,-87.794235,139.942186,138.784587,138.724098,138.428285,82.389387,136.683340,-0.000550,0.029758,32.000000,-235.668154,138.217115,-0.024665,24.542005,0.684185,443579.000471,0.963209,19.816635,16.576424,2.778521,0.081995,0.028313,164.159858,32.000000,180.386544,163.996899,164.461524,148.124472,32.000000,142.954333,69.334552,68.231707,90.002109,100.000000,45.278783,0.000000,64.366648,0.000000,54.055392,28.775252,36.563036
49.778762,59.986578,138.682544,2286.150838,106.615512,98.798494,14.425106,14.340967,137.984028,2.296868,56.188413,-87.812330,139.975042,138.852550,138.729709,138.314954,82.401015,136.574398,-0.000551,0.029756,32.000000,-235.667065,138.182301,-0.024678,24.506783,0.686579,443592.489310,0.965444,19.891988,16.507396,2.785818,0.072476,0.026589,164.557151,32.000000,179.528000,163.643360,166.936166,148.251197,32.000000,142.638823,69.348086,68.226963,90.004718,100.000000,45.269633,0.000000,64.414873,0.000000,54.091022,28.850211,36.720409
50.030308,59.986578,138.820031,2286.150838,106.617735,98.796020,14.423536,14.334973,137.937338,2.296747,56.131722,-87.833755,139.974827,138.913275,138.726801,138.426793,82.354276,136.633211,-0.000551,0.029730,32.000000,-235.676173,138.317929,-0.024705,24.468441,0.685440,443546.711900,0.963958,19.808809,16.572045,2.780609,0.059123,0.024689,164.895598,32.000000,179.410132,163.945043,168.464552,147.695131,32.000000,142.812944,69.342455,68.205523,90.005405,100.000000,45.216719,0.000000,64.301486,0.000000,54.088792,28.847073,36.679617
49.977997,60.051427,138.759771,-2284.042501,106.631944,98.800946,14.816026,14.341966,138.087666,2.296507,55.986469,-87.798661,140.024019,138.885522,138.693405,138.506311,82.337657,136.703704,-0.000552,0.029720,32.000000,-235.663443,138.189826,-0.024728,24.467130,0.685868,443591.539497,0.960645,19.687858,16.582999,2.774719,0.067982,0.028645,165.184021,32.000000,179.524819,164.390432,167.737607,147.437058,32.000000,143.672611,69.335874,68.211408,90.019739,100.000000,45.275568,0.000000,64.292171,0.000000,54.156572,29.632052,36.762595
49.740212,59.979708,138.794798,2286.150838,106.620684,98.812307,14.396692,14.336543,138.009186,2.296539,56.048929,-87.820165,139.971047,138.961499,138.671870,138.420540,82.384292,136.647840,-0.000553,0.029723,32.000000,-235.671325,138.278057,-0.024486,24.436550,0.686580,443759.492326,0.961957,19.806689,16.633587,2.776417,0.067303,0.032580,164.175799,32.000000,180.010543,164.573162,165.073842,147.212153,32.000000,143.774651,69.330476,68.201012,90.010841,100.000000,45.260031,0.000000,64.269467,0.000000,54.087688,28.793384,36.823490
49.880126,59.928049,138.675848,2286.150838,106.636867,98.821211,14.496747,14.336115,138.002711,2.296519,56.066185,-87.841222,139.941253,138.943290,138.711627,138.394362,82.391726,136.715320,-0.000554,0.029760,32.000000,-235.669294,138.346155,-0.024472,24.419503,0.691243,443771.161141,0.967070,19.980902,16.560033,2.790394,0.068868,0.035498,163.838565,32.000000,180.354721,164.225395,163.625326,147.549267,32.000000,143.326214,69.333959,68.239013,90.031183,100.000000,45.236401,0.000000,64.332766,0.000000,54.031408,28.993495,36.778956
49.878498,59.936567,138.842585,2286.150838,106.662335,98.825015,14.769851,14.336257,138.066594,2.296678,55.857065,-87.839293,139.921083,138.939192,138.733723,138.401186,82.399904,136.721829,-0.000552,0.029754,32.000000,-235.672922,138.350050,-0.024506,24.414022,0.688928,443649.309327,0.964080,19.784428,16.585115,2.780182,0.067079,0.030733,164.230199,32.000000,180.435705,163.772475,164.233456,148.139038,32.000000,142.902756,69.355743,68.210512,89.995104,100.000000,45.269139,0.000000,64.258879,0.000000,54.019458,29.539702,36.936549
49.935202,59.936567,138.944089,2286.150838,106.669853,98.831365,14.447985,14.334117,138.125416,2.296939,55.744461,-87.815281,139.930101,138.957931,138.765057,138.485261,82.361206,136.784659,-0.000552,0.029760,32.000000,-235.668506,138.355578,-0.024555,24.424119,0.689968,443662.700535,0.964113,19.794629,16.580073,2.783616,0.066746,0.028756,164.697474,32.000000,179.627972,163.549916,166.732760,148.370643,32.000000,142.693869,69.378785,68.209053,90.007816,100.000000,45.319482,0.000000,64.292787,0.000000,54.017176,28.895970,36.852470
49.994599,59.883260,138.891961,-2284.042501,106.700111,98.833890,14.357605,14.337685,138.047592,2.297156,55.800061,-87.801642,139.973499,138.991025,138.764693,138.480354,82.357788,136.764393,-0.000553,0.029786,32.000000,-235.672478,138.280177,-0.024607,24.441848,0.689344,443731.172064,0.962957,19.736025,16.649032,2.782488,0.080516,0.030296,164.917163,32.000000,179.290576,163.812076,168.489649,148.059703,32.000000,142.999842,69.353891,68.182045,90.024697,100.000000,45.263616,0.000000,64.376997,0.000000,53.949091,28.715210,36.736843
50.077546,59.906617,138.881043,2286.150838,106.709172,98.836343,14.818507,14.336971,138.156545,2.296932,55.873809,-87.802518,140.018767,138.995042,138.745823,138.434822,82.365945,136.764985,-0.000551,0.029808,32.000000,-235.674011,138.349459,-0.024637,24.461334,0.687587,443645.396280,0.961489,19.621386,16.642690,2.778139,0.067093,0.030609,165.207298,32.000000,179.467444,164.413889,168.017490,147.368707,32.000000,143.594816,69.370887,68.192827,90.032379,100.000000,45.293189,0.000000,64.204992,0.000000,53.953624,29.637014,36.909550
49.975889,59.903319,138.861095,-2284.042501,106.688807,98.843993,14.437574,14.334973,138.072338,2.296883,55.981280,-87.808415,140.012457,138.949489,138.675283,138.473568,82.391475,136.758090,-0.000548,0.029824,32.000000,-235.673714,138.226560,-0.024608,24.488425,0.685768,443621.643222,0.959928,19.559187,16.634818,2.773320,0.069073,0.022880,164.451765,32.000000,180.016486,164.683693,165.210523,147.258304,32.000000,143.776602,69.356586,68.227574,90.027691,100.000000,45.283067,0.000000,64.297145,0.000000,53.938114,28.875149,36.891135
49.794826,59.903319,138.849630,-2284.042501,106.675270,98.849048,14.388098,14.340967,138.093041,2.297089,56.057343,-87.836533,139.933517,138.910134,138.741562,138.385360,82.385142,136.708909,-0.000548,0.029830,32.000000,-235.668868,138.339260,-0.024591,24.479666,0.686521,443663.846526,0.962121,19.660757,16.605969,2.778562,0.070858,0.026834,164.014687,32.000000,180.317116,164.363303,163.708958,147.566821,32.000000,143.807462,69.382895,68.254334,90.062761,100.000000,45.275538,0.000000,64.359349,0.000000,53.918862,28.776196,36.773454
49.887340,59.916234,138.746635,2286.150838,106.661102,98.850314,14.736665,14.334117,138.039611,2.296756,56.050671,-87.833799,139.896714,138.997734,138.723540,138.478579,82.377814,136.742053,-0.000549,0.029819,32.000000,-235.676537,138.335184,-0.024605,24.482944,0.689553,443805.231956,0.966021,19.847948,16.588610,2.788435,0.061931,0.025228,164.051443,32.000000,180.568044,163.896077,164.095837,147.991580,32.000000,142.782072,69.368417,68.223619,90.029552,100.000000,45.275076,0.000000,64.287786,0.000000,53.916747,29.473331,36.906762
49.996109,59.949207,138.879078,-2284.042501,106.640960,98.857860,14.384112,14.340539,138.047831,2.296713,56.023207,-87.819255,139.968696,139.031561,138.751038,138.460228,82.409895,136.680566,-0.000550,0.029849,32.000000,-235.669624,138.269489,-0.024596,24.526427,0.689553,443805.231956,0.966021,19.847948,16.588610,2.788435,0.061276,0.023832,164.796748,32.000000,179.793189,163.919748,166.707544,148.207532,32.000000,142.673400,69.392713,68.244206,90.031360,100.000000,45.195711,0.000000,64.322003,0.000000,53.933794,28.768224,36.901333
50.045325,60.004439,138.651217,-2284.042501,106.644882,98.859158,14.789323,14.340253,138.075330,2.296830,56.080400,-87.838058,140.007713,138.977607,138.733212,138.479337,82.378202,136.693667,-0.000552,0.029872,32.000000,-235.667123,138.270672,-0.024576,24.529653,0.687552,443786.732191,0.964074,19.765153,16.611904,2.781199,0.064680,0.029643,165.088991,32.000000,179.484865,163.875471,168.293775,148.178547,32.000000,143.284615,69.417894,68.205802,90.048584,100.000000,45.189348,0.000000,64.199936,0.000000,53.981926,29.578647,36.873600
49.946059,59.979159,138.896866,-2284.042501,106.650882,98.861726,14.479246,14.340253,138.034143,2.297097,56.072739,-87.822140,139.982300,138.957542,138.713138,138.472003,82.388717,136.734150,-0.000554,0.029869,32.000000,-235.669254,138.295309,-0.024594,24.558423,0.683579,443844.442056,0.960966,19.690230,16.588206,2.770513,0.066506,0.023264,164.996408,32.000000,179.435896,164.409230,168.335345,147.328911,32.000000,143.437805,69.427774,68.219024,90.071575,100.000000,45.238962,0.000000,64.274729,0.000000,53.982663,28.958492,36.875361
49.941774,59.979159,138.745355,-2284.042501,106.657516,98.861691,14.460894,14.339968,138.029609,2.297134,56.164973,-87.805369,139.980126,139.046324,138.649431,138.443849,82.404307,136.703992,-0.000555,0.029869,32.000000,-235.665933,138.360124,-0.024831,24.575810,0.685471,443863.258042,0.962988,19.767400,16.597194,2.780937,0.061704,0.022711,164.417070,32.000000,180.040068,164.650695,165.688030,147.012431,32.000000,143.879435,69.428745,68.221243,90.048927,100.000000,45.210837,0.000000,64.249132,0.000000,53.954709,28.921788,36.926278
49.846612,59.972014,138.756631,-2284.042501,106.691530,98.868355,14.744573,14.338826,138.144344,2.297291,56.139952,-87.810734,139.926305,139.030990,138.678964,138.485896,82.413009,136.649797,-0.000555,0.029878,32.000000,-235.666255,138.264677,-0.024816,24.590104,0.684315,443835.915554,0.963074,19.771826,16.567076,2.778142,0.067621,0.029834,164.281551,32.000000,180.325015,164.484087,163.728980,147.414196,32.000000,143.727687,69.422847,68.237375,90.065662,100.000000,45.239451,0.000000,64.325641,0.000000,53.943535,29.489146,36.705662
50.000363,59.974487,138.733025,2286.150838,106.710320,98.874989,14.399151,14.338826,138.087304,2.297259,56.161030,-87.830064,139.915505,139.008805,138.692372,138.528108,82.433987,136.700402,-0.000555,0.029874,32.000000,-235.670025,138.311829,-0.024839,24.594431,0.685473,443896.120323,0.965451,19.863052,16.532260,2.783672,0.060913,0.027210,163.987126,32.000000,180.380224,163.814315,164.044822,148.130896,32.000000,142.886148,69.455594,68.247299,90.077137,100.000000,45.193551,0.000000,64.211467,0.000000,53.941420,28.798302,36.877855
50.037764,60.009385,138.811683,2286.150838,106.749053,98.878883,14.383220,14.340396,138.052755,2.297136,56.106830,-87.817449,139.932525,139.052299,138.749798,138.438898,82.410535,136.713072,-0.000556,0.029877,32.000000,-235.668783,138.258415,-0.024790,24.576623,0.682917,443799.700498,0.962351,19.706664,16.535666,2.774640,0.071029,0.028381,164.620560,32.000000,179.874538,163.676236,166.602646,148.038622,32.000000,142.620708,69.429990,68.221659,90.050642,100.000000,45.227299,0.000000,64.233640,0.000000,53.937183,28.766439,36.579250
49.853067,60.009385,138.819093,2286.150838,106.748190,98.882713,14.695156,14.337970,138.108022,2.297008,56.114297,-87.818413,139.951876,138.994246,138.721115,138.395402,82.352400,136.815283,-0.000557,0.029861,32.000000,-235.670390,138.401363,-0.024739,24.568074,0.683316,443883.641284,0.961237,19.702975,16.565222,2.774138,0.067924,0.029229,165.156713,32.000000,179.518229,163.788267,168.051288,148.008862,32.000000,142.836580,69.436388,68.223076,90.049353,100.000000,45.216098,0.000000,64.278809,0.000000,53.972551,29.390313,36.919455
50.083179,60.029444,138.933487,-2284.042501,106.766785,98.881587,14.543599,14.335687,138.112603,2.297100,56.101533,-87.838889,139.946827,138.990658,138.669911,138.470044,82.354256,136.779862,-0.000556,0.029844,32.000000,-235.668739,138.269695,-0.024757,24.586327,0.686457,444120.699239,0.965458,19.893746,16.672586,2.784565,0.062895,0.027631,165.146433,32.000000,179.422252,164.202057,168.397314,147.525539,32.000000,143.468048,69.401445,68.211785,90.075515,100.000000,45.146082,0.000000,64.191221,0.000000,53.995766,29.087199,36.944033
50.044442,60.031642,138.768322,-2284.042501,106.763665,98.882867,14.441686,14.340681,138.119069,2.297188,56.152124,-87.807742,139.990580,138.954219,138.632985,138.528496,82.343520,136.795467,-0.000555,0.029803,32.000000,-235.664892,138.368343,-0.024764,24.601853,0.682995,444000.803924,0.960777,19.676207,16.653673,2.774055,0.062663,0.031101,164.301053,32.000000,179.946144,164.546384,165.736862,147.019107,32.000000,143.677700,69.420537,68.214687,90.056764,100.000000,45.184100,0.000000,64.161653,0.000000,54.002907,28.883373,36.937063
49.994219,59.989875,138.907220,2286.150838,106.799867,98.882849,14.730454,14.343107,138.113813,2.297055,56.152436,-87.805316,139.959084,138.969858,138.677575,138.531737,82.409246,136.811769,-0.000555,0.029812,32.000000,-235.662138,138.346948,-0.024698,24.589369,0.682371,444052.829835,0.961279,19.718344,16.671924,2.772902,0.077961,0.035048,164.291965,32.000000,180.411574,164.534887,164.077791,147.355750,32.000000,143.777259,69.443769,68.238783,90.093954,100.000000,45.193973,0.000000,64.266771,0.000000,54.008163,29.460908,36.955038
49.918192,59.989875,138.906643,2286.150838,106.834110,98.885378,14.773000,14.339825,138.118212,2.296879,56.049758,-87.820943,139.897818,139.073587,138.687346,138.480702,82.414131,136.752005,-0.000554,0.029806,32.000000,-235.671977,138.401750,-0.024683,24.589736,0.684080,443905.770008,0.962373,19.728393,16.614048,2.778466,0.071749,0.029794,164.115084,32.000000,180.532480,163.762854,163.760604,148.020745,32.000000,143.005465,69.433143,68.206935,90.078124,100.000000,45.228215,0.000000,64.219525,0.000000,53.966015,29.546000,36.930166
49.936514,60.004988,138.796027,2286.150838,106.838755,98.895695,14.521546,14.336543,138.084858,2.297135,55.959941,-87.826825,139.937046,139.049424,138.727024,138.529410,82.428306,136.848626,-0.000555,0.029822,32.000000,-235.671653,138.388026,-0.024704,24.569857,0.684080,443905.770008,0.962373,19.728393,16.614048,2.778466,0.073308,0.031067,164.428943,32.000000,179.832165,163.561962,166.378773,148.084394,32.000000,142.652950,69.431973,68.249424,90.078800,100.000000,45.211904,0.000000,64.203699,0.000000,53.980649,29.043093,36.836916
49.935976,59.976411,138.824505,2286.150838,106.844909,98.898970,14.695717,14.333546,138.080390,2.297584,56.152318,-87.833720,139.961888,138.926529,138.710379,138.544015,82.359247,136.835835,-0.000554,0.029820,32.000000,-235.674813,138.334450,-0.024719,24.576938,0.685259,443952.277310,0.963987,19.806908,16.580380,2.782686,0.073373,0.027647,165.111694,32.000000,179.569021,164.323263,168.444516,147.396561,32.000000,143.643051,69.436837,68.196081,90.095056,100.000000,45.236694,0.000000,64.190569,0.000000,53.950902,29.391434,36.917400
50.001969,60.008011,138.689199,2286.150838,106.856776,98.899006,14.515413,14.333974,138.068887,2.297651,56.157292,-87.837840,139.971634,138.977037,138.664767,138.468495,82.387408,136.790229,-0.000554,0.029843,32.000000,-235.675861,138.403404,-0.024742,24.574552,0.685096,443982.326545,0.963694,19.803090,16.612732,2.779450,0.073440,0.026032,164.350259,32.000000,179.856991,164.490743,165.997407,147.236914,32.000000,143.735248,69.437828,68.205806,90.106354,100.000000,45.146824,0.000000,64.150685,0.000000,53.979350,29.030826,36.805809
49.961322,60.003065,138.916984,-2284.042501,106.821469,98.906557,14.676321,14.337256,138.049778,2.297652,56.105434,-87.838456,139.921592,139.045733,138.678473,138.500298,82.408764,136.777187,-0.000555,0.029868,32.000000,-235.671431,138.420555,-0.024731,24.541743,0.685657,444027.304617,0.963575,19.765335,16.636975,2.781801,0.061437,0.026220,164.114287,32.000000,180.408329,164.666810,164.107473,147.255226,32.000000,143.817111,69.422732,68.206905,90.089828,100.000000,45.242097,0.000000,64.200663,0.000000,53.980680,29.352641,36.907863
49.964379,60.003065,138.898811,-2284.042501,106.808377,98.911586,14.694584,14.336543,138.116238,2.297554,56.070613,-87.828774,139.910173,139.100157,138.682032,138.459166,82.437343,136.747580,-0.000555,0.029900,32.000000,-235.674603,138.339241,-0.024733,24.559944,0.683460,444038.026282,0.962344,19.738530,16.625514,2.773675,0.066305,0.027323,164.095886,32.000000,180.571675,163.816554,163.448386,147.804527,32.000000,142.958484,69.402077,68.188715,90.081679,100.000000,45.217697,0.000000,64.161421,0.000000,53.976397,29.389168,36.755845
49.963455,59.988776,138.897986,-2284.042501,106.813293,98.917444,14.444319,14.337685,138.092373,2.297522,55.963358,-87.813013,139.940884,139.043551,138.751250,138.489318,82.440226,136.744478,-0.000557,0.029896,32.000000,-235.669855,138.463078,-0.024714,24.559786,0.685549,444016.273381,0.963469,19.772388,16.555038,2.779957,0.068361,0.027146,164.408022,32.000000,179.949380,163.614664,166.173685,148.230052,32.000000,142.774533,69.376747,68.231545,90.080889,100.000000,45.192792,0.000000,64.229488,0.000000,53.961480,28.888639,36.909844
50.170583,59.998119,138.939443,2286.150838,106.854624,98.918775,14.661478,14.336971,138.234504,2.297191,55.815539,-87.837605,139.986851,139.132884,138.728080,138.669348,82.385563,136.821630,-0.000558,0.029894,32.000000,-235.670405,138.383722,-0.024720,24.560153,0.685576,444019.132361,0.963311,19.759054,16.550661,2.779992,0.059843,0.026680,164.769218,32.000000,179.624459,163.787412,167.807012,148.211319,32.000000,142.941740,69.395327,68.195262,90.110605,100.000000,45.229043,0.000000,64.035109,0.000000,53.969185,29.322957,36.937503
50.025867,59.954153,138.988454,-2284.042501,106.892217,98.926368,14.806938,14.333974,138.142107,2.297486,55.936203,-87.830530,139.978829,139.139838,138.695433,138.623324,82.380614,136.921638,-0.000558,0.029917,32.000000,-235.676188,138.419720,-0.024503,24.553256,0.682608,444017.784148,0.958997,19.554853,16.642477,2.769341,0.066265,0.025723,165.162330,32.000000,179.464603,164.339825,168.656901,147.230875,32.000000,143.219230,69.381666,68.195304,90.146638,100.000000,45.229967,0.000000,64.161006,0.000000,53.968872,29.613876,36.898838
49.817812,59.954153,138.968518,-2284.042501,106.900401,98.931413,14.595494,14.337399,138.171355,2.297459,56.145271,-87.823857,139.989617,139.109332,138.634712,138.596598,82.411249,136.844912,-0.000558,0.029945,32.000000,-235.675550,138.399161,-0.024496,24.532983,0.685232,444091.808273,0.962091,19.660014,16.695565,2.778332,0.060133,0.037136,164.674773,32.000000,179.870800,164.462801,166.196537,147.290803,32.000000,143.852813,69.375480,68.191604,90.138096,100.000000,45.246750,0.000000,64.218292,0.000000,53.918662,29.190988,36.859514
50.141339,59.935468,138.972883,-2284.042501,106.896848,98.936279,14.587376,14.341395,138.215066,2.297582,56.167273,-87.808328,139.917922,139.141549,138.674412,138.632375,82.418409,136.749167,-0.000558,0.029934,32.000000,-235.668440,138.445252,-0.024474,24.523385,0.688951,444179.811009,0.966490,19.874990,16.628001,2.789535,0.069869,0.030147,164.008826,32.000000,180.226679,164.463291,164.171052,147.394949,32.000000,143.618482,69.369348,68.194197,90.140735,100.000000,45.198431,0.000000,64.141018,0.000000,53.890876,29.174752,36.911091
49.894623,59.988501,138.851286,-2284.042501,106.899787,98.946286,14.729214,14.337827,138.310705,2.297966,56.058430,-87.811895,139.883665,139.053808,138.672399,138.652113,82.428725,136.876845,-0.000561,0.029943,32.000000,-235.673155,138.338404,-0.024487,24.543526,0.684246,443970.939395,0.959466,19.522312,16.574736,2.771623,0.071222,0.028027,163.904344,32.000000,180.444483,163.854490,163.558703,147.818698,32.000000,142.767543,69.390844,68.192852,90.115698,100.000000,45.204770,0.000000,64.165584,0.000000,53.934475,29.458428,36.920042
49.929795,59.998668,138.932402,-2284.042501,106.919287,98.952686,14.553531,14.339397,138.311948,2.298195,55.906458,-87.822833,139.937116,139.083109,138.732863,138.647001,82.448906,136.819975,-0.000561,0.029966,32.000000,-235.669618,138.385822,-0.024485,24.521601,0.687061,444212.457791,0.965247,19.829891,16.625897,2.782891,0.065432,0.027539,164.518619,32.000000,180.162340,163.603435,165.831449,148.081201,32.000000,142.740096,69.396755,68.199603,90.128814,100.000000,45.227138,0.000000,64.033551,0.000000,53.932565,29.107061,36.830093
50.036911,59.998668,138.921631,-2284.042501,106.941504,98.956508,14.427554,14.337970,138.269498,2.298067,55.881731,-87.831245,139.940246,139.090328,138.737920,138.616890,82.410473,136.889231,-0.000561,0.029943,32.000000,-235.670881,138.498280,-0.024432,24.526033,0.687600,444195.108161,0.964356,19.803711,16.578338,2.782555,0.070044,0.027838,164.755333,32.000000,179.529258,163.559529,167.627450,148.381545,32.000000,142.712108,69.383946,68.177211,90.140569,100.000000,45.229235,0.000000,64.071908,0.000000,53.942194,28.855107,36.813292
49.847299,59.982456,138.879397,-2284.042501,106.938725,98.964084,14.773252,14.338398,138.174642,2.298231,55.920010,-87.819447,139.945749,139.105764,138.692290,138.642579,82.405703,136.940754,-0.000561,0.029912,32.000000,-235.670781,138.452534,-0.024405,24.513130,0.685792,444221.704438,0.962199,19.693137,16.650111,2.776383,0.061138,0.024596,164.946064,32.000000,179.385636,164.250710,168.922935,147.230933,32.000000,143.193267,69.393221,68.147826,90.159350,100.000000,45.228480,0.000000,63.993411,0.000000,53.924470,29.546504,36.936549
49.983829,59.951131,139.017048,2286.150838,106.907899,98.969116,14.532262,14.336257,138.155504,2.298590,56.092854,-87.837181,139.950552,139.086332,138.618650,138.608821,82.412843,136.954937,-0.000562,0.029874,32.000000,-235.671119,138.455777,-0.024384,24.479325,0.685792,444221.704438,0.962199,19.693137,16.650111,2.776383,0.074900,0.022787,164.793456,32.000000,179.905477,164.617110,166.135183,147.084218,32.000000,143.803843,69.381806,68.170078,90.156699,100.000000,45.266235,0.000000,64.083661,0.000000,53.889473,29.064525,36.929066
49.861355,59.963496,138.731343,-2284.042501,106.889670,98.972867,14.529476,14.339112,138.172904,2.298567,56.250913,-87.818083,139.892870,139.004849,138.640472,138.528556,82.438297,136.859194,-0.000563,0.029857,32.000000,-235.671543,138.399894,-0.024373,24.427843,0.688380,444245.250440,0.963325,19.700374,16.679358,2.781240,0.059210,0.025782,164.100883,32.000000,180.255895,164.630421,164.276410,147.332906,32.000000,143.931009,69.365920,68.184527,90.184770,100.000000,45.178098,0.000000,64.118876,0.000000,53.881357,29.058952,36.940511
50.081632,60.042359,138.673152,2286.150838,106.873484,98.976794,14.550882,14.334402,138.111319,2.298830,56.273997,-87.834326,139.877228,139.048262,138.686718,138.443335,82.458782,136.862320,-0.000564,0.029825,32.000000,-235.674449,138.308385,-0.024356,24.438884,0.688380,444245.250440,0.963325,19.700374,16.679358,2.781240,0.063797,0.026344,163.801083,32.000000,180.549524,163.863015,163.299488,147.838786,32.000000,142.804963,69.404644,68.183385,90.209536,100.000000,45.209632,0.000000,64.015757,0.000000,53.885253,29.101764,36.760394
50.066772,60.042359,138.833761,2286.150838,106.891080,98.976833,14.659553,14.334688,138.086435,2.298936,56.148001,-87.806588,139.917263,139.065350,138.667600,138.420478,82.451119,136.778700,-0.000566,0.029801,32.000000,-235.672197,138.386170,-0.024288,24.461727,0.686551,444250.905664,0.961442,19.690717,16.588847,2.768942,0.065433,0.025914,164.380540,32.000000,180.329518,163.731306,165.678829,148.003550,32.000000,142.667764,69.403517,68.198474,90.201534,100.000000,45.184329,0.000000,64.016690,0.000000,53.968694,29.319105,36.969271
49.990316,60.094843,138.662840,2286.150838,106.899643,98.976909,14.794247,14.335401,138.095320,2.299260,56.109077,-87.801489,139.929716,138.987110,138.688919,138.608291,82.426629,136.838343,-0.000567,0.029790,32.000000,-235.672467,138.303999,-0.024317,24.449899,0.686932,444273.356536,0.962036,19.706035,16.556250,2.772972,0.070663,0.023503,164.914304,32.000000,179.708908,163.643359,167.592192,148.255384,32.000000,142.853218,69.385429,68.162478,90.189416,100.000000,45.185459,0.000000,63.983293,0.000000,54.032390,29.588493,36.867217
49.975311,60.081653,138.842271,-2284.042501,106.916803,98.979405,14.536482,14.337542,138.119034,2.299559,56.190736,-87.823714,140.002926,139.050097,138.681503,138.507103,82.410642,136.776983,-0.000566,0.029777,32.000000,-235.668851,138.294719,-0.024548,24.433088,0.687702,444433.128176,0.963660,19.837390,16.609459,2.773794,0.066722,0.026751,164.997015,32.000000,179.381234,164.238749,168.748762,147.367006,32.000000,143.341763,69.431816,68.165271,90.227878,100.000000,45.174453,0.000000,64.053006,0.000000,54.034633,29.072965,36.901700
50.050568,60.058296,138.888078,2286.150838,106.923951,98.981976,14.600247,14.339825,138.175252,2.299973,56.268197,-87.830690,139.959028,139.031011,138.643294,138.436861,82.374618,136.791346,-0.000565,0.029771,32.000000,-235.671649,138.318865,-0.024569,24.440353,0.689282,444465.362453,0.964018,19.839689,16.595901,2.778217,0.068833,0.025966,164.728859,32.000000,179.747954,164.618705,166.669589,147.120526,32.000000,143.636039,69.390560,68.168865,90.223784,100.000000,45.171948,0.000000,64.059450,0.000000,54.048194,29.200494,36.837357
49.955009,60.058296,138.931759,2286.150838,106.920142,98.987066,14.800503,14.332975,138.133263,2.300133,56.156542,-87.832179,139.973674,139.089248,138.646044,138.598857,82.458636,136.757072,-0.000564,0.029751,32.000000,-235.671778,138.406158,-0.024505,24.431593,0.688115,444470.360737,0.962350,19.738680,16.638840,2.774955,0.066113,0.023801,164.279900,32.000000,180.379231,164.747006,164.488188,147.202683,32.000000,143.961707,69.434223,68.223402,90.282747,100.000000,45.204375,0.000000,64.047223,0.000000,54.035247,29.601007,36.928332
50.148918,60.014880,138.922160,2286.150838,106.918936,98.995886,14.510760,14.342679,138.154408,2.300431,56.031236,-87.808505,139.878431,139.068611,138.659465,138.522019,82.450847,136.824563,-0.000564,0.029754,32.000000,-235.665516,138.374420,-0.024495,24.464297,0.690085,444391.847242,0.964480,19.837295,16.538317,2.781138,0.063786,0.030467,163.899886,32.000000,180.343652,163.869369,163.318221,147.934740,32.000000,142.865429,69.390581,68.175955,90.254762,100.000000,45.179987,0.000000,64.058030,0.000000,53.998059,29.021520,36.769932
50.027815,59.963496,138.827930,2286.150838,106.922061,99.004738,14.579278,14.336971,138.201163,2.300418,55.917582,-87.821361,139.910737,139.065186,138.705286,138.614261,82.449945,136.826201,-0.000562,0.029746,32.000000,-235.671552,138.460896,-0.024474,24.476309,0.686102,444276.327600,0.960198,19.593921,16.578606,2.770193,0.063392,0.026752,164.070337,32.000000,180.148063,167.953583,165.571898,148.094265,32.000000,142.570214,69.384416,68.168534,90.236847,100.000000,45.167518,0.000000,63.990676,0.000000,53.947902,29.158557,36.836843
50.185466,59.939865,138.872527,2286.150838,106.890774,99.011131,14.807567,14.339397,138.268964,2.300529,55.885579,-87.821209,139.945170,139.084577,138.731701,138.577246,82.428538,136.821771,-0.000562,0.029741,32.000000,-235.671421,138.378316,-0.024487,24.451551,0.687130,444323.327332,0.962626,19.667348,16.580296,2.775015,0.066301,0.031287,164.902197,32.000000,179.687458,163.702181,167.679916,148.400002,32.000000,142.674009,69.366018,68.174644,90.267503,100.000000,45.195596,0.000000,63.929542,0.000000,53.941839,29.615134,36.711752
