OSU 80 Ton Compressor Load Stand
49.898739,59.875017,138.937022,-2284.042501,106.718825,98.947032,14.661922,14.341680,138.201133,2.302812,55.854004,-87.846865,139.915683,139.130252,138.640635,138.698504,82.422676,137.008516,-0.000555,0.029497,32.000000,-235.667499,138.472948,-0.024418,24.597421,0.685355,444099.814101,0.964425,19.757189,16.584068,2.785171,0.070254,0.027022,165.009908,32.000000,179.209968,163.993392,168.526122,147.972403,32.000000,143.132550,69.335367,68.156009,90.477273,100.000000,45.560357,0.000000,63.424616,0.000000,53.335366,29.323844,36.816007
49.878755,59.868972,138.997099,2286.150838,106.715638,98.936833,14.811484,14.342251,138.217720,2.302630,55.975489,-87.847431,139.937517,139.202436,138.631358,138.603732,82.424668,136.887472,-0.000554,0.029481,32.000000,-235.663978,138.456713,-0.024385,24.609196,0.685698,444081.300171,0.964678,19.712154,16.695299,2.784379,0.052967,0.025153,164.880679,32.000000,179.303844,164.323217,167.522715,147.431950,32.000000,143.594425,69.320781,68.171761,90.493832,100.000000,45.544953,0.000000,63.473175,0.000000,53.314608,29.622967,36.879690
49.909084,59.868972,138.842126,2286.150838,106.739624,98.926668,14.571383,14.333831,138.223029,2.303006,56.079133,-87.821577,139.880513,139.035783,138.593096,138.669468,82.476728,136.924270,-0.000553,0.029486,32.000000,-235.678298,138.407830,-0.024385,24.621234,0.685891,444033.973605,0.964940,19.726767,16.635069,2.786699,0.064531,0.033262,164.250395,32.000000,180.043088,164.519666,164.854870,147.314354,32.000000,143.820231,69.327222,68.188191,90.481407,100.000000,45.535204,0.000000,63.405332,0.000000,53.286989,29.142765,36.908083
49.740044,59.889305,138.962314,2286.150838,106.761306,98.920458,14.479641,14.340539,138.150469,2.302808,56.159205,-87.813570,139.872184,139.062066,138.637441,138.644394,82.488627,136.898003,-0.000554,0.029495,32.000000,-235.670771,138.392021,-0.024450,24.614677,0.684260,443873.337238,0.964237,19.695417,16.600718,2.781901,0.065212,0.027837,164.097923,32.000000,180.224864,164.069904,163.291989,147.783180,32.000000,143.503755,69.322782,68.182912,90.515888,100.000000,45.505830,0.000000,63.434018,0.000000,53.287178,28.959282,36.897444
50.015078,59.927225,138.886222,2286.150838,106.754101,98.916749,14.817930,14.337970,138.163427,2.302616,56.046235,-87.833032,139.883349,138.992615,138.629396,138.611511,82.498596,136.826383,-0.000554,0.029505,32.000000,-235.665636,138.397447,-0.024474,24.613261,0.687637,443949.321883,0.967936,19.890674,16.576178,2.793771,0.059005,0.022954,163.964650,32.000000,180.377549,163.643650,164.482359,148.248826,32.000000,142.949594,69.314925,68.185025,90.455673,100.000000,45.544568,0.000000,63.344926,0.000000,53.307631,29.635859,36.883945
49.817906,59.948933,138.876591,2286.150838,106.761755,98.911661,14.537097,14.334117,138.070337,2.302596,56.034835,-87.849880,139.906512,139.063311,138.656445,138.549312,82.444545,136.882603,-0.000555,0.029540,32.000000,-235.676210,138.287052,-0.024451,24.597657,0.683109,443798.131903,0.961940,19.644217,16.531733,2.776887,0.065736,0.023655,164.713888,32.000000,179.539892,163.449215,166.969130,148.485382,32.000000,142.619758,69.323370,68.170195,90.461263,100.000000,45.511647,0.000000,63.460185,0.000000,53.295544,29.074195,36.815420
49.847326,59.948933,138.771763,2286.150838,106.743777,98.904041,14.461645,14.337114,138.145737,2.302884,56.067573,-87.874173,139.883901,139.021774,138.648793,138.512379,82.432741,136.713871,-0.000554,0.029538,32.000000,-235.672721,138.369017,-0.024419,24.612789,0.686546,444022.092137,0.966285,19.869672,16.612847,2.787684,0.074830,0.036259,165.109727,32.000000,179.410475,163.925151,168.386532,147.873739,32.000000,143.311989,69.301403,68.125741,90.476712,100.000000,45.501382,0.000000,63.431055,0.000000,53.308094,28.923291,36.919455
49.784299,59.971739,138.860979,-2284.042501,106.709923,98.891257,14.790118,14.337685,138.117379,2.303041,56.161977,-87.846475,139.952422,138.969492,138.605525,138.501052,82.419374,136.765536,-0.000554,0.029533,32.000000,-235.668380,138.382967,-0.024428,24.582183,0.686546,444022.092137,0.966285,19.869672,16.612847,2.787684,0.070257,0.029312,164.955962,32.000000,179.490188,164.318577,167.594281,147.496956,32.000000,143.843265,69.304513,68.171688,90.485345,100.000000,45.501809,0.000000,63.475004,0.000000,53.324233,29.580237,36.909770
49.815361,59.957176,138.812702,-2284.042501,106.713563,98.878500,14.695735,14.341538,138.077758,2.303165,56.100235,-87.854155,139.874068,139.069916,138.588948,138.595033,82.485053,136.754534,-0.000554,0.029542,32.000000,-235.667150,138.401668,-0.024439,24.554174,0.685103,443990.240588,0.965578,19.839232,16.543401,2.783936,0.067645,0.028807,164.105890,32.000000,180.422606,164.395496,163.444975,147.477261,32.000000,143.579095,69.325235,68.174141,90.495329,100.000000,45.502436,0.000000,63.397049,0.000000,53.302253,29.391469,36.751737
49.818799,59.917058,138.940146,-2284.042501,106.701650,98.875936,14.835537,14.335829,138.126801,2.303067,56.106961,-87.825589,139.847974,139.020000,138.648569,138.474913,82.486300,136.751111,-0.000554,0.029515,32.000000,-235.674333,138.319764,-0.024353,24.545887,0.687322,444025.665655,0.966978,19.927269,16.581655,2.789252,0.067370,0.030113,164.133640,32.000000,180.314317,163.609763,164.358589,148.196902,32.000000,143.017577,69.283719,68.160431,90.469419,100.000000,45.544060,0.000000,63.447247,0.000000,53.254051,29.671075,36.750123
49.676903,59.958000,138.781980,2286.150838,106.673913,98.873433,14.551297,14.342537,138.185972,2.302969,56.030989,-87.811572,139.914684,138.944166,138.640403,138.576637,82.487401,136.793731,-0.000553,0.029558,32.000000,-235.666479,138.323535,-0.024376,24.558318,0.687974,443740.401752,0.965602,19.836873,16.507781,2.788910,0.059962,0.026228,164.538905,32.000000,179.572706,163.442418,166.841643,148.333837,32.000000,142.695137,69.303140,68.169482,90.457544,100.000000,45.483853,0.000000,63.409119,0.000000,53.240276,29.102594,36.919381
49.886584,59.958000,138.944792,2286.150838,106.667977,98.868059,14.441351,14.340967,138.143053,2.302860,56.020169,-87.822238,139.937619,138.919106,138.672608,138.542635,82.450270,136.797875,-0.000554,0.029543,32.000000,-235.667229,138.380539,-0.024413,24.560494,0.689117,443864.480815,0.968826,20.024824,16.527206,2.793692,0.070574,0.025740,164.976019,32.000000,179.508385,163.897473,168.450402,147.738967,32.000000,143.065606,69.304280,68.136939,90.466126,100.000000,45.536692,0.000000,63.410898,0.000000,53.272967,28.882702,36.901553
49.947868,59.968717,138.809292,-2284.042501,106.671660,98.862827,14.776376,14.339112,138.184508,2.302878,55.930445,-87.834002,139.908690,139.063901,138.625554,138.585273,82.432647,136.754883,-0.000553,0.029567,32.000000,-235.668264,138.442968,-0.024424,24.561753,0.686570,443785.905195,0.964377,19.807701,16.566333,2.785214,0.062610,0.027100,165.273979,32.000000,179.469519,164.308846,167.604001,147.354082,32.000000,143.702152,69.304547,68.167148,90.459197,100.000000,45.437866,0.000000,63.402555,0.000000,53.277560,29.552752,36.889521
49.794361,59.914860,138.864362,2286.150838,106.691437,98.855023,14.500561,14.337256,138.160099,2.302816,56.025821,-87.838456,139.932464,138.975263,138.612451,138.492964,82.466415,136.837260,-0.000553,0.029578,32.000000,-235.672251,138.410113,-0.024405,24.539146,0.684910,443771.657344,0.963173,19.755092,16.563250,2.779083,0.072168,0.029416,164.089930,32.000000,179.983812,164.328751,165.129838,147.290875,32.000000,143.831087,69.287075,68.175019,90.442823,100.000000,45.498813,0.000000,63.455060,0.000000,53.217204,29.001121,36.942492
49.886289,59.862377,138.769444,2286.150838,106.703230,98.843596,14.528782,14.333689,138.212263,2.302797,56.038790,-87.848521,139.878953,139.014597,138.588073,138.460224,82.456172,136.843976,-0.000551,0.029557,32.000000,-235.672868,138.350092,-0.024410,24.553440,0.688025,443697.145668,0.966046,19.859971,16.569151,2.788757,0.062888,0.024754,164.020580,32.000000,180.335755,164.212504,163.571184,147.539589,32.000000,143.471062,69.277778,68.164046,90.466303,100.000000,45.487560,0.000000,63.504287,0.000000,53.203063,29.057563,36.908523
49.763694,59.862377,138.895051,2286.150838,106.692997,98.834620,14.717404,14.338683,138.112168,2.302724,55.936657,-87.829720,139.850426,138.894800,138.630644,138.564961,82.460377,136.882599,-0.000552,0.029549,32.000000,-235.672790,138.375808,-0.024409,24.562776,0.685562,443543.180878,0.963898,19.712384,16.582628,2.781715,0.071481,0.024878,164.229789,32.000000,180.517131,163.626164,164.018629,148.194140,32.000000,142.895378,69.282634,68.148116,90.427519,100.000000,45.505146,0.000000,63.466860,0.000000,53.129358,29.434808,36.850049
49.728678,59.899747,138.798730,2286.150838,106.696305,98.825693,14.569717,14.332975,138.089135,2.302730,55.957880,-87.839976,139.888868,138.958910,138.629156,138.509381,82.428748,136.763112,-0.000551,0.029556,32.000000,-235.676532,138.318542,-0.024411,24.553099,0.687744,443568.603411,0.966538,19.839244,16.597014,2.791092,0.068251,0.030016,164.711027,32.000000,179.657122,163.406660,166.706579,148.453607,32.000000,142.774634,69.286427,68.163142,90.422512,100.000000,45.455219,0.000000,63.400769,0.000000,53.146844,29.139435,36.829506
49.712896,59.922828,138.824191,-2284.042501,106.691317,98.819290,14.502028,14.334830,138.082492,2.302715,56.136453,-87.815867,139.920790,138.908402,138.635368,138.495265,82.472967,136.822264,-0.000549,0.029562,32.000000,-235.676643,138.320723,-0.024435,24.542608,0.688102,443654.446170,0.967317,19.912893,16.571113,2.791120,0.067371,0.026536,164.914430,32.000000,179.451313,163.806177,168.292333,147.992403,32.000000,142.919562,69.307670,68.137423,90.443239,100.000000,45.470287,0.000000,63.497749,0.000000,53.153833,29.004056,36.771253
50.011624,59.967343,138.738878,2286.150838,106.686300,98.812930,14.677936,14.340253,138.139234,2.302661,56.132779,-87.844231,139.918252,138.890171,138.605905,138.540943,82.409689,136.815118,-0.000549,0.029569,32.000000,-235.666631,138.352904,-0.024473,24.582551,0.688757,443582.600508,0.967517,19.952331,16.555379,2.792519,0.080054,0.027741,165.279163,32.000000,179.576295,164.333642,167.998377,147.561422,32.000000,143.620751,69.306170,68.127187,90.446980,100.000000,45.380101,0.000000,63.447673,0.000000,53.141016,29.355872,36.941318
49.857330,59.967343,138.826193,2286.150838,106.678709,98.798982,14.661446,14.335972,138.095401,2.302627,56.152676,-87.824959,139.936463,138.968106,138.590690,138.525254,82.433603,136.786840,-0.000548,0.029571,32.000000,-235.672060,138.288417,-0.024441,24.586380,0.682656,443552.017312,0.961210,19.687899,16.615217,2.774133,0.051251,0.027651,164.436419,32.000000,180.119708,164.357687,165.372113,147.324498,32.000000,143.939778,69.307183,68.165629,90.442315,100.000000,45.453682,0.000000,63.409303,0.000000,53.178720,29.322892,36.850343
49.819783,59.981082,138.846673,2286.150838,106.681940,98.790028,14.470481,14.338255,138.145898,2.302276,56.076794,-87.853701,139.912043,138.899103,138.581609,138.475873,82.452777,136.853930,-0.000548,0.029579,32.000000,-235.673710,138.363306,-0.024396,24.571693,0.682656,443552.017312,0.961210,19.687899,16.615217,2.774133,0.071489,0.024656,163.974368,32.000000,180.305256,164.277451,163.647045,147.626195,32.000000,143.594368,69.301530,68.171612,90.442679,100.000000,45.440559,0.000000,63.307020,0.000000,53.188128,28.940963,36.741319
49.994994,59.915684,138.787302,2286.150838,106.675640,98.787445,14.619686,14.335687,138.127149,2.302149,55.955281,-87.840351,139.838716,138.964232,138.614684,138.621777,82.446246,136.824753,-0.000547,0.029560,32.000000,-235.673165,138.338222,-0.024524,24.581580,0.685253,443536.262417,0.964333,19.847295,16.577687,2.784469,0.058824,0.032188,164.113416,32.000000,180.601226,163.701512,163.995759,148.078003,32.000000,143.058807,69.280350,68.145413,90.382314,100.000000,45.436036,0.000000,63.458637,0.000000,53.113337,29.239373,36.714613
49.903722,59.868697,138.852131,-2284.042501,106.671167,98.781062,14.498093,14.336828,138.118157,2.302126,55.879273,-87.834661,139.859773,138.901591,138.627316,138.562780,82.441602,136.884335,-0.000546,0.029532,32.000000,-235.671040,138.312279,-0.024685,24.576178,0.686312,443500.557132,0.965014,19.899879,16.590815,2.786979,0.073380,0.030215,164.904801,32.000000,179.770685,163.478889,166.531112,148.349164,32.000000,142.789802,69.306450,68.156577,90.408102,100.000000,45.449384,0.000000,63.369047,0.000000,53.051209,28.996186,36.742199
49.776679,59.859355,138.806500,2286.150838,106.690803,98.770946,14.682668,14.332262,138.104602,2.302175,55.868602,-87.851735,139.903629,138.915131,138.644327,138.514209,82.379674,136.749013,-0.000545,0.029538,32.000000,-235.677737,138.301839,-0.024674,24.581947,0.686565,443458.187383,0.966199,19.898194,16.533190,2.789537,0.060151,0.027498,164.950310,32.000000,179.486213,163.640297,168.108139,148.251894,32.000000,143.129118,69.275400,68.125486,90.398190,100.000000,45.461422,0.000000,63.368510,0.000000,53.029401,29.365337,36.939777
49.790992,59.859355,138.808445,2286.150838,106.697203,98.763289,14.612798,14.336543,138.196485,2.302176,56.011092,-87.841606,139.853141,138.915497,138.586444,138.469108,82.391532,136.809122,-0.000546,0.029531,32.000000,-235.670505,138.355883,-0.024639,24.590418,0.686128,443420.388548,0.965563,19.822774,16.613395,2.788585,0.066905,0.025392,165.097078,32.000000,179.476623,164.230251,168.203706,147.460480,32.000000,143.644488,69.259407,68.129016,90.406295,100.000000,45.428145,0.000000,63.429788,0.000000,52.996990,29.225596,36.901773
49.836837,59.858530,138.732880,2286.150838,106.704081,98.754346,14.516066,14.335116,138.042081,2.302164,56.264945,-87.831176,139.914832,138.934135,138.569404,138.451383,82.427461,136.880337,-0.000546,0.029527,32.000000,-235.673080,138.201740,-0.024501,24.560311,0.685623,443355.614591,0.965156,19.807953,16.630487,2.787822,0.062116,0.028529,164.485110,32.000000,180.082664,164.477051,165.258183,147.252329,32.000000,143.732742,69.263017,68.143028,90.422451,100.000000,45.459809,0.000000,63.454278,0.000000,52.972741,29.032132,36.786366
49.814169,59.927500,138.786527,-2284.042501,106.702647,98.745504,14.720449,14.338969,137.967157,2.301832,56.263023,-87.843891,139.897028,138.933747,138.593873,138.437471,82.417407,136.705768,-0.000546,0.029536,32.000000,-235.666932,138.260251,-0.024515,24.545598,0.685324,443221.503445,0.964024,19.759681,16.628841,2.783742,0.070885,0.029702,164.226755,32.000000,180.362095,164.348284,163.660188,147.529070,32.000000,143.951212,69.296084,68.186951,90.446524,100.000000,45.410163,0.000000,63.418294,0.000000,53.019883,29.440899,36.867070
49.830857,59.983280,138.699360,-2284.042501,106.694983,98.735385,14.566327,14.334545,138.000978,2.301830,56.149831,-87.853351,139.866127,138.932585,138.631758,138.394422,82.442683,136.761417,-0.000546,0.029554,32.000000,-235.677912,138.249464,-0.024534,24.573214,0.686419,443299.754186,0.964608,19.852106,16.554832,2.786085,0.059968,0.027384,164.013087,32.000000,180.503693,163.569389,163.851680,148.054240,32.000000,142.815973,69.271794,68.138093,90.424976,100.000000,45.417251,0.000000,63.452196,0.000000,53.007842,29.132653,36.845060
49.669158,59.983280,138.839538,-2284.042501,106.693481,98.725248,14.400069,14.331120,138.045113,2.301882,56.038471,-87.828674,139.895394,138.948572,138.641847,138.435001,82.422744,136.747055,-0.000545,0.029568,32.000000,-235.681665,138.321255,-0.024506,24.547513,0.685006,443269.163043,0.964250,19.890617,16.556362,2.783403,0.061821,0.026054,164.736238,32.000000,179.912136,163.463218,166.296007,148.284147,32.000000,142.726329,69.276875,68.161894,90.406026,100.000000,45.418604,0.000000,63.496205,0.000000,53.059108,28.800138,36.914099
49.895929,59.972014,138.767872,-2284.042501,106.682464,98.723781,14.701169,14.336543,138.041874,2.301712,56.027340,-87.839820,139.899558,138.892823,138.649864,138.495999,82.424149,136.732236,-0.000546,0.029581,32.000000,-235.674111,138.277567,-0.024483,24.527528,0.688836,443356.938108,0.967516,20.058138,16.569384,2.795287,0.067332,0.021656,165.129938,32.000000,179.540180,163.585993,167.836783,148.163626,32.000000,143.029672,69.268920,68.121492,90.418359,100.000000,45.410888,0.000000,63.433020,0.000000,53.044168,29.402338,36.659294
49.764021,59.947833,138.849167,2286.150838,106.680274,98.722532,14.734242,14.331405,138.066482,2.301873,55.982265,-87.838297,139.933736,138.960603,138.641415,138.526391,82.382213,136.727261,-0.000543,0.029572,32.000000,-235.674823,138.354172,-0.024507,24.530072,0.685508,443198.734548,0.962791,19.812054,16.560840,2.781146,0.063442,0.029297,165.091915,32.000000,179.473187,164.162315,168.036362,147.725513,32.000000,143.570164,69.282223,68.137724,90.471211,100.000000,45.415828,0.000000,63.437386,0.000000,53.014754,29.468483,36.925691
49.815081,59.891504,138.789300,-2284.042501,106.686793,98.718969,14.421546,14.337685,138.028143,2.301545,56.033078,-87.835916,139.956613,138.938498,138.567033,138.543590,82.390087,136.759006,-0.000542,0.029590,32.000000,-235.670347,138.331409,-0.024554,24.540274,0.687814,443318.047805,0.965662,19.924362,16.600380,2.790152,0.061446,0.025163,164.423895,32.000000,179.977115,164.465439,165.581547,147.246233,32.000000,143.800820,69.269594,68.135475,90.457943,100.000000,45.375680,0.000000,63.406386,0.000000,53.006090,28.843093,36.768098
49.804525,59.891504,138.811677,-2284.042501,106.692887,98.712594,14.703070,14.337685,138.088287,2.301498,56.024698,-87.847450,139.870080,139.030664,138.598413,138.528922,82.425660,136.796225,-0.000541,0.029606,32.000000,-235.669200,138.308240,-0.024616,24.504056,0.686319,443185.619600,0.964287,19.815166,16.607798,2.786090,0.064537,0.025624,164.340726,32.000000,180.405479,164.314412,163.833602,147.455383,32.000000,143.811479,69.247413,68.143206,90.456729,100.000000,45.389129,0.000000,63.417740,0.000000,52.933495,29.406140,36.761568
49.635547,59.867598,138.712014,2286.150838,106.676289,98.704948,14.612554,14.336257,138.047962,2.301615,56.063292,-87.828734,139.855236,138.983399,138.614310,138.453177,82.462907,136.734072,-0.000540,0.029613,32.000000,-235.674725,138.243834,-0.024608,24.480715,0.687554,443097.559204,0.964318,19.826092,16.590149,2.787130,0.059460,0.026791,164.013637,32.000000,180.427974,163.585792,163.482680,148.240710,32.000000,143.061617,69.263335,68.147089,90.443804,100.000000,45.387354,0.000000,63.432493,0.000000,52.889667,29.225108,36.918721
49.769475,59.921180,138.695559,-2284.042501,106.674786,98.694723,14.754834,14.336400,138.027185,2.301560,55.990335,-87.830541,139.866303,138.881424,138.651162,138.474506,82.425660,136.755763,-0.000540,0.029609,32.000000,-235.675893,138.246914,-0.024604,24.474971,0.687554,443097.559204,0.964318,19.826092,16.590149,2.787130,0.064033,0.027910,164.524291,32.000000,179.848055,163.565728,166.054557,148.353960,32.000000,142.728010,69.254126,68.160324,90.444168,100.000000,45.349120,0.000000,63.430181,0.000000,52.918192,29.509669,36.839558
49.700896,59.969266,138.712216,2286.150838,106.675272,98.687049,14.714240,14.336828,137.996560,2.301177,56.011063,-87.843595,139.933407,138.871249,138.668774,138.417892,82.392322,136.603071,-0.000540,0.029589,32.000000,-235.671695,138.169026,-0.024612,24.476020,0.690246,443062.287798,0.968054,19.977329,16.522966,2.794610,0.060697,0.024472,164.991846,32.000000,179.745169,163.764534,167.941414,148.249759,32.000000,142.926800,69.265254,68.111167,90.484874,100.000000,45.329257,0.000000,63.480182,0.000000,52.954351,29.428480,36.881670
49.640248,59.967892,138.621112,2286.150838,106.662095,98.679209,14.438796,14.336828,137.983158,2.301451,56.151498,-87.841971,139.933979,138.741237,138.611661,138.379918,82.373985,136.572872,-0.000539,0.029565,32.000000,-235.672187,138.212426,-0.024623,24.471247,0.687693,443075.275383,0.964611,19.872037,16.581421,2.786618,0.072222,0.022895,165.158506,32.000000,179.551430,164.207618,168.375610,147.569671,32.000000,143.719300,69.277086,68.134660,90.492229,100.000000,45.263680,0.000000,63.454695,0.000000,52.949247,28.877592,36.927745
49.687387,59.967892,138.680805,2286.150838,106.635811,98.674166,14.724698,14.336400,137.962300,2.301431,56.302694,-87.839313,139.914816,138.799372,138.506696,138.319514,82.383756,136.581585,-0.000538,0.029555,32.000000,-235.668189,138.121281,-0.024587,24.477305,0.690010,443235.900901,0.967887,20.072743,16.534204,2.792514,0.067034,0.025761,164.320687,32.000000,179.942736,164.539554,165.863228,147.177577,32.000000,143.819885,69.245142,68.138852,90.471119,100.000000,45.288554,0.000000,63.497479,0.000000,52.942583,29.449395,36.894290
49.822667,59.975312,138.611819,2286.150838,106.627070,98.666715,14.778409,14.330977,137.936121,2.301444,56.424941,-87.838075,139.854257,138.815482,138.561025,138.294371,82.400458,136.588405,-0.000537,0.029569,32.000000,-235.678366,138.163338,-0.024543,24.482708,0.689370,443167.662865,0.966833,20.023843,16.528632,2.791067,0.064707,0.029174,164.163634,32.000000,180.466437,164.621681,164.095297,147.289718,32.000000,143.758792,69.280964,68.170563,90.510764,100.000000,45.183722,0.000000,63.451841,0.000000,52.945260,29.556818,36.772206
49.893613,60.030268,138.676845,2286.150838,106.637403,98.659092,14.547204,14.341538,137.959429,2.301424,56.327098,-87.852531,139.865993,138.885746,138.592012,138.238273,82.392448,136.635858,-0.000535,0.029566,32.000000,-235.666986,138.163130,-0.024538,24.510691,0.686742,443031.791424,0.963850,19.891123,16.515218,2.782104,0.074021,0.026378,164.083969,32.000000,180.611247,163.736064,163.384743,148.006860,32.000000,143.140005,69.277463,68.175790,90.493103,100.000000,45.255153,0.000000,63.379063,0.000000,52.997447,29.094407,36.939337
49.803067,59.989600,138.704082,-2284.042501,106.631666,98.655131,14.660959,14.336686,138.029105,2.301267,56.005273,-87.843088,139.901983,138.831140,138.630756,138.418890,82.426742,136.741193,-0.000535,0.029577,32.000000,-235.672821,138.175736,-0.024546,24.481606,0.685230,443042.081195,0.962639,19.872702,16.546103,2.779451,0.069808,0.025523,164.382180,32.000000,179.980752,163.491682,166.110106,148.157333,32.000000,142.762665,69.271958,68.164041,90.465905,100.000000,45.196173,0.000000,63.330908,0.000000,53.002474,29.321918,36.895830
49.719997,59.989600,138.665689,-2284.042501,106.641061,98.653831,14.777754,14.339112,137.989691,2.301094,56.056225,-87.835464,139.978023,138.854936,138.678089,138.400781,82.398362,136.652694,-0.000535,0.029611,32.000000,-235.666298,138.151240,-0.024594,24.471011,0.687471,442963.048637,0.964232,19.925697,16.562562,2.785051,0.065455,0.023213,164.828501,32.000000,179.722321,163.702719,167.818989,148.239521,32.000000,142.898133,69.284451,68.144114,90.511928,100.000000,45.227233,0.000000,63.468718,0.000000,52.961346,29.555509,36.727966
49.940640,59.942887,138.659191,-2284.042501,106.668854,98.650017,14.654102,14.335687,137.972374,2.300851,56.158204,-87.852696,139.949667,138.951671,138.646222,138.381058,82.375213,136.630986,-0.000534,0.029581,32.000000,-235.673165,138.183058,-0.024586,24.487324,0.688863,443057.933466,0.966119,20.011743,16.548303,2.788932,0.060593,0.025886,165.162252,32.000000,179.616451,164.272106,168.747653,147.548759,32.000000,143.487157,69.278277,68.134604,90.514920,100.000000,45.194064,0.000000,63.383747,0.000000,52.909188,29.308205,36.941758
50.040573,59.975037,138.681095,2286.150838,106.675145,98.646256,14.618756,14.335829,138.059138,2.300906,56.084794,-87.842970,139.936901,138.890967,138.570361,138.449326,82.423786,136.694956,-0.000534,0.029586,32.000000,-235.674005,138.274243,-0.024519,24.490497,0.684842,442893.576839,0.961240,19.736727,16.560989,2.776480,0.063450,0.027357,164.669029,32.000000,179.872902,164.702785,166.138080,147.253722,32.000000,143.807953,69.264051,68.158618,90.506329,100.000000,45.208496,0.000000,63.278083,0.000000,52.932630,29.237512,36.816227
49.732957,59.874193,138.837566,2286.150838,106.646518,98.643906,14.807417,14.331976,138.045479,2.300880,55.926166,-87.831878,139.948331,138.893966,138.630654,138.353879,82.399852,136.661720,-0.000534,0.029593,32.000000,-235.675564,138.275611,-0.024532,24.488845,0.683355,442769.035774,0.958873,19.665729,16.543243,2.771373,0.070579,0.021165,164.107993,32.000000,180.367464,164.505834,164.306154,147.438221,32.000000,143.679133,69.286799,68.149791,90.506112,100.000000,45.173194,0.000000,63.405963,0.000000,52.928484,29.614834,36.948288
49.768137,59.874193,138.712089,2286.150838,106.613762,98.646450,14.568092,14.337685,137.946751,2.300766,55.920696,-87.852972,139.868097,138.835728,138.654882,138.436676,82.451348,136.647676,-0.000533,0.029595,32.000000,-235.671331,138.231719,-0.024590,24.475889,0.688706,442855.396518,0.965182,19.882904,16.551162,2.791661,0.063315,0.032740,164.048763,32.000000,180.645061,163.830406,163.508740,147.964465,32.000000,143.012052,69.278493,68.148960,90.478944,100.000000,45.197744,0.000000,63.434799,0.000000,52.809887,29.136184,36.929946
49.751153,59.839571,138.723005,-2284.042501,106.600539,98.642834,14.622714,14.334830,137.932129,2.300727,55.983806,-87.859238,139.896823,138.819824,138.652508,138.392751,82.411521,136.663268,-0.000532,0.029616,32.000000,-235.669759,138.123464,-0.024642,24.501145,0.687927,442749.974564,0.964589,19.846459,16.492898,2.787167,0.066125,0.031752,164.518830,32.000000,180.099467,163.650533,166.002262,148.162158,32.000000,142.805799,69.271361,68.163858,90.447579,100.000000,45.167666,0.000000,63.499720,0.000000,52.751615,29.245429,36.736697
49.731474,59.922004,138.665997,-2284.042501,106.596654,98.638990,14.736028,14.335116,138.041427,2.300402,56.040153,-87.834587,139.916296,138.827939,138.671630,138.413898,82.385133,136.628293,-0.000530,0.029612,32.000000,-235.672588,138.213324,-0.024650,24.488425,0.687444,442774.383202,0.964678,19.829429,16.540239,2.788337,0.060443,0.024602,164.763208,32.000000,179.607904,163.671634,167.713345,148.415425,32.000000,142.952519,69.292011,68.118831,90.436422,100.000000,45.162068,0.000000,63.457388,0.000000,52.809398,29.472055,36.857239
49.737213,59.927225,138.636549,-2284.042501,106.588930,98.634114,14.591684,14.335544,137.922383,2.300125,56.227034,-87.828473,139.934194,138.768011,138.582648,138.337889,82.402726,136.606194,-0.000529,0.029621,32.000000,-235.675110,138.194173,-0.024636,24.461884,0.687957,442922.819807,0.965271,19.932252,16.549771,2.788295,0.066785,0.028525,164.758724,32.000000,179.964497,164.617075,166.341950,147.256450,32.000000,143.938032,69.278980,68.125743,90.467227,100.000000,45.133863,0.000000,63.461346,0.000000,52.797473,29.183367,36.783872
49.753857,59.965969,138.637605,2286.150838,106.566784,98.632878,14.806964,14.333403,137.879056,2.299991,56.266049,-87.843771,139.902174,138.745806,138.541339,138.348787,82.388468,136.686654,-0.000529,0.029644,32.000000,-235.677415,138.147490,-0.024732,24.468179,0.688454,442871.025098,0.965141,19.931526,16.521526,2.787381,0.054952,0.023838,164.133160,32.000000,180.239455,164.630588,164.381856,147.340316,32.000000,144.152937,69.278395,68.140545,90.424734,100.000000,45.121726,0.000000,63.460083,0.000000,52.785386,29.613928,36.954818
49.758119,59.965969,138.656563,2286.150838,106.546393,98.628952,14.465347,14.340681,137.907744,2.299746,56.127954,-87.830321,139.861915,138.760424,138.626769,138.347753,82.447503,136.627166,-0.000528,0.029657,32.000000,-235.667842,138.154931,-0.024832,24.488347,0.688090,442932.646166,0.965106,19.953026,16.574561,2.786469,0.071380,0.028470,163.896446,32.000000,180.527366,163.801141,163.449842,147.927498,32.000000,142.960735,69.297969,68.148917,90.439072,100.000000,45.115122,0.000000,63.451075,0.000000,52.817271,28.930695,36.732515
49.761893,59.997844,138.659665,2286.150838,106.541445,98.630206,14.585448,14.339112,137.926767,2.299661,55.935292,-87.822794,139.921823,138.852489,138.641402,138.400781,82.417751,136.589520,-0.000529,0.029664,32.000000,-235.670559,138.150098,-0.024842,24.496582,0.687520,442801.695417,0.964726,19.948611,16.486858,2.786612,0.056632,0.023834,164.403538,32.000000,180.165258,163.691505,165.822810,148.113531,32.000000,142.989648,69.318754,68.163077,90.425795,100.000000,45.129464,0.000000,63.386356,0.000000,52.846030,29.170896,36.805002
49.726368,59.932995,138.607867,-2284.042501,106.523724,98.631470,14.823342,14.334402,137.921078,2.300099,56.029153,-87.841635,139.917671,138.788076,138.651472,138.313931,82.408337,136.725035,-0.000529,0.029678,32.000000,-235.675432,138.106720,-0.024834,24.487350,0.687319,442900.864216,0.964828,19.976578,16.498464,2.786463,0.073384,0.032161,164.927507,32.000000,179.602766,163.730897,167.562873,148.219406,32.000000,143.005371,69.337102,68.147351,90.447665,100.000000,45.075206,0.000000,63.469086,0.000000,52.779254,29.646685,36.931267
49.657415,59.927775,138.490300,-2284.042501,106.513980,98.623847,14.543584,14.343964,137.882098,2.299857,56.177825,-87.833861,139.915990,138.782140,138.638636,138.307194,82.335482,136.535932,-0.000529,0.029700,32.000000,-235.664068,138.101434,-0.024852,24.510508,0.687754,442863.775644,0.965567,19.948536,16.573184,2.787412,0.063053,0.026502,164.801995,32.000000,179.509022,164.187813,168.890164,147.490482,32.000000,143.404917,69.303308,68.123490,90.449619,100.000000,45.058148,0.000000,63.503707,0.000000,52.768125,29.087169,36.685193
49.871674,59.927775,138.591528,-2284.042501,106.495267,98.616201,14.506641,14.339825,137.788069,2.299930,56.296094,-87.838487,139.968003,138.774739,138.594982,138.302892,82.363821,136.580113,-0.000529,0.029733,32.000000,-235.667387,138.030564,-0.024868,24.517667,0.687538,442997.081645,0.966899,20.014814,16.554894,2.788915,0.068402,0.027395,164.690506,32.000000,179.824485,164.649164,166.631954,146.975041,32.000000,143.699272,69.275687,68.129516,90.408008,100.000000,45.037246,0.000000,63.389337,0.000000,52.751071,29.013282,36.933468
49.827853,59.984654,138.452344,2286.150838,106.481667,98.609796,14.746967,14.337114,137.845502,2.299802,56.243655,-87.842173,139.922873,138.687854,138.582459,138.223255,82.403819,136.575769,-0.000528,0.029732,32.000000,-235.672721,138.110574,-0.024887,24.497867,0.684464,442783.696358,0.962219,19.792892,16.547858,2.778963,0.058947,0.025118,164.401637,32.000000,180.327044,164.703020,164.525105,147.356850,32.000000,143.903031,69.304524,68.144669,90.430222,100.000000,45.012584,0.000000,63.448571,0.000000,52.800481,29.493933,36.745354
49.716884,60.013781,138.648905,-2284.042501,106.455320,98.606024,14.556828,14.339540,137.891239,2.299740,56.156169,-87.825452,139.878717,138.687833,138.609373,138.247683,82.407164,136.572481,-0.000529,0.029735,32.000000,-235.668492,138.155747,-0.024889,24.509275,0.685073,442778.731495,0.963239,19.895100,16.505766,2.778613,0.065658,0.028940,163.863588,32.000000,180.432608,163.845798,163.583002,147.986576,32.000000,143.108522,69.315728,68.131769,90.408415,100.000000,45.019140,0.000000,63.479559,0.000000,52.827764,29.113655,36.777049
49.836106,59.961298,138.528491,-2284.042501,106.431992,98.599721,14.502211,14.332975,137.832375,2.299707,56.147220,-87.839651,139.915610,138.632331,138.661713,138.187173,82.430323,136.521842,-0.000526,0.029755,32.000000,-235.676696,138.132378,-0.024826,24.525745,0.687462,442858.320389,0.965661,20.039151,16.500836,2.788769,0.070674,0.030349,164.243462,32.000000,180.205757,163.834236,165.795780,148.100109,32.000000,142.486868,69.295837,68.166743,90.416373,100.000000,44.979493,0.000000,63.550255,0.000000,52.830053,29.004421,36.595831
49.748454,59.961298,138.529310,-2284.042501,106.432810,98.598508,14.719483,14.337114,137.772609,2.299692,56.164592,-87.855330,139.925615,138.739076,138.657122,138.107704,82.383901,136.489904,-0.000525,0.029772,32.000000,-235.672557,138.104211,-0.024814,24.536970,0.684432,442648.668256,0.962835,19.863204,16.453258,2.779681,0.068796,0.029105,164.996491,32.000000,179.747506,163.739916,167.626758,148.320694,32.000000,142.911998,69.322440,68.126015,90.431149,100.000000,44.945224,0.000000,63.464324,0.000000,52.772777,29.438965,36.775361
49.729870,60.000042,138.518183,2286.150838,106.418033,98.595844,14.534688,14.333118,137.827778,2.299844,56.124724,-87.848118,139.981524,138.665262,138.617759,138.144778,82.365438,136.579772,-0.000524,0.029777,32.000000,-235.675078,138.064973,-0.024878,24.544103,0.685467,442781.177503,0.964896,19.953953,16.484276,2.784595,0.051770,0.023681,165.148061,32.000000,179.411777,164.304584,168.810579,147.650354,32.000000,143.585730,69.309834,68.109231,90.442432,100.000000,44.950337,0.000000,63.433811,0.000000,52.808176,29.069376,36.868244
49.804757,60.024498,138.516014,-2284.042501,106.390767,98.594510,14.705104,14.340539,137.858243,2.299291,56.135039,-87.829001,139.973514,138.737444,138.606272,138.227495,82.348517,136.603190,-0.000521,0.029745,32.000000,-235.665690,138.124441,-0.024942,24.565713,0.685467,442781.177503,0.964896,19.953953,16.484276,2.784595,0.066608,0.027046,164.678735,32.000000,179.729616,164.697480,166.976187,147.345117,32.000000,143.765439,69.292862,68.132991,90.414318,100.000000,44.913566,0.000000,63.565088,0.000000,52.834587,29.410209,36.751590
49.843874,59.958550,138.531283,2286.150838,106.373145,98.590837,14.495258,14.339825,137.958698,2.299423,56.109963,-87.843197,139.902644,138.750107,138.589115,138.250902,82.347762,136.503879,-0.000520,0.029719,32.000000,-235.672141,137.975253,-0.024925,24.538517,0.683818,442878.367698,0.963518,19.958847,16.574288,2.781180,0.063364,0.026037,164.276840,32.000000,180.270642,164.879455,164.723668,147.213996,32.000000,143.867519,69.255646,68.123171,90.413570,100.000000,44.885413,0.000000,63.415569,0.000000,52.771112,28.990516,36.706469
49.804508,59.944261,138.601173,-2284.042501,106.395618,98.580662,14.497419,14.341109,137.787719,2.299076,56.166055,-87.842238,139.861734,138.653678,138.638894,138.253165,82.384919,136.553646,-0.000519,0.029737,32.000000,-235.671512,138.021732,-0.024936,24.529023,0.683901,442754.501950,0.962568,19.852419,16.527156,2.779304,0.070851,0.033956,164.098054,32.000000,180.453666,163.987508,163.344172,147.918821,32.000000,143.395924,69.294036,68.138325,90.442693,100.000000,44.883968,0.000000,63.493791,0.000000,52.764227,28.994838,36.889888
49.557135,59.944261,138.514277,-2284.042501,106.385927,98.573020,14.739775,14.339540,137.834853,2.299279,56.010558,-87.831950,139.897547,138.622256,138.652080,138.242305,82.406139,136.484658,-0.000519,0.029738,32.000000,-235.669475,138.064868,-0.024917,24.544234,0.685012,442645.402386,0.963379,19.878868,16.514000,2.782904,0.067987,0.026108,164.105885,32.000000,180.165944,163.739062,165.408527,148.169066,32.000000,142.932179,69.273805,68.149256,90.421581,100.000000,44.847630,0.000000,63.577759,0.000000,52.741126,29.479551,36.881010
49.869738,59.963221,138.620148,2286.150838,106.373166,98.566664,14.571550,14.336971,137.854676,2.299287,56.002983,-87.853686,139.920287,138.806304,138.655246,138.225231,82.378304,136.478498,-0.000519,0.029719,32.000000,-235.669913,138.042557,-0.024916,24.521890,0.687938,442716.666469,0.968538,20.135419,16.459509,2.795042,0.059897,0.023157,164.754706,32.000000,179.651475,163.871817,167.414191,148.194633,32.000000,142.922668,69.279301,68.136046,90.417498,100.000000,44.811947,0.000000,63.510862,0.000000,52.752337,29.143101,36.811385
49.765491,59.955253,138.549881,2286.150838,106.380728,98.567748,14.501099,14.337399,137.855431,2.299317,55.998868,-87.852446,139.966964,138.753553,138.690469,138.188011,82.376334,136.478436,-0.000518,0.029733,32.000000,-235.669977,138.117059,-0.024899,24.533744,0.684243,442579.480022,0.962035,19.830341,16.484371,2.779645,0.063856,0.027358,165.084660,32.000000,179.521901,164.270576,168.789777,147.570443,32.000000,143.451164,69.298235,68.149600,90.452418,100.000000,44.824435,0.000000,63.462009,0.000000,52.738067,29.002198,36.901186
49.629941,59.955253,138.614640,2286.150838,106.373561,98.563969,14.733424,14.336257,137.880112,2.299372,56.101467,-87.836206,139.964810,138.651599,138.612936,138.218813,82.397124,136.553855,-0.000518,0.029721,32.000000,-235.673905,138.183792,-0.024825,24.502771,0.685166,442639.350726,0.963957,19.930259,16.486311,2.784055,0.071043,0.026830,164.916115,32.000000,179.630621,164.521382,167.069177,147.311908,32.000000,143.740905,69.281785,68.157246,90.466943,100.000000,44.796776,0.000000,63.509936,0.000000,52.730635,29.466849,36.722903
49.648546,59.914036,138.543069,2286.150838,106.358342,98.560110,14.630506,14.335259,137.837110,2.299661,56.176584,-87.858810,139.904532,138.718950,138.571007,138.173321,82.378840,136.538654,-0.000518,0.029744,32.000000,-235.674248,138.061729,-0.024825,24.482131,0.688418,442665.241560,0.966918,20.070801,16.501896,2.792964,0.055102,0.027736,164.137826,32.000000,180.206422,164.727770,164.822144,147.225412,32.000000,143.873237,69.293404,68.136445,90.444367,100.000000,44.787876,0.000000,63.535506,0.000000,52.678706,29.261013,36.740805
49.615630,59.933270,138.548239,2286.150838,106.344707,98.560141,14.469031,14.329978,137.840655,2.299795,56.129477,-87.859866,139.853739,138.678272,138.636654,138.172605,82.364760,136.485218,-0.000518,0.029750,32.000000,-235.678545,138.168213,-0.024819,24.407518,0.688255,442618.124679,0.966498,20.010277,16.512848,2.790476,0.072609,0.026850,164.139162,32.000000,180.604787,163.964522,163.330923,147.699311,32.000000,143.090440,69.275004,68.140892,90.444596,100.000000,44.781341,0.000000,63.533869,0.000000,52.685194,28.938062,36.654819
49.699359,59.953054,138.518749,2286.150838,106.371593,98.562634,14.706019,14.342537,137.821180,2.299686,56.017555,-87.822780,139.910106,138.657389,138.647739,138.227537,82.430548,136.479656,-0.000517,0.029748,32.000000,-235.669265,137.988080,-0.024874,24.429758,0.690938,442687.689510,0.966982,20.063674,16.501157,2.792431,0.069405,0.026066,164.330219,32.000000,180.327900,163.668180,165.326158,148.234523,32.000000,143.005258,69.280746,68.128344,90.416596,100.000000,44.743044,0.000000,63.517840,0.000000,52.694374,29.412039,36.702801
49.653976,59.943987,138.547811,-2284.042501,106.382040,98.561262,14.751232,14.337542,137.811445,2.299746,55.976627,-87.845481,139.912754,138.638529,138.675773,138.213253,82.361584,136.475641,-0.000518,0.029746,32.000000,-235.671801,138.117855,-0.024879,24.391153,0.688917,442551.871407,0.965322,19.996592,16.432686,2.787134,0.070528,0.027413,164.690704,32.000000,179.502702,163.660038,167.341369,148.479017,32.000000,142.745829,69.268245,68.108756,90.449147,100.000000,44.701536,0.000000,63.606408,0.000000,52.686577,29.502465,36.815126
49.754991,59.943987,138.515987,-2284.042501,106.379108,98.562502,14.439831,14.337685,137.782333,2.299731,56.059578,-87.833480,139.958123,138.682389,138.673921,138.199705,82.326806,136.427301,-0.000519,0.029722,32.000000,-235.668216,138.070681,-0.024844,24.386642,0.690828,442689.335166,0.966340,20.034594,16.499713,2.790266,0.068926,0.028722,165.105204,32.000000,179.570413,164.179671,168.772389,147.892077,32.000000,143.225952,69.294900,68.112991,90.474248,100.000000,44.700883,0.000000,63.498143,0.000000,52.668488,28.879662,36.872793
49.660570,59.936293,138.568183,-2284.042501,106.366325,98.562787,14.721121,14.340824,137.748208,2.299670,56.194129,-87.832127,139.937543,138.686834,138.610232,138.214416,82.315410,136.480392,-0.000519,0.029760,32.000000,-235.671633,138.063379,-0.024827,24.375811,0.690828,442689.335166,0.966340,20.034594,16.499713,2.790266,0.059620,0.025467,165.196222,32.000000,179.698505,164.544559,167.286205,147.356063,32.000000,143.844116,69.269728,68.123965,90.454852,100.000000,44.694397,0.000000,63.554631,0.000000,52.647352,29.442242,36.760834
49.599046,59.967068,138.505662,2286.150838,106.334300,98.553908,14.370350,14.333261,137.731819,2.299941,56.299840,-87.852686,139.897246,138.649581,138.595629,138.196748,82.339263,136.535513,-0.000518,0.029741,32.000000,-235.676246,138.044394,-0.024880,24.455669,0.689236,442699.297175,0.964180,19.929868,16.511168,2.783962,0.064358,0.025551,164.144275,32.000000,180.115418,164.498687,164.860111,147.467910,32.000000,144.286680,69.273894,68.144355,90.459849,100.000000,44.617918,0.000000,63.455166,0.000000,52.669996,28.740701,36.693263
49.748132,59.980258,138.587765,2286.150838,106.297281,98.542535,14.669452,14.338398,137.752483,2.299954,56.220910,-87.835041,139.884283,138.688486,138.634177,138.119581,82.369763,136.474375,-0.000519,0.029728,32.000000,-235.669634,138.064216,-0.024926,24.453177,0.691311,442776.330576,0.966214,20.024648,16.546046,2.790465,0.074407,0.028574,163.972481,32.000000,180.437929,164.220726,163.411802,147.759368,32.000000,143.294662,69.278975,68.147363,90.472649,100.000000,44.661648,0.000000,63.507828,0.000000,52.678035,29.338904,36.623931
49.592945,59.956901,138.371252,-2284.042501,106.281002,98.536119,14.615194,14.334830,137.821809,2.300001,56.042560,-87.848679,139.880119,138.647888,138.656157,138.120903,82.372353,136.462319,-0.000518,0.029730,32.000000,-235.671398,137.946927,-0.024904,24.483075,0.687746,442581.002085,0.964199,19.973246,16.490924,2.785788,0.061750,0.026968,164.342834,32.000000,180.511397,163.847888,164.988632,148.048865,32.000000,142.980145,69.278623,68.132872,90.446447,100.000000,44.598525,0.000000,63.573469,0.000000,52.674756,29.230388,36.670372
49.714618,59.956901,138.514380,-2284.042501,106.282327,98.527216,14.418363,14.331405,137.720648,2.299732,56.143832,-87.841871,139.925548,138.592589,138.652056,138.100528,82.351374,136.425429,-0.000517,0.029745,32.000000,-235.678921,137.932080,-0.024878,24.510560,0.688168,442608.575886,0.967268,20.110860,16.482518,2.790140,0.064815,0.027718,164.748391,32.000000,179.621459,163.614915,167.191800,148.437013,32.000000,143.110480,69.267965,68.132596,90.453616,100.000000,44.593334,0.000000,63.533642,0.000000,52.644969,28.836725,36.763622
49.791143,59.990974,138.453473,2286.150838,106.320525,98.515765,14.711428,14.340824,137.765860,2.299753,56.208450,-87.814584,139.933206,138.673784,138.658958,138.238537,82.349833,136.494431,-0.000518,0.029734,32.000000,-235.664093,138.024057,-0.024945,24.525692,0.686148,442535.347178,0.964699,19.984620,16.485699,2.786190,0.060954,0.021816,164.904261,32.000000,179.365260,164.181324,168.759486,147.780640,32.000000,143.340135,69.266698,68.107207,90.461814,100.000000,44.526984,0.000000,63.485652,0.000000,52.674595,29.422856,36.916520
49.769745,60.021750,138.571808,2286.150838,106.346062,98.509169,14.689025,14.333261,137.783139,2.299806,56.075943,-87.857396,139.968879,138.695909,138.602014,138.222499,82.339505,136.577140,-0.000519,0.029726,32.000000,-235.673460,138.016168,-0.025041,24.516907,0.684229,442486.385801,0.963016,19.939418,16.520527,2.780685,0.066011,0.027602,165.043826,32.000000,179.622000,164.598038,167.302932,147.323587,32.000000,143.722412,69.258362,68.096780,90.460495,100.000000,44.569696,0.000000,63.501686,0.000000,52.704617,29.378050,36.952470
49.829363,59.926675,138.452986,2286.150838,106.303951,98.507851,14.517971,14.339968,137.822860,2.299724,56.127385,-87.853126,139.936497,138.662813,138.596492,138.208345,82.340639,136.509899,-0.000521,0.029719,32.000000,-235.666589,138.000848,-0.025026,24.434583,0.685399,442529.122647,0.963643,19.992350,16.570741,2.784258,0.062293,0.031014,164.308529,32.000000,180.175361,164.694373,164.958755,147.286701,32.000000,144.082325,69.247416,68.136139,90.471747,100.000000,44.534600,0.000000,63.500084,0.000000,52.708229,29.035942,36.757019
49.635869,59.926675,138.449679,2286.150838,106.286396,98.501524,14.464165,14.337399,137.827810,2.300170,56.154071,-87.856669,139.873146,138.595973,138.633404,138.089735,82.328246,136.543569,-0.000522,0.029743,32.000000,-235.675058,137.901527,-0.024983,24.391520,0.686006,442363.110561,0.962020,19.835558,16.537182,2.778542,0.073776,0.029566,163.892448,32.000000,180.332651,164.074823,163.510288,147.736379,32.000000,143.352684,69.235363,68.119080,90.450148,100.000000,44.484752,0.000000,63.582156,0.000000,52.603938,28.928331,36.720336
49.659785,59.930522,138.494015,-2284.042501,106.276840,98.495041,14.730491,14.338826,137.726925,2.300026,56.196935,-87.852643,139.902875,138.554335,138.677413,138.067531,82.405243,136.543364,-0.000522,0.029743,32.000000,-235.670517,138.007049,-0.024932,24.342005,0.690162,442473.074437,0.966051,20.036071,16.565813,2.789307,0.069867,0.028730,164.067214,32.000000,180.434676,163.992201,164.622769,148.125030,32.000000,142.862643,69.274169,68.158769,90.453514,100.000000,44.472623,0.000000,63.494280,0.000000,52.595913,29.460982,36.673087
49.616328,60.000042,138.512725,-2284.042501,106.279272,98.486057,14.637257,14.334545,137.658576,2.299898,56.208806,-87.825736,139.900109,138.561146,138.661183,138.094052,82.335459,136.388248,-0.000524,0.029743,32.000000,-235.673323,138.011252,-0.024922,24.359813,0.691381,442290.961930,0.965421,20.015103,16.488717,2.788857,0.066145,0.028069,164.894094,32.000000,179.672740,163.847303,167.152906,148.405381,32.000000,143.073701,69.271177,68.118346,90.449192,100.000000,44.466125,0.000000,63.596271,0.000000,52.655576,29.274514,36.730901
49.792672,60.016804,138.491108,2286.150838,106.273355,98.482346,14.471476,14.338255,137.747438,2.299717,56.174236,-87.818127,139.947594,138.686223,138.644529,138.171266,82.282908,136.435054,-0.000525,0.029742,32.000000,-235.670596,138.056894,-0.024949,24.360259,0.691717,442493.224348,0.966645,20.129720,16.483671,2.791676,0.072920,0.028541,165.019337,32.000000,179.410105,164.341854,168.573108,148.098035,32.000000,143.308163,69.230765,68.116139,90.451010,100.000000,44.446069,0.000000,63.520466,0.000000,52.655583,28.942953,36.940071
49.681313,60.016804,138.385770,2286.150838,106.268709,98.477345,14.672359,14.336686,137.776104,2.299687,56.185248,-87.857545,139.958354,138.623317,138.610698,138.219405,82.330050,136.515921,-0.000525,0.029743,32.000000,-235.674952,138.023672,-0.024927,24.396608,0.688855,442492.364286,0.962823,19.963663,16.558808,2.781355,0.065403,0.031659,164.992860,32.000000,179.496920,164.537445,167.787062,147.359876,32.000000,143.795550,69.218318,68.143183,90.473815,100.000000,44.381228,0.000000,63.562330,0.000000,52.674613,29.344718,36.728846
49.760294,59.968442,138.478587,2286.150838,106.267328,98.478617,14.599046,14.338398,137.746926,2.299410,56.089300,-87.851284,139.917329,138.693380,138.563445,138.263491,82.315738,136.393897,-0.000525,0.029713,32.000000,-235.669306,138.014942,-0.024783,24.470015,0.688855,442492.364286,0.962823,19.963663,16.558808,2.781355,0.069988,0.026700,164.348283,32.000000,180.167292,164.740863,165.125038,147.227682,32.000000,143.914520,69.178501,68.104147,90.470979,100.000000,44.410853,0.000000,63.524683,0.000000,52.625194,29.198091,36.645061
49.706935,59.929698,138.619760,2286.150838,106.260708,98.478649,14.802955,14.328837,137.783291,2.299251,55.981048,-87.856460,139.885869,138.686592,138.663071,138.196562,82.346679,136.471180,-0.000527,0.029678,32.000000,-235.679687,138.067381,-0.024661,24.520080,0.689004,442448.307166,0.965023,20.079054,16.550676,2.785469,0.064480,0.024291,164.025531,32.000000,180.302531,163.879694,164.640682,148.132959,32.000000,143.043242,69.178937,68.127041,90.449775,100.000000,44.320738,0.000000,63.565683,0.000000,52.576379,29.605910,36.911458
49.609068,59.903044,138.493866,2286.150838,106.276612,98.474915,14.788221,14.335972,137.813144,2.299154,56.030497,-87.838928,139.886441,138.647399,138.672873,138.139972,82.361400,136.350661,-0.000529,0.029670,32.000000,-235.673535,137.964547,-0.024668,24.506364,0.686089,442371.022444,0.963379,19.948832,16.506117,2.782913,0.069459,0.023664,164.686041,32.000000,179.662423,163.590528,166.923117,148.241331,32.000000,142.877367,69.186202,68.125165,90.446129,100.000000,44.349430,0.000000,63.610610,0.000000,52.537404,29.576442,36.659294
49.856297,59.940414,138.457668,-2284.042501,106.277882,98.468596,14.473699,14.341823,137.745448,2.298872,56.114560,-87.850296,139.927933,138.600886,138.640986,138.147127,82.280278,136.395853,-0.000531,0.029701,32.000000,-235.667684,137.894366,-0.024678,24.515438,0.686751,442347.116891,0.964901,19.989268,16.501328,2.784896,0.067665,0.025058,165.080202,32.000000,179.437026,163.997450,168.562251,147.936921,32.000000,143.210168,69.164638,68.093177,90.443542,100.000000,44.327399,0.000000,63.595036,0.000000,52.521301,28.947399,36.570153
