OSU 80 Ton Compressor Load Stand
49.650339,59.940414,138.323614,-2284.042501,106.309548,98.464839,14.734899,14.337970,137.732770,2.298561,56.224245,-87.822636,139.951922,138.636347,138.624637,138.128280,82.310864,136.313971,-0.000531,0.029707,32.000000,-235.669734,138.103272,-0.024682,24.512527,0.683112,442299.792572,0.961034,19.821435,16.542522,2.777135,0.069318,0.028239,164.965931,32.000000,179.482046,164.378504,167.763059,147.577706,32.000000,143.907108,69.176886,68.136215,90.475874,100.000000,44.245545,0.000000,63.592974,0.000000,52.547610,29.469799,36.927232
49.591562,59.989325,138.537512,2286.150838,106.314691,98.453380,14.715030,14.335972,137.764767,2.298236,56.290983,-87.828857,139.905413,138.599113,138.583813,138.187073,82.322030,136.462971,-0.000533,0.029699,32.000000,-235.670748,137.847562,-0.024716,24.481502,0.685686,442346.120670,0.965411,20.034795,16.472410,2.785955,0.070099,0.026048,164.054283,32.000000,180.009004,164.580590,165.270314,147.263917,32.000000,143.864074,69.144425,68.134904,90.463438,100.000000,44.235664,0.000000,63.562978,0.000000,52.590516,29.430059,36.701187
49.453413,59.986852,138.340431,2286.150838,106.335268,98.449403,14.443306,14.335116,137.683826,2.298175,56.287159,-87.850343,139.840003,138.669380,138.614819,138.184424,82.333837,136.414285,-0.000532,0.029673,32.000000,-235.675866,137.888312,-0.024700,24.486511,0.688529,442373.443803,0.966605,20.144720,16.533154,2.793570,0.066684,0.028141,164.096582,32.000000,180.457778,164.342423,163.708308,147.616829,32.000000,143.664524,69.174589,68.108132,90.461361,100.000000,44.204245,0.000000,63.712365,0.000000,52.586211,28.886612,36.654012
49.770715,59.997019,138.425478,2286.150838,106.346471,98.448195,14.768167,14.337542,137.707989,2.298330,56.229981,-87.845481,139.874329,138.600357,138.648049,138.189947,82.352038,136.417853,-0.000535,0.029680,32.000000,-235.671801,137.897264,-0.024695,24.441192,0.689537,442410.928546,0.969456,20.285873,16.497857,2.797389,0.072772,0.025768,164.070542,32.000000,180.338907,163.694360,164.177109,148.113766,32.000000,143.147566,69.191372,68.117035,90.424696,100.000000,44.182719,0.000000,63.580776,0.000000,52.584027,29.536333,36.781891
49.660149,59.997019,138.343310,2286.150838,106.352071,98.446902,14.637670,14.337256,137.770137,2.298772,56.066965,-87.848527,139.914521,138.646889,138.661776,138.159510,82.289444,136.462296,-0.000536,0.029676,32.000000,-235.670775,137.930752,-0.024637,24.397368,0.686317,442197.030132,0.962931,19.966615,16.481379,2.781264,0.073474,0.028723,164.442578,32.000000,179.598970,163.538460,166.864492,148.403169,32.000000,142.851004,69.203290,68.110254,90.415751,100.000000,44.152344,0.000000,63.603204,0.000000,52.593382,29.275339,36.743300
49.504638,59.997294,138.487767,2286.150838,106.346080,98.440533,14.413199,14.334545,137.640271,2.298675,56.082040,-87.857899,139.989181,138.606495,138.729260,138.092748,82.313560,136.484071,-0.000537,0.029684,32.000000,-235.675781,137.955778,-0.024611,24.353623,0.688858,442374.168372,0.965160,20.081222,16.565417,2.785801,0.063258,0.026581,165.000975,32.000000,179.578777,164.001535,168.382726,148.060644,32.000000,143.063557,69.210554,68.116695,90.450588,100.000000,44.151014,0.000000,63.610490,0.000000,52.593184,28.826399,36.755552
49.613299,59.971465,138.396394,-2284.042501,106.312460,98.436754,14.621054,14.338826,137.728069,2.298837,56.294679,-87.831201,139.955679,138.605230,138.604941,138.068345,82.279431,136.469906,-0.000537,0.029695,32.000000,-235.667403,137.923675,-0.024618,24.349768,0.693182,442392.777466,0.968388,20.243022,16.551803,2.797471,0.067534,0.029610,165.048726,32.000000,179.458776,164.315929,168.037099,147.506836,32.000000,143.762928,69.167244,68.088301,90.442703,100.000000,44.123314,0.000000,63.640661,0.000000,52.566279,29.242107,36.792529
49.583737,59.987677,138.450573,2286.150838,106.329523,98.431696,14.573401,14.342965,137.749041,2.298699,56.390432,-87.816829,139.924733,138.625355,138.569324,138.118770,82.301345,136.388343,-0.000538,0.029682,32.000000,-235.664411,137.900566,-0.024649,24.368126,0.691070,442342.690971,0.966201,20.104287,16.579100,2.789502,0.067229,0.027705,164.208079,32.000000,179.973442,164.568470,165.361135,147.397153,32.000000,143.936211,69.186096,68.126307,90.432407,100.000000,44.056497,0.000000,63.672789,0.000000,52.561540,29.146802,36.705002
49.712782,59.987677,138.421243,2286.150838,106.329146,98.424162,14.408004,14.336257,137.641003,2.298500,56.305561,-87.841404,139.864382,138.553071,138.633471,138.162260,82.327674,136.477458,-0.000539,0.029691,32.000000,-235.672594,137.898590,-0.024673,24.391835,0.691278,442315.856422,0.966608,20.151199,16.517830,2.792258,0.061014,0.031504,164.094681,32.000000,180.321738,164.379611,163.658920,147.636356,32.000000,143.451171,69.195564,68.115409,90.443908,100.000000,44.078821,0.000000,63.597476,0.000000,52.575200,28.816009,36.912998
49.622615,60.038787,138.402573,-2284.042501,106.320158,98.416666,14.612832,14.332833,137.689224,2.298225,56.131451,-87.834596,139.893728,138.565306,138.616334,138.136018,82.343789,136.366947,-0.000539,0.029677,32.000000,-235.674707,137.869876,-0.024670,24.393172,0.688394,442157.865718,0.963876,20.017298,16.534500,2.784420,0.063017,0.026425,164.052863,32.000000,180.517872,163.776499,164.102578,148.113045,32.000000,143.135361,69.197823,68.115176,90.395450,100.000000,44.050567,0.000000,63.658853,0.000000,52.628330,29.225664,36.571547
49.843334,60.003065,138.421878,2286.150838,106.305305,98.416630,14.693197,14.336400,137.651116,2.297786,56.107579,-87.854907,139.923879,138.622705,138.678841,138.040984,82.305771,136.470908,-0.000539,0.029667,32.000000,-235.672287,137.853701,-0.024646,24.390156,0.689717,442210.919326,0.965731,20.161940,16.465060,2.789103,0.062988,0.031579,164.673665,32.000000,179.548843,163.553921,166.595454,148.500699,32.000000,143.142750,69.216737,68.125798,90.407617,100.000000,44.033198,0.000000,63.525891,0.000000,52.598186,29.386394,36.764209
49.723896,60.005263,138.319409,-2284.042501,106.295725,98.414083,14.547590,14.338683,137.710438,2.297782,56.102015,-87.854248,139.977751,138.614386,138.679356,138.157026,82.282756,136.411649,-0.000540,0.029693,32.000000,-235.670987,137.968401,-0.024672,24.447539,0.686406,442107.432167,0.960902,19.897494,16.553244,2.777139,0.069721,0.028160,164.819244,32.000000,179.391201,163.845241,168.227097,148.210281,32.000000,143.085757,69.209401,68.087261,90.417634,100.000000,43.965673,0.000000,63.633553,0.000000,52.598695,29.095180,36.769565
49.717349,60.028894,138.358131,2286.150838,106.283630,98.403870,14.780383,14.335972,137.702334,2.297904,56.136361,-87.846888,139.963392,138.618362,138.646126,138.184303,82.266388,136.429506,-0.000541,0.029707,32.000000,-235.673535,137.913152,-0.024671,24.462619,0.686406,442107.432167,0.960902,19.897494,16.553244,2.777139,0.070009,0.023730,164.985490,32.000000,179.526586,164.458159,168.084748,147.428213,32.000000,143.989941,69.193034,68.098320,90.407898,100.000000,43.986133,0.000000,63.641313,0.000000,52.601990,29.560766,36.865530
49.586733,60.028894,138.466767,2286.150838,106.267016,98.400211,14.517881,14.333831,137.711797,2.297625,56.139596,-87.834084,139.947841,138.540857,138.580936,138.195852,82.311255,136.429977,-0.000541,0.029728,32.000000,-235.675675,138.052797,-0.024701,24.455485,0.685967,442229.896814,0.963661,20.053782,16.572652,2.782894,0.060903,0.023662,164.410113,32.000000,179.922746,164.644748,165.402173,147.264789,32.000000,144.107750,69.189499,68.101435,90.417509,100.000000,43.959853,0.000000,63.683377,0.000000,52.629684,29.035761,36.780790
49.589520,59.995096,138.428374,2286.150838,106.269674,98.396322,14.603798,14.336257,137.668297,2.297314,56.246775,-87.836044,139.912119,138.586675,138.605915,138.065125,82.307502,136.372821,-0.000540,0.029735,32.000000,-235.672594,137.929917,-0.024673,24.476283,0.688696,442207.522782,0.966367,20.189304,16.528011,2.792416,0.060197,0.027457,164.009862,32.000000,180.296186,164.481414,163.835765,147.742918,32.000000,143.708894,69.213152,68.128861,90.426757,100.000000,43.907296,0.000000,63.625664,0.000000,52.597995,29.207596,36.648876
49.620263,59.991249,138.383498,2286.150838,106.260719,98.389927,14.774334,14.344249,137.601761,2.297088,56.247656,-87.849169,139.852547,138.506741,138.631230,138.070672,82.334942,136.446108,-0.000541,0.029717,32.000000,-235.664930,137.965808,-0.024659,24.493382,0.687793,442150.971044,0.966086,20.152611,16.504181,2.791484,0.061691,0.029801,163.933818,32.000000,180.440414,163.895710,163.891961,148.066222,32.000000,143.007543,69.203527,68.111739,90.405323,100.000000,43.880304,0.000000,63.677893,0.000000,52.593241,29.548668,36.917767
49.734812,60.045107,138.478906,-2284.042501,106.251085,98.386161,14.510911,14.336257,137.658164,2.296921,56.118819,-87.831821,139.910921,138.544262,138.666245,138.120049,82.311833,136.296097,-0.000542,0.029688,32.000000,-235.672430,137.966954,-0.024691,24.511793,0.686558,442049.196184,0.965539,20.116843,16.512108,2.788851,0.068894,0.024386,164.771349,32.000000,179.738809,163.692470,166.634535,148.484920,32.000000,142.912166,69.220577,68.110928,90.392553,100.000000,43.827174,0.000000,63.650482,0.000000,52.591787,29.021823,36.787247
49.681107,60.045107,138.448456,-2284.042501,106.244708,98.382294,14.610984,14.332119,137.620848,2.296709,56.154938,-87.852203,139.951104,138.587267,138.657659,138.173279,82.287790,136.394801,-0.000543,0.029704,32.000000,-235.676896,137.946499,-0.024695,24.497290,0.684818,442074.086803,0.963345,20.051895,16.462812,2.784346,0.063506,0.030780,165.006209,32.000000,179.492683,163.863917,168.110947,148.427582,32.000000,143.067702,69.217534,68.078354,90.408035,100.000000,43.855563,0.000000,63.644644,0.000000,52.651459,29.221967,36.582405
49.603503,60.037687,138.470038,-2284.042501,106.247755,98.385017,14.780363,14.335259,137.741009,2.296581,56.158720,-87.854749,139.969146,138.537227,138.615357,138.146756,82.263265,136.441852,-0.000544,0.029722,32.000000,-235.676215,137.918965,-0.024696,24.526217,0.685877,442134.858807,0.964236,20.107571,16.534501,2.786743,0.072738,0.030279,164.999855,32.000000,179.366016,164.413638,168.541619,147.531144,32.000000,143.707395,69.201752,68.094157,90.409261,100.000000,43.820405,0.000000,63.688595,0.000000,52.650941,29.560726,36.672867
49.789015,59.983555,138.527459,2286.150838,106.240523,98.388840,14.595841,14.334402,137.821217,2.296379,56.114243,-87.838711,139.971136,138.591671,138.572353,138.296329,82.288556,136.407531,-0.000544,0.029700,32.000000,-235.675924,138.009315,-0.024678,24.524775,0.686381,442229.913513,0.965872,20.180682,16.581731,2.791538,0.060589,0.026659,164.529048,32.000000,179.983325,164.629066,165.694485,147.307520,32.000000,144.035540,69.198920,68.096313,90.405147,100.000000,43.836648,0.000000,63.595063,0.000000,52.601757,29.191681,36.714173
49.714628,59.933820,138.504808,2286.150838,106.232312,98.395256,14.569730,14.335972,137.784052,2.296410,56.076876,-87.836167,139.915622,138.688017,138.610577,138.241671,82.321197,136.510474,-0.000545,0.029672,32.000000,-235.672060,138.034542,-0.024697,24.527712,0.683758,442020.746407,0.961768,19.934200,16.539880,2.782290,0.062525,0.031166,164.352536,32.000000,180.284438,164.571000,163.793092,147.699555,32.000000,143.905908,69.218602,68.137646,90.420878,100.000000,43.793234,0.000000,63.557157,0.000000,52.599026,29.139459,36.922316
49.824010,59.933820,138.605915,2286.150838,106.184812,98.396536,14.777115,14.335401,137.831205,2.296376,55.934645,-87.853956,139.905582,138.698865,138.657051,138.312159,82.326755,136.477744,-0.000543,0.029687,32.000000,-235.678040,137.980455,-0.024725,24.530046,0.684661,441970.952283,0.963462,19.961528,16.556901,2.785997,0.053541,0.021623,164.021136,32.000000,180.391481,163.711793,163.888349,148.101010,32.000000,143.169571,69.243873,68.121779,90.416660,100.000000,43.823893,0.000000,63.575470,0.000000,52.539848,29.554230,36.644400
49.752629,59.890679,138.537936,2286.150838,106.189193,98.396562,14.698817,14.337256,137.796124,2.296477,55.801384,-87.845441,139.916303,138.651946,138.710477,138.248497,82.330456,136.540652,-0.000544,0.029681,32.000000,-235.668972,138.008742,-0.024709,24.527476,0.683411,441900.849337,0.960965,19.848243,16.535558,2.781910,0.068995,0.028583,164.647210,32.000000,179.854842,163.618365,166.346031,148.469443,32.000000,142.995356,69.228892,68.107610,90.385479,100.000000,43.789279,0.000000,63.631580,0.000000,52.482284,29.397635,36.734129
49.762064,59.868697,138.597109,2286.150838,106.235164,98.395316,14.803753,14.338398,137.792035,2.296315,55.833133,-87.856482,139.903772,138.694848,138.666006,138.283538,82.260016,136.498534,-0.000545,0.029705,32.000000,-235.671273,138.064705,-0.024681,24.506049,0.683411,441900.849337,0.960965,19.848243,16.535558,2.781910,0.069156,0.026897,165.127168,32.000000,179.548468,163.807721,167.790275,148.204914,32.000000,143.037114,69.234439,68.076151,90.407662,100.000000,43.759819,0.000000,63.568129,0.000000,52.434343,29.607506,36.833248
49.787118,59.869521,138.337770,-2284.042501,106.243285,98.394000,14.616440,14.342537,137.840138,2.296322,55.890317,-87.853481,139.950320,138.792621,138.631109,138.277409,82.275734,136.631796,-0.000545,0.029717,32.000000,-235.667462,138.108981,-0.024481,24.489133,0.684165,441882.487095,0.962540,19.879009,16.562197,2.784535,0.073222,0.028512,165.012768,32.000000,179.355317,164.248049,168.157982,147.640873,32.000000,143.671453,69.214610,68.092061,90.413107,100.000000,43.670205,0.000000,63.599009,0.000000,52.413380,29.232880,36.816960
49.643407,59.889855,138.631214,-2284.042501,106.259802,98.400326,14.634690,14.336971,137.802866,2.296681,56.068024,-87.852062,139.946857,138.714138,138.633024,138.292867,82.281889,136.598643,-0.000544,0.029707,32.000000,-235.670077,138.112063,-0.024516,24.496739,0.684854,441973.549237,0.962248,19.847253,16.612324,2.785196,0.066736,0.029041,164.442401,32.000000,179.875267,164.562481,165.959071,147.253496,32.000000,143.878474,69.217509,68.095380,90.430146,100.000000,43.735036,0.000000,63.655854,0.000000,52.391709,29.269380,36.780497
49.785697,59.889855,138.392159,-2284.042501,106.276112,98.401675,14.809874,14.337542,137.856227,2.297029,56.005372,-87.834110,139.910126,138.735099,138.622377,138.270295,82.320936,136.552201,-0.000542,0.029719,32.000000,-235.668851,138.126339,-0.024551,24.475417,0.687198,442053.693544,0.964972,19.991428,16.638723,2.792540,0.051664,0.030512,164.309960,32.000000,180.318213,163.988951,164.182697,147.423937,32.000000,143.785653,69.231346,68.106740,90.416972,100.000000,43.651090,0.000000,63.604926,0.000000,52.393115,29.619747,36.793850
49.660404,59.894526,138.563116,2286.150838,106.262135,98.401009,14.592059,14.337970,137.875941,2.297021,55.841624,-87.828809,139.892525,138.855263,138.647818,138.293703,82.314100,136.493372,-0.000541,0.029739,32.000000,-235.671537,138.153199,-0.024574,24.449060,0.684429,441902.469737,0.961835,19.843936,16.577284,2.779757,0.071047,0.027855,164.139952,32.000000,180.413400,163.737814,163.454742,148.208537,32.000000,143.203021,69.213550,68.103477,90.413035,100.000000,43.683573,0.000000,63.605385,0.000000,52.379864,29.184119,36.725765
49.656796,59.870895,138.524082,2286.150838,106.254760,98.397795,14.444951,14.337542,137.810955,2.297267,55.880248,-87.837196,139.910243,138.711120,138.659414,138.237374,82.306803,136.455562,-0.000541,0.029750,32.000000,-235.673276,138.108391,-0.024547,24.434452,0.687955,441991.428270,0.964633,19.978465,16.555750,2.790213,0.059030,0.032379,164.432632,32.000000,179.839397,163.612425,166.208850,148.399465,32.000000,142.755401,69.208215,68.083994,90.372981,100.000000,43.660563,0.000000,63.677689,0.000000,52.338143,28.889901,36.627306
49.588259,59.921455,138.588101,-2284.042501,106.257258,98.393935,14.769585,14.332833,137.692657,2.297585,56.050200,-87.842068,139.909456,138.639202,138.673238,138.186215,82.271037,136.470605,-0.000539,0.029737,32.000000,-235.676674,138.119509,-0.024577,24.414730,0.688160,441962.384050,0.964417,19.958576,16.544809,2.789630,0.064331,0.027112,165.033553,32.000000,179.642134,163.577797,167.889108,148.317105,32.000000,142.834510,69.228544,68.088547,90.399133,100.000000,43.656309,0.000000,63.751919,0.000000,52.316701,29.539170,36.919308
49.536742,59.921455,138.454531,-2284.042501,106.262087,98.390116,14.503846,14.334260,137.728406,2.297626,56.212361,-87.852499,139.919476,138.691525,138.662894,138.160099,82.270231,136.586137,-0.000538,0.029753,32.000000,-235.672461,138.006561,-0.024578,24.372191,0.690166,442116.842056,0.966137,20.080280,16.587830,2.794777,0.068063,0.028379,165.356249,32.000000,179.354087,164.470467,168.644111,147.573317,32.000000,143.765031,69.214466,68.081520,90.410490,100.000000,43.602722,0.000000,63.756683,0.000000,52.352639,29.007692,36.602728
49.724092,59.982181,138.480258,2286.150838,106.264848,98.389994,14.414077,14.336257,137.785318,2.297494,56.416869,-87.851638,139.973251,138.718481,138.570627,138.193878,82.304664,136.564302,-0.000536,0.029768,32.000000,-235.669479,138.060444,-0.024623,24.393382,0.691493,442132.951668,0.967146,20.133805,16.644354,2.794987,0.069031,0.027925,164.596993,32.000000,179.815735,164.539527,166.163934,147.629836,32.000000,143.905899,69.229867,68.106507,90.423945,100.000000,43.586306,0.000000,63.760310,0.000000,52.405152,28.828153,36.623564
49.757043,60.043183,138.514244,-2284.042501,106.270022,98.387326,14.681550,14.341966,137.812600,2.297402,56.395164,-87.840894,139.909565,138.668074,138.593741,138.221914,82.295742,136.502102,-0.000536,0.029752,32.000000,-235.665410,138.015899,-0.024611,24.403191,0.688224,442035.036430,0.963068,20.000079,16.599392,2.784973,0.067908,0.030559,164.215310,32.000000,180.297183,164.609035,164.071777,147.425081,32.000000,143.839577,69.216619,68.106133,90.412672,100.000000,43.576552,0.000000,63.648662,0.000000,52.464672,29.363100,36.918648
49.741766,60.034665,138.573850,2286.150838,106.270445,98.387235,14.550966,14.334688,137.821830,2.297849,56.166115,-87.855157,139.867140,138.715770,138.613159,138.198664,82.286023,136.548530,-0.000536,0.029755,32.000000,-235.675475,138.054142,-0.024599,24.380085,0.687701,442096.838208,0.962717,20.026941,16.578319,2.783812,0.068948,0.025490,164.213523,32.000000,180.409437,163.845870,163.445465,148.028537,32.000000,143.232968,69.224298,68.096356,90.382780,100.000000,43.540788,0.000000,63.732858,0.000000,52.471844,29.101932,36.754305
49.786917,60.034665,138.542237,2286.150838,106.268485,98.392307,14.451607,14.341680,137.873767,2.298072,55.900840,-87.830621,139.932156,138.683449,138.637525,138.227496,82.310128,136.568909,-0.000535,0.029763,32.000000,-235.666843,138.174041,-0.024619,24.373031,0.688858,442113.595460,0.963061,20.034248,16.610428,2.785865,0.053905,0.026425,164.575778,32.000000,179.986971,163.590237,165.927890,148.465628,32.000000,142.936402,69.212402,68.096920,90.366551,100.000000,43.550237,0.000000,63.633286,0.000000,52.469348,28.903215,36.673307
49.667502,59.958550,138.633238,2286.150838,106.270954,98.392493,14.729355,14.341823,137.908886,2.298248,55.900207,-87.827067,139.965546,138.762871,138.663283,138.271317,82.299287,136.589293,-0.000535,0.029770,32.000000,-235.667848,138.114794,-0.024634,24.398522,0.688240,442064.687524,0.962067,19.987482,16.596149,2.782704,0.070177,0.028885,164.887931,32.000000,179.588032,163.886871,167.681296,148.431099,32.000000,142.928855,69.242712,68.084019,90.390251,100.000000,43.516591,0.000000,63.663979,0.000000,52.392934,29.458709,36.795684
49.786346,59.922004,138.584764,2286.150838,106.279522,98.396312,14.447219,14.336257,137.891062,2.298093,56.117910,-87.833120,139.934699,138.771497,138.592768,138.296065,82.267191,136.567404,-0.000535,0.029804,32.000000,-235.674233,138.047880,-0.024701,24.409616,0.688240,442064.687524,0.962067,19.987482,16.596149,2.782704,0.067840,0.027636,164.934554,32.000000,179.740686,164.600843,166.152226,147.515429,32.000000,144.147044,69.206846,68.095931,90.403426,100.000000,43.488716,0.000000,63.771305,0.000000,52.344301,28.894439,36.673307
49.770663,59.918157,138.680518,2286.150838,106.300794,98.400175,14.743476,14.340539,137.942904,2.298316,56.061086,-87.850606,139.891319,138.804978,138.596999,138.310288,82.288204,136.591600,-0.000534,0.029818,32.000000,-235.668313,138.237836,-0.024712,24.445651,0.689670,442059.424035,0.964272,20.035125,16.616818,2.791226,0.063535,0.026524,164.193414,32.000000,180.227144,164.697120,164.379097,147.454107,32.000000,143.979219,69.226782,68.126706,90.406013,100.000000,43.539701,0.000000,63.652819,0.000000,52.327407,29.486951,36.740732
49.696798,59.887657,138.443912,2286.150838,106.279767,98.402708,14.561868,14.339254,137.942600,2.298232,56.025103,-87.848154,139.881525,138.802063,138.661411,138.288306,82.303796,136.640104,-0.000535,0.029820,32.000000,-235.668122,138.188746,-0.024702,24.475260,0.686956,442002.652572,0.962436,19.887806,16.629014,2.786391,0.081253,0.027158,164.087789,32.000000,180.553649,163.848466,163.364436,147.927594,32.000000,143.119666,69.240690,68.125246,90.408092,100.000000,43.501102,0.000000,63.728667,0.000000,52.313814,29.123737,36.769198
49.544118,59.887657,138.634584,2286.150838,106.266161,98.402670,14.361281,14.339112,137.815303,2.298190,56.073249,-87.834814,139.923292,138.773699,138.679791,138.337382,82.330743,136.696932,-0.000533,0.029837,32.000000,-235.671543,138.139493,-0.024688,24.484754,0.686064,441989.909701,0.963602,19.933849,16.636802,2.785771,0.063928,0.025458,164.612640,32.000000,180.097195,163.675968,165.793089,148.328849,32.000000,143.040384,69.239360,68.132231,90.389816,100.000000,43.490308,0.000000,63.788828,0.000000,52.265605,28.722561,36.750930
49.822703,59.889580,138.533518,2286.150838,106.263052,98.406468,14.781802,14.343535,137.824140,2.298265,56.117138,-87.826005,139.938028,138.822167,138.652252,138.367883,82.321233,136.576314,-0.000533,0.029830,32.000000,-235.665808,138.135922,-0.024678,24.528997,0.689104,442030.743400,0.966900,20.092341,16.637239,2.798205,0.071014,0.030232,164.923005,32.000000,179.480360,163.689840,167.590690,148.441523,32.000000,142.899145,69.230384,68.110767,90.401868,100.000000,43.504645,0.000000,63.650112,0.000000,52.249023,29.563604,36.912631
49.650137,59.947284,138.562905,2286.150838,106.266177,98.410266,14.600293,14.339112,137.827561,2.298363,56.246448,-87.831403,139.948099,138.714810,138.650804,138.253285,82.277740,136.533039,-0.000532,0.029854,32.000000,-235.666953,138.010434,-0.024697,24.544523,0.683095,441901.789074,0.961186,19.805355,16.588616,2.780530,0.062245,0.029177,165.078627,32.000000,179.466489,164.426782,168.993038,147.597085,32.000000,143.460320,69.239203,68.071356,90.422794,100.000000,43.439701,0.000000,63.727068,0.000000,52.289784,29.200587,36.671693
49.500957,59.978884,138.442193,-2284.042501,106.295772,98.404050,14.296549,14.334830,137.844527,2.298548,56.422692,-87.841694,139.961841,138.632391,138.609576,138.269051,82.246556,136.531533,-0.000531,0.029859,32.000000,-235.673857,138.012027,-0.024671,24.536130,0.685602,442174.598495,0.964918,20.041875,16.611241,2.790786,0.055012,0.035757,164.970328,32.000000,179.865028,164.574191,166.529834,147.409450,32.000000,143.892723,69.216691,68.107037,90.390273,100.000000,43.413837,0.000000,63.704346,0.000000,52.281028,28.593097,36.714760
49.597824,59.978884,138.376238,-2284.042501,106.313863,98.397734,14.813429,14.333546,137.749266,2.298690,56.484571,-87.865558,139.909229,138.743338,138.560714,138.263529,82.285301,136.463809,-0.000530,0.029861,32.000000,-235.674486,138.069969,-0.024611,24.520001,0.687574,442333.517965,0.968053,20.228440,16.641699,2.796758,0.063284,0.029621,164.408813,32.000000,180.148651,164.624565,164.546655,147.560893,32.000000,143.895586,69.217085,68.089965,90.361399,100.000000,43.336043,0.000000,63.764944,0.000000,52.308137,29.626859,36.780130
49.699230,60.053900,138.382894,2286.150838,106.286237,98.400286,14.528113,14.338113,137.862191,2.298717,56.315687,-87.854331,139.889109,138.704676,138.619399,138.259295,82.306890,136.442584,-0.000529,0.029828,32.000000,-235.673033,138.122994,-0.024594,24.512396,0.686156,442174.684696,0.966100,20.127775,16.570288,2.789966,0.070202,0.027737,164.031787,32.000000,180.404263,163.871350,163.356205,148.081457,32.000000,143.092896,69.223561,68.110173,90.375499,100.000000,43.384222,0.000000,63.639334,0.000000,52.385614,29.056226,36.639558
49.776145,60.069013,138.529997,-2284.042501,106.285781,98.400316,14.383752,14.334973,137.851207,2.298976,56.289920,-87.846587,139.919860,138.755858,138.655972,138.227145,82.297275,136.479602,-0.000529,0.029827,32.000000,-235.676829,138.074007,-0.024644,24.471536,0.684998,442181.023750,0.964044,20.097570,16.538459,2.784407,0.058500,0.037357,164.535911,32.000000,180.188816,163.640083,165.683196,148.344945,32.000000,142.945953,69.229418,68.123107,90.343683,100.000000,43.346113,0.000000,63.666621,0.000000,52.410046,28.767505,36.732735
49.649765,60.053900,138.546935,-2284.042501,106.311265,98.396299,14.755788,14.336543,137.832183,2.299157,56.299254,-87.844693,139.937284,138.677985,138.680349,138.150485,82.284305,136.526063,-0.000527,0.029815,32.000000,-235.674931,137.999708,-0.024642,24.442058,0.685698,442173.343096,0.962527,20.032985,16.565933,2.783060,0.063987,0.034671,165.017995,32.000000,179.563343,163.645130,167.387031,148.485197,32.000000,142.904406,69.246607,68.112040,90.375811,100.000000,43.361619,0.000000,63.746338,0.000000,52.421508,29.511576,36.858046
49.868214,60.053900,138.556692,-2284.042501,106.322288,98.391302,14.722867,14.335972,137.791570,2.299279,56.199280,-87.829832,140.009953,138.716238,138.643933,138.340762,82.283634,136.466072,-0.000527,0.029834,32.000000,-235.675502,138.090016,-0.024615,24.450974,0.688509,442235.955254,0.965011,20.148876,16.601311,2.790485,0.062513,0.025521,165.000532,32.000000,179.385023,164.194258,168.926792,147.589993,32.000000,143.719049,69.240089,68.102187,90.370283,100.000000,43.320739,0.000000,63.622228,0.000000,52.415818,29.445733,36.926131
49.726318,60.067639,138.496926,2286.150838,106.360596,98.391572,14.422117,14.330549,137.781898,2.299605,56.261778,-87.835255,140.058929,138.762690,138.649929,138.270474,82.272258,136.558757,-0.000525,0.029836,32.000000,-235.682236,138.077578,-0.024624,24.421680,0.684894,442084.636178,0.960277,19.922594,16.573048,2.778457,0.073187,0.022104,164.896881,32.000000,179.773115,164.531489,166.607594,147.410212,32.000000,143.738986,69.237427,68.122810,90.368735,100.000000,43.308332,0.000000,63.705111,0.000000,52.439602,28.844234,36.883358
49.575495,60.009934,138.605162,-2284.042501,106.382296,98.395404,14.722195,14.342394,137.850783,2.299566,56.386608,-87.850700,139.968124,138.725107,138.653559,138.332353,82.304972,136.522446,-0.000524,0.029873,32.000000,-235.668097,138.147996,-0.024756,24.394484,0.684894,442084.636178,0.960277,19.922594,16.573048,2.778457,0.064103,0.027735,164.342166,32.000000,180.285008,164.676454,164.552476,147.472328,32.000000,144.095001,69.229303,68.117171,90.374409,100.000000,43.283962,0.000000,63.744423,0.000000,52.392284,29.444389,36.626939
49.848842,60.023673,138.559546,2286.150838,106.396781,98.391391,14.386028,14.338826,137.853752,2.299762,56.342873,-87.845333,139.927985,138.730022,138.667956,138.306457,82.304396,136.605232,-0.000523,0.029872,32.000000,-235.668714,138.099234,-0.024788,24.399860,0.687648,442209.565708,0.963423,20.083231,16.629125,2.785184,0.057632,0.021214,164.038121,32.000000,180.330409,163.902393,163.349013,148.093954,32.000000,143.389002,69.225332,68.086162,90.370596,100.000000,43.263756,0.000000,63.642850,0.000000,52.408006,28.772055,36.940364
49.701534,60.062968,138.643045,2286.150838,106.409000,98.382383,14.740012,14.335401,137.797210,2.299787,56.260811,-87.848921,139.958558,138.741768,138.673972,138.297817,82.327746,136.591360,-0.000522,0.029898,32.000000,-235.673778,138.046045,-0.024710,24.368074,0.686581,442021.302087,0.960694,19.912405,16.619394,2.779594,0.072123,0.029237,164.235643,32.000000,180.226208,163.628961,165.475264,148.412829,32.000000,143.012298,69.211894,68.115957,90.350376,100.000000,43.214724,0.000000,63.754207,0.000000,52.411938,29.480024,36.730020
49.734500,60.062968,138.605713,2286.150838,106.410158,98.373506,14.695733,14.334830,137.831125,2.300050,56.191095,-87.835684,139.976177,138.730104,138.696621,138.316151,82.279735,136.580668,-0.000522,0.029938,32.000000,-235.673365,138.075332,-0.024443,24.387770,0.690189,442074.169065,0.964026,20.104250,16.589355,2.789512,0.062378,0.028592,164.974122,32.000000,179.645354,163.717534,167.511463,148.403030,32.000000,142.869621,69.226388,68.087635,90.333190,100.000000,43.244884,0.000000,63.713468,0.000000,52.460466,29.391467,36.608084
49.941630,60.073959,138.553142,2286.150838,106.389576,98.373459,14.368941,14.336971,137.863828,2.300035,56.203642,-87.846539,140.025096,138.790807,138.697559,138.343717,82.267037,136.535795,-0.000522,0.029936,32.000000,-235.676142,138.135558,-0.024463,24.415805,0.688876,442104.219715,0.962960,20.070080,16.632213,2.786913,0.070176,0.027720,165.181513,32.000000,179.276014,164.160466,168.653661,147.738870,32.000000,143.730073,69.203727,68.086986,90.344921,100.000000,43.206012,0.000000,63.681471,0.000000,52.482791,28.737883,36.776095
49.761465,60.076707,138.686654,2286.150838,106.373794,98.373421,14.588026,14.338683,137.896430,2.300020,56.163271,-87.843202,140.027802,138.750923,138.643741,138.325872,82.256666,136.652919,-0.000521,0.029954,32.000000,-235.670004,138.085059,-0.024524,24.427004,0.684638,442019.176859,0.958731,19.866776,16.623275,2.774302,0.060693,0.030689,164.779623,32.000000,179.542458,164.472764,166.862601,147.572987,32.000000,143.874838,69.186304,68.098236,90.340318,100.000000,43.241928,0.000000,63.692840,0.000000,52.497889,29.176053,36.758046
49.716261,60.029719,138.686773,2286.150838,106.343851,98.373363,14.769972,14.339540,137.877674,2.299911,56.164464,-87.838285,139.980815,138.783099,138.602050,138.274901,82.298724,136.595988,-0.000519,0.029929,32.000000,-235.670131,138.152811,-0.024537,24.421759,0.687772,442149.084812,0.962308,20.055884,16.690107,2.787029,0.064823,0.027836,164.298225,32.000000,180.190264,164.842446,164.769795,147.331434,32.000000,143.967769,69.177827,68.101393,90.352413,100.000000,43.196387,0.000000,63.725916,0.000000,52.510629,29.539944,36.661495
49.601402,60.029719,138.543321,2286.150838,106.312455,98.373223,14.442585,14.329978,137.872526,2.300036,56.211721,-87.871562,139.926806,138.828511,138.666775,138.328575,82.325629,136.619401,-0.000518,0.029935,32.000000,-235.680840,138.204434,-0.024539,24.434321,0.688523,442036.776791,0.963390,20.055733,16.620609,2.789566,0.071646,0.027493,164.284660,32.000000,180.386385,163.949139,163.112242,148.092324,32.000000,143.452787,69.181693,68.099441,90.361245,100.000000,43.169262,0.000000,63.783127,0.000000,52.470040,28.885170,36.742713
49.801102,60.015155,138.616758,2286.150838,106.296234,98.370744,14.607053,14.334688,137.892435,2.299651,56.175389,-87.854995,139.949318,138.760793,138.714322,138.257499,82.282397,136.524044,-0.000516,0.029930,32.000000,-235.673836,138.097543,-0.024520,24.453256,0.689252,442053.995251,0.966044,20.174895,16.604990,2.793133,0.069640,0.029919,164.357824,32.000000,180.236833,163.759348,165.319865,148.579078,32.000000,143.058530,69.186113,68.125492,90.332587,100.000000,43.183252,0.000000,63.729879,0.000000,52.459254,29.214105,36.589668
49.680447,60.047854,138.570293,2286.150838,106.265574,98.365647,14.779615,14.340967,137.905578,2.299578,56.190461,-87.862198,139.944672,138.760057,138.686596,138.208203,82.286477,136.581907,-0.000516,0.029926,32.000000,-235.667557,138.214117,-0.024510,24.469018,0.685942,441985.964495,0.961468,19.953286,16.602246,2.783407,0.061498,0.025052,164.793441,32.000000,179.517654,163.751696,167.446147,148.479967,32.000000,142.998666,69.183579,68.096339,90.336629,100.000000,43.144280,0.000000,63.750000,0.000000,52.495262,29.559229,36.914172
49.728661,60.068463,138.589611,2286.150838,106.266383,98.363064,14.593148,14.333974,137.855601,2.299497,56.276613,-87.873414,140.021179,138.808528,138.683252,138.398251,82.269564,136.587647,-0.000517,0.029878,32.000000,-235.674713,138.197172,-0.024496,24.474132,0.687163,442068.861910,0.964260,20.111003,16.626068,2.789232,0.071702,0.027373,165.186822,32.000000,179.418258,164.236599,168.797356,147.788454,32.000000,143.616925,69.181629,68.106031,90.364445,100.000000,43.132778,0.000000,63.673686,0.000000,52.503210,29.186296,36.733835
49.729478,60.068463,138.666820,2286.150838,106.274705,98.363091,14.452992,14.338398,137.867380,2.299425,56.363098,-87.848685,140.015492,138.766297,138.665633,138.272944,82.250123,136.594846,-0.000518,0.029868,32.000000,-235.672912,138.289864,-0.024508,24.490812,0.686388,442086.739639,0.963290,20.081628,16.645747,2.786916,0.067572,0.031833,165.100891,32.000000,179.630691,164.551794,167.144351,147.655644,32.000000,144.048808,69.175475,68.107355,90.352475,100.000000,43.148515,0.000000,63.721670,0.000000,52.534548,28.905985,36.712339
49.754181,60.073959,138.725721,2286.150838,106.277485,98.362289,14.678819,14.344677,137.912230,2.299148,56.367803,-87.833310,140.005108,138.761810,138.667152,138.375869,82.283751,136.605533,-0.000518,0.029883,32.000000,-235.665322,138.184706,-0.024485,24.528420,0.686388,442086.739639,0.963290,20.081628,16.645747,2.786916,0.070270,0.029453,164.137997,32.000000,180.085756,164.751742,164.980540,147.409089,32.000000,143.891596,69.177115,68.129375,90.331497,100.000000,43.122460,0.000000,63.608760,0.000000,52.551852,29.357638,36.711018
49.846512,60.076707,138.606306,2286.150838,106.269969,98.367893,14.472738,14.331120,137.863861,2.299187,56.346945,-87.852227,139.939701,138.729004,138.690461,138.305270,82.333723,136.587242,-0.000518,0.029884,32.000000,-235.674781,138.121386,-0.024496,24.494798,0.686292,442122.272492,0.963321,20.080780,16.668659,2.788423,0.073246,0.029061,164.115965,32.000000,180.430628,164.134245,163.585864,147.996337,32.000000,143.517409,69.185261,68.116322,90.326717,100.000000,43.062817,0.000000,63.708243,0.000000,52.571196,28.945475,36.737063
49.712162,60.067914,138.616387,2286.150838,106.249027,98.374323,14.777910,14.339112,137.902742,2.299315,56.263057,-87.837738,140.002245,138.838460,138.731579,138.323692,82.331983,136.527652,-0.000518,0.029866,32.000000,-235.666298,138.155319,-0.024504,24.511740,0.684121,441929.795488,0.960926,19.967849,16.581394,2.780662,0.054365,0.025100,164.448958,32.000000,180.393593,163.929476,165.203028,148.342280,32.000000,143.171379,69.205168,68.144987,90.333907,100.000000,43.084585,0.000000,63.729698,0.000000,52.574930,29.555821,36.932587
49.790954,60.083302,138.677508,2286.150838,106.235536,98.378089,14.590583,14.340111,137.929564,2.299379,56.159329,-87.829917,139.991230,138.818253,138.667093,138.315727,82.319065,136.675241,-0.000517,0.029844,32.000000,-235.667429,138.251277,-0.024531,24.543002,0.685796,442029.534288,0.963709,20.098178,16.554401,2.788380,0.064480,0.027470,164.713182,32.000000,179.461803,163.762847,167.305969,148.543430,32.000000,142.910915,69.177882,68.099785,90.322726,100.000000,43.044538,0.000000,63.753387,0.000000,52.586210,29.181166,36.868464
49.794615,60.083302,138.719505,2286.150838,106.217136,98.384554,14.580083,14.337970,137.951285,2.299441,56.108481,-87.861946,140.044860,138.837319,138.723127,138.272679,82.292748,136.695628,-0.000515,0.029845,32.000000,-235.667931,138.245057,-0.024540,24.526269,0.684062,442045.632826,0.962019,20.031940,16.638465,2.785195,0.066050,0.029583,164.962448,32.000000,179.520352,164.280620,168.805372,147.871669,32.000000,143.550553,69.190224,68.094260,90.355406,100.000000,43.092666,0.000000,63.686206,0.000000,52.614954,29.160167,36.917180
49.779965,60.068738,138.633414,2286.150838,106.220212,98.390898,14.836254,14.331548,137.883411,2.299228,56.182115,-87.858297,140.052646,138.859281,138.666709,138.334545,82.296732,136.515354,-0.000515,0.029829,32.000000,-235.679434,138.285625,-0.024485,24.520421,0.684727,442121.803290,0.961843,20.028149,16.674605,2.785833,0.063145,0.025755,165.216933,32.000000,179.605329,164.690869,167.324169,147.478229,32.000000,143.837088,69.168745,68.123905,90.340713,100.000000,43.017092,0.000000,63.720332,0.000000,52.613067,29.672508,36.907422
49.637020,60.029993,138.696185,-2284.042501,106.198323,98.389593,14.636013,14.338255,137.944870,2.298992,56.229811,-87.830960,139.993396,138.751473,138.622731,138.363092,82.292989,136.642044,-0.000514,0.029836,32.000000,-235.671416,138.158216,-0.024452,24.526505,0.684714,442130.531857,0.962285,20.028754,16.583720,2.784924,0.065393,0.031074,164.224403,32.000000,180.105552,164.713408,164.920122,147.623831,32.000000,144.050142,69.153644,68.088408,90.326062,100.000000,43.058559,0.000000,63.775819,0.000000,52.584801,29.272025,36.935742
49.746061,60.014606,138.784270,2286.150838,106.195439,98.389566,14.485037,14.339540,137.927849,2.299093,56.211270,-87.836660,139.949271,138.865804,138.665437,138.384585,82.308423,136.655571,-0.000513,0.029861,32.000000,-235.667181,138.169126,-0.024492,24.501538,0.686973,442168.099855,0.965376,20.138194,16.648543,2.794209,0.059765,0.023683,163.966856,32.000000,180.358724,164.188243,163.620396,147.973146,32.000000,143.423338,69.156988,68.120451,90.335684,100.000000,43.013339,0.000000,63.731905,0.000000,52.589783,28.970073,36.757753
49.772568,60.014606,138.662752,2286.150838,106.178436,98.389593,14.796317,14.336543,137.870264,2.299180,56.167108,-87.844368,139.954144,138.878304,138.728770,138.404079,82.340151,136.640494,-0.000513,0.029844,32.000000,-235.669358,138.151282,-0.024525,24.509196,0.686389,442055.134809,0.962841,20.009739,16.639628,2.789854,0.068520,0.030652,164.304336,32.000000,180.368071,163.936156,164.979830,148.288536,32.000000,142.864734,69.179705,68.116997,90.318903,100.000000,43.024587,0.000000,63.705207,0.000000,52.577300,29.592634,36.676095
49.595510,60.025872,138.752192,-2284.042501,106.183131,98.384506,14.542813,14.341395,137.949807,2.299230,56.218264,-87.841465,139.991242,138.799962,138.710944,138.388233,82.287852,136.691217,-0.000513,0.029834,32.000000,-235.665162,138.287640,-0.024509,24.516907,0.685171,441980.476179,0.962211,19.982282,16.600634,2.785927,0.064460,0.022929,164.873715,32.000000,179.584039,163.784233,167.238742,148.476844,32.000000,143.049875,69.169588,68.085658,90.322997,100.000000,42.986034,0.000000,63.731717,0.000000,52.591888,29.085626,36.906615
49.815807,60.082752,138.561441,2286.150838,106.229987,98.383587,14.358320,14.340967,137.912933,2.299020,56.206383,-87.848391,140.009648,138.875877,138.704771,138.465220,82.247629,136.606557,-0.000514,0.029842,32.000000,-235.665918,138.165985,-0.024494,24.526060,0.688116,442174.355674,0.966274,20.177166,16.677376,2.797676,0.069867,0.031868,164.832389,32.000000,179.422292,164.131276,168.780914,148.050058,32.000000,143.303190,69.172475,68.068169,90.342709,100.000000,42.963071,0.000000,63.688567,0.000000,52.654443,28.716639,36.849389
49.699810,60.045656,138.716122,-2284.042501,106.243128,98.392474,14.765639,14.338398,137.884214,2.298942,56.157471,-87.855345,140.036862,138.856017,138.670892,138.437227,82.254686,136.660306,-0.000514,0.029833,32.000000,-235.672420,138.212201,-0.024523,24.482498,0.683625,442186.638798,0.961927,20.005664,16.676798,2.781475,0.065766,0.029351,165.024573,32.000000,179.604251,164.666179,167.753340,147.603601,32.000000,143.701731,69.164125,68.076444,90.353754,100.000000,43.011246,0.000000,63.701876,0.000000,52.668187,29.531278,36.937063
49.718641,60.045656,138.754102,-2284.042501,106.208419,98.401378,14.435741,14.336543,137.919786,2.298785,56.159040,-87.833809,139.988230,138.865907,138.622554,138.398864,82.313876,136.644412,-0.000513,0.029846,32.000000,-235.670669,138.239388,-0.024580,24.499676,0.687379,442235.741149,0.964223,20.088726,16.695646,2.791080,0.058574,0.029739,164.388912,32.000000,180.159590,164.832662,165.164395,147.495228,32.000000,144.184883,69.155530,68.084058,90.330957,100.000000,43.011346,0.000000,63.741516,0.000000,52.639829,28.871483,36.959293
49.670447,60.003065,138.804359,-2284.042501,106.194008,98.406394,14.786216,14.338113,137.927566,2.298844,56.299858,-87.856930,139.902005,138.759813,138.690002,138.428792,82.331921,136.605825,-0.000514,0.029793,32.000000,-235.667460,138.143552,-0.024582,24.466264,0.687379,442235.741149,0.964223,20.088726,16.695646,2.791080,0.069508,0.026833,164.069343,32.000000,180.426040,163.940327,164.904991,148.302290,32.000000,142.959714,69.157352,68.081308,90.303858,100.000000,43.015899,0.000000,63.775350,0.000000,52.601601,29.572432,36.794363
49.677331,60.057197,138.631528,2286.150838,106.163591,98.415271,14.400948,14.335687,137.857804,2.298854,56.294810,-87.841326,139.955515,138.830631,138.693227,138.268277,82.286101,136.642087,-0.000514,0.029796,32.000000,-235.672509,138.174573,-0.024587,24.450109,0.688740,442116.327355,0.964474,20.076585,16.592153,2.794506,0.067028,0.034656,164.850018,32.000000,179.672211,163.805158,167.122853,148.295585,32.000000,143.000051,69.190326,68.107254,90.321668,100.000000,42.928905,0.000000,63.696591,0.000000,52.660550,28.801896,36.900379
49.730811,60.115177,138.703751,2286.150838,106.168373,98.416606,14.525272,14.333403,137.882325,2.298885,56.280900,-87.845396,140.015664,138.821496,138.702723,138.360195,82.298694,136.580874,-0.000513,0.029818,32.000000,-235.676759,138.289275,-0.024614,24.484334,0.688411,442307.037948,0.964834,20.123577,16.655451,2.790640,0.060689,0.026919,165.108668,32.000000,179.430246,164.121735,168.664719,148.135175,32.000000,143.486276,69.200998,68.095898,90.333337,100.000000,42.958475,0.000000,63.742344,0.000000,52.729434,29.050545,36.911678
49.828892,60.124245,138.785818,-2284.042501,106.182085,98.420435,14.784797,14.337399,137.981931,2.298801,56.156226,-87.851796,140.008222,138.905913,138.649505,138.467193,82.271872,136.775861,-0.000513,0.029824,32.000000,-235.669485,138.326229,-0.024774,24.504502,0.687091,442331.439626,0.963781,20.126113,16.613352,2.789091,0.075595,0.026687,164.867320,32.000000,179.560702,164.802521,167.778378,147.510663,32.000000,144.027182,69.192530,68.081596,90.311215,100.000000,42.873277,0.000000,63.746121,0.000000,52.748563,29.569595,36.792749
49.818201,60.124245,138.789019,-2284.042501,106.178524,98.426837,14.464354,14.336543,138.025040,2.298759,56.087693,-87.864023,139.986283,138.934746,138.641371,138.508060,82.267962,136.711831,-0.000513,0.029822,32.000000,-235.670014,138.256683,-0.024789,24.467916,0.685453,442354.483762,0.961801,20.033616,16.734128,2.785248,0.057756,0.018999,164.280156,32.000000,180.154812,164.783998,165.232544,147.279198,32.000000,144.012094,69.163392,68.091930,90.313823,100.000000,42.965652,0.000000,63.693129,0.000000,52.777985,28.928709,36.897371
49.947182,60.034115,138.842457,2286.150838,106.154418,98.437039,14.406473,14.337114,138.063038,2.298638,56.135159,-87.858254,139.952040,139.003341,138.695899,138.524114,82.334732,136.893435,-0.000513,0.029809,32.000000,-235.668951,138.339649,-0.024765,24.483678,0.686703,442395.901684,0.961891,20.044679,16.707198,2.785910,0.073276,0.031515,164.130379,32.000000,180.457834,164.321124,163.673125,147.798202,32.000000,143.813741,69.185736,68.106817,90.352031,100.000000,42.942979,0.000000,63.703261,0.000000,52.701318,28.812947,36.813365
49.818836,59.982456,138.849463,-2284.042501,106.104239,98.445643,14.746493,14.341538,138.038860,2.298265,56.133171,-87.835962,139.970063,138.930116,138.670884,138.518922,82.313164,136.882351,-0.000512,0.029783,32.000000,-235.666166,138.296430,-0.024775,24.465582,0.684430,442128.856038,0.959094,19.821199,16.727875,2.779786,0.067359,0.030934,164.056275,32.000000,180.347155,163.901789,164.590472,148.218985,32.000000,143.156504,69.200667,68.106795,90.312015,100.000000,42.975289,0.000000,63.690020,0.000000,52.654075,29.492986,36.776168
49.833228,60.002515,138.896585,2286.150838,106.096291,98.453273,14.693693,14.339112,138.121748,2.298440,56.018972,-87.855931,140.002593,139.042369,138.732698,138.538987,82.311308,136.884006,-0.000513,0.029756,32.000000,-235.673838,138.342626,-0.024795,24.462645,0.686913,442217.480722,0.961752,19.902233,16.744108,2.787088,0.065832,0.026921,164.654392,32.000000,179.666872,163.793365,167.172374,148.350227,32.000000,142.746461,69.178963,68.078409,90.306123,100.000000,42.966155,0.000000,63.746246,0.000000,52.651161,29.387386,36.884972
49.877374,60.002515,138.686940,2286.150838,106.083679,98.463436,14.455604,14.338969,138.127489,2.298813,55.991412,-87.856399,140.047602,138.994919,138.751638,138.574536,82.263149,136.764698,-0.000513,0.029766,32.000000,-235.669718,138.447720,-0.024833,24.482079,0.687093,442272.368942,0.961695,19.907400,16.746760,2.787228,0.061714,0.026735,165.169719,32.000000,179.593667,164.084107,168.687697,148.116742,32.000000,143.352980,69.200667,68.068118,90.337421,100.000000,42.913140,0.000000,63.655205,0.000000,52.671013,28.911209,36.793850
49.954467,60.007736,138.939889,2286.150838,106.086860,98.474944,14.686426,14.333974,138.168421,2.298690,56.041010,-87.852135,140.027888,139.013415,138.698434,138.622021,82.262478,136.819449,-0.000513,0.029753,32.000000,-235.676024,138.460347,-0.024877,24.496162,0.684915,442380.058951,0.960635,19.861738,16.737477,2.780558,0.057413,0.023508,165.121186,32.000000,179.454333,164.529080,168.062098,147.568543,32.000000,143.788157,69.190551,68.092507,90.332298,100.000000,42.930044,0.000000,63.637376,0.000000,52.677067,29.372851,36.740292
49.908866,59.980532,138.752484,2286.150838,106.107886,98.486425,14.680417,14.336400,138.126555,2.298835,56.111610,-87.856368,140.025911,139.005237,138.652613,138.604237,82.325243,136.862849,-0.000513,0.029743,32.000000,-235.674582,138.524936,-0.024931,24.457898,0.684656,442395.071302,0.959132,19.787294,16.764513,2.781331,0.066185,0.030002,164.128804,32.000000,180.091718,164.832317,165.424942,147.326842,32.000000,143.891656,69.206270,68.105336,90.344248,100.000000,42.925298,0.000000,63.630091,0.000000,52.650489,29.360834,36.909403
49.766959,59.964595,138.936036,2286.150838,106.127565,98.494016,14.471251,14.338113,138.113722,2.298806,56.203494,-87.884707,139.955456,139.076605,138.692399,138.594867,82.337227,136.868642,-0.000512,0.029772,32.000000,-235.668116,138.466933,-0.024951,24.448352,0.685547,442322.507576,0.960381,19.807202,16.722642,2.780117,0.064088,0.026389,164.255946,32.000000,180.457664,164.674573,163.671827,147.681470,32.000000,143.633041,69.216013,68.118834,90.352477,100.000000,42.960854,0.000000,63.642643,0.000000,52.647256,28.942502,36.824517
49.864853,59.964595,138.933263,2286.150838,106.169368,98.504230,14.748496,14.339397,138.122361,2.298932,56.143324,-87.839727,139.939196,138.905791,138.668035,138.607397,82.303445,136.841033,-0.000512,0.029742,32.000000,-235.669946,138.367385,-0.024940,24.470015,0.688926,442397.522412,0.963359,19.938082,16.713446,2.791733,0.065990,0.030335,164.066481,32.000000,180.461939,163.944191,164.415209,148.263578,32.000000,143.052074,69.193852,68.100803,90.308867,100.000000,42.985092,0.000000,63.650972,0.000000,52.625935,29.496991,36.884605
49.945064,59.997019,139.040917,-2284.042501,106.212105,98.514588,14.343653,14.332833,138.119719,2.299041,55.926906,-87.862860,139.989131,139.104929,138.743053,138.630006,82.336787,136.858955,-0.000512,0.029753,32.000000,-235.676674,138.501626,-0.024943,24.487298,0.688926,442397.522412,0.963359,19.938082,16.713446,2.791733,0.065864,0.032459,164.542888,32.000000,179.546881,163.791116,167.034498,148.548535,32.000000,142.762541,69.221713,68.120383,90.320028,100.000000,43.022956,0.000000,63.596623,0.000000,52.654894,28.687307,36.835082
50.075489,59.994821,138.935533,2286.150838,106.247235,98.526024,14.792963,14.336257,138.224802,2.299150,55.880407,-87.847577,140.000055,139.103134,138.735538,138.697644,82.291827,136.864991,-0.000513,0.029764,32.000000,-235.669479,138.455125,-0.024916,24.464953,0.685799,442426.817985,0.959972,19.786291,16.709222,2.783877,0.061299,0.022572,165.031247,32.000000,179.531440,164.278008,168.446462,147.998115,32.000000,143.096774,69.198230,68.086057,90.318427,100.000000,42.992195,0.000000,63.594471,0.000000,52.652026,29.585926,36.770886
