OSU 80 Ton Compressor Load Stand
49.790302,59.922554,138.988963,2286.150838,106.282036,98.538310,14.411245,14.338541,138.172987,2.299485,56.010926,-87.848380,140.016581,139.085516,138.707487,138.673688,82.301411,136.922287,-0.000514,0.029768,32.000000,-235.671458,138.431303,-0.024913,24.464796,0.683982,442482.361861,0.957197,19.649512,16.757089,2.774522,0.065300,0.030328,165.154582,32.000000,179.515288,164.653465,168.099457,147.630288,32.000000,143.714373,69.217357,68.093564,90.322657,100.000000,43.011028,0.000000,63.672807,0.000000,52.577149,28.822489,36.913072
49.717463,59.936293,138.998491,2286.150838,106.308258,98.549721,14.362692,14.334545,138.203640,2.299777,56.118444,-87.842955,140.021030,139.123117,138.646570,138.706199,82.289385,136.901641,-0.000515,0.029802,32.000000,-235.673815,138.419475,-0.024936,24.490366,0.688593,442596.692647,0.963139,19.871866,16.775079,2.791487,0.062361,0.024556,164.242458,32.000000,179.942740,164.862774,165.544075,147.378412,32.000000,144.052378,69.203481,68.126664,90.312360,100.000000,42.981634,0.000000,63.657721,0.000000,52.564286,28.725385,36.708010
49.826287,59.936293,139.010026,2286.150838,106.302943,98.558663,14.774678,14.338826,138.216257,2.300020,56.054044,-87.864988,139.956561,139.191018,138.672740,138.698583,82.342670,136.926980,-0.000515,0.029827,32.000000,-235.673467,138.497504,-0.024989,24.490943,0.689149,442730.420935,0.964720,19.961063,16.777171,2.795768,0.064798,0.027367,164.031225,32.000000,180.352699,166.506839,163.853821,147.584134,32.000000,143.644702,69.190212,68.100485,90.301137,100.000000,43.026474,0.000000,63.649725,0.000000,52.567016,29.549356,36.920042
50.068687,59.954428,138.992992,-2284.042501,106.326400,98.562458,14.712058,14.340111,138.294357,2.300210,55.953094,-87.846648,139.943509,139.132108,138.697351,138.720729,82.344347,137.025719,-0.000514,0.029838,32.000000,-235.668741,138.521794,-0.025023,24.500306,0.687566,442607.499236,0.962468,19.848358,16.736080,2.789893,0.064922,0.032308,164.064617,32.000000,180.601576,164.105170,164.164753,148.071510,32.000000,143.079071,69.195196,68.109634,90.301989,100.000000,43.031163,0.000000,63.672113,0.000000,52.576013,29.424117,36.892455
49.962694,59.918982,139.015746,2286.150838,106.331780,98.568789,14.408087,14.338398,138.336445,2.300592,55.784746,-87.838289,139.965468,139.185859,138.710889,138.716083,82.299094,137.025965,-0.000515,0.029845,32.000000,-235.670125,138.566255,-0.025050,24.492359,0.687566,442607.499236,0.962468,19.848358,16.736080,2.789893,0.067275,0.026147,164.537578,32.000000,179.569650,163.738510,166.853873,148.399586,32.000000,142.922046,69.208156,68.110551,90.254303,100.000000,43.037637,0.000000,63.565773,0.000000,52.532140,28.816174,36.877122
49.927961,59.875017,139.078958,2286.150838,106.367471,98.584707,14.729739,14.334973,138.381071,2.300679,55.706068,-87.858933,139.995371,139.259919,138.745458,138.822016,82.306581,137.003115,-0.000515,0.029844,32.000000,-235.673386,138.550104,-0.025053,24.499283,0.685492,442632.797717,0.959689,19.690046,16.827274,2.782391,0.070304,0.027713,164.768785,32.000000,179.517807,164.042337,168.412906,148.201473,32.000000,143.107903,69.223896,68.095537,90.285633,100.000000,42.998588,0.000000,63.505559,0.000000,52.518683,29.459477,36.804415
49.868426,59.875017,139.158347,2286.150838,106.384703,98.593896,14.517016,14.341823,138.408187,2.300768,55.867028,-87.838276,140.012233,139.289280,138.716975,138.771987,82.352379,137.023677,-0.000515,0.029863,32.000000,-235.663422,138.642286,-0.025049,24.559655,0.685492,442632.797717,0.959689,19.690046,16.827274,2.782391,0.069142,0.028070,165.172791,32.000000,179.464011,164.690967,168.380554,147.376595,32.000000,143.635248,69.199362,68.113390,90.321701,100.000000,43.099186,0.000000,63.605774,0.000000,52.455330,29.034032,36.741539
50.112136,59.825832,139.161327,2286.150838,106.407797,98.605447,14.432355,14.340253,138.421654,2.301125,55.911616,-87.836434,139.970184,139.276455,138.662161,138.931440,82.356625,137.065529,-0.000516,0.029871,32.000000,-235.672204,138.659316,-0.025051,24.577725,0.686167,442654.507979,0.960552,19.681955,16.808797,2.785593,0.056854,0.024564,164.294703,32.000000,179.995377,164.736053,165.730275,147.345496,32.000000,144.075172,69.199137,68.118156,90.323884,100.000000,43.069898,0.000000,63.557757,0.000000,52.381474,28.864710,36.950929
49.958517,59.847814,139.188744,-2284.042501,106.443057,98.614383,14.730237,14.340253,138.458754,2.301228,55.839645,-87.858526,139.949416,139.304350,138.682888,138.808717,82.363283,137.136049,-0.000516,0.029889,32.000000,-235.670729,138.709896,-0.025099,24.571981,0.681601,442483.440393,0.956827,19.442755,16.788769,2.776999,0.061091,0.024961,163.942930,32.000000,180.249201,164.681306,164.223900,147.665843,32.000000,143.525543,69.228583,68.129757,90.336156,100.000000,43.133954,0.000000,63.538644,0.000000,52.375061,29.460475,36.853864
49.777524,59.807147,139.164982,-2284.042501,106.470319,98.624464,14.783625,14.342679,138.476053,2.301389,55.730898,-87.834171,139.929187,139.336302,138.680313,138.925880,82.391318,137.088850,-0.000516,0.029897,32.000000,-235.665353,138.634168,-0.025082,24.580112,0.684358,442630.449287,0.959852,19.623191,16.816013,2.786086,0.065222,0.030799,164.089678,32.000000,180.496343,163.995260,164.207740,147.967827,32.000000,142.937348,69.219573,68.139865,90.323011,100.000000,43.136227,0.000000,63.470815,0.000000,52.349784,29.567251,36.915126
49.929138,59.807147,139.201812,-2284.042501,106.472944,98.634699,14.418363,14.341395,138.436197,2.301483,55.705467,-87.835455,139.934660,139.355245,138.715790,138.947249,82.363650,137.128376,-0.000517,0.029893,32.000000,-235.667784,138.649853,-0.025045,24.610507,0.686787,442677.923193,0.963872,19.769692,16.765289,2.795739,0.059981,0.022908,164.645780,32.000000,179.694136,163.776440,166.638270,148.378338,32.000000,143.114252,69.219264,68.148289,90.313015,100.000000,43.161824,0.000000,63.551917,0.000000,52.278354,28.836727,36.860247
49.859571,59.804674,139.038700,2286.150838,106.507177,98.651219,14.713441,14.333689,138.357723,2.301442,55.777836,-87.859405,140.019181,139.257982,138.717014,138.885760,82.343877,137.159684,-0.000517,0.029871,32.000000,-235.676146,138.648020,-0.025034,24.623830,0.683856,442686.321619,0.960961,19.612871,16.811957,2.787987,0.062795,0.034813,164.770361,32.000000,179.466293,163.997922,168.291425,148.305211,32.000000,142.961502,69.239275,68.142543,90.330701,100.000000,43.120935,0.000000,63.489866,0.000000,52.243654,29.426881,36.748068
49.969717,59.848913,139.153381,2286.150838,106.508978,98.662644,14.680168,14.335259,138.370079,2.301207,55.981636,-87.844353,139.967262,139.342257,138.668078,138.859787,82.327216,137.038334,-0.000517,0.029852,32.000000,-235.676379,138.602763,-0.025055,24.634216,0.683856,442686.321619,0.960961,19.612871,16.811957,2.787987,0.070820,0.030185,164.983151,32.000000,179.340928,164.502821,168.403203,147.368476,32.000000,143.464138,69.206774,68.107920,90.335667,100.000000,43.167055,0.000000,63.513542,0.000000,52.256522,29.360336,36.902067
49.916144,59.893152,138.969855,2286.150838,106.517472,98.675313,14.422774,14.336400,138.398025,2.301302,56.123913,-87.853769,139.994035,139.343888,138.652213,138.875108,82.353198,136.988381,-0.000518,0.029850,32.000000,-235.671140,138.591831,-0.025055,24.600646,0.682614,442908.237142,0.960493,19.612725,16.805100,2.784754,0.063991,0.027342,164.362373,32.000000,179.921504,164.724760,165.881363,147.465081,32.000000,143.822744,69.219543,68.132766,90.335075,100.000000,43.159818,0.000000,63.643172,0.000000,52.231429,28.845547,36.721876
49.927053,59.918707,139.180842,-2284.042501,106.524527,98.694791,14.681405,14.334688,138.379151,2.301389,56.042893,-87.834852,139.912900,139.327658,138.647846,138.816679,82.401300,137.060453,-0.000517,0.029843,32.000000,-235.671049,138.647551,-0.025000,24.563773,0.683655,443003.944324,0.961819,19.712300,16.755094,2.784066,0.058156,0.029055,164.108570,32.000000,180.209974,164.615645,164.134602,147.615822,32.000000,143.787050,69.228117,68.116399,90.348303,100.000000,43.199200,0.000000,63.447579,0.000000,52.250628,29.362809,36.927965
49.874541,59.918707,139.120005,-2284.042501,106.509139,98.704169,14.371389,14.338398,138.372075,2.301678,55.971804,-87.848685,139.913135,139.353716,138.688075,138.813544,82.394495,137.118033,-0.000517,0.029866,32.000000,-235.673895,138.632987,-0.025007,24.525142,0.682759,442893.003241,0.958772,19.553517,16.752384,2.779766,0.072944,0.025614,163.803994,32.000000,180.339001,163.944480,164.019063,148.110817,32.000000,142.833041,69.204698,68.112495,90.307113,100.000000,43.189911,0.000000,63.555144,0.000000,52.261885,28.742777,36.858046
49.740459,59.903869,139.086258,-2284.042501,106.516297,98.706692,14.789376,14.337970,138.275382,2.301878,55.989760,-87.867956,139.968179,139.224418,138.693223,138.830880,82.398112,137.040555,-0.000516,0.029875,32.000000,-235.673504,138.625054,-0.025128,24.462357,0.682759,442893.003241,0.958772,19.553517,16.752384,2.779766,0.070670,0.033890,164.562733,32.000000,179.833694,163.742346,166.582214,148.330394,32.000000,142.844810,69.219395,68.134697,90.312319,100.000000,43.240812,0.000000,63.635585,0.000000,52.232364,29.578751,36.822683
49.946094,59.933545,139.083290,2286.150838,106.516843,98.716913,14.637194,14.333403,138.289120,2.302006,56.127362,-87.854005,139.999942,139.189510,138.730041,138.715651,82.348795,137.039906,-0.000515,0.029892,32.000000,-235.675612,138.549350,-0.025140,24.434767,0.687396,443105.217317,0.963260,19.783515,16.774906,2.789491,0.061904,0.031435,165.010023,32.000000,179.560174,163.907316,167.955569,148.290081,32.000000,143.008296,69.209737,68.094667,90.306397,100.000000,43.203741,0.000000,63.509721,0.000000,52.246792,29.274387,36.866043
49.936188,60.017628,138.975713,-2284.042501,106.538417,98.723255,14.403285,14.336971,138.217834,2.302124,56.306360,-87.852711,139.992656,139.242994,138.681212,138.652561,82.380793,137.056860,-0.000516,0.029889,32.000000,-235.671389,138.626829,-0.025128,24.468179,0.691046,443179.242651,0.965819,19.904807,16.735273,2.796240,0.055911,0.027859,164.900036,32.000000,179.370964,164.468857,168.583931,147.486721,32.000000,143.577499,69.194793,68.130025,90.321900,100.000000,43.228897,0.000000,63.647839,0.000000,52.235755,28.806571,36.951663
49.829513,60.017628,139.022523,-2284.042501,106.565607,98.732134,14.728285,14.339397,138.314726,2.301918,56.427973,-87.832742,140.008731,139.130090,138.645785,138.844694,82.373161,137.015864,-0.000517,0.029880,32.000000,-235.668635,138.538375,-0.025135,24.517746,0.688750,443233.844934,0.961469,19.721752,16.784279,2.784668,0.069779,0.024846,164.406514,32.000000,179.998898,164.788686,165.904067,147.394475,32.000000,143.849778,69.186851,68.112923,90.332977,100.000000,43.195596,0.000000,63.575761,0.000000,52.320147,29.456570,36.857679
49.926224,60.061044,138.942699,-2284.042501,106.574007,98.743518,14.671695,14.337399,138.359472,2.301661,56.396688,-87.848385,139.958633,139.212428,138.617131,138.785653,82.427258,137.039658,-0.000518,0.029883,32.000000,-235.670305,138.582225,-0.025164,24.595821,0.688192,443432.842363,0.964570,19.926356,16.748350,2.789963,0.064476,0.023613,164.304350,32.000000,180.331017,164.702183,164.244412,147.450876,32.000000,143.947299,69.212390,68.150139,90.333507,100.000000,43.253796,0.000000,63.508905,0.000000,52.369945,29.343390,36.878589
49.831099,60.060769,139.178842,2286.150838,106.577527,98.754946,14.691220,14.337114,138.306396,2.301543,55.976844,-87.833888,139.946674,139.289628,138.691293,138.876636,82.400640,137.003623,-0.000518,0.029883,32.000000,-235.673541,138.689135,-0.025152,24.611032,0.688192,443432.842363,0.964570,19.926356,16.748350,2.789963,0.056919,0.023060,164.328290,32.000000,179.897920,163.798576,166.468561,148.339911,32.000000,142.984143,69.174530,68.152986,90.263356,100.000000,43.221279,0.000000,63.541106,0.000000,52.383167,29.382441,36.940805
49.908082,60.005812,139.127165,-2284.042501,106.595536,98.765089,14.587619,14.336828,138.378023,2.301567,56.137827,-87.868286,140.011183,139.293421,138.731305,138.841799,82.381905,137.027171,-0.000518,0.029887,32.000000,-235.674646,138.612165,-0.025155,24.619136,0.684291,443381.211681,0.962689,19.869777,16.705695,2.782960,0.075767,0.034754,165.074411,32.000000,179.635360,163.915803,167.939754,148.361511,32.000000,142.927013,69.185766,68.096034,90.304361,100.000000,43.262395,0.000000,63.518232,0.000000,52.336972,29.175239,36.816300
49.728622,60.001141,139.046733,-2284.042501,106.649554,98.777684,14.474661,14.337542,138.340819,2.301933,56.276898,-87.852953,139.990435,139.232146,138.677834,138.790197,82.346719,137.032455,-0.000519,0.029910,32.000000,-235.669998,138.430304,-0.025009,24.624984,0.686562,443537.972776,0.964870,19.967858,16.714983,2.793012,0.055354,0.030974,165.056795,32.000000,179.427445,164.335468,168.786120,147.606709,32.000000,143.890716,69.175361,68.098508,90.293803,100.000000,43.242615,0.000000,63.474913,0.000000,52.337938,28.949322,36.841759
49.919754,60.001141,139.055021,-2284.042501,106.661981,98.782753,14.702161,14.339682,138.349824,2.302032,56.309325,-87.842040,140.018014,139.248153,138.637011,138.782395,82.362834,137.065938,-0.000519,0.029942,32.000000,-235.669005,138.563134,-0.024878,24.624486,0.684869,443502.947102,0.962851,19.833292,16.745043,2.787668,0.060375,0.022819,164.481717,32.000000,179.857942,164.656894,166.126663,147.394514,32.000000,143.862820,69.155361,68.125892,90.300859,100.000000,43.253794,0.000000,63.505648,0.000000,52.333601,29.404322,36.905001
49.930456,60.036313,139.199509,-2284.042501,106.711662,98.792905,14.376137,14.330977,138.374787,2.302083,56.168101,-87.869751,139.958652,139.375006,138.599075,138.819161,82.396321,137.020014,-0.000520,0.029905,32.000000,-235.680497,138.681367,-0.024859,24.554174,0.687156,443725.583395,0.966895,20.014345,16.782771,2.796111,0.070074,0.030221,164.212302,32.000000,180.380853,164.771123,164.360589,147.375462,32.000000,143.816164,69.153847,68.117723,90.305680,100.000000,43.320177,0.000000,63.489652,0.000000,52.373772,28.752274,36.794217
49.941080,59.977785,139.133602,2286.150838,106.713968,98.801830,14.731983,14.336257,138.403602,2.302300,56.044914,-87.859110,139.937421,139.273275,138.656259,138.832101,82.393458,137.108710,-0.000520,0.029923,32.000000,-235.672102,138.684363,-0.024840,24.534163,0.684306,443605.441320,0.963038,19.816559,16.782757,2.785571,0.072767,0.025560,164.107379,32.000000,180.625505,163.832648,163.482485,148.087835,32.000000,143.270363,69.151643,68.143379,90.315811,100.000000,43.276841,0.000000,63.513399,0.000000,52.316618,29.463967,36.754231
50.073034,59.926401,139.264570,-2284.042501,106.688717,98.813236,14.564165,14.334688,138.378824,2.302226,55.972385,-87.853533,139.959471,139.312324,138.702190,138.866550,82.404466,137.069758,-0.000521,0.029905,32.000000,-235.674000,138.751646,-0.024782,24.510796,0.686941,443626.787749,0.962932,19.840674,16.727186,2.787868,0.062191,0.027652,164.375256,32.000000,179.973101,163.663129,166.191737,148.381286,32.000000,142.841247,69.128565,68.134828,90.313348,100.000000,43.365622,0.000000,63.399895,0.000000,52.260300,29.128331,36.901920
50.011304,59.920630,139.094008,2286.150838,106.684446,98.819629,14.470479,14.337114,138.349217,2.302243,56.138299,-87.831127,139.965899,139.275110,138.717473,138.870606,82.400356,137.027782,-0.000521,0.029889,32.000000,-235.673213,138.591729,-0.024758,24.490471,0.686204,443478.028744,0.959870,19.583622,16.742961,2.781229,0.069214,0.037160,164.876762,32.000000,179.681896,163.890709,167.891611,148.334503,32.000000,142.720310,69.135936,68.120583,90.342505,100.000000,43.335404,0.000000,63.505650,0.000000,52.248076,28.940958,36.816594
49.877740,59.964046,139.065493,2286.150838,106.663874,98.827311,14.483249,14.335401,138.395882,2.301918,56.161214,-87.859804,139.993792,139.313690,138.694656,138.830267,82.356480,137.060514,-0.000522,0.029926,32.000000,-235.671319,138.614001,-0.024777,24.457505,0.686204,443478.028744,0.959870,19.583622,16.742961,2.781229,0.059070,0.024810,165.204248,32.000000,179.613294,164.388793,168.622466,147.644169,32.000000,143.741696,69.129981,68.119195,90.335897,100.000000,43.319645,0.000000,63.561666,0.000000,52.224909,28.966497,36.879029
50.162835,59.964046,139.166073,2286.150838,106.636470,98.833604,14.650745,14.341680,138.352476,2.301947,56.212618,-87.852550,140.019985,139.347537,138.632063,138.834428,82.374754,137.168818,-0.000522,0.029937,32.000000,-235.666024,138.735144,-0.024823,24.514625,0.686927,443542.951887,0.961349,19.641516,16.726885,2.781251,0.060850,0.025300,164.739096,32.000000,179.857961,164.564023,166.070954,147.434923,32.000000,143.826127,69.113048,68.128442,90.328883,100.000000,43.366424,0.000000,63.335029,0.000000,52.261000,29.301489,36.876975
49.922886,59.997019,139.166429,2286.150838,106.618585,98.836178,14.468339,14.336257,138.424522,2.301858,56.094004,-87.850663,139.907862,139.307042,138.669719,138.796083,82.431955,137.129605,-0.000521,0.029935,32.000000,-235.671938,138.710142,-0.024810,24.541769,0.689919,443794.941485,0.964322,19.822890,16.786503,2.788127,0.068974,0.026951,164.203741,32.000000,180.572219,163.918686,163.565553,147.963902,32.000000,143.192890,69.135444,68.142547,90.334515,100.000000,43.385944,0.000000,63.459489,0.000000,52.290461,28.936678,36.862228
49.744088,59.957726,139.156132,2286.150838,106.600602,98.840477,14.658973,14.338255,138.406417,2.301767,56.037769,-87.842980,139.968504,139.363524,138.687781,138.895868,82.418379,137.027455,-0.000521,0.029921,32.000000,-235.668137,138.691092,-0.024775,24.610140,0.684450,443621.865193,0.958202,19.528756,16.820290,2.774286,0.066966,0.027808,164.585045,32.000000,180.082238,163.705386,165.870706,148.403637,32.000000,143.017216,69.132939,68.161248,90.335243,100.000000,43.379737,0.000000,63.468777,0.000000,52.247545,29.317946,36.950489
49.918944,59.960473,139.183003,2286.150838,106.607056,98.842993,14.739180,14.336971,138.350545,2.301756,56.107014,-87.848650,139.964352,139.368112,138.721307,138.897517,82.394769,137.180107,-0.000520,0.029916,32.000000,-235.669094,138.638413,-0.024779,24.622624,0.688222,443808.529474,0.967423,19.954904,16.708706,2.797441,0.067070,0.029465,164.904597,32.000000,179.524027,163.766789,167.804019,148.353693,32.000000,143.043164,69.142984,68.118075,90.345477,100.000000,43.415738,0.000000,63.458243,0.000000,52.243339,29.478359,36.925911
49.869880,59.979159,139.183760,2286.150838,106.626840,98.855649,14.696535,14.337114,138.444337,2.301619,56.102191,-87.858092,139.981978,139.415399,138.690127,138.916566,82.354488,137.101894,-0.000521,0.029942,32.000000,-235.672229,138.716872,-0.024812,24.645755,0.688222,443808.529474,0.967423,19.954904,16.708706,2.797441,0.060623,0.025133,165.290391,32.000000,179.557674,164.369445,168.943042,147.497251,32.000000,143.692494,69.111798,68.098495,90.314876,100.000000,43.432352,0.000000,63.481317,0.000000,52.253723,29.393069,36.715420
