OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, December 2, 2019
4:07:41 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.697714,69.860696,138.799237,2286.150838,103.131215,95.614645,14.754894,14.333974,138.225297,2.304510,66.817709,-87.734530,150.608563,139.206230,149.001335,138.756478,81.763630,137.110671,-0.000541,0.029898,32.000000,-235.676188,138.497221,-0.024815,24.491127,0.689943,442983.405110,0.965092,30.116010,17.433393,2.806224,0.069495,0.032194,176.581538,32.000000,193.257530,176.643757,175.964514,159.714653,32.000000,154.720384,69.388078,67.047428,91.591901,55.257736,27.101615,0.000000,61.007656,0.000000,41.866998,29.509788,36.755772
49.661638,69.860696,139.037003,2286.150838,103.111152,95.603211,14.510731,14.332975,138.291471,2.304464,66.680443,-87.704990,150.614822,139.252375,148.997333,138.775036,81.733006,137.112447,-0.000542,0.029892,32.000000,-235.676204,138.666070,-0.024505,24.518480,0.689943,442983.405110,0.965092,30.116010,17.433393,2.806224,0.066288,0.031419,176.718214,32.000000,193.258885,191.051453,177.071564,160.111908,32.000000,154.643492,69.355474,67.029724,91.542595,55.257736,27.090067,0.000000,61.031201,0.000000,41.839594,29.021461,36.539925
49.796490,69.853540,139.005168,2286.150838,103.109211,95.594329,14.604531,14.339254,138.237768,2.304302,66.495179,-87.716580,150.613291,139.311181,149.031186,138.798102,81.765826,137.136682,-0.000543,0.029887,32.000000,-235.672220,138.609859,-0.024508,24.491913,0.687181,442815.744943,0.961426,29.943355,17.434945,2.799686,0.073667,0.030051,177.071788,32.000000,192.378072,190.158984,179.343646,160.548545,32.000000,154.572320,69.385774,67.041786,91.548750,55.257736,27.092782,0.000000,61.066657,0.000000,41.808732,29.209062,36.743813
49.692143,69.795191,139.005725,2286.150838,103.107246,95.574081,14.489823,14.334402,138.332940,2.303932,66.589825,-87.700964,150.633768,139.233574,149.031539,138.849315,81.667925,137.210186,-0.000544,0.029892,32.000000,-235.673793,138.565033,-0.024460,24.440038,0.687181,442815.744943,0.961426,29.943355,17.434945,2.799686,0.070719,0.033215,177.319258,32.000000,192.305305,181.350191,180.770595,159.765887,32.000000,154.538486,69.354600,67.015105,91.564432,55.257736,27.073659,0.000000,61.140499,0.000000,41.713307,28.979646,36.878516
49.685492,69.782255,138.993000,-2284.042501,103.102275,95.565207,14.609679,14.330407,138.273048,2.303653,66.623717,-87.756128,150.628655,139.200542,148.966294,138.757148,81.712497,137.189050,-0.000544,0.029890,32.000000,-235.676314,138.632827,-0.024422,24.429600,0.685634,442634.019110,0.958523,29.796447,17.413774,2.791465,0.079653,0.030809,177.569322,32.000000,192.349950,172.046214,179.837622,159.423868,32.000000,155.210643,69.368110,67.065296,91.549021,55.257736,27.093733,0.000000,61.028830,0.000000,41.666042,29.219358,36.662522
49.571509,69.762164,139.083819,-2284.042501,103.107715,95.557591,14.692094,14.338113,138.252643,2.303582,66.561933,-87.735427,150.601859,139.331409,148.949715,138.796798,81.738139,137.013437,-0.000545,0.029902,32.000000,-235.674345,138.563849,-0.024372,24.382446,0.688684,442568.097471,0.960366,29.840171,17.492269,2.797456,0.069458,0.031589,176.530700,32.000000,192.752282,161.820251,177.388937,159.395596,32.000000,155.504687,69.335899,67.030499,91.512464,55.257736,27.071759,0.000000,60.977416,0.000000,41.629877,29.384188,36.668025
49.561495,69.762164,139.011756,-2284.042501,103.092071,95.547397,14.471517,14.337114,138.291687,2.303587,66.598638,-87.728629,150.553071,139.281798,148.944206,138.858219,81.751117,137.111851,-0.000545,0.029923,32.000000,-235.672557,138.624687,-0.024373,24.353755,0.692124,442520.439636,0.962585,29.938386,17.382203,2.805721,0.077134,0.029158,176.346549,32.000000,193.121731,176.833125,175.899500,159.546223,32.000000,154.726632,69.335701,67.050287,91.561721,55.257736,27.106598,0.000000,61.113071,0.000000,41.570910,28.943033,36.890254
49.613652,69.743448,139.050116,2286.150838,103.101678,95.539776,14.660264,14.337114,138.349053,2.303585,66.604235,-87.734477,150.563017,139.326332,148.962544,138.746742,81.802070,137.172577,-0.000546,0.029902,32.000000,-235.675344,138.631377,-0.024363,24.339488,0.692665,442456.782810,0.962856,29.948790,17.416547,2.804834,0.072436,0.042213,176.662973,32.000000,193.162808,158.535264,176.706394,160.041353,32.000000,154.461329,69.367340,67.071187,91.502040,55.257736,27.124788,0.000000,61.030476,0.000000,41.511203,29.320529,36.714466
49.561923,69.742072,138.852263,-2284.042501,103.110477,95.527206,14.685477,14.335116,138.343950,2.303299,66.516389,-87.706911,150.563941,139.213571,149.012557,138.786793,81.757749,137.187066,-0.000546,0.029909,32.000000,-235.673735,138.643247,-0.024375,24.334347,0.692371,442278.543160,0.961706,29.875906,17.394781,2.802658,0.066583,0.035423,177.088169,32.000000,192.325857,146.017213,179.222100,160.372119,32.000000,154.336575,69.392850,67.097182,91.513647,55.257736,27.064238,0.000000,61.120208,0.000000,41.467184,29.370954,36.618795
49.666723,69.726935,138.926165,2286.150838,103.076006,95.514479,14.328626,14.328979,138.176501,2.303031,66.596298,-87.722144,150.583212,139.147241,149.010939,138.705523,81.716068,137.128693,-0.000547,0.029909,32.000000,-235.682330,138.446215,-0.024346,24.361911,0.692246,442327.288226,0.962469,29.928254,17.446065,2.801592,0.071863,0.034762,177.188508,32.000000,192.220053,382.301999,180.749706,159.738926,32.000000,154.418694,69.406033,67.080422,91.511275,55.257736,27.085243,0.000000,61.161114,0.000000,41.424345,28.657251,36.743813
49.369773,69.726935,138.838563,2286.150838,103.044314,95.500647,14.782863,14.337399,138.217608,2.302971,66.713656,-87.728181,150.590369,139.132170,148.922219,138.627890,81.760130,137.204531,-0.000547,0.029900,32.000000,-235.668993,138.514351,-0.024326,24.360363,0.690095,442267.419187,0.960075,29.804318,17.459693,2.797168,0.074284,0.026307,177.586859,32.000000,192.183686,353.520946,179.898282,159.306530,32.000000,155.184309,69.372750,67.085772,91.493743,55.257736,27.057872,0.000000,61.245862,0.000000,41.364326,29.565726,36.732295
49.514797,69.755834,138.891900,-2284.042501,103.042024,95.489256,14.614590,14.333689,138.137082,2.302592,66.838258,-87.733841,150.534259,139.148361,148.898717,138.709907,81.766774,137.090307,-0.000547,0.029915,32.000000,-235.675163,138.459409,-0.024344,24.368021,0.694191,442285.613931,0.966248,30.113059,17.452076,2.812218,0.077520,0.035153,176.581420,32.000000,192.725211,358.791140,177.376275,159.304023,32.000000,155.273655,69.338800,67.127093,91.491007,55.257736,26.999162,0.000000,61.160439,0.000000,41.350172,29.229179,36.590696
49.680117,69.807576,138.946643,2286.150838,103.035472,95.476450,14.351817,14.335687,138.191543,2.302194,66.864063,-87.717711,150.497192,139.117571,148.922841,138.556423,81.757114,137.000890,-0.000549,0.029877,32.000000,-235.670214,138.438238,-0.024376,24.359367,0.691960,442176.320815,0.963122,29.990999,17.390533,2.805058,0.071882,0.028873,176.249386,32.000000,193.064739,492.488449,175.892346,159.542343,32.000000,154.799890,69.366370,67.138082,91.489546,55.257736,27.087134,0.000000,61.087303,0.000000,41.362614,28.703634,36.613733
49.458729,69.819411,138.856989,2286.150838,103.033894,95.464997,14.747899,14.336400,138.137669,2.302196,66.778565,-87.732591,150.522598,139.130192,148.921661,138.677741,81.824744,137.002909,-0.000550,0.029830,32.000000,-235.673271,138.459999,-0.024432,24.419241,0.689930,442107.914165,0.959577,29.871067,17.357195,2.796826,0.067235,0.038445,176.529464,32.000000,193.158091,225.808537,176.863378,159.960481,32.000000,154.327792,69.369235,67.134293,91.450811,55.257736,27.052713,0.000000,61.229205,0.000000,41.330655,29.495798,36.637944
49.553727,69.819411,138.876606,2286.150838,103.046071,95.451006,14.531876,14.335116,138.118243,2.302178,66.710481,-87.701875,150.494169,139.115042,148.950635,138.675315,81.767628,137.026111,-0.000552,0.029800,32.000000,-235.672588,138.481067,-0.024464,24.468205,0.691149,442067.037954,0.964051,30.112899,17.290534,2.807532,0.074932,0.022854,177.071197,32.000000,192.213939,370.169647,179.065961,160.266153,32.000000,154.129685,69.356836,67.125608,91.448547,55.257736,27.062436,0.000000,61.172848,0.000000,41.312128,29.063752,36.779543
49.583083,69.830971,138.789419,2286.150838,103.034922,95.439527,14.507491,14.338541,138.139809,2.302162,66.747248,-87.703486,150.608319,139.018797,148.950481,138.717692,81.741802,136.968647,-0.000552,0.029772,32.000000,-235.671950,138.480087,-0.024449,24.466920,0.688300,442054.597443,0.962027,30.014109,17.358811,2.802546,0.067773,0.034276,177.196238,32.000000,192.069601,705.345775,180.634530,159.767800,32.000000,154.541166,69.389057,67.123774,91.457403,55.257736,26.989856,0.000000,61.157774,0.000000,41.294613,29.014982,36.691649
49.408830,69.826017,138.845134,-2284.042501,103.008208,95.422880,14.332616,14.330692,138.162523,2.302118,66.923914,-87.727741,150.488276,139.076036,148.813818,138.566259,81.745131,136.961778,-0.000552,0.029756,32.000000,-235.677012,138.398654,-0.024463,24.490891,0.688300,442054.597443,0.962027,30.014109,17.358811,2.802546,0.064612,0.036709,176.644403,32.000000,192.678792,514.811511,177.408366,159.123180,32.000000,155.220631,69.355791,67.152040,91.461506,55.257736,27.042708,0.000000,61.246502,0.000000,41.251833,28.665232,36.732661
49.539552,69.815008,138.773497,2286.150838,102.970202,95.405092,14.638125,14.334545,138.057364,2.302063,66.974472,-87.724538,150.438977,138.980218,148.880871,138.591789,81.759147,136.958122,-0.000553,0.029744,32.000000,-235.676273,138.386843,-0.024517,24.491310,0.689547,442050.459693,0.964984,30.171452,17.350362,2.810128,0.084830,0.029718,176.271968,32.000000,192.913278,332.319869,175.752520,159.481599,32.000000,154.701414,69.380370,67.189590,91.451491,55.257736,27.009645,0.000000,61.210810,0.000000,41.211661,29.276250,36.769198
49.514442,69.848035,138.815170,2286.150838,102.930732,95.383022,14.792434,14.339825,138.116088,2.301668,66.851088,-87.721044,150.454111,138.973101,148.896417,138.626731,81.788059,136.901697,-0.000554,0.029758,32.000000,-235.671649,138.452492,-0.024552,24.485016,0.687025,441858.518050,0.961899,30.024438,17.334587,2.801267,0.072206,0.033332,176.345544,32.000000,193.044533,175.037456,176.678113,159.851186,32.000000,154.328378,69.347917,67.210759,91.434354,55.257736,27.009101,0.000000,61.118552,0.000000,41.180936,29.584867,36.714686
49.581801,69.848035,138.746268,2286.150838,102.906122,95.363398,14.330369,14.337685,138.064916,2.301428,66.715747,-87.744464,150.489392,139.023813,148.900184,138.689456,81.780611,136.936612,-0.000556,0.029757,32.000000,-235.668872,138.306283,-0.024510,24.483101,0.687687,441757.421392,0.962317,30.083568,17.278524,2.803529,0.065924,0.032647,177.019284,32.000000,192.160719,186.231732,178.988074,160.159754,32.000000,154.083193,69.347875,67.176578,91.440343,55.257736,26.987648,0.000000,61.201213,0.000000,41.187695,28.660738,36.784165
49.683091,69.834549,138.851095,-2284.042501,102.881904,95.346909,14.564858,14.331120,138.154289,2.301177,66.673489,-87.717079,150.518423,139.085925,148.899591,138.674905,81.718353,136.930864,-0.000556,0.029743,32.000000,-235.678059,138.414256,-0.024534,24.476886,0.686239,441644.456713,0.960702,30.013568,17.302773,2.798331,0.071574,0.041432,177.021818,32.000000,192.020846,439.792786,180.498568,159.734836,32.000000,154.372963,69.357611,67.163856,91.449186,55.257736,27.029130,0.000000,61.240100,0.000000,41.147897,29.129715,36.708377
49.453605,69.804824,138.656042,-2284.042501,102.830274,95.334254,14.785602,14.334260,138.109051,2.300770,66.740546,-87.716051,150.498295,139.011906,148.845932,138.576998,81.706937,136.953755,-0.000557,0.029716,32.000000,-235.676395,138.402874,-0.024570,24.456980,0.685225,441608.643448,0.958294,29.894956,17.362265,2.794735,0.068605,0.034498,177.200603,32.000000,192.129002,346.301624,180.065159,159.201533,32.000000,154.821739,69.314423,67.180926,91.433442,55.257736,26.947935,0.000000,61.286271,0.000000,41.089973,29.571204,36.714173
49.473321,69.783632,138.882066,2286.150838,102.822892,95.322804,14.381672,14.337256,138.055989,2.300743,66.815476,-87.715491,150.465101,139.124850,148.819138,138.671100,81.743827,136.940918,-0.000558,0.029672,32.000000,-235.671923,138.414029,-0.024595,24.439697,0.688204,441658.405689,0.962875,30.103643,17.384695,2.803760,0.074771,0.028399,176.589166,32.000000,192.661273,-64.502235,177.346197,158.922806,32.000000,155.293202,69.333773,67.191166,91.429861,55.257736,26.972245,0.000000,61.292700,0.000000,41.057556,28.763343,36.606176
49.449905,69.783632,138.693381,2286.150838,102.838358,95.311409,14.545173,14.337542,138.098768,2.300698,66.875203,-87.734536,150.436007,138.964619,148.891976,138.634063,81.807415,136.877539,-0.000559,0.029645,32.000000,-235.672949,138.360472,-0.024591,24.421155,0.689371,441501.773445,0.962414,30.061934,17.341630,2.807211,0.064829,0.022459,176.126759,32.000000,192.878794,427.570763,175.897561,159.479507,32.000000,154.953458,69.345979,67.200489,91.459166,55.257736,26.947914,0.000000,61.308313,0.000000,41.001088,29.090346,36.773233
49.494819,69.785283,138.822413,2286.150838,102.849204,95.302440,14.808991,14.337970,138.089554,2.300513,66.795377,-87.726635,150.408604,139.065696,148.843206,138.555121,81.780001,136.864418,-0.000558,0.029662,32.000000,-235.670717,138.232331,-0.024578,24.381580,0.689255,441346.473159,0.962799,30.086302,17.247541,2.804725,0.071729,0.032897,176.235287,32.000000,193.160201,432.754628,176.473074,159.843374,32.000000,153.974617,69.358374,67.233315,91.430430,55.257736,26.935015,0.000000,61.244304,0.000000,40.966934,29.617982,36.765603
49.442286,69.799870,138.711933,2286.150838,102.873975,95.288432,14.486792,14.332119,138.056409,2.300383,66.688388,-87.743370,150.444079,138.902428,148.849069,138.472344,81.766234,136.900031,-0.000560,0.029682,32.000000,-235.674929,138.230722,-0.024620,24.354961,0.690246,441331.764609,0.961939,30.041222,17.268640,2.804787,0.072410,0.032529,176.984812,32.000000,192.251903,230.085414,178.911928,160.208991,32.000000,154.309453,69.330719,67.190186,91.404671,55.257736,26.939728,0.000000,61.327374,0.000000,40.946213,28.973583,36.571253
49.461325,69.804274,138.920452,2286.150838,102.871919,95.265781,14.520747,14.340111,138.007687,2.300362,66.781053,-87.744312,150.494186,139.018572,148.877588,138.523688,81.742099,136.887617,-0.000559,0.029713,32.000000,-235.670872,138.319477,-0.024605,24.324014,0.690246,441331.764609,0.961939,30.041222,17.268640,2.804787,0.067361,0.026816,177.066242,32.000000,191.955348,614.316391,180.368540,159.831759,32.000000,154.375438,69.339829,67.208479,91.422081,55.257736,26.999875,0.000000,61.341811,0.000000,40.906404,29.041494,36.722317
49.349370,69.812531,138.708218,-2284.042501,102.849739,95.249311,14.474253,14.337256,138.137871,2.300099,66.861378,-87.720039,150.492575,138.891742,148.828022,138.543325,81.732770,136.998542,-0.000559,0.029705,32.000000,-235.667333,138.278933,-0.024612,24.331121,0.691198,441338.478631,0.962595,30.110472,17.299546,2.805532,0.074209,0.037066,177.176599,32.000000,192.128766,363.318394,179.968965,159.200537,32.000000,154.858558,69.339729,67.230027,91.419330,55.257736,26.942406,0.000000,61.368997,0.000000,40.873896,28.948507,36.717621
49.394074,69.812531,138.816983,-2284.042501,102.840845,95.230349,14.713326,14.329836,138.011305,2.300116,66.862807,-87.694323,150.427556,138.982523,148.809677,138.540793,81.745233,136.875710,-0.000558,0.029682,32.000000,-235.682130,138.282771,-0.024602,24.321890,0.692773,441299.740540,0.962344,30.103971,17.313586,2.808981,0.071948,0.035614,176.561187,32.000000,192.646040,373.191735,177.354056,158.971484,32.000000,155.238100,69.331755,67.206629,91.407372,55.257736,26.957595,0.000000,61.395637,0.000000,40.850760,29.426653,36.725251
49.478646,69.824090,138.620300,2286.150838,102.801767,95.213875,14.645779,14.335401,138.043510,2.300129,66.924718,-87.710361,150.405339,138.958726,148.799593,138.536091,81.752474,136.877358,-0.000560,0.029660,32.000000,-235.673286,138.253257,-0.024384,24.321759,0.693002,441148.552566,0.963159,30.173336,17.308842,2.810398,0.077695,0.027199,176.187405,32.000000,192.821532,424.819104,175.925714,159.511122,32.000000,154.946268,69.361033,67.244723,91.434367,55.257736,26.911921,0.000000,61.382876,0.000000,40.832103,29.291557,36.761275
49.505631,69.829870,138.810957,2286.150838,102.760490,95.199932,14.384975,14.334260,137.962284,2.300122,66.843515,-87.709391,150.384277,138.967861,148.812741,138.499257,81.783023,136.797371,-0.000560,0.029649,32.000000,-235.677050,138.273163,-0.024391,24.347513,0.690630,441027.868194,0.961496,30.096854,17.302395,2.801619,0.067236,0.023784,176.189872,32.000000,192.984486,763.713904,176.323863,159.898347,32.000000,154.237685,69.380776,67.249530,91.403468,55.257736,26.935446,0.000000,61.356423,0.000000,40.808806,28.769951,36.612706
49.225097,69.847760,138.617145,2286.150838,102.719393,95.185970,14.704688,14.331263,137.879040,2.300275,66.763609,-87.722622,150.435017,138.891458,148.846458,138.443781,81.741619,136.840734,-0.000561,0.029634,32.000000,-235.674638,138.247813,-0.024357,24.348142,0.690326,440900.009070,0.960437,30.074565,17.233337,2.803943,0.077039,0.028472,176.997708,32.000000,192.128049,265.180386,178.790592,159.982353,32.000000,154.163229,69.368981,67.258936,91.393678,55.257736,26.902786,0.000000,61.438828,0.000000,40.780549,29.409376,36.556139
49.498741,69.847760,138.615964,2286.150838,102.689494,95.174579,14.556218,14.337827,137.985138,2.300063,66.811800,-87.714270,150.469064,139.000139,148.872202,138.538680,81.752056,136.937244,-0.000561,0.029614,32.000000,-235.670204,138.353089,-0.024336,24.387062,0.693629,441083.769107,0.966347,30.384821,17.295619,2.815985,0.071924,0.027158,177.154074,32.000000,191.962047,325.652984,180.297095,159.787486,32.000000,154.439136,69.397901,67.258373,91.407645,55.257736,26.844560,0.000000,61.391970,0.000000,40.772597,29.112437,36.593557
49.590544,69.855467,138.640147,2286.150838,102.703975,95.167014,14.415687,14.333118,138.047438,2.300079,66.782594,-87.732625,150.460568,138.887114,148.801275,138.563307,81.726028,136.915885,-0.000562,0.029597,32.000000,-235.677045,138.286705,-0.024371,24.444261,0.688214,440865.513656,0.960499,30.099620,17.331633,2.800394,0.074938,0.025585,177.066140,32.000000,191.984026,325.515316,180.072452,159.201066,32.000000,154.804630,69.381139,67.253223,91.409827,55.257736,26.901286,0.000000,61.373473,0.000000,40.755631,28.831375,36.563109
49.411950,69.829044,138.717872,2286.150838,102.695490,95.156939,14.687175,14.336828,137.975803,2.300142,66.738817,-87.700650,150.450184,139.036170,148.731874,138.571907,81.735508,136.841239,-0.000562,0.029602,32.000000,-235.670548,138.335284,-0.024382,24.441271,0.685277,440837.430856,0.958395,30.011918,17.347383,2.795697,0.074378,0.028686,176.533133,32.000000,192.549948,127.657963,177.393116,158.995804,32.000000,155.201646,69.373522,67.257660,91.409490,55.257736,26.861979,0.000000,61.453446,0.000000,40.704564,29.374350,36.731194
49.521639,69.785283,138.575931,2286.150838,102.682749,95.146803,14.499425,14.336400,137.918009,2.300225,66.818130,-87.722033,150.354251,138.924000,148.771996,138.440770,81.799644,136.882927,-0.000561,0.029597,32.000000,-235.671140,138.308588,-0.024413,24.459708,0.688351,440836.168381,0.962113,30.171231,17.301973,2.807375,0.073176,0.034921,176.361955,32.000000,192.720257,382.355004,175.886929,159.470963,32.000000,154.955086,69.385321,67.252005,91.419101,55.257736,26.897925,0.000000,61.439164,0.000000,40.676170,28.998849,36.649830
49.396051,69.785283,138.548753,2286.150838,102.676314,95.139210,14.392515,14.341680,138.028052,2.300346,66.689024,-87.711067,150.332865,138.868597,148.804993,138.518901,81.805734,136.846255,-0.000562,0.029590,32.000000,-235.671597,138.288578,-0.024405,24.471090,0.685311,440561.181471,0.959706,30.013333,17.257905,2.798290,0.071477,0.030998,176.021513,32.000000,192.769952,213.348467,176.363389,159.821100,32.000000,154.242500,69.410940,67.273109,91.376151,55.257736,26.778604,0.000000,61.488986,0.000000,40.598110,28.785029,36.756066
49.320381,69.787210,138.644325,2286.150838,102.636716,95.120152,14.775622,14.337542,137.934840,2.300391,66.658447,-87.717317,150.366416,138.896269,148.809306,138.470759,81.737847,136.828077,-0.000562,0.029565,32.000000,-235.673276,138.178060,-0.024400,24.451315,0.685311,440561.181471,0.959706,30.013333,17.257905,2.798290,0.067694,0.032928,176.867338,32.000000,192.150247,195.470422,178.662677,159.920578,32.000000,153.834619,69.394468,67.267420,91.347447,55.257736,26.851856,0.000000,61.490448,0.000000,40.564528,29.551243,36.718575
49.410221,69.809778,138.496098,2286.150838,102.612028,95.101081,14.450697,14.336115,137.958910,2.300247,66.727525,-87.733364,150.421480,138.949163,148.807394,138.479436,81.742751,136.830242,-0.000562,0.029533,32.000000,-235.674048,138.384497,-0.024350,24.415596,0.688784,440659.629328,0.963658,30.224825,17.293298,2.811096,0.066453,0.036354,177.174893,32.000000,191.902743,277.307951,180.052636,159.759081,32.000000,154.447279,69.426017,67.283646,91.406941,55.257736,26.737928,0.000000,61.503084,0.000000,40.552302,28.901393,36.736183
49.377104,69.803173,138.712285,2286.150838,102.605500,95.085838,14.501325,14.327552,137.943973,2.300228,66.794121,-87.723246,150.407097,138.960665,148.751115,138.452620,81.708378,136.861837,-0.000563,0.029531,32.000000,-235.681299,138.210818,-0.024343,24.368598,0.687583,440541.708678,0.961517,30.153766,17.289436,2.802985,0.079875,0.031046,177.000583,32.000000,191.815577,361.102783,180.119875,159.191467,32.000000,155.060455,69.379980,67.252894,91.356751,55.257736,26.802268,0.000000,61.533921,0.000000,40.520708,29.002651,36.622464
49.329630,69.810329,138.670419,2286.150838,102.589365,95.070539,14.504238,14.335972,137.981158,2.300298,67.000201,-87.714339,150.426785,138.949836,148.725552,138.502437,81.761283,136.660002,-0.000564,0.029489,32.000000,-235.672387,138.197375,-0.024390,24.295559,0.690352,440542.704639,0.962219,30.181658,17.339019,2.809243,0.074438,0.036589,176.423150,32.000000,192.459019,266.917769,177.474414,158.951265,32.000000,155.130851,69.397352,67.314436,91.392487,55.257736,26.762490,0.000000,61.556151,0.000000,40.470721,29.008477,36.764943
49.331093,69.810329,138.640924,2286.150838,102.600995,95.060337,14.629554,14.333403,137.864346,2.300608,67.028440,-87.729415,150.327058,138.916110,148.735613,138.404525,81.784724,136.847446,-0.000565,0.029466,32.000000,-235.676595,138.223033,-0.024514,24.310114,0.690352,440542.704639,0.962219,30.181658,17.339019,2.809243,0.071056,0.025952,176.351413,32.000000,192.683003,921.301022,175.731624,159.279278,32.000000,154.866922,69.387982,67.299631,91.393818,55.257736,26.750633,0.000000,61.588388,0.000000,40.446152,29.259107,36.739485
49.365762,69.847210,138.629253,2286.150838,102.622063,95.050739,14.777208,14.339682,137.885498,2.300457,66.811334,-87.736294,150.320462,138.965617,148.733191,138.393529,81.763461,136.906125,-0.000565,0.029476,32.000000,-235.673267,138.260964,-0.024488,24.275627,0.691915,440394.515896,0.962149,30.192881,17.284216,2.808483,0.089545,0.033154,176.001762,32.000000,192.703941,863.389535,176.131536,160.031825,32.000000,154.367375,69.366237,67.298646,91.332308,55.257736,26.718394,0.000000,61.486104,0.000000,40.454465,29.554416,36.651003
49.450898,69.839778,138.625139,2286.150838,102.627544,95.036023,14.492474,14.334830,137.910882,2.300504,66.752164,-87.711582,150.387153,138.813625,148.800399,138.385091,81.774488,136.812470,-0.000565,0.029465,32.000000,-235.673857,138.272591,-0.024487,24.301984,0.692587,440341.797797,0.962150,30.237515,17.305253,2.808206,0.072483,0.034007,176.692069,32.000000,192.134066,896.500366,178.574968,159.919322,32.000000,153.874618,69.386827,67.340100,91.382479,55.257736,26.716242,0.000000,61.544518,0.000000,40.421477,28.984948,36.748949
49.368714,69.822439,138.638386,2286.150838,102.642561,95.025865,14.572537,14.332833,137.875543,2.300881,66.706115,-87.703996,150.420967,138.803308,148.794321,138.398087,81.733030,136.827939,-0.000566,0.029489,32.000000,-235.678969,138.235351,-0.024514,24.313209,0.690390,440197.526940,0.960035,30.141416,17.249142,2.803289,0.070934,0.032926,177.150930,32.000000,191.914032,-11871.709783,179.976951,159.821150,32.000000,154.511946,69.374382,67.308476,91.389231,55.257736,26.665160,0.000000,61.637102,0.000000,40.394867,29.145074,36.766704
49.294184,69.822439,138.613626,2286.150838,102.642144,95.015747,14.796023,14.334260,137.909494,2.301038,66.784640,-87.729534,150.426775,138.830509,148.765126,138.464380,81.756695,136.830835,-0.000565,0.029506,32.000000,-235.674428,138.207083,-0.024562,24.325798,0.691292,440248.204622,0.961874,30.209666,17.298048,2.808224,0.067823,0.029524,177.200825,32.000000,191.727715,1020.500007,180.128481,159.225101,32.000000,155.091202,69.376164,67.319421,91.380258,55.257736,26.681977,0.000000,61.660506,0.000000,40.348576,29.592047,36.595464
49.424932,69.815283,138.558319,2286.150838,102.610717,95.005554,14.434557,14.334402,137.882016,2.301025,66.943417,-87.728254,150.390747,138.825268,148.702759,138.406339,81.773429,136.729442,-0.000565,0.029510,32.000000,-235.674777,138.182915,-0.024613,24.378827,0.691893,440199.413124,0.963056,30.287381,17.275779,2.811967,0.076668,0.030083,176.273784,32.000000,192.386229,546.359543,177.416511,158.939772,32.000000,155.058063,69.333451,67.326556,91.354312,55.257736,26.631271,0.000000,61.739646,0.000000,40.311360,28.869113,36.733909
49.261473,69.830421,138.530412,2286.150838,102.589489,94.995345,14.680678,14.337970,137.851752,2.301019,66.989244,-87.720300,150.374925,138.737974,148.737145,138.469231,81.774992,136.800591,-0.000565,0.029509,32.000000,-235.672684,138.159562,-0.024610,24.384019,0.688021,440041.648287,0.960454,30.143951,17.210214,2.803409,0.062234,0.035520,176.225567,32.000000,192.691347,32.000000,175.872013,159.132753,32.000000,154.992424,69.337746,67.328780,91.355048,55.257736,26.615995,0.000000,61.714255,0.000000,40.296185,29.361355,36.754598
49.204709,69.852164,138.477035,2286.150838,102.576686,94.985166,14.778254,14.341395,137.835238,2.301095,66.922313,-87.727109,150.302071,138.794742,148.741024,138.314730,81.771780,136.725498,-0.000566,0.029528,32.000000,-235.669751,138.119423,-0.024624,24.405918,0.690202,440099.073450,0.963911,30.329500,17.242920,2.812145,0.071373,0.033105,176.124503,32.000000,192.686297,32.000000,175.992850,159.966968,32.000000,154.265447,69.341563,67.335520,91.351062,55.257736,26.554656,0.000000,61.648281,0.000000,40.268020,29.556508,36.649169
49.338396,69.852164,138.423373,2286.150838,102.581193,94.975051,14.433682,14.336543,137.847383,2.301097,66.815088,-87.714255,150.380618,138.744378,148.774821,138.327480,81.777814,136.656165,-0.000566,0.029528,32.000000,-235.671489,138.077371,-0.024622,24.413576,0.690165,440114.004190,0.964927,30.410523,17.209964,2.814305,0.074560,0.026579,176.548459,32.000000,192.015449,302.856273,178.363179,159.927968,32.000000,153.782617,69.350615,67.352086,91.352983,55.257736,26.534025,0.000000,61.702844,0.000000,40.264532,28.867364,36.706909
49.275319,69.844182,138.512940,2286.150838,102.575456,94.967438,14.717908,14.340539,137.820816,2.301046,66.776327,-87.693204,150.404427,138.734344,148.777366,138.395200,81.757065,136.702930,-0.000565,0.029530,32.000000,-235.672083,138.192804,-0.024615,24.425430,0.687559,439983.477070,0.961906,30.270994,17.170524,2.805591,0.069029,0.027947,177.085699,32.000000,191.883798,231.192093,180.118729,159.793741,32.000000,154.465097,69.354637,67.344879,91.377791,55.257736,26.561456,0.000000,61.715726,0.000000,40.231361,29.435816,36.757019
49.284935,69.823265,138.523632,2286.150838,102.591080,94.955775,14.616601,14.333403,137.815152,2.301444,66.824883,-87.710897,150.402248,138.812851,148.702866,138.319288,81.721216,136.741013,-0.000563,0.029559,32.000000,-235.675120,138.208348,-0.024617,24.427450,0.688564,440009.759843,0.963081,30.328809,17.213807,2.811000,0.066288,0.033216,177.174291,32.000000,191.715184,307.029892,180.061935,159.172637,32.000000,154.973106,69.329415,67.338744,91.385640,55.257736,26.532140,0.000000,61.759418,0.000000,40.184058,29.233203,36.772353
49.420204,69.838402,138.390012,-2284.042501,102.584766,94.938012,14.352165,14.332690,137.859220,2.301476,66.923478,-87.728504,150.395580,138.821109,148.706841,138.307492,81.768432,136.702264,-0.000564,0.029577,32.000000,-235.675834,138.160482,-0.024623,24.437835,0.688281,439990.015665,0.962837,30.297857,17.268002,2.810669,0.080621,0.031115,176.282224,32.000000,192.257274,222.534387,177.515870,158.926052,32.000000,155.121800,69.326278,67.380554,91.401583,55.257736,26.466510,0.000000,61.775185,0.000000,40.154704,28.704330,36.687540
49.188296,69.838402,138.565742,-2284.042501,102.596157,94.917685,14.780353,14.329408,137.806089,2.301656,66.914506,-87.719441,150.327819,138.849636,148.709351,138.411123,81.733367,136.653438,-0.000565,0.029594,32.000000,-235.682394,138.228500,-0.024582,24.440799,0.688281,439990.015665,0.962837,30.297857,17.268002,2.810669,0.069830,0.029511,176.199742,32.000000,192.619446,302.023776,175.937546,159.237391,32.000000,154.970446,69.299116,67.356660,91.360016,55.257736,26.502484,0.000000,61.841721,0.000000,40.142531,29.560707,36.723270
49.284074,69.850237,138.475009,2286.150838,102.589476,94.899971,14.538240,14.340967,137.763060,2.301655,66.712535,-87.716491,150.360411,138.834769,148.778931,138.357328,81.789300,136.720988,-0.000563,0.029653,32.000000,-235.667229,138.144611,-0.024623,24.423018,0.685166,439767.888874,0.959765,30.171993,17.202117,2.800272,0.072343,0.038644,176.533675,32.000000,191.929429,-21.578734,178.506337,160.002966,32.000000,153.930377,69.361743,67.389047,91.370417,55.257736,26.440584,0.000000,61.813801,0.000000,40.120177,29.076480,36.734789
49.275862,69.829870,138.385184,2286.150838,102.574714,94.887201,14.755133,14.335116,137.781725,2.301693,66.765546,-87.736962,150.404205,138.804123,148.786658,138.277322,81.735760,136.753009,-0.000565,0.029674,32.000000,-235.673899,138.151160,-0.024615,24.440405,0.689350,439861.134661,0.964603,30.413912,17.213657,2.817047,0.068977,0.024661,177.098258,32.000000,191.878860,228.053430,179.973865,159.953848,32.000000,154.305607,69.345258,67.358788,91.386669,55.257736,26.465759,0.000000,61.790715,0.000000,40.073315,29.510266,36.613293
49.277671,69.834274,138.551833,-2284.042501,102.563764,94.871971,14.492811,14.336400,137.731690,2.301560,66.872797,-87.710824,150.417387,138.744561,148.761808,138.374438,81.740795,136.759191,-0.000566,0.029662,32.000000,-235.673598,138.077881,-0.024618,24.444418,0.686899,439659.487903,0.962153,30.313930,17.259235,2.808377,0.065969,0.041664,177.220120,32.000000,191.739451,233.540339,180.220787,159.140053,32.000000,155.076890,69.340154,67.379062,91.394887,55.257736,26.427622,0.000000,61.846769,0.000000,40.049569,28.985623,36.772647
49.245955,69.834824,138.497049,2286.150838,102.532907,94.862677,14.528152,14.330549,137.738587,2.301710,66.963326,-87.706442,150.408084,138.778187,148.668367,138.388307,81.767759,136.628787,-0.000567,0.029673,32.000000,-235.678302,138.088183,-0.024322,24.443238,0.687469,439584.530333,0.962048,30.316446,17.257178,2.811655,0.062837,0.024548,176.318651,32.000000,192.173944,154.580480,177.598229,158.950399,32.000000,155.162118,69.350745,67.376358,91.385132,55.257736,26.356428,0.000000,61.762505,0.000000,40.022044,29.056304,36.714173
49.291690,69.834824,138.400531,2286.150838,102.500166,94.858328,14.745260,14.331405,137.755134,2.301508,67.019671,-87.720042,150.361160,138.750822,148.730582,138.309630,81.799369,136.664414,-0.000569,0.029679,32.000000,-235.680068,138.169150,-0.024303,24.425719,0.687661,439509.054967,0.962892,30.350104,17.167383,2.812354,0.069837,0.028431,176.290598,32.000000,192.686974,277.702520,176.076149,159.270575,32.000000,155.019275,69.399934,67.433154,91.388068,55.257736,26.332342,0.000000,61.867621,0.000000,39.995144,29.490520,36.584019
49.382182,69.857944,138.541416,2286.150838,102.482145,94.853246,14.560707,14.333974,137.722563,2.301651,66.897247,-87.706753,150.311065,138.738220,148.723774,138.284981,81.769076,136.696692,-0.000569,0.029668,32.000000,-235.675041,138.070071,-0.024314,24.436157,0.686942,439407.982155,0.961692,30.302368,17.152943,2.807786,0.068188,0.035985,176.162430,32.000000,192.868485,662.745902,175.802237,159.909597,32.000000,154.291001,69.386277,67.392827,91.357292,55.257736,26.341680,0.000000,61.906691,0.000000,39.992669,29.121414,36.463843
49.268189,69.874733,138.433231,2286.150838,102.448466,94.845548,14.370777,14.332262,137.721178,2.301734,66.861061,-87.718374,150.363082,138.734713,148.732128,138.201616,81.772148,136.599647,-0.000569,0.029652,32.000000,-235.675114,137.995100,-0.024348,24.437232,0.685950,439418.996464,0.959651,30.231138,17.198790,2.805494,0.071457,0.029875,176.481124,32.000000,191.984242,640.250856,178.384801,159.953742,32.000000,154.160566,69.388748,67.396969,91.336044,55.257736,26.301434,0.000000,61.912342,0.000000,39.986271,28.741555,36.649096
49.452018,69.893999,138.427830,2286.150838,102.438258,94.839132,14.804329,14.338541,137.794629,2.301581,66.961073,-87.732400,150.383769,138.771334,148.750956,138.225008,81.711517,136.614252,-0.000569,0.029651,32.000000,-235.666213,138.072843,-0.024302,24.418952,0.687119,439458.517649,0.962114,30.366801,17.148949,2.809789,0.068598,0.034501,176.923474,32.000000,191.910339,733.833334,179.850676,159.906151,32.000000,154.214881,69.385204,67.380929,91.356618,55.257736,26.258629,0.000000,61.971331,0.000000,39.965465,29.608657,36.716521
49.295516,69.893999,138.477716,2286.150838,102.449668,94.827703,14.492170,14.336543,137.723007,2.301429,66.989053,-87.711331,150.397259,138.656942,148.710426,138.299610,81.712197,136.518227,-0.000570,0.029650,32.000000,-235.673948,137.999708,-0.024257,24.458239,0.684778,439461.996746,0.958397,30.194470,17.216619,2.799235,0.079277,0.029971,177.317847,32.000000,191.836691,277.291640,180.144172,159.120988,32.000000,155.007836,69.390401,67.403204,91.362956,55.257736,26.270523,0.000000,61.924571,0.000000,39.966526,28.984340,36.748802
49.187438,69.923174,138.442362,2286.150838,102.444349,94.820092,14.527377,14.337827,137.687191,2.301314,67.066919,-87.702900,150.393860,138.638814,148.686466,138.222176,81.731554,136.646023,-0.000569,0.029673,32.000000,-235.672335,138.108187,-0.024292,24.433980,0.686231,439491.166691,0.961459,30.357552,17.169642,2.809134,0.079857,0.033092,176.319954,32.000000,192.231552,319.078097,177.655884,159.035844,32.000000,155.262251,69.352219,67.386576,91.346484,55.257736,26.243487,0.000000,61.865756,0.000000,39.980417,29.054753,36.728186
49.314445,69.915742,138.476442,2286.150838,102.444773,94.809949,14.762766,14.337114,137.743517,2.301500,66.994175,-87.711898,150.349867,138.741033,148.706324,138.312730,81.774960,136.700974,-0.000568,0.029671,32.000000,-235.675180,138.057710,-0.024311,24.448037,0.688408,439516.636425,0.963728,30.499580,17.211895,2.814588,0.075657,0.025618,176.171090,32.000000,192.703350,248.664119,175.978310,159.143638,32.000000,155.004489,69.352291,67.426606,91.363517,55.257736,26.225840,0.000000,61.945403,0.000000,39.960046,29.525533,36.757753
49.348609,69.904183,138.483356,-2284.042501,102.436631,94.798083,14.583034,14.335544,137.764502,2.301436,66.909949,-87.716066,150.349721,138.728045,148.728255,138.355002,81.783280,136.610439,-0.000569,0.029672,32.000000,-235.673143,137.999688,-0.024259,24.440458,0.686136,439314.881563,0.960991,30.359549,17.194969,2.808030,0.073556,0.023432,176.207143,32.000000,192.978694,362.809687,175.609620,159.671835,32.000000,154.325895,69.367497,67.440181,91.370533,55.257736,26.149164,0.000000,61.953983,0.000000,39.946051,29.166069,36.697078
49.307565,69.895100,138.421111,-2284.042501,102.426955,94.781523,14.719296,14.337970,137.781311,2.301209,66.900632,-87.730047,150.361327,138.657064,148.751684,138.228512,81.764651,136.562913,-0.000569,0.029677,32.000000,-235.671209,138.079451,-0.024203,24.426112,0.686136,439314.881563,0.960991,30.359549,17.194969,2.808030,0.065665,0.033482,176.489151,32.000000,192.154903,404.063921,178.198351,159.989722,32.000000,154.160045,69.329523,67.427927,91.318913,55.257736,26.162856,0.000000,61.938705,0.000000,39.913633,29.438592,36.556139
49.261218,69.895100,138.363260,-2284.042501,102.426307,94.770061,14.431476,14.334830,137.661477,2.301361,66.960709,-87.728313,150.396221,138.605476,148.765717,138.268399,81.756169,136.596013,-0.000570,0.029655,32.000000,-235.671726,138.062606,-0.024182,24.420972,0.685754,439211.080982,0.960112,30.312366,17.143018,2.806226,0.078072,0.036382,176.852819,32.000000,191.972381,680.856977,179.792715,159.815452,32.000000,154.247038,69.365182,67.402900,91.340071,55.257736,26.105209,0.000000,62.027461,0.000000,39.887411,28.862952,36.738457
49.371366,69.929504,138.342849,-2284.042501,102.416256,94.757348,14.635347,14.339254,137.635338,2.301229,66.961318,-87.741595,150.365729,138.730776,148.720698,138.228655,81.717079,136.627371,-0.000570,0.029662,32.000000,-235.672547,138.037172,-0.024207,24.403400,0.686834,439165.915653,0.961629,30.394446,17.163177,2.808767,0.079433,0.036188,177.282301,32.000000,191.808705,339.495645,180.028048,159.028847,32.000000,155.043506,69.345133,67.408610,91.326499,55.257736,26.076451,0.000000,61.920156,0.000000,39.907130,29.270695,36.768245
49.374406,69.925926,138.300416,2286.150838,102.415436,94.752221,14.624926,14.330264,137.657074,2.301152,67.020879,-87.710951,150.396065,138.681657,148.649470,138.240526,81.734278,136.554064,-0.000570,0.029692,32.000000,-235.679735,138.072724,-0.024375,24.390104,0.686834,439165.915653,0.961629,30.394446,17.163177,2.808767,0.070950,0.031695,176.473143,32.000000,192.331644,174.924548,177.649342,159.030313,32.000000,155.285807,69.348816,67.440188,91.326916,55.257736,26.029911,0.000000,61.985843,0.000000,39.891757,29.249853,36.536404
49.247258,69.938036,138.340423,-2284.042501,102.397972,94.750963,14.390047,14.328837,137.651887,2.301128,67.061765,-87.714002,150.313931,138.609922,148.666887,138.233558,81.723998,136.593937,-0.000570,0.029721,32.000000,-235.672966,138.078476,-0.024405,24.361308,0.685584,439098.759184,0.959199,30.307223,17.164843,2.801055,0.070017,0.033482,176.000487,32.000000,192.625005,78.891516,176.132125,159.023960,32.000000,154.938016,69.323800,67.432179,91.324438,55.257736,26.067275,0.000000,62.119252,0.000000,39.879454,28.780094,36.650270
49.298997,69.938036,138.329283,-2284.042501,102.363754,94.749774,14.623188,14.335401,137.622005,2.301027,66.997593,-87.733265,150.273084,138.700007,148.725682,138.173790,81.761566,136.575036,-0.000570,0.029720,32.000000,-235.673778,137.933139,-0.024417,24.367681,0.688562,439195.088559,0.962021,30.451955,17.194346,2.809099,0.067997,0.032085,176.178597,32.000000,192.939005,430.625446,175.589667,159.674154,32.000000,154.344497,69.363443,67.430292,91.312623,55.257736,25.986886,0.000000,62.064161,0.000000,39.880895,29.246376,36.717401
49.443582,69.948220,138.343378,-2284.042501,102.363498,94.744675,14.627893,14.335972,137.611136,2.300733,66.986818,-87.715476,150.300538,138.632391,148.732637,138.265466,81.712031,136.603684,-0.000569,0.029718,32.000000,-235.671404,137.940237,-0.024457,24.292150,0.687517,439094.022070,0.960656,30.397957,17.147665,2.805925,0.067477,0.027764,176.614453,32.000000,192.193086,473.705254,178.027032,160.134435,32.000000,154.121683,69.356913,67.426660,91.296408,55.257736,25.963699,0.000000,62.070468,0.000000,39.881598,29.255786,36.653645
49.442670,69.980423,138.368424,2286.150838,102.351867,94.736983,14.416934,14.334830,137.665726,2.300525,66.897770,-87.720029,150.351705,138.736303,148.751557,138.216246,81.725402,136.604338,-0.000568,0.029699,32.000000,-235.674349,138.075169,-0.024495,24.280138,0.687477,439094.605120,0.957641,30.257472,17.211011,2.798005,0.075160,0.028913,176.737250,32.000000,191.926573,398.055715,179.851590,159.780264,32.000000,154.252524,69.390012,67.439025,91.306802,55.257736,25.944193,0.000000,62.009993,0.000000,39.905980,28.833867,36.624738
49.366747,69.936660,138.402630,2286.150838,102.374131,94.729365,14.677710,14.337685,137.676915,2.300265,66.902871,-87.722535,150.354069,138.769336,148.727283,138.253325,81.710808,136.651430,-0.000567,0.029687,32.000000,-235.669036,137.929386,-0.024518,24.284859,0.687959,439074.520402,0.957613,30.290625,17.197956,2.798563,0.071657,0.025070,177.205954,32.000000,191.772400,684.716163,180.205384,158.973689,32.000000,155.057703,69.378063,67.436205,91.294388,55.257736,25.945687,0.000000,61.976520,0.000000,39.902729,29.355421,36.730534
49.383019,69.936660,138.394421,2286.150838,102.382022,94.726021,14.664942,14.328123,137.722106,2.300243,66.882942,-87.706106,150.342774,138.740852,148.688559,138.211494,81.716869,136.608078,-0.000568,0.029696,32.000000,-235.679253,137.956535,-0.024502,24.279351,0.689028,439053.450273,0.958965,30.325938,17.235248,2.803560,0.062730,0.034710,176.580324,32.000000,192.226115,533.325163,177.818659,159.012531,32.000000,155.294043,69.390214,67.445887,91.285407,55.257736,25.905937,0.000000,62.062788,0.000000,39.849810,29.329885,36.716080
49.425611,69.894825,138.471212,2286.150838,102.347096,94.723516,14.448721,14.341966,137.698521,2.300147,67.022011,-87.713868,150.329638,138.713423,148.675014,138.253206,81.754221,136.641510,-0.000566,0.029688,32.000000,-235.668853,137.964830,-0.024520,24.313786,0.688870,439017.701537,0.958576,30.308984,17.208292,2.802470,0.076522,0.032439,176.073415,32.000000,192.576158,237.638067,176.282540,159.129443,32.000000,155.302524,69.367964,67.466870,91.306571,55.257736,25.878908,0.000000,62.122337,0.000000,39.794125,28.897441,36.772353
49.337412,69.908036,138.483716,2286.150838,102.324326,94.718412,14.640601,14.329265,137.625348,2.299796,66.946530,-87.716498,150.269247,138.734163,148.680728,138.245557,81.749913,136.552739,-0.000567,0.029704,32.000000,-235.677619,137.968282,-0.024526,24.372165,0.687520,438865.588910,0.957798,30.222786,17.187053,2.801608,0.063782,0.032802,175.990978,32.000000,192.854378,195.206667,175.520338,159.599229,32.000000,154.177217,69.361739,67.456470,91.284903,55.257736,25.890004,0.000000,62.115214,0.000000,39.790188,29.281202,36.721876
49.543676,69.924275,138.366362,2286.150838,102.349274,94.718354,14.689847,14.333261,137.764834,2.299487,66.838515,-87.721111,150.293873,138.735060,148.728623,138.318493,81.744932,136.668065,-0.000567,0.029720,32.000000,-235.677558,138.028078,-0.024530,24.422414,0.687275,438912.283561,0.959677,30.327892,17.148568,2.806870,0.074503,0.029534,176.597572,32.000000,192.213369,128.049326,178.123011,159.757248,32.000000,154.219542,69.354194,67.455151,91.259330,55.257736,25.874865,0.000000,62.096301,0.000000,39.774914,29.379694,36.580938
49.378406,69.924275,138.440298,2286.150838,102.352237,94.715817,14.402910,14.332690,137.772762,2.299135,66.906026,-87.745885,150.326278,138.771845,148.718466,138.328353,81.736026,136.731484,-0.000567,0.029735,32.000000,-235.674686,138.012986,-0.024548,24.407728,0.687275,438912.283561,0.959677,30.327892,17.148568,2.806870,0.081424,0.027216,176.806093,32.000000,191.792569,224.418556,179.679894,160.089526,32.000000,154.451885,69.366367,67.445709,91.280475,55.257736,25.830370,0.000000,62.113067,0.000000,39.778070,28.805820,36.703975
49.392314,69.925376,138.480862,2286.150838,102.355770,94.720933,14.590915,14.334402,137.758130,2.298506,66.924769,-87.736701,150.359289,138.737996,148.707393,138.229019,81.721016,136.713281,-0.000566,0.029763,32.000000,-235.678875,138.156647,-0.024475,24.404607,0.682161,438831.322885,0.955114,30.129418,17.209140,2.792816,0.074313,0.030767,177.005351,32.000000,191.692881,133.810702,180.439737,159.039666,32.000000,154.752213,69.378787,67.481464,91.323512,55.257736,25.815438,0.000000,62.124398,0.000000,39.762550,29.181831,36.761201
49.217648,69.919045,138.511320,-2284.042501,102.369019,94.723457,14.452260,14.336828,137.697306,2.298158,67.012353,-87.720143,150.327070,138.685774,148.669396,138.284739,81.736071,136.651717,-0.000565,0.029741,32.000000,-235.671859,138.050735,-0.024508,24.381843,0.685442,438925.212840,0.958546,30.301403,17.248602,2.803661,0.071117,0.029400,176.568448,32.000000,192.255427,208.409319,177.930094,158.831860,32.000000,155.176975,69.358097,67.481952,91.305617,55.257736,25.745421,0.000000,62.237554,0.000000,39.743321,28.904520,36.770079
49.334811,69.946294,138.407460,-2284.042501,102.402321,94.720851,14.765402,14.338826,137.755690,2.298264,67.141016,-87.709373,150.298552,138.745519,148.668604,138.250555,81.765192,136.555117,-0.000565,0.029750,32.000000,-235.670353,138.124523,-0.024591,24.374814,0.685557,438969.210903,0.958413,30.288015,17.254842,2.803693,0.070752,0.028841,176.132614,32.000000,192.459122,213.569342,176.239642,159.077917,32.000000,155.486669,69.356818,67.502312,91.330377,55.257736,25.741066,0.000000,62.194498,0.000000,39.757784,29.530804,36.609991
49.544831,70.007396,138.500399,2286.150838,102.412165,94.722097,14.575148,14.332547,137.700053,2.297916,67.067101,-87.719388,150.259147,138.808242,148.681647,138.283717,81.808250,136.629642,-0.000565,0.029751,32.000000,-235.671387,137.974175,-0.024610,24.311793,0.686951,438944.079423,0.959615,30.368862,17.134436,2.805473,0.064414,0.044963,175.886341,32.000000,192.602468,204.183680,175.613486,159.571123,32.000000,154.098624,69.368555,67.514491,91.335734,55.257736,25.721833,0.000000,62.171384,0.000000,39.748864,29.150295,36.629140
49.469171,70.007396,138.381011,2286.150838,102.404634,94.728471,14.497227,14.337827,137.751422,2.297684,66.983956,-87.696727,150.298925,138.742889,148.674688,138.265365,81.755438,136.654838,-0.000565,0.029756,32.000000,-235.675122,138.012903,-0.024585,24.316671,0.686086,438836.092742,0.955361,30.211339,17.127304,2.795456,0.078031,0.026597,176.510807,32.000000,192.131841,116.923505,178.156502,159.733006,32.000000,154.317393,69.374667,67.505218,91.302512,55.257736,25.685525,0.000000,62.140374,0.000000,39.809291,28.994454,36.748509
49.590525,70.026388,138.615760,2286.150838,102.410437,94.733509,14.735950,14.333689,137.777029,2.297746,66.879360,-87.725394,150.360673,138.826675,148.716773,138.364718,81.721918,136.712894,-0.000565,0.029764,32.000000,-235.674179,138.081696,-0.024606,24.277384,0.686566,439001.062454,0.957065,30.290017,17.192259,2.797318,0.073383,0.027403,176.936213,32.000000,191.798951,215.970219,179.587036,159.996776,32.000000,154.398722,69.379470,67.510864,91.329666,55.257736,25.706300,0.000000,62.091270,0.000000,39.831022,29.471900,36.658560
49.438745,69.977120,138.554338,-2284.042501,102.431201,94.741134,14.556408,14.339397,137.766721,2.297838,66.822520,-87.726021,150.334455,138.807752,148.687835,138.346795,81.691871,136.747659,-0.000565,0.029746,32.000000,-235.672077,138.095236,-0.024652,24.273031,0.687032,439043.581176,0.954724,30.182859,17.253753,2.795207,0.068373,0.036097,176.870168,32.000000,191.626252,148.215348,180.267255,159.023283,32.000000,154.631741,69.342916,67.470483,91.311278,55.257736,25.707785,0.000000,62.172922,0.000000,39.835405,29.112816,36.626205
49.442594,69.977120,138.659579,-2284.042501,102.427926,94.744939,14.522827,14.327838,137.741596,2.297653,66.942142,-87.721986,150.355526,138.872373,148.692584,138.456165,81.752528,136.743936,-0.000565,0.029732,32.000000,-235.679702,138.090366,-0.024672,24.308279,0.689152,439154.141288,0.957691,30.291406,17.300547,2.802546,0.067737,0.041275,176.480401,32.000000,192.128057,319.909041,177.796945,158.772325,32.000000,155.225728,69.368030,67.530195,91.344160,55.257736,25.715095,0.000000,62.186058,0.000000,39.783872,29.045654,36.670519
