OSU 80 Ton Compressor Load Stand
49.515161,69.918220,138.579977,-2284.042501,102.424730,94.751326,14.755261,14.334545,137.797988,2.297702,66.941103,-87.705045,150.294535,138.823290,148.696553,138.404200,81.722856,136.700854,-0.000565,0.029744,32.000000,-235.673159,138.102131,-0.024648,24.304187,0.688643,439060.640019,0.957640,30.287401,17.238097,2.804456,0.066071,0.029459,176.188375,32.000000,192.455247,223.538166,176.044572,159.057347,32.000000,155.246409,69.379834,67.521633,91.337881,55.257736,25.688374,0.000000,62.150581,0.000000,39.716485,29.510523,36.689081
49.466686,69.929504,138.613503,2286.150838,102.402137,94.759014,14.547664,14.334260,137.748181,2.297584,66.939686,-87.709067,150.260598,138.698213,148.711267,138.425917,81.777513,136.681143,-0.000565,0.029754,32.000000,-235.674592,138.084877,-0.024617,24.351814,0.687193,439031.943367,0.956104,30.153005,17.247015,2.798738,0.077447,0.030493,175.779584,32.000000,192.598149,219.737682,175.452320,159.666788,32.000000,154.318552,69.383844,67.535223,91.347423,55.257736,25.649082,0.000000,62.330812,0.000000,39.715085,29.095327,36.684899
49.421741,69.974643,138.598626,-2284.042501,102.392157,94.767534,14.629692,14.334260,137.765342,2.297417,67.021746,-87.718163,150.283056,138.845516,148.733770,138.382402,81.759278,136.642619,-0.000565,0.029741,32.000000,-235.673936,138.136762,-0.024680,24.385829,0.686824,439009.163419,0.957132,30.214711,17.182862,2.802159,0.068610,0.024576,176.395043,32.000000,192.177936,421.921205,178.097462,159.753823,32.000000,154.162360,69.378497,67.541933,91.339909,55.257736,25.665379,0.000000,62.223464,0.000000,39.749608,29.259384,36.746601
49.375488,70.021158,138.643473,2286.150838,102.385647,94.771322,14.787159,14.327838,137.891959,2.297423,66.991838,-87.735306,150.306182,138.750354,148.719262,138.382336,81.705950,136.720266,-0.000564,0.029726,32.000000,-235.680686,138.088408,-0.024708,24.425063,0.686633,439159.955491,0.958345,30.306634,17.182531,2.804406,0.068122,0.032225,176.935835,32.000000,191.771922,312.027731,179.480682,159.767593,32.000000,154.250000,69.387168,67.501100,91.322776,55.257736,25.568294,0.000000,62.167694,0.000000,39.745396,29.574319,36.712118
49.434887,70.021158,138.574651,2286.150838,102.405437,94.777755,14.559463,14.334260,137.756190,2.297337,67.086088,-87.728397,150.350477,138.767053,148.676105,138.346872,81.701420,136.755091,-0.000565,0.029739,32.000000,-235.675739,138.110657,-0.024698,24.431725,0.686565,439356.266924,0.959574,30.401328,17.273272,2.807941,0.070883,0.035375,176.782560,32.000000,191.520995,181.266604,180.267151,159.038242,32.000000,154.828694,69.373306,67.503854,91.337320,55.257736,25.618356,0.000000,62.241911,0.000000,39.793976,29.118926,36.621583
49.374937,70.029966,138.594865,2286.150838,102.418482,94.782810,14.603596,14.336400,137.802785,2.297187,67.214683,-87.716835,150.326253,138.884687,148.636984,138.385194,81.693248,136.765884,-0.000565,0.029757,32.000000,-235.670484,138.092565,-0.024666,24.449480,0.686565,439356.266924,0.959574,30.401328,17.273272,2.807941,0.071770,0.024409,176.416757,32.000000,192.007773,211.603239,177.993094,158.796214,32.000000,155.202824,69.366755,67.519762,91.333284,55.257736,25.540435,0.000000,62.162192,0.000000,39.806999,29.207192,36.582332
49.328582,70.042351,138.534867,-2284.042501,102.416424,94.794283,14.431615,14.336400,137.796902,2.297054,67.169561,-87.715860,150.261750,138.862665,148.686157,138.334182,81.705876,136.664838,-0.000564,0.029767,32.000000,-235.671140,138.061402,-0.024684,24.414179,0.685178,439363.007030,0.958161,30.339462,17.294578,2.803175,0.074625,0.032948,175.815871,32.000000,192.484521,405.334351,175.540726,159.555192,32.000000,154.433014,69.364340,67.526081,91.328370,55.257736,25.565295,0.000000,62.266848,0.000000,39.827006,28.863231,36.752471
49.461814,70.053086,138.572214,-2284.042501,102.436020,94.800631,14.634432,14.329978,137.878082,2.296753,67.042266,-87.734952,150.328615,138.850370,148.707866,138.386107,81.756260,136.701185,-0.000563,0.029758,32.000000,-235.677398,138.112412,-0.024658,24.422021,0.685750,439444.339320,0.959590,30.410710,17.307948,2.806988,0.070404,0.038014,176.254540,32.000000,192.048280,175.346294,177.898054,159.816189,32.000000,154.131599,69.373905,67.533586,91.321542,55.257736,25.557600,0.000000,62.261514,0.000000,39.845034,29.268864,36.587394
49.398012,70.072353,138.334646,2286.150838,102.457447,94.808575,14.771155,14.340396,137.848294,2.296468,67.039798,-87.722423,150.286173,138.872207,148.706824,138.429120,81.732949,136.784571,-0.000564,0.029777,32.000000,-235.669111,138.142083,-0.024674,24.358292,0.685253,439394.771587,0.957975,30.343362,17.213769,2.801600,0.070644,0.021318,176.905476,32.000000,191.704698,192.532741,179.520876,159.788238,32.000000,154.106139,69.355743,67.495825,91.326007,55.257736,25.533355,0.000000,62.236211,0.000000,39.853851,29.542311,36.734642
49.433546,70.072353,138.568098,2286.150838,102.467306,94.818193,14.432758,14.337542,137.777777,2.296158,67.256263,-87.706109,150.337061,138.851082,148.689305,138.423332,81.712309,136.787920,-0.000564,0.029794,32.000000,-235.672785,138.189644,-0.024894,24.333849,0.686962,439532.193013,0.959578,30.429056,17.277247,2.800409,0.071314,0.029161,176.926040,32.000000,191.540667,786.289765,180.578476,158.975299,32.000000,154.973864,69.366944,67.504969,91.350924,55.257736,25.512152,0.000000,62.302641,0.000000,39.884535,28.865516,36.759514
49.514342,70.092445,138.462071,-2284.042501,102.462617,94.828322,14.689133,14.334545,137.863037,2.296443,67.329066,-87.705532,150.368134,138.857384,148.657258,138.458798,81.731589,136.746072,-0.000563,0.029792,32.000000,-235.672012,138.229885,-0.024884,24.302928,0.688310,439594.985438,0.958990,30.392051,17.299501,2.803119,0.074071,0.033274,176.359243,32.000000,191.966801,171.663509,178.090612,158.866181,32.000000,155.151309,69.357313,67.517790,91.344900,55.257736,25.499243,0.000000,62.315077,0.000000,39.918243,29.378266,36.689815
49.562312,70.139787,138.709894,2286.150838,102.477423,94.838420,14.684229,14.334260,137.888084,2.296462,67.213533,-87.711828,150.285531,138.914519,148.681059,138.377838,81.765356,136.692733,-0.000563,0.029793,32.000000,-235.672789,138.167925,-0.024917,24.312527,0.687543,439587.957001,0.957299,30.328082,17.260066,2.796403,0.069121,0.027810,176.220920,32.000000,192.427967,105.265443,176.249126,158.808840,32.000000,155.179202,69.350058,67.545060,91.328920,55.257736,25.528827,0.000000,62.245520,0.000000,39.982085,29.368458,36.801186
49.610215,70.125199,138.509513,-2284.042501,102.472595,94.846019,14.511694,14.333546,137.849616,2.296529,67.087129,-87.733009,150.245496,138.975467,148.725062,138.512886,81.769558,136.797963,-0.000564,0.029801,32.000000,-235.677928,138.268207,-0.024904,24.326007,0.687902,439605.388840,0.956613,30.325566,17.200602,2.798697,0.069756,0.031250,175.939114,32.000000,192.441001,163.292471,175.416820,159.725211,32.000000,154.674637,69.383115,67.557797,91.353316,55.257736,25.543527,0.000000,62.293689,0.000000,40.005302,29.023388,36.637357
49.445803,70.125199,138.637657,-2284.042501,102.475799,94.856219,14.680633,14.339112,137.905194,2.296619,66.995695,-87.721595,150.284630,138.959011,148.729257,138.520081,81.799787,136.695300,-0.000563,0.029820,32.000000,-235.666789,138.267246,-0.024931,24.350135,0.685836,439590.913226,0.955543,30.261224,17.247088,2.791955,0.076929,0.026129,176.200973,32.000000,192.147050,272.743855,177.937491,159.875889,32.000000,154.017164,69.376065,67.537415,91.326551,55.257736,25.477007,0.000000,62.330904,0.000000,40.011963,29.361266,36.563476
49.504644,70.076481,138.531132,2286.150838,102.486056,94.863875,14.711409,14.333403,138.004903,2.296930,67.033577,-87.728928,150.304068,138.959828,148.752160,138.551532,81.749298,136.830305,-0.000562,0.029815,32.000000,-235.674956,138.305101,-0.024959,24.362514,0.688381,439670.816196,0.958958,30.432140,17.167408,2.803831,0.065848,0.028351,176.816249,32.000000,191.825179,155.130518,179.568150,159.710723,32.000000,154.170868,69.376968,67.518760,91.329227,55.257736,25.523692,0.000000,62.234887,0.000000,39.980162,29.422818,36.761641
49.533138,70.092721,138.686503,2286.150838,102.519163,94.871468,14.456007,14.332262,138.060474,2.296958,67.042624,-87.702455,150.352730,139.007461,148.710716,138.596676,81.734518,136.772029,-0.000561,0.029807,32.000000,-235.678229,138.293518,-0.024954,24.412737,0.686571,439707.179903,0.957795,30.322204,17.282919,2.798346,0.083642,0.027050,177.021265,32.000000,191.494350,449.080071,180.283397,159.114703,32.000000,155.077904,69.367464,67.511316,91.336868,55.257736,25.469289,0.000000,62.298079,0.000000,40.009497,28.912014,36.752837
49.423073,70.091620,138.698284,-2284.042501,102.524243,94.879036,14.747692,14.336543,138.007879,2.297076,67.114625,-87.709870,150.346603,139.001791,148.691635,138.547338,81.771808,136.781698,-0.000562,0.029829,32.000000,-235.669030,138.265656,-0.024972,24.449637,0.685564,439772.787349,0.957372,30.308819,17.269638,2.799873,0.072248,0.038899,176.410456,32.000000,191.972561,410.158002,178.158560,158.920715,32.000000,154.989398,69.357859,67.546220,91.326397,55.257736,25.490448,0.000000,62.230718,0.000000,40.024897,29.495384,36.893116
49.404939,70.091620,138.629411,-2284.042501,102.520937,94.889257,14.434297,14.332833,137.951051,2.297279,67.159284,-87.722189,150.259079,139.032338,148.651508,138.592521,81.782043,136.972407,-0.000562,0.029849,32.000000,-235.674216,138.215120,-0.024933,24.449191,0.686327,439799.148431,0.959685,30.422223,17.237005,2.806347,0.070346,0.027623,176.124904,32.000000,192.409175,240.137643,176.267827,158.875699,32.000000,155.093564,69.358515,67.550206,91.336118,55.257736,25.433849,0.000000,62.382001,0.000000,40.039047,28.868594,36.746675
49.486305,70.083362,138.636017,2286.150838,102.481083,94.904514,14.736880,14.335259,138.000711,2.297714,67.142198,-87.722687,150.221707,139.064126,148.685620,138.609941,81.778637,136.886683,-0.000564,0.029886,32.000000,-235.675724,138.348725,-0.024913,24.466317,0.686327,439799.148431,0.959685,30.422223,17.237005,2.806347,0.067339,0.028397,175.946223,32.000000,192.594639,147.783728,175.342368,159.686503,32.000000,154.400045,69.354619,67.559618,91.319796,55.257736,25.419963,0.000000,62.349589,0.000000,40.049965,29.473760,36.697518
49.437436,70.113914,138.749123,2286.150838,102.477488,94.916350,14.481971,14.332547,138.014670,2.297914,67.100458,-87.719551,150.273550,139.091430,148.688466,138.541875,81.770472,136.809207,-0.000564,0.029886,32.000000,-235.674665,138.278629,-0.024879,24.448063,0.686348,439840.670349,0.960328,30.441108,17.318564,2.805983,0.072407,0.034303,176.085535,32.000000,192.151998,481.608198,177.757965,159.774492,32.000000,154.130162,69.319519,67.531103,91.294717,55.257736,25.385142,0.000000,62.305814,0.000000,40.096794,28.963941,36.726792
49.403872,70.144466,138.737129,2286.150838,102.499686,94.925649,14.439166,14.333831,138.040960,2.297958,67.130633,-87.723952,150.290921,139.021591,148.688744,138.515616,81.757780,136.776538,-0.000564,0.029895,32.000000,-235.674856,138.273387,-0.024844,24.423332,0.684722,439844.348520,0.958611,30.347564,17.280995,2.801482,0.065630,0.031166,176.668065,32.000000,191.706511,258.650333,179.448121,159.741934,32.000000,154.175383,69.376713,67.556792,91.310496,55.257736,25.428508,0.000000,62.420149,0.000000,40.147005,28.878332,36.587394
49.551673,70.157953,138.566798,-2284.042501,102.518618,94.935821,14.715744,14.335259,138.059058,2.298210,67.171268,-87.699946,150.290910,139.076524,148.650289,138.584679,81.730071,136.879337,-0.000565,0.029881,32.000000,-235.677854,138.360146,-0.024883,24.404922,0.687982,440115.535278,0.960704,30.495066,17.248547,2.808224,0.072787,0.023102,176.992075,32.000000,191.650342,267.823161,180.260976,159.115544,32.000000,154.924851,69.331023,67.525985,91.308587,55.257736,25.448060,0.000000,62.265618,0.000000,40.170999,29.431488,36.759661
49.676160,70.157953,138.863089,-2284.042501,102.508065,94.940906,14.626383,14.337827,138.007692,2.298323,67.307768,-87.713296,150.364284,139.016941,148.649594,138.625385,81.738739,136.942142,-0.000565,0.029889,32.000000,-235.676597,138.300062,-0.024955,24.401774,0.685495,440150.766088,0.957855,30.354786,17.325750,2.796410,0.071516,0.032843,176.495696,32.000000,191.948581,154.030484,178.192684,158.906892,32.000000,155.032997,69.358088,67.546449,91.320805,55.257736,25.456248,0.000000,62.275081,0.000000,40.210300,29.252767,36.676242
49.394843,70.150522,138.686740,-2284.042501,102.518089,94.947310,14.528092,14.325983,138.026083,2.298554,67.323432,-87.697039,150.283219,139.107214,148.636111,138.636194,81.776341,136.808193,-0.000565,0.029888,32.000000,-235.681557,138.351197,-0.024938,24.368546,0.685162,440093.279389,0.955317,30.225548,17.347306,2.795367,0.075694,0.029057,175.978229,32.000000,192.410107,556.796580,176.257292,158.761769,32.000000,155.108898,69.369540,67.527130,91.293236,55.257736,25.382830,0.000000,62.380292,0.000000,40.228511,29.056183,36.616594
49.654362,70.154375,138.844157,-2284.042501,102.534973,94.953621,14.764537,14.333403,138.065048,2.298812,67.177640,-87.706187,150.244578,139.104684,148.664764,138.624383,81.785070,136.865076,-0.000567,0.029895,32.000000,-235.680693,138.266759,-0.024931,24.352338,0.689584,440194.988207,0.961121,30.510526,17.245230,2.807717,0.071517,0.032708,176.008731,32.000000,192.687714,236.788730,175.082536,159.546920,32.000000,154.249889,69.390417,67.545556,91.286491,55.257736,25.434925,0.000000,62.301954,0.000000,40.257458,29.529074,36.684826
49.690172,70.144191,138.769236,2286.150838,102.539818,94.957479,14.564163,14.338398,138.110084,2.298898,67.036064,-87.721984,150.296156,139.193689,148.695132,138.699948,81.819681,136.781431,-0.000567,0.029887,32.000000,-235.668650,138.418923,-0.024946,24.354069,0.686879,440074.603604,0.955752,30.244581,17.263886,2.796213,0.076086,0.033122,176.217501,32.000000,192.158268,262.622721,177.598244,159.758378,32.000000,154.318685,69.382851,67.557533,91.258797,55.257736,25.421822,0.000000,62.311980,0.000000,40.283098,29.128327,36.778516
49.821977,70.144191,138.821352,2286.150838,102.534117,94.968965,14.650635,14.332975,138.107930,2.299132,67.025963,-87.715874,150.269748,139.192344,148.672475,138.703815,81.767952,136.974509,-0.000567,0.029901,32.000000,-235.677843,138.410400,-0.024944,24.321837,0.685925,439997.570593,0.955216,30.197254,17.189004,2.792690,0.068428,0.034475,176.609515,32.000000,191.637940,249.866748,179.325587,159.664847,32.000000,154.156150,69.354812,67.501550,91.250124,55.257736,25.416427,0.000000,62.215158,0.000000,40.297179,29.301271,36.724664
49.677092,70.115566,138.899134,2286.150838,102.550786,94.987945,14.747833,14.333546,138.199372,2.299050,67.008419,-87.742592,150.309318,139.206455,148.715934,138.692325,81.744454,136.975406,-0.000568,0.029872,32.000000,-235.677272,138.403466,-0.024938,24.327135,0.685161,440075.911039,0.952541,30.060717,17.333665,2.786348,0.073543,0.029915,177.025071,32.000000,191.647215,126.658050,180.390640,159.041894,32.000000,154.906485,69.334122,67.511611,91.284360,55.257736,25.411727,0.000000,62.322925,0.000000,40.290225,29.495666,36.624371
49.782231,70.098225,139.004555,2286.150838,102.574191,95.004495,14.533647,14.334830,138.200330,2.299373,67.093703,-87.710120,150.333717,139.189143,148.652077,138.780640,81.773608,137.079695,-0.000568,0.029855,32.000000,-235.672218,138.595483,-0.024899,24.338386,0.687691,440248.525633,0.955543,30.182194,17.357594,2.796040,0.075835,0.036838,176.527991,32.000000,191.849841,326.762854,178.035731,158.807631,32.000000,155.059270,69.314287,67.512126,91.257339,55.257736,25.478381,0.000000,62.239710,0.000000,40.291659,29.067294,36.644621
49.632577,70.089142,138.949874,2286.150838,102.598058,95.020987,14.654188,14.336828,138.194810,2.299456,67.075334,-87.687655,150.308941,139.258349,148.650847,138.755095,81.802076,137.073368,-0.000568,0.029840,32.000000,-235.673334,138.552938,-0.024786,24.393802,0.686369,440196.501226,0.953412,30.055896,17.378598,2.792252,0.070282,0.028179,175.943735,32.000000,192.295410,259.819456,176.369747,158.803448,32.000000,155.255071,69.355718,67.540745,91.269716,55.257736,25.434296,0.000000,62.330518,0.000000,40.307973,29.308376,36.797591
49.691204,70.089142,138.953181,2286.150838,102.624030,95.037531,14.784828,14.339397,138.229902,2.299463,66.990353,-87.717574,150.234310,139.211490,148.666274,138.814217,81.785500,137.036106,-0.000568,0.029845,32.000000,-235.671913,138.546696,-0.024673,24.429049,0.686929,440290.442867,0.956833,30.201955,17.347086,2.799570,0.073607,0.025621,175.945027,32.000000,192.662433,279.195939,175.015306,159.402622,32.000000,154.382964,69.340157,67.512666,91.233884,55.257736,25.462180,0.000000,62.301845,0.000000,40.313978,29.569655,36.734496
49.635101,70.099051,138.894179,-2284.042501,102.662889,95.050246,14.705154,14.336828,138.203799,2.299802,66.939171,-87.715919,150.277550,139.363076,148.712648,138.879284,81.801962,137.092304,-0.000568,0.029846,32.000000,-235.673826,138.580023,-0.024663,24.489684,0.686929,440290.442867,0.956833,30.201955,17.347086,2.799570,0.067289,0.025258,176.204794,32.000000,192.077881,398.687854,177.485685,159.703326,32.000000,154.381013,69.350884,67.538398,91.236408,55.257736,25.446793,0.000000,62.332883,0.000000,40.344965,29.410307,36.769345
49.657922,70.094372,138.972402,2286.150838,102.694105,95.064877,14.719283,14.335259,138.217429,2.299995,66.987715,-87.702382,150.321183,139.327413,148.704986,138.836318,81.775933,137.134156,-0.000568,0.029841,32.000000,-235.678346,138.609779,-0.024679,24.537389,0.685175,440365.516680,0.955586,30.141136,17.345745,2.796334,0.073192,0.028006,176.548609,32.000000,191.639523,236.706801,179.267359,159.878359,32.000000,154.099887,69.348755,67.516288,91.227658,55.257736,25.506401,0.000000,62.280231,0.000000,40.356364,29.438566,36.673014
49.746159,70.092445,138.888653,2286.150838,102.739001,95.077553,14.542828,14.339540,138.273193,2.300281,66.990041,-87.709309,150.349963,139.304289,148.700331,138.886070,81.806058,137.151823,-0.000566,0.029833,32.000000,-235.669639,138.605739,-0.024650,24.512055,0.682961,440534.907835,0.956613,30.180884,17.402452,2.798595,0.073572,0.027079,176.876483,32.000000,191.643953,413.512568,180.471457,158.919889,32.000000,154.799862,69.364439,67.529093,91.256249,55.257736,25.449213,0.000000,62.280656,0.000000,40.370065,29.085657,36.741099
49.704733,70.082537,139.034677,2286.150838,102.789169,95.088845,14.676485,14.334830,138.309343,2.300409,67.082826,-87.705247,150.360515,139.257166,148.638203,138.823014,81.791077,137.163764,-0.000564,0.029852,32.000000,-235.675168,138.646062,-0.024612,24.497814,0.682005,440489.438932,0.955065,30.087478,17.380819,2.791947,0.076605,0.029699,176.681533,32.000000,191.791639,389.841038,178.142051,158.787876,32.000000,155.318073,69.344000,67.511939,91.236164,55.257736,25.506477,0.000000,62.219378,0.000000,40.385419,29.352970,36.797371
49.727274,70.082537,138.897119,2286.150838,102.827356,95.100289,14.629038,14.326982,138.297408,2.300372,67.088418,-87.705948,150.262145,139.276233,148.624508,138.933977,81.758148,137.100577,-0.000563,0.029858,32.000000,-235.684164,138.617655,-0.024601,24.474761,0.683804,440579.039446,0.955700,30.120501,17.401539,2.797212,0.075342,0.040770,175.752043,32.000000,192.282972,313.961392,176.396379,158.842215,32.000000,155.053148,69.332798,67.515278,91.239210,55.257736,25.466149,0.000000,62.283932,0.000000,40.389527,29.258075,36.846381
49.578771,70.078958,139.134311,2286.150838,102.849097,95.111688,14.494175,14.329836,138.290456,2.300479,67.010237,-87.709429,150.223994,139.316444,148.675351,138.882722,81.834633,137.123183,-0.000561,0.029844,32.000000,-235.675246,138.603377,-0.024622,24.425876,0.683516,440678.463797,0.955379,30.097137,17.404096,2.793178,0.064246,0.034548,175.910603,32.000000,192.545396,327.042064,175.087298,159.263749,32.000000,154.276696,69.359610,67.542981,91.252136,55.257736,25.565317,0.000000,62.242438,0.000000,40.399373,28.988349,36.734129
49.671226,70.078133,138.975601,-2284.042501,102.852733,95.128215,14.715756,14.338826,138.264634,2.300756,66.934453,-87.698165,150.275818,139.405855,148.702158,138.918604,81.808342,137.185716,-0.000560,0.029842,32.000000,-235.671664,138.695905,-0.024653,24.416592,0.688386,440669.308820,0.958918,30.247637,17.338478,2.806328,0.067160,0.031914,176.203532,32.000000,192.192179,277.460671,177.372181,159.741039,32.000000,154.321307,69.372660,67.558972,91.253246,55.257736,25.506012,0.000000,62.329194,0.000000,40.411641,29.431512,36.744620
49.860284,70.102629,139.132149,-2284.042501,102.869626,95.142145,14.582172,14.331976,138.403407,2.300884,66.972695,-87.723857,150.279644,139.343379,148.707895,138.924630,81.786031,137.275178,-0.000558,0.029832,32.000000,-235.674580,138.669150,-0.024646,24.422650,0.686576,440743.422378,0.956919,30.150845,17.394824,2.797910,0.068059,0.028023,176.452954,32.000000,191.669566,182.201744,179.340589,159.952597,32.000000,154.070475,69.351513,67.525295,91.241697,55.257736,25.559142,0.000000,62.308892,0.000000,40.424618,29.164343,36.684019
49.838758,70.102629,139.036851,-2284.042501,102.879464,95.153531,14.491210,14.334545,138.417089,2.301198,66.974011,-87.704558,150.308752,139.458179,148.636955,139.011295,81.736186,137.224857,-0.000556,0.029824,32.000000,-235.674634,138.686240,-0.024633,24.400988,0.684422,440778.046928,0.953330,29.979524,17.460111,2.790440,0.065731,0.025846,176.850659,32.000000,191.519263,-5.219522,180.399331,158.978078,32.000000,154.788702,69.349283,67.494760,91.243796,55.257736,25.548557,0.000000,62.229230,0.000000,40.465397,28.982420,36.784899
49.959087,70.096849,139.181824,2286.150838,102.887953,95.168810,14.766927,14.331120,138.472665,2.301686,66.941123,-87.748267,150.288855,139.480039,148.623106,139.067520,81.785072,137.298155,-0.000555,0.029817,32.000000,-235.679698,138.740736,-0.024669,24.425509,0.684982,440931.568556,0.953862,30.001792,17.485784,2.789733,0.066826,0.030661,176.675730,32.000000,191.777600,343.358958,178.167022,158.755306,32.000000,155.041537,69.349955,67.526230,91.244797,55.257736,25.547078,0.000000,62.234616,0.000000,40.476202,29.533853,36.760541
49.625031,70.042902,139.205641,2286.150838,102.901158,95.180810,14.618021,14.337970,138.453692,2.302016,66.914360,-87.711529,150.227499,139.414297,148.632043,139.055302,81.819558,137.204449,-0.000555,0.029815,32.000000,-235.669078,138.709570,-0.024676,24.428315,0.683264,440843.457725,0.951390,29.871638,17.472104,2.785916,0.074170,0.036440,175.847303,32.000000,192.217886,202.543929,176.406240,158.927580,32.000000,155.117284,69.349738,67.516857,91.240054,55.257736,25.624862,0.000000,62.349674,0.000000,40.437035,29.236042,36.716374
49.782407,69.987304,139.232208,-2284.042501,102.907603,95.201177,14.485671,14.339825,138.530402,2.302471,66.809755,-87.700252,150.206596,139.478956,148.680375,139.086982,81.844959,137.356649,-0.000554,0.029810,32.000000,-235.667879,138.847663,-0.024660,24.484360,0.683264,440843.457725,0.951390,29.871638,17.472104,2.785916,0.070195,0.034278,175.816209,32.000000,192.524250,333.590266,175.143670,159.365421,32.000000,154.239247,69.342667,67.512684,91.253446,55.257736,25.659323,0.000000,62.217339,0.000000,40.444160,28.971343,36.752250
49.766627,69.972441,139.238459,2286.150838,102.941943,95.230461,14.503321,14.339682,138.474036,2.302395,66.829670,-87.694872,150.247221,139.526936,148.653328,139.116175,81.850747,137.333816,-0.000554,0.029831,32.000000,-235.669005,138.819783,-0.024647,24.523201,0.688383,440948.835170,0.958504,30.163546,17.392608,2.805150,0.068100,0.033211,176.461165,32.000000,191.504999,172.739549,179.086952,159.904535,32.000000,154.136054,69.385831,67.511829,91.242981,55.257736,25.703372,0.000000,62.313504,0.000000,40.387482,29.006643,36.724224
49.685332,69.972441,139.233818,2286.150838,102.974654,95.252130,14.562826,14.333689,138.460525,2.302300,66.918835,-87.696155,150.290230,139.516049,148.668640,139.129250,81.790843,137.232000,-0.000552,0.029831,32.000000,-235.681555,138.872364,-0.024703,24.545467,0.684585,440845.677322,0.955067,29.944792,17.440303,2.796816,0.078193,0.040010,176.780909,32.000000,191.388017,295.860278,180.517964,158.895432,32.000000,154.707602,69.402949,67.506512,91.284916,55.257736,25.696462,0.000000,62.313307,0.000000,40.368505,29.125651,36.872353
49.815536,69.993084,139.268129,2286.150838,103.001737,95.273698,14.749313,14.331976,138.488885,2.302487,66.924125,-87.710213,150.300360,139.549735,148.628165,139.160785,81.800169,137.268159,-0.000551,0.029826,32.000000,-235.675892,138.751056,-0.024714,24.524906,0.684703,441211.685291,0.957770,30.030522,17.434559,2.802312,0.065648,0.034134,176.633114,32.000000,191.877614,263.527603,178.410996,158.888651,32.000000,154.923553,69.355058,67.514698,91.276736,55.257736,25.698287,0.000000,62.155733,0.000000,40.386214,29.498625,36.873600
49.850513,69.996387,139.296560,2286.150838,103.013239,95.290186,14.521409,14.333974,138.548249,2.302485,66.902836,-87.728357,150.219497,139.528242,148.618696,139.076894,81.837207,137.354226,-0.000549,0.029818,32.000000,-235.679467,138.809180,-0.024702,24.524696,0.683655,441250.558093,0.955219,29.916275,17.442602,2.795677,0.072171,0.028759,175.812895,32.000000,192.172793,643.339002,176.266776,158.883294,32.000000,155.074721,69.346389,67.516831,91.261970,55.257736,25.751547,0.000000,62.217135,0.000000,40.388448,29.042819,36.916887
49.771922,69.982074,139.275918,-2284.042501,103.039961,95.310529,14.670072,14.331405,138.495015,2.302586,66.886306,-87.748956,150.146587,139.586357,148.668589,139.097468,81.828628,137.385285,-0.000550,0.029833,32.000000,-235.675807,138.846749,-0.024634,24.486563,0.683392,441246.698011,0.954621,29.883389,17.446892,2.794285,0.082319,0.025932,175.605757,32.000000,192.519441,165.106814,175.202553,159.377776,32.000000,154.235015,69.358878,67.541415,91.262387,55.257736,25.773488,0.000000,62.250539,0.000000,40.387848,29.340145,36.894510
49.715881,69.982074,139.212675,-2284.042501,103.057018,95.328346,14.670721,14.332833,138.552337,2.302667,66.885345,-87.726737,150.252203,139.521391,148.700571,139.104925,81.855499,137.319946,-0.000549,0.029849,32.000000,-235.678805,138.831044,-0.024602,24.410377,0.685669,441381.259380,0.956429,29.950420,17.470380,2.798283,0.071439,0.033541,176.234740,32.000000,192.288693,123.339161,177.316495,159.664447,32.000000,153.940766,69.365947,67.560983,91.261041,55.257736,25.760060,0.000000,62.294211,0.000000,40.371004,29.341442,36.689962
49.768933,70.007947,139.329403,2286.150838,103.099126,95.346132,14.450930,14.334973,138.485017,2.302880,66.913481,-87.712576,150.280836,139.570186,148.679399,139.107718,81.846101,137.342002,-0.000548,0.029855,32.000000,-235.675681,138.826332,-0.024603,24.408331,0.688494,441444.871005,0.957728,30.008483,17.412143,2.800165,0.075407,0.032894,176.486214,32.000000,191.623368,425.848128,179.063012,159.835743,32.000000,154.095251,69.366519,67.498716,91.258220,55.257736,25.798088,0.000000,62.232470,0.000000,40.395958,28.901860,36.761495
49.751358,70.036296,139.267597,2286.150838,103.128770,95.361316,14.709592,14.331691,138.551850,2.302934,66.899538,-87.715371,150.291668,139.617636,148.659803,139.094331,81.802030,137.367777,-0.000547,0.029877,32.000000,-235.677488,138.739349,-0.024676,24.407492,0.688475,441547.609692,0.957136,29.979389,17.432130,2.799526,0.067654,0.045498,176.584814,32.000000,191.568799,189.545610,180.432042,158.980966,32.000000,154.633119,69.353860,67.495602,91.246596,55.257736,25.818376,0.000000,62.272277,0.000000,40.426313,29.419183,36.637137
49.944430,70.036571,139.174967,2286.150838,103.154560,95.380319,14.588515,14.337542,138.567834,2.302955,66.994751,-87.691490,150.293196,139.544697,148.619082,139.139459,81.814810,137.348489,-0.000545,0.029889,32.000000,-235.667539,138.806058,-0.024722,24.412789,0.688630,441742.227383,0.957505,30.025943,17.488574,2.799272,0.073586,0.026819,176.725961,32.000000,191.850375,315.122115,178.255513,158.804415,32.000000,154.852977,69.349302,67.494363,91.240214,55.257736,25.839910,0.000000,62.282456,0.000000,40.432342,29.177030,36.874847
49.816996,70.036571,139.325374,2286.150838,103.179730,95.396833,14.394714,14.333403,138.594258,2.302968,67.082889,-87.727141,150.267129,139.572857,148.598670,139.111689,81.865604,137.433480,-0.000543,0.029918,32.000000,-235.674301,138.822804,-0.024720,24.414520,0.685222,441703.399104,0.953523,29.826498,17.466535,2.786596,0.075068,0.042525,175.894560,32.000000,192.149723,426.075557,176.372618,158.854962,32.000000,155.350615,69.339908,67.526981,91.247561,55.257736,25.871415,0.000000,62.235441,0.000000,40.438683,28.789429,36.933468
49.800472,70.047581,139.216596,-2284.042501,103.199944,95.414811,14.725008,14.335401,138.538236,2.303377,66.920177,-87.727580,150.176180,139.612048,148.645711,139.131289,81.852317,137.361203,-0.000543,0.029898,32.000000,-235.679023,138.790702,-0.024720,24.450214,0.687967,441757.707831,0.956501,29.958252,17.456534,2.796744,0.073663,0.030543,175.612391,32.000000,192.493683,301.708786,174.998396,159.435149,32.000000,154.201862,69.351360,67.518899,91.237652,55.257736,25.868545,0.000000,62.219638,0.000000,40.456642,29.450015,36.728700
49.776136,70.040975,139.338418,-2284.042501,103.236067,95.427809,14.523751,14.335259,138.602651,2.303438,66.836752,-87.717164,150.222120,139.661333,148.656725,139.124301,81.875345,137.387669,-0.000542,0.029909,32.000000,-235.674084,138.880297,-0.024714,24.477568,0.686834,441886.681227,0.957129,29.986366,17.435132,2.795487,0.079373,0.034141,176.097136,32.000000,192.135830,234.492479,177.184058,159.648672,32.000000,154.010447,69.344689,67.513045,91.175423,55.257736,25.913414,0.000000,62.255569,0.000000,40.457779,29.047501,36.898031
49.912752,70.024461,139.266546,2286.150838,103.255044,95.446859,14.357981,14.332975,138.590561,2.303741,66.865408,-87.730656,150.225870,139.651220,148.676089,139.182808,81.868916,137.396976,-0.000541,0.029914,32.000000,-235.676204,138.839508,-0.024744,24.479771,0.686834,441886.681227,0.957129,29.986366,17.435132,2.795487,0.074206,0.040488,176.507973,32.000000,191.507199,212.055308,179.031182,159.853367,32.000000,154.393758,69.367059,67.523396,91.189708,55.257736,25.928059,0.000000,62.237590,0.000000,40.464585,28.715962,36.908670
49.884058,70.017029,139.270118,-2284.042501,103.283879,95.469713,14.416458,14.335687,138.535252,2.304335,66.900302,-87.707152,150.257523,139.605645,148.669361,139.086592,81.850248,137.455515,-0.000541,0.029938,32.000000,-235.675132,138.819051,-0.024746,24.508567,0.687112,441910.190427,0.957705,30.004958,17.424808,2.799302,0.068299,0.027884,176.545509,32.000000,191.384572,225.619166,180.256968,159.113713,32.000000,154.570506,69.371348,67.495649,91.180547,55.257736,25.965867,0.000000,62.258744,0.000000,40.454002,28.832917,36.697225
49.602004,70.017029,139.147686,-2284.042501,103.287582,95.488742,14.675300,14.334973,138.596645,2.304738,67.008797,-87.713551,150.280953,139.568065,148.577501,139.136891,81.847528,137.268707,-0.000540,0.029934,32.000000,-235.677156,138.858964,-0.024435,24.554331,0.684726,441916.626209,0.955007,29.847115,17.435703,2.790200,0.072912,0.031806,176.601550,32.000000,191.655002,199.303630,178.416982,158.827326,32.000000,155.003415,69.347545,67.500094,91.186762,55.257736,25.913727,0.000000,62.349965,0.000000,40.449630,29.350600,36.831267
49.899859,70.022259,139.396262,2286.150838,103.328689,95.505255,14.722215,14.335687,138.544732,2.305217,67.106311,-87.700330,150.227041,139.567311,148.602654,139.119677,81.869142,137.392341,-0.000539,0.029954,32.000000,-235.671198,138.744161,-0.024427,24.571483,0.687094,442306.022705,0.962016,30.161579,17.395506,2.805284,0.072862,0.024673,175.924810,32.000000,192.098702,438.085145,176.473045,158.823015,32.000000,155.297010,69.360864,67.532169,91.175762,55.257736,25.977726,0.000000,62.240873,0.000000,40.458104,29.444430,36.804415
49.928174,70.058866,139.314140,2286.150838,103.321445,95.519284,14.470087,14.338398,138.549404,2.305564,66.950389,-87.728319,150.194933,139.608031,148.631766,139.169978,81.872795,137.354406,-0.000539,0.029951,32.000000,-235.672584,138.873483,-0.024419,24.548247,0.683405,442190.541818,0.955738,29.858238,17.433254,2.793520,0.073412,0.027132,175.588691,32.000000,192.374942,206.626105,175.006380,159.369088,32.000000,154.238392,69.361894,67.507399,91.174114,55.257736,26.008479,0.000000,62.167538,0.000000,40.499294,28.940174,36.712926
49.770646,70.053361,139.269240,-2284.042501,103.340896,95.530725,14.696319,14.339112,138.519555,2.305578,66.904132,-87.697230,150.212286,139.613638,148.646490,139.155371,81.901085,137.342060,-0.000538,0.029934,32.000000,-235.664003,138.889534,-0.024446,24.542320,0.683397,442278.668196,0.955410,29.865584,17.411390,2.790291,0.078907,0.032982,176.043391,32.000000,192.316742,168.337995,177.210622,159.618856,32.000000,154.023613,69.378371,67.534733,91.160814,55.257736,26.018265,0.000000,62.245128,0.000000,40.509071,29.392639,36.889227
49.754900,70.053361,139.299221,-2284.042501,103.364813,95.539567,14.673914,14.334545,138.591314,2.305765,66.909275,-87.699685,150.242992,139.602709,148.668884,139.129943,81.887354,137.459271,-0.000537,0.029905,32.000000,-235.672339,138.867999,-0.024433,24.508121,0.685807,442357.889786,0.958891,30.023028,17.377173,2.798220,0.069212,0.028689,176.592051,32.000000,191.592034,175.066059,178.997693,159.811349,32.000000,154.303835,69.360861,67.501370,91.141962,55.257736,26.042732,0.000000,62.262770,0.000000,40.512601,29.347828,36.760394
50.119309,70.051710,139.305981,2286.150838,103.364543,95.548404,14.447354,14.338969,138.575308,2.305785,66.865491,-87.710855,150.244785,139.649220,148.652791,139.190432,81.859997,137.546784,-0.000536,0.029881,32.000000,-235.670702,138.938502,-0.024419,24.491966,0.687215,442433.998580,0.959341,30.039338,17.447159,2.799709,0.066309,0.028949,176.567292,32.000000,191.364284,175.940884,180.319119,159.020860,32.000000,154.497283,69.375279,67.500005,91.168332,55.257736,26.069625,0.000000,62.228716,0.000000,40.519680,28.894708,36.724371
49.995534,70.045654,139.375221,-2284.042501,103.383540,95.562370,14.720547,14.339112,138.634451,2.305808,66.712300,-87.709900,150.270629,139.671711,148.618926,139.211925,81.861078,137.481631,-0.000535,0.029876,32.000000,-235.669248,138.970624,-0.024435,24.496765,0.682212,442326.950896,0.951910,29.661244,17.516496,2.779487,0.066718,0.029030,176.618626,32.000000,191.738544,174.940834,178.606149,158.669416,32.000000,154.978396,69.335013,67.487950,91.130535,55.257736,26.111188,0.000000,62.116059,0.000000,40.522067,29.441094,36.741612
49.719675,69.968312,139.461495,-2284.042501,103.364814,95.574119,14.651145,14.337970,138.641809,2.305902,66.667643,-87.700321,150.228608,139.623426,148.607269,139.226592,81.867644,137.465144,-0.000535,0.029903,32.000000,-235.667603,138.997545,-0.024454,24.452863,0.684384,442448.068560,0.954403,29.782816,17.484163,2.787753,0.072375,0.025533,175.971987,32.000000,192.194921,176.333308,176.404784,158.873742,32.000000,155.256813,69.333509,67.506003,91.139056,55.257736,26.158668,0.000000,62.167269,0.000000,40.529649,29.302290,36.570446
49.760749,69.968312,139.215204,-2284.042501,103.366103,95.588368,14.420904,14.335116,138.653991,2.306152,66.728844,-87.707398,150.152663,139.689411,148.639658,139.231561,81.898715,137.519425,-0.000536,0.029889,32.000000,-235.674227,138.989470,-0.024435,24.433088,0.690189,442543.405019,0.960026,29.990790,17.469689,2.804956,0.064177,0.031257,175.564732,32.000000,192.289997,176.270923,175.163666,159.282563,32.000000,154.266466,69.334375,67.517691,91.170209,55.257736,26.106233,0.000000,62.245505,0.000000,40.449454,28.841807,36.756139
49.906535,69.916568,139.418742,2286.150838,103.368284,95.602355,14.730806,14.335544,138.660956,2.306380,66.655559,-87.706320,150.188766,139.704847,148.674310,139.183747,81.902742,137.532422,-0.000535,0.029916,32.000000,-235.670029,138.984188,-0.024469,24.462698,0.689022,442531.772233,0.959679,29.948231,17.464656,2.797691,0.084610,0.027483,175.980430,32.000000,192.306997,206.003781,177.117104,159.568150,32.000000,153.992307,69.346432,67.505637,91.166907,55.257736,26.204720,0.000000,62.166766,0.000000,40.388330,29.461612,36.855552
49.910658,69.957028,139.316614,2286.150838,103.397884,95.611259,14.628071,14.331405,138.681333,2.306847,66.604132,-87.730763,150.206480,139.784555,148.675692,139.228665,81.899343,137.482903,-0.000535,0.029908,32.000000,-235.678265,139.001749,-0.024523,24.482944,0.686955,442446.836977,0.956499,29.745646,17.466862,2.793597,0.080420,0.037360,176.642147,32.000000,191.671677,175.867841,178.984815,160.059371,32.000000,153.873184,69.361643,67.505899,91.197146,55.257736,26.191312,0.000000,62.149570,0.000000,40.415912,29.256142,36.898031
49.827824,69.942715,139.459291,2286.150838,103.408037,95.628968,14.757275,14.328266,138.719053,2.307054,66.671810,-87.746573,150.225330,139.705073,148.678592,139.229111,81.849262,137.526450,-0.000537,0.029931,32.000000,-235.681241,138.905120,-0.024518,24.507649,0.686955,442446.836977,0.956499,29.745646,17.466862,2.793597,0.070994,0.032436,176.646809,32.000000,191.332334,311.609004,180.402320,159.003728,32.000000,154.518284,69.349858,67.526133,91.211959,55.257736,26.270586,0.000000,62.189671,0.000000,40.391737,29.514550,36.858266
49.863987,69.929229,139.175613,-2284.042501,103.433507,95.641625,14.420441,14.331548,138.651731,2.307215,66.749179,-87.722499,150.222814,139.705582,148.612502,139.184804,81.849685,137.537078,-0.000537,0.029937,32.000000,-235.680581,138.920639,-0.024635,24.553990,0.685968,442541.376144,0.956570,29.781845,17.446508,2.791320,0.069683,0.023758,176.607204,32.000000,191.740347,282.762850,178.689272,158.788816,32.000000,154.731039,69.314301,67.515470,91.211567,55.257736,26.289891,0.000000,62.250862,0.000000,40.382222,28.840882,36.891722
49.911856,69.929229,139.532699,-2284.042501,103.471183,95.649321,14.380395,14.342537,138.676775,2.307198,66.872393,-87.703389,150.168937,139.706293,148.570315,139.176561,81.903646,137.546108,-0.000539,0.029949,32.000000,-235.670413,138.929833,-0.024723,24.533298,0.687334,442741.419175,0.958410,29.853191,17.517478,2.798824,0.069909,0.033844,176.055341,32.000000,192.276183,115.079084,176.364676,158.813735,32.000000,154.884646,69.326833,67.530941,91.228528,55.257736,26.336239,0.000000,62.150591,0.000000,40.357402,28.760791,36.782478
49.794656,69.966936,139.211140,2286.150838,103.470708,95.663317,14.747103,14.332404,138.712405,2.307195,66.886118,-87.706373,150.140588,139.535644,148.635172,139.183704,81.929495,137.421381,-0.000539,0.029971,32.000000,-235.679233,138.975011,-0.024722,24.512475,0.684178,442763.085029,0.957543,29.802296,17.522154,2.791105,0.078070,0.026757,175.546660,32.000000,192.344414,181.480737,174.929369,159.323656,32.000000,154.371333,69.352321,67.521110,91.229007,55.257736,26.291759,0.000000,62.148821,0.000000,40.386355,29.494205,36.657680
49.858576,69.983726,139.311681,2286.150838,103.453107,95.672213,14.456563,14.338398,138.649101,2.307197,66.807583,-87.674065,150.148575,139.642287,148.595973,139.162155,81.925043,137.553722,-0.000541,0.029984,32.000000,-235.671928,138.952779,-0.024692,24.519398,0.685810,442675.627540,0.956768,29.752808,17.472523,2.795582,0.069166,0.031908,175.960614,32.000000,192.351401,254.970343,176.898256,159.639931,32.000000,153.817685,69.334059,67.493653,91.203146,55.257736,26.305031,0.000000,62.171327,0.000000,40.398060,28.913126,36.898031
49.959893,70.034645,139.250989,-2284.042501,103.466966,95.682371,14.692942,14.337827,138.716030,2.307383,66.871459,-87.726453,150.167122,139.563416,148.606944,139.154902,81.863855,137.388442,-0.000541,0.029983,32.000000,-235.672171,138.992182,-0.024713,24.478538,0.686788,442801.880285,0.959588,29.911742,17.386836,2.795704,0.077209,0.033200,176.618917,32.000000,191.720080,230.463744,178.882326,159.769847,32.000000,153.876811,69.337722,67.492746,91.199275,55.257736,26.344473,0.000000,62.188122,0.000000,40.395357,29.385883,36.865676
49.682489,70.034645,139.240573,-2284.042501,103.472499,95.687451,14.784317,14.330977,138.605888,2.307186,66.876869,-87.734928,150.200922,139.557871,148.606934,139.130450,81.847114,137.430074,-0.000541,0.029994,32.000000,-235.676071,138.853989,-0.024772,24.427581,0.686206,442838.859887,0.958519,29.862388,17.454776,2.794137,0.080412,0.037117,176.637831,32.000000,191.358426,214.780049,180.316153,159.113489,32.000000,154.673928,69.338541,67.489405,91.228051,55.257736,26.323904,0.000000,62.260284,0.000000,40.450443,29.568634,36.722537
49.776631,70.029966,139.250080,2286.150838,103.467860,95.688703,14.474357,14.331263,138.548480,2.307300,67.046618,-87.728307,150.218232,139.638088,148.585833,139.074019,81.890675,137.394937,-0.000540,0.029968,32.000000,-235.675458,138.916111,-0.024779,24.405367,0.685672,443003.098169,0.956637,29.808600,17.436669,2.787256,0.073899,0.037294,176.629490,32.000000,191.711639,213.694933,178.754441,158.740356,32.000000,154.597652,69.350405,67.527097,91.252937,55.257736,26.397013,0.000000,62.184976,0.000000,40.451146,28.948714,36.721803
50.006628,70.045654,139.380283,-2284.042501,103.464135,95.689980,14.656962,14.334830,138.647658,2.307560,67.045411,-87.698749,150.177935,139.567923,148.561440,139.159402,81.898073,137.438825,-0.000541,0.029957,32.000000,-235.673857,138.860289,-0.024801,24.422414,0.691344,443207.412869,0.962285,30.095675,17.473390,2.802609,0.074078,0.029649,175.915443,32.000000,192.230136,174.231503,176.440521,158.652798,32.000000,155.009361,69.327948,67.510418,91.244065,55.257736,26.413767,0.000000,62.075108,0.000000,40.472192,29.313924,36.675802
49.786157,70.044003,139.358842,2286.150838,103.469564,95.691185,14.665863,14.328266,138.625894,2.307691,66.970669,-87.718959,150.148178,139.556791,148.554462,139.237097,81.911678,137.346559,-0.000541,0.029957,32.000000,-235.677635,138.827619,-0.024742,24.471562,0.687243,442965.082837,0.955569,29.771366,17.426630,2.787236,0.072304,0.028617,175.695067,32.000000,192.392386,173.426171,174.907297,159.408925,32.000000,154.438106,69.356879,67.535667,91.276957,55.257736,26.441100,0.000000,62.200078,0.000000,40.479774,29.331726,36.809770
49.970822,70.044003,139.384071,2286.150838,103.485478,95.695002,14.521611,14.335544,138.600484,2.307928,66.840162,-87.719965,150.157208,139.601098,148.575312,139.073737,81.914721,137.441171,-0.000541,0.029969,32.000000,-235.671832,138.856434,-0.024792,24.528918,0.687243,442965.082837,0.955569,29.771366,17.426630,2.787236,0.070627,0.029965,175.809731,32.000000,192.313168,175.215387,176.776918,159.557578,32.000000,153.671245,69.330207,67.531410,91.241916,55.257736,26.458033,0.000000,62.098649,0.000000,40.485483,29.043223,36.794583
49.749992,70.015378,139.271740,-2284.042501,103.504243,95.697541,14.659189,14.326982,138.618889,2.307924,66.807494,-87.716669,150.180694,139.601508,148.598845,139.122217,81.859087,137.339398,-0.000542,0.029951,32.000000,-235.680231,138.892414,-0.024822,24.556010,0.689130,443062.432857,0.960055,29.997607,17.368740,2.799148,0.076477,0.029110,176.554620,32.000000,191.666546,175.273718,178.903150,159.669872,32.000000,153.963635,69.336777,67.520099,91.263378,55.257736,26.434016,0.000000,62.246650,0.000000,40.461888,29.318378,36.578443
49.832821,70.024736,139.276447,2286.150838,103.490033,95.694964,14.656932,14.336115,138.528162,2.308123,66.863196,-87.727029,150.199659,139.630216,148.587777,139.078545,81.872865,137.545073,-0.000542,0.029935,32.000000,-235.671425,138.965016,-0.024820,24.546411,0.684851,442975.481018,0.956272,29.806674,17.411107,2.789309,0.073172,0.032499,176.707412,32.000000,191.376361,173.290791,180.292949,159.270556,32.000000,154.614582,69.347542,67.502588,91.268509,55.257736,26.462060,0.000000,62.172273,0.000000,40.474027,29.313865,36.793556
49.772927,70.044829,139.212818,-2284.042501,103.508765,95.698796,14.409305,14.340967,138.543638,2.308199,66.906510,-87.702522,150.215070,139.613046,148.587612,139.219158,81.883800,137.367585,-0.000542,0.029935,32.000000,-235.671327,138.919615,-0.024855,24.507990,0.685910,443103.415859,0.959044,29.930043,17.502807,2.794874,0.085276,0.039947,176.534775,32.000000,191.589057,176.088907,178.736426,158.787162,32.000000,154.520951,69.326600,67.525713,91.280948,55.257736,26.527536,0.000000,62.149427,0.000000,40.478135,28.818610,36.668612
49.944669,70.044829,139.336850,-2284.042501,103.502243,95.702640,14.661370,14.337256,138.544177,2.308265,66.959767,-87.697948,150.193767,139.559582,148.540759,139.139826,81.902529,137.437333,-0.000542,0.029920,32.000000,-235.671267,138.816378,-0.024917,24.468992,0.687652,443156.529210,0.960463,30.012134,17.406712,2.796959,0.076251,0.034079,175.944300,32.000000,192.213416,176.806764,176.505020,158.762497,32.000000,155.004892,69.321584,67.525265,91.269523,55.257736,26.519802,0.000000,62.110855,0.000000,40.505048,29.322741,36.720923
49.815934,70.033269,139.144283,2286.150838,103.505728,95.705167,14.654701,14.335259,138.512923,2.308230,67.027634,-87.720900,150.145034,139.486951,148.569965,139.081763,81.932032,137.365305,-0.000543,0.029918,32.000000,-235.672445,138.867570,-0.024886,24.409826,0.686752,443047.914939,0.957208,29.834507,17.421458,2.789824,0.060654,0.038297,175.705352,32.000000,192.419617,186.464536,174.915692,159.347421,32.000000,154.301000,69.347215,67.535553,91.311670,55.257736,26.538289,0.000000,62.236234,0.000000,40.500013,29.309403,36.911311
49.886700,70.066848,139.173246,-2284.042501,103.480569,95.705199,14.354439,14.337542,138.467646,2.308198,66.973924,-87.700261,150.169410,139.502936,148.582590,139.047540,81.935353,137.453453,-0.000543,0.029916,32.000000,-235.669343,138.912927,-0.024884,24.424801,0.689454,443060.781487,0.959923,29.956049,17.357386,2.793168,0.072534,0.025896,175.716142,32.000000,192.268428,215.704861,176.767435,159.611549,32.000000,153.808068,69.332748,67.508154,91.287025,55.257736,26.498408,0.000000,62.140118,0.000000,40.539931,28.708878,36.911751
50.010270,70.085014,139.353051,-2284.042501,103.471319,95.703926,14.696424,14.330835,138.495588,2.308097,66.832601,-87.703720,150.193544,139.544841,148.598780,139.018993,81.881468,137.394672,-0.000544,0.029911,32.000000,-235.678508,138.883541,-0.024712,24.464035,0.688147,443059.466619,0.958342,29.916430,17.396368,2.789787,0.072723,0.029331,176.477861,32.000000,191.614329,177.887405,178.858068,159.742126,32.000000,153.898897,69.363698,67.517530,91.294023,55.257736,26.606628,0.000000,62.155770,0.000000,40.551033,29.392848,36.875287
49.790809,70.085014,139.301118,-2284.042501,103.489138,95.712254,14.500798,14.332262,138.485574,2.307986,66.849179,-87.713826,150.243586,139.562254,148.544241,139.068336,81.885184,137.370633,-0.000545,0.029903,32.000000,-235.676098,138.906505,-0.024562,24.504817,0.688147,443059.466619,0.958342,29.916430,17.396368,2.789787,0.067204,0.032104,176.573795,32.000000,191.532195,218.675686,178.885057,158.883695,32.000000,154.709055,69.339086,67.523661,91.301342,55.257736,26.609624,0.000000,62.201872,0.000000,40.587460,29.001596,36.800453
49.899477,70.040700,139.094134,2286.150838,103.475531,95.717288,14.832096,14.340681,138.533709,2.307974,66.864391,-87.728147,150.203785,139.615860,148.548895,139.139176,81.917822,137.457408,-0.000546,0.029892,32.000000,-235.671284,138.890125,-0.024551,24.527738,0.686059,443105.921277,0.955633,29.806967,17.422046,2.786489,0.077799,0.030093,175.831437,32.000000,192.167596,186.008563,176.511476,158.743448,32.000000,155.017535,69.332951,67.518761,91.307729,55.257736,26.540223,0.000000,62.123323,0.000000,40.553740,29.664192,36.767731
49.822529,70.010149,139.389283,-2284.042501,103.462799,95.723607,14.501120,14.334117,138.533029,2.307752,66.821642,-87.692153,150.132052,139.568840,148.583223,138.984464,81.917266,137.423093,-0.000545,0.029867,32.000000,-235.670473,138.857618,-0.024530,24.536734,0.690416,443274.660499,0.960923,30.069115,17.412677,2.800407,0.073911,0.031517,175.787951,32.000000,192.336590,142.730735,174.913258,159.306546,32.000000,154.227753,69.328456,67.516753,91.295845,55.257736,26.609009,0.000000,62.220704,0.000000,40.527517,29.002239,36.723784
