OSU 80 Ton Compressor Load Stand
49.803197,69.993084,139.333638,2286.150838,103.468955,95.727405,14.603349,14.336257,138.498396,2.307741,66.765872,-87.678642,150.144709,139.563966,148.579917,139.130352,81.904653,137.431110,-0.000545,0.029858,32.000000,-235.675380,138.834958,-0.024564,24.514363,0.687066,443141.326881,0.959565,29.926104,17.399888,2.797716,0.072564,0.043488,175.702415,32.000000,192.184641,423.912997,176.686871,159.650463,32.000000,153.903232,69.304086,67.498573,91.254218,55.257736,26.660323,0.000000,62.176902,0.000000,40.511725,29.206697,36.749976
49.892417,69.992809,139.221955,2286.150838,103.445762,95.732499,14.742465,14.333261,138.533153,2.307672,66.797875,-87.718025,150.139015,139.543352,148.591723,139.015063,81.881894,137.386161,-0.000545,0.029837,32.000000,-235.672968,138.793130,-0.024543,24.507518,0.687714,443171.514717,0.959958,29.929048,17.416348,2.797685,0.072154,0.025893,176.361966,32.000000,191.536111,346.869664,178.619283,159.751074,32.000000,153.750789,69.336482,67.507734,91.289587,55.257736,26.635387,0.000000,62.163011,0.000000,40.510576,29.484931,36.907789
49.809952,69.992809,139.191144,2286.150838,103.419335,95.729950,14.564850,14.331834,138.526496,2.307446,66.864473,-87.729848,150.208395,139.518272,148.621274,139.102622,81.860217,137.366287,-0.000546,0.029839,32.000000,-235.678329,138.916193,-0.024552,24.501879,0.686033,443186.909629,0.958203,29.836479,17.417535,2.790443,0.068159,0.025059,176.679677,32.000000,191.379229,178.787921,180.087361,159.052467,32.000000,154.606205,69.345049,67.507164,91.327644,55.257736,26.647799,0.000000,62.163890,0.000000,40.509115,29.129699,36.778736
49.978263,70.028865,139.409767,2286.150838,103.409978,95.726225,14.596767,14.335544,138.566326,2.307632,66.876207,-87.691863,150.190944,139.589353,148.557726,139.004471,81.868961,137.345675,-0.000547,0.029837,32.000000,-235.673143,138.808792,-0.024555,24.456482,0.687287,443258.769954,0.959820,29.921781,17.429672,2.794444,0.079167,0.031492,176.533564,32.000000,191.444645,164.035242,178.715548,158.883029,32.000000,154.767390,69.325143,67.532160,91.341962,55.257736,26.664803,0.000000,62.171016,0.000000,40.546846,29.193535,36.911898
49.844231,70.032993,139.062389,2286.150838,103.385753,95.727493,14.833093,14.341395,138.534096,2.307627,66.801898,-87.733607,150.168554,139.508095,148.546710,139.065409,81.925557,137.352179,-0.000548,0.029861,32.000000,-235.665162,138.833569,-0.024559,24.406312,0.687086,443179.457725,0.956518,29.783853,17.411032,2.789408,0.122246,0.028348,175.675769,32.000000,192.063333,495.094486,176.572313,158.528428,32.000000,154.841806,69.339288,67.523863,91.330360,55.257736,26.634398,0.000000,62.145390,0.000000,40.555868,29.666185,36.870299
49.865295,69.963083,139.399988,2286.150838,103.365845,95.733930,14.514254,14.340396,138.532443,2.307627,66.822192,-87.705854,150.102974,139.629604,148.574643,139.092442,81.947266,137.368483,-0.000549,0.029881,32.000000,-235.664358,138.799612,-0.024550,24.392071,0.688875,443160.130219,0.959156,29.926494,17.357559,2.789940,0.068926,0.036077,175.726192,32.000000,192.295061,194.827306,175.062027,159.214364,32.000000,154.427987,69.331139,67.544828,91.330791,55.257736,26.696025,0.000000,62.094539,0.000000,40.561348,29.028507,36.748729
49.881212,69.963083,139.327646,2286.150838,103.339724,95.735671,14.623939,14.341823,138.536159,2.307772,66.709465,-87.687046,150.103888,139.551425,148.588883,139.080179,81.916777,137.446144,-0.000549,0.029889,32.000000,-235.665717,138.853087,-0.024517,24.393880,0.690522,443052.824971,0.958583,29.834798,17.343676,2.795531,0.070513,0.032768,175.640022,32.000000,192.235430,605.171823,176.477369,159.737850,32.000000,153.986578,69.329646,67.496722,91.331793,55.257736,26.761935,0.000000,62.117149,0.000000,40.487484,29.247878,36.561495
49.785081,69.936110,139.255063,-2284.042501,103.291224,95.734385,14.676280,14.334402,138.530863,2.307768,66.765097,-87.703401,150.163355,139.511379,148.635906,139.041303,81.929251,137.371141,-0.000549,0.029892,32.000000,-235.677399,138.770613,-0.024499,24.437180,0.689887,443108.454602,0.958329,29.818339,17.411438,2.793189,0.065360,0.035054,176.213358,32.000000,191.474983,631.595575,178.766940,159.681292,32.000000,153.721481,69.367655,67.518167,91.329157,55.257736,26.753174,0.000000,62.236617,0.000000,40.452233,29.352560,36.816814
49.866401,69.985652,139.141135,2286.150838,103.298202,95.730498,14.550931,14.333831,138.462792,2.307614,66.847645,-87.710144,150.214418,139.454203,148.610180,138.950117,81.857891,137.354899,-0.000548,0.029843,32.000000,-235.677315,138.894043,-0.024555,24.490235,0.689723,443097.133378,0.960362,29.890828,17.362968,2.797124,0.076489,0.030815,176.678682,32.000000,191.267934,271.910869,180.178602,159.091728,32.000000,154.651692,69.353710,67.496700,91.354486,55.257736,26.735560,0.000000,62.120845,0.000000,40.492364,29.101861,36.693190
49.905394,70.007396,139.235449,-2284.042501,103.289426,95.720445,14.661192,14.339254,138.486356,2.307454,66.948696,-87.719828,150.182498,139.581318,148.560301,139.078588,81.921033,137.379748,-0.000548,0.029832,32.000000,-235.669433,138.775955,-0.024794,24.524276,0.686491,443226.007345,0.958858,29.856222,17.426532,2.790278,0.073928,0.027441,176.421466,32.000000,191.406269,337.582595,178.707386,158.996368,32.000000,154.842997,69.343732,67.511671,91.349361,55.257736,26.794121,0.000000,62.177665,0.000000,40.489981,29.322384,36.764576
49.737007,70.030791,139.143780,-2284.042501,103.273739,95.717982,14.532851,14.333403,138.426571,2.307211,66.986650,-87.707973,150.162868,139.457527,148.527306,138.966638,81.915215,137.238244,-0.000549,0.029801,32.000000,-235.672825,138.811057,-0.024730,24.520447,0.686491,443226.007345,0.958858,29.856222,17.426532,2.790278,0.069633,0.030065,175.540764,32.000000,191.939308,293.919505,176.610147,158.587654,32.000000,154.880449,69.344284,67.532615,91.370319,55.257736,26.759930,0.000000,62.203555,0.000000,40.512685,29.065701,36.750049
49.792878,70.030791,139.299327,-2284.042501,103.272092,95.718063,14.628191,14.337970,138.421822,2.307102,67.054213,-87.698696,150.122058,139.484442,148.527908,138.937142,81.873643,137.253748,-0.000547,0.029788,32.000000,-235.673504,138.660949,-0.024692,24.523175,0.685376,443070.917356,0.957795,29.837655,17.375317,2.789988,0.067478,0.030079,175.728430,32.000000,192.226572,201.138856,174.881914,159.100753,32.000000,154.501497,69.332067,67.507055,91.371285,55.257736,26.834456,0.000000,62.168545,0.000000,40.540466,29.256381,36.652397
49.830749,70.055013,139.025423,2286.150838,103.251799,95.710491,14.604689,14.337256,138.380249,2.307109,66.969771,-87.708181,150.078944,139.434138,148.519730,138.962179,81.890742,137.319636,-0.000547,0.029750,32.000000,-235.670775,138.703309,-0.024673,24.521103,0.687548,443172.118320,0.961572,30.032039,17.386348,2.798058,0.066656,0.027174,175.590125,32.000000,192.197199,204.797622,176.568175,159.624648,32.000000,153.830328,69.298229,67.504773,91.328296,55.257736,26.802502,0.000000,62.243197,0.000000,40.571728,29.209379,36.682331
49.882075,70.089693,139.109656,-2284.042501,103.242860,95.707878,14.464048,14.334688,138.392553,2.307162,66.847886,-87.716111,150.131406,139.409710,148.555548,138.951951,81.915406,137.255199,-0.000547,0.029705,32.000000,-235.674000,138.692746,-0.024653,24.494195,0.685597,443178.327302,0.959526,29.962461,17.376750,2.789952,0.081751,0.035206,176.085624,32.000000,191.383831,231.652832,178.772994,159.631754,32.000000,153.776145,69.309478,67.492324,91.364437,55.257736,26.796360,0.000000,62.111805,0.000000,40.616385,28.928096,36.865970
49.673181,70.077032,139.018154,2286.150838,103.229358,95.709103,14.807010,14.336257,138.417658,2.307154,66.899443,-87.731272,150.188342,139.378165,148.534942,138.903323,81.822804,137.229671,-0.000547,0.029666,32.000000,-235.676364,138.715363,-0.024641,24.427555,0.685597,443178.327302,0.959526,29.962461,17.376750,2.789952,0.071065,0.037484,176.596578,32.000000,191.395845,32.122264,180.138102,159.151322,32.000000,154.577644,69.334757,67.492271,91.354584,55.257736,26.831229,0.000000,62.108495,0.000000,40.631282,29.614020,36.762375
49.757395,70.077032,139.135361,2286.150838,103.272948,95.707764,14.553663,14.332975,138.446246,2.307157,66.977037,-87.717661,150.181802,139.408650,148.525723,138.886351,81.864383,137.191619,-0.000547,0.029671,32.000000,-235.670467,138.561975,-0.024642,24.453623,0.690633,443407.008601,0.962914,30.147715,17.401480,2.798656,0.069467,0.033313,176.551637,32.000000,191.408663,332.871516,178.911915,158.815401,32.000000,154.707427,69.320963,67.478863,91.347147,55.257736,26.823508,0.000000,62.185018,0.000000,40.631809,29.107325,36.559661
49.648260,70.063820,139.008542,2286.150838,103.280349,95.707746,14.603371,14.332547,138.369002,2.307150,67.047453,-87.703144,150.124960,139.452919,148.511020,138.887226,81.863273,137.246039,-0.000545,0.029668,32.000000,-235.676796,138.632031,-0.024708,24.404817,0.689171,443279.228898,0.961056,30.060424,17.341618,2.796275,0.070143,0.029034,175.589701,32.000000,191.968616,247.457104,176.493251,158.618662,32.000000,154.881319,69.326103,67.513147,91.346858,55.257736,26.826967,0.000000,62.199438,0.000000,40.630340,29.206742,36.697298
49.827757,70.072353,139.102092,-2284.042501,103.283556,95.697521,14.734299,14.335116,138.416026,2.307368,67.023420,-87.710322,150.099328,139.421557,148.518455,138.829493,81.915591,137.273910,-0.000545,0.029673,32.000000,-235.672752,138.677021,-0.024724,24.394510,0.689171,443279.228898,0.961056,30.060424,17.341618,2.796275,0.070419,0.034035,175.617823,32.000000,192.351365,366.966563,175.032478,159.018657,32.000000,154.244591,69.330476,67.507957,91.372310,55.257736,26.831060,0.000000,62.147261,0.000000,40.649679,29.468597,36.621950
49.781105,70.061618,139.095484,2286.150838,103.298220,95.697508,14.442582,14.337114,138.392037,2.307534,66.911287,-87.695979,150.101597,139.380653,148.535195,138.943620,81.931892,137.245872,-0.000546,0.029689,32.000000,-235.672065,138.583408,-0.024675,24.392858,0.689508,443096.173946,0.959427,29.982899,17.329943,2.791659,0.063763,0.031719,175.737464,32.000000,192.289096,212.671432,176.387040,159.519568,32.000000,154.097505,69.323405,67.512524,91.353628,55.257736,26.896329,0.000000,62.206616,0.000000,40.661696,28.885164,36.581671
49.753940,70.061618,138.976031,2286.150838,103.303306,95.694961,14.596318,14.334830,138.444015,2.307395,66.707492,-87.727176,150.112605,139.520126,148.579725,138.946878,81.884143,137.204411,-0.000545,0.029723,32.000000,-235.671726,138.669720,-0.024691,24.372532,0.690219,443077.915441,0.960348,30.020455,17.300175,2.794142,0.071871,0.025496,176.053240,32.000000,191.424073,284.561648,178.685863,159.874198,32.000000,153.892442,69.322149,67.507519,91.347268,55.257736,26.810879,0.000000,62.189413,0.000000,40.661530,29.192635,36.720482
49.712420,70.022809,139.080462,-2284.042501,103.321791,95.691135,14.751319,14.333403,138.252183,2.307385,66.813293,-87.724380,150.176096,139.368460,148.565307,138.860050,81.872597,137.271545,-0.000546,0.029735,32.000000,-235.676104,138.646756,-0.024657,24.437704,0.690609,443167.102634,0.960806,30.048589,17.328005,2.793267,0.072657,0.028201,176.520192,32.000000,191.430807,128.836707,180.128782,158.945972,32.000000,154.153394,69.332167,67.484682,91.344749,55.257736,26.893591,0.000000,62.251836,0.000000,40.629867,29.502639,36.834055
49.636792,69.979872,138.931107,2286.150838,103.312487,95.684840,14.423321,14.336257,138.314856,2.307173,66.961865,-87.698297,150.193028,139.303127,148.540779,138.927770,81.900104,137.210572,-0.000546,0.029710,32.000000,-235.671610,138.533930,-0.024748,24.477515,0.689818,443145.694319,0.961773,30.052807,17.371800,2.797701,0.068951,0.039158,176.611735,32.000000,191.463832,720.274138,178.732748,158.795467,32.000000,154.974460,69.327420,67.494074,91.359417,55.257736,26.812172,0.000000,62.262672,0.000000,40.589679,28.846642,36.804268
49.734724,70.018130,139.097539,2286.150838,103.300052,95.678490,14.667096,14.335972,138.309013,2.307028,67.033446,-87.701669,150.121755,139.361893,148.480777,138.961058,81.873961,137.093406,-0.000547,0.029709,32.000000,-235.675338,138.689462,-0.024713,24.530466,0.689005,443053.670302,0.963172,30.088311,17.315002,2.798954,0.070888,0.023413,175.502650,32.000000,191.948021,273.313544,176.531603,158.714197,32.000000,155.110305,69.336303,67.505058,91.332337,55.257736,26.853873,0.000000,62.132147,0.000000,40.586336,29.334192,36.925251
49.741203,70.018130,138.928310,2286.150838,103.312739,95.677213,14.693989,14.338255,138.340552,2.306804,66.863190,-87.713355,150.083599,139.340034,148.526298,138.824321,81.930544,137.222854,-0.000546,0.029691,32.000000,-235.669612,138.724866,-0.024705,24.484596,0.686854,443064.478332,0.961258,30.025011,17.284836,2.796789,0.069544,0.030257,175.576148,32.000000,192.245049,251.423856,175.019360,159.018139,32.000000,154.154382,69.347336,67.506543,91.338532,55.257736,26.821817,0.000000,62.207088,0.000000,40.626414,29.387977,36.765530
49.743825,70.021158,139.064971,-2284.042501,103.324485,95.683555,14.477714,14.333403,138.328509,2.306594,66.756763,-87.705212,150.098978,139.439094,148.538662,138.862658,81.951691,137.246896,-0.000546,0.029680,32.000000,-235.672825,138.541029,-0.024542,24.458239,0.687208,442953.740282,0.960837,30.018297,17.290465,2.793023,0.068563,0.026438,175.757621,32.000000,192.177374,311.961665,176.184014,159.510469,32.000000,154.106522,69.335908,67.493009,91.335979,55.257736,26.895415,0.000000,62.142993,0.000000,40.632693,28.955428,36.677122
49.940648,70.007947,138.978690,2286.150838,103.330523,95.683505,14.710084,14.339825,138.428907,2.306398,66.713308,-87.706262,150.115113,139.326596,148.528942,138.818882,81.907896,137.226219,-0.000545,0.029668,32.000000,-235.668534,138.567519,-0.024397,24.394798,0.687208,442953.740282,0.960837,30.018297,17.290465,2.793023,0.071606,0.036472,176.088084,32.000000,191.337276,243.855520,178.565139,159.796044,32.000000,153.850164,69.334026,67.484464,91.307623,55.257736,26.905330,0.000000,62.128947,0.000000,40.623116,29.420168,36.707130
49.840733,70.034920,139.155274,2286.150838,103.336013,95.679753,14.416884,14.333831,138.282030,2.306420,66.817292,-87.719891,150.189356,139.359427,148.580879,138.901712,81.865915,137.115425,-0.000546,0.029673,32.000000,-235.673709,138.691726,-0.024424,24.359839,0.688628,442947.779870,0.960827,30.018608,17.280867,2.795623,0.075071,0.035098,176.437863,32.000000,191.348207,63.384247,180.167458,159.020851,32.000000,154.381502,69.355798,67.477151,91.336115,55.257736,26.928314,0.000000,62.141577,0.000000,40.652062,28.833768,36.644034
49.741876,70.014552,138.899525,2286.150838,103.356363,95.678555,14.703016,14.337256,138.329093,2.306449,66.877151,-87.727836,150.167144,139.294175,148.485908,138.830167,81.900579,137.196063,-0.000547,0.029643,32.000000,-235.674545,138.592198,-0.024439,24.365976,0.690354,443048.166904,0.958877,29.932040,17.303468,2.791999,0.079645,0.029318,176.565142,32.000000,191.357485,237.551082,178.911493,158.821752,32.000000,154.848447,69.326949,67.506088,91.322242,55.257736,26.904662,0.000000,62.176119,0.000000,40.657862,29.406031,36.680571
49.659034,70.014552,139.015776,2286.150838,103.367749,95.677250,14.423203,14.332404,138.232553,2.306464,66.999703,-87.686881,150.127874,139.298295,148.476250,138.862963,81.906854,137.094246,-0.000546,0.029629,32.000000,-235.675955,138.512130,-0.024449,24.425116,0.690400,443009.244039,0.960899,30.014022,17.307558,2.792406,0.067198,0.031898,175.545792,32.000000,191.903248,356.552648,176.633180,158.727886,32.000000,155.029140,69.325966,67.513426,91.329260,55.257736,26.893584,0.000000,62.243009,0.000000,40.640546,28.846405,36.706983
49.708004,70.027764,138.930304,2286.150838,103.348596,95.669669,14.404898,14.333118,138.250100,2.306482,66.955426,-87.714432,150.052298,139.228701,148.465999,138.831407,81.908053,137.069657,-0.000544,0.029625,32.000000,-235.675242,138.466180,-0.024441,24.502430,0.690563,443035.047894,0.962616,30.099911,17.252347,2.799406,0.073457,0.036149,175.500919,32.000000,192.287239,338.040904,175.042582,158.931747,32.000000,154.407390,69.291529,67.488487,91.295635,55.257736,26.930024,0.000000,62.247018,0.000000,40.657226,28.809795,36.675728
49.663894,70.045104,139.010325,-2284.042501,103.342219,95.667216,14.708557,14.336543,138.272647,2.306455,66.905939,-87.704184,150.136636,139.204395,148.552794,138.758395,81.906964,137.100017,-0.000543,0.029624,32.000000,-235.674767,138.610737,-0.024438,24.508252,0.687193,442987.731398,0.961495,30.062339,17.239325,2.794928,0.069957,0.036353,175.817527,32.000000,192.273299,285.017411,176.316195,159.628242,32.000000,154.034565,69.331390,67.520526,91.308320,55.257736,26.900627,0.000000,62.251141,0.000000,40.679597,29.417115,36.800820
49.557829,70.067123,138.816603,2286.150838,103.346172,95.660950,14.488346,14.335972,138.161102,2.306312,66.856042,-87.695496,150.103270,139.204639,148.530781,138.769884,81.920609,137.094712,-0.000544,0.029616,32.000000,-235.668617,138.534624,-0.024431,24.452784,0.688100,443023.774599,0.962663,30.125421,17.255010,2.799022,0.075209,0.035741,176.164790,32.000000,191.404043,552.278111,178.532923,159.809151,32.000000,153.817163,69.312776,67.483976,91.293891,55.257736,26.941679,0.000000,62.240266,0.000000,40.687088,28.976692,36.664943
49.799330,70.067123,138.896528,2286.150838,103.323509,95.652077,14.516855,14.334260,138.258433,2.306157,66.885273,-87.718975,150.126969,139.188246,148.553005,138.768824,81.840698,137.084674,-0.000544,0.029632,32.000000,-235.675083,138.460143,-0.024431,24.381659,0.690345,443054.828933,0.964685,30.257560,17.238816,2.801103,0.065587,0.029162,176.469844,32.000000,191.270045,74.516070,180.008027,159.205748,32.000000,154.184348,69.327883,67.465405,91.309142,55.257736,26.871631,0.000000,62.175577,0.000000,40.719570,29.033711,36.686953
49.640665,70.076757,138.847990,2286.150838,103.300434,95.643347,14.793633,14.337114,138.186433,2.305900,67.068314,-87.717908,150.138736,139.194036,148.471144,138.661830,81.868776,137.068103,-0.000544,0.029620,32.000000,-235.672229,138.304570,-0.024414,24.343474,0.688968,443027.439532,0.959668,30.007090,17.313902,2.789124,0.076494,0.026409,176.657062,32.000000,191.450536,615.042269,179.153014,158.860103,32.000000,154.854805,69.318736,67.484123,91.300085,55.257736,26.917884,0.000000,62.299097,0.000000,40.741118,29.587267,36.664136
49.741733,70.107033,138.936087,-2284.042501,103.305426,95.634598,14.486231,14.332262,138.239765,2.305805,67.170082,-87.724872,150.111392,139.183801,148.454021,138.692671,81.906470,137.091981,-0.000544,0.029633,32.000000,-235.676590,138.459124,-0.024419,24.393198,0.692214,443034.097672,0.962744,30.181175,17.277856,2.797061,0.076368,0.035897,175.723701,32.000000,191.927567,309.055517,176.446791,158.852812,32.000000,154.948834,69.315839,67.497451,91.308640,55.257736,26.886587,0.000000,62.218133,0.000000,40.784876,28.972461,36.724518
49.847650,70.116942,138.985450,2286.150838,103.309700,95.629455,14.496813,14.336257,138.242616,2.305635,66.952017,-87.702520,150.081103,139.349129,148.486869,138.863393,81.929636,137.143643,-0.000543,0.029633,32.000000,-235.675544,138.544536,-0.024431,24.414861,0.689672,442907.951397,0.960679,30.106651,17.251642,2.793149,0.063521,0.037601,175.400379,32.000000,192.218737,440.208965,175.108313,159.067058,32.000000,154.298520,69.325091,67.509219,91.351801,55.257736,26.897961,0.000000,62.290387,0.000000,40.802653,28.993626,36.699573
49.693840,70.116942,138.925015,2286.150838,103.311931,95.626916,14.813772,14.337542,138.217914,2.305293,66.851104,-87.719429,150.076611,139.265424,148.487697,138.821162,81.920226,137.134480,-0.000542,0.029627,32.000000,-235.672129,138.431446,-0.024433,24.461570,0.687651,442798.092983,0.958511,30.006907,17.253311,2.788205,0.071955,0.027930,175.750983,32.000000,192.311252,609.751672,176.249164,159.428738,32.000000,153.906632,69.306892,67.510541,91.319013,55.257736,26.885930,0.000000,62.253096,0.000000,40.831676,29.627543,36.615640
49.633715,70.059416,138.801369,-2284.042501,103.323840,95.619285,14.543565,14.329836,138.200565,2.305268,66.794404,-87.731683,150.123880,139.104542,148.590262,138.679162,81.898099,137.092330,-0.000542,0.029624,32.000000,-235.680491,138.394208,-0.024648,24.473398,0.688380,442886.590875,0.961446,30.166202,17.258316,2.795618,0.075083,0.031060,176.308120,32.000000,191.445015,264.639985,178.404376,159.835569,32.000000,154.071611,69.339456,67.509466,91.316550,55.257736,26.922778,0.000000,62.272661,0.000000,40.788995,29.087131,36.863402
49.845249,70.060517,139.039064,-2284.042501,103.318033,95.608811,14.813715,14.334545,138.232405,2.305037,66.944550,-87.716578,150.174657,139.262427,148.490390,138.747433,81.887066,137.038436,-0.000541,0.029633,32.000000,-235.675618,138.483270,-0.024684,24.404030,0.688380,442886.590875,0.961446,30.166202,17.258316,2.795618,0.072244,0.035008,176.736552,32.000000,191.410640,421.261817,179.064269,158.632842,32.000000,154.549089,69.314398,67.501416,91.344898,55.257736,26.884056,0.000000,62.205082,0.000000,40.803342,29.627429,36.691356
49.650796,70.074004,138.994243,2286.150838,103.345963,95.603522,14.597699,14.327838,138.114397,2.304717,67.035954,-87.733844,150.117334,139.224074,148.423426,138.684335,81.872760,137.176850,-0.000541,0.029625,32.000000,-235.679374,138.379647,-0.024700,24.334662,0.688209,442852.271570,0.962583,30.171048,17.260182,2.796514,0.072798,0.027210,175.751717,32.000000,191.912045,21.887295,176.574346,158.739978,32.000000,155.214060,69.308631,67.521856,91.316981,55.257736,26.919626,0.000000,62.279906,0.000000,40.827206,29.195399,36.756726
49.746644,70.062995,138.956138,2286.150838,103.351526,95.604812,14.604262,14.326125,138.159755,2.304609,67.007386,-87.739292,150.090105,139.161678,148.492462,138.607490,81.911592,137.014019,-0.000540,0.029641,32.000000,-235.684037,138.384298,-0.024687,24.344366,0.692726,442834.579953,0.962007,30.167911,17.326145,2.799436,0.068534,0.029489,175.428882,32.000000,192.048066,194.230179,175.161452,159.164715,32.000000,154.460960,69.327039,67.516582,91.316542,55.257736,26.869360,0.000000,62.268259,0.000000,40.839497,29.208523,36.606029
49.754889,70.062995,138.983841,2286.150838,103.334802,95.603568,14.702069,14.334402,138.150871,2.304503,66.877916,-87.718995,150.074157,139.225581,148.521786,138.675743,81.932428,136.967610,-0.000539,0.029655,32.000000,-235.671826,138.465506,-0.024691,24.385278,0.690773,442702.591221,0.960138,30.057523,17.209031,2.793277,0.069764,0.026966,175.608245,32.000000,192.289909,192.066945,176.127860,159.421024,32.000000,153.925372,69.327465,67.506605,91.308014,55.257736,26.917993,0.000000,62.227867,0.000000,40.839293,29.404137,36.716227
49.851003,70.069050,138.805391,2286.150838,103.311502,95.604664,14.601074,14.328694,138.201058,2.304286,66.751980,-87.726977,150.095135,139.166041,148.551561,138.798136,81.878640,136.978063,-0.000540,0.029675,32.000000,-235.679993,138.549862,-0.024691,24.464638,0.689621,442654.066163,0.960107,30.048982,17.165872,2.793371,0.079809,0.036397,176.331614,32.000000,191.396144,253.895989,178.426246,159.736280,32.000000,153.971751,69.303883,67.497538,91.313893,55.257736,26.890972,0.000000,62.224856,0.000000,40.856293,29.202149,36.700600
49.769768,70.046755,139.011754,2286.150838,103.291809,95.598305,14.630428,14.333546,138.251346,2.304283,66.703098,-87.721151,150.143980,139.252946,148.544926,138.761265,81.864660,136.957939,-0.000540,0.029685,32.000000,-235.678747,138.581146,-0.024712,24.502587,0.685061,442712.527722,0.957787,29.955546,17.224687,2.784405,0.074717,0.024703,176.384881,32.000000,191.201288,314.573552,179.993908,159.378851,32.000000,154.222851,69.314502,67.485290,91.327992,55.257736,26.929032,0.000000,62.216712,0.000000,40.844927,29.260857,36.653058
49.700558,70.000790,138.831113,-2284.042501,103.283323,95.594458,14.625188,14.339540,138.239034,2.304071,66.700623,-87.708497,150.148149,139.177050,148.501136,138.795780,81.854029,137.162107,-0.000540,0.029688,32.000000,-235.668984,138.531992,-0.024717,24.522309,0.686158,442724.687480,0.959405,30.017332,17.228987,2.793096,0.072036,0.033864,176.607063,32.000000,191.290212,289.853980,179.307760,158.721091,32.000000,154.596843,69.287913,67.497348,91.323950,55.257736,26.915507,0.000000,62.146457,0.000000,40.852693,29.250376,36.755479
49.785897,70.000790,139.048942,-2284.042501,103.294511,95.593196,14.408797,14.338398,138.177911,2.303868,66.750767,-87.740827,150.100535,139.208044,148.493015,138.808654,81.888486,137.108402,-0.000539,0.029717,32.000000,-235.673895,138.479129,-0.024712,24.500856,0.685677,442709.300959,0.960840,30.043084,17.337791,2.793351,0.072950,0.037611,175.902314,32.000000,191.934068,270.732029,176.619643,158.766100,32.000000,155.060311,69.306879,67.539244,91.345493,55.257736,26.945704,0.000000,62.207269,0.000000,40.808291,28.817594,36.710945
49.711405,69.965835,139.018589,-2284.042501,103.297594,95.589599,14.642846,14.331405,138.291535,2.303820,66.652032,-87.739373,150.041467,139.273154,148.513776,138.799543,81.898845,137.186131,-0.000539,0.029745,32.000000,-235.679577,138.546210,-0.024738,24.426060,0.686021,442593.708668,0.959188,29.954664,17.277521,2.792938,0.072115,0.024044,175.474786,32.000000,192.076823,433.687861,175.050513,159.221875,32.000000,154.403753,69.301285,67.526980,91.318098,55.257736,26.933298,0.000000,62.125364,0.000000,40.770686,29.285693,36.861788
49.701704,69.926201,138.997771,2286.150838,103.271555,95.591114,14.685626,14.339112,138.292704,2.303993,66.584568,-87.710062,150.045574,139.244646,148.511038,138.835933,81.880816,137.015252,-0.000541,0.029775,32.000000,-235.670559,138.503990,-0.024746,24.422257,0.689026,442556.304959,0.960757,29.996884,17.304519,2.796513,0.071508,0.037869,175.485138,32.000000,192.189266,403.949954,176.285718,159.427494,32.000000,153.921657,69.288748,67.531478,91.309974,55.257736,26.937479,0.000000,62.257133,0.000000,40.724418,29.371252,36.840731
49.610217,69.918770,138.977208,2286.150838,103.241129,95.589932,14.460328,14.329122,138.205735,2.303990,66.502575,-87.731585,150.066764,139.247706,148.513236,138.757982,81.882383,137.060601,-0.000542,0.029790,32.000000,-235.679729,138.490411,-0.024700,24.364927,0.689118,442550.310033,0.960626,29.967307,17.240399,2.796640,0.067292,0.027995,176.414625,32.000000,191.421923,488.065565,178.427574,159.769622,32.000000,154.056382,69.299451,67.527222,91.323668,55.257736,26.921649,0.000000,62.254676,0.000000,40.712161,28.920656,36.734055
49.677358,69.918770,138.960661,2286.150838,103.228026,95.591230,14.674526,14.339254,138.268331,2.303791,66.634978,-87.710732,150.109686,139.213142,148.556625,138.770559,81.885662,137.100933,-0.000542,0.029787,32.000000,-235.669269,138.454695,-0.024713,24.370749,0.692029,442583.114985,0.962418,30.054793,17.260641,2.801383,0.067617,0.034763,176.512021,32.000000,191.230315,252.035159,180.021025,159.327826,32.000000,154.098900,69.310652,67.533870,91.329746,55.257736,26.929472,0.000000,62.281042,0.000000,40.691470,29.349052,36.744694
49.727612,69.953174,138.962446,2286.150838,103.209241,95.592569,14.646839,14.338826,138.118848,2.303489,66.753072,-87.735850,150.125459,139.126909,148.478017,138.694998,81.804028,137.040269,-0.000541,0.029785,32.000000,-235.668222,138.553141,-0.024763,24.404213,0.690758,442547.305720,0.961361,29.985122,17.276753,2.797264,0.072241,0.029544,176.472575,32.000000,191.316545,178.550442,179.440740,158.819828,32.000000,154.505711,69.288858,67.525762,91.330343,55.257736,26.917505,0.000000,62.284746,0.000000,40.715121,29.293678,36.729066
49.611870,69.975469,138.908928,2286.150838,103.191754,95.583672,14.754271,14.329693,138.174109,2.303326,66.856301,-87.735887,150.055904,139.134904,148.429256,138.679997,81.824312,136.997508,-0.000542,0.029773,32.000000,-235.684403,138.423271,-0.024788,24.471326,0.690758,442547.305720,0.961361,29.985122,17.276753,2.797264,0.070073,0.039306,175.868652,32.000000,191.961264,303.344844,176.655744,158.742558,32.000000,155.020801,69.279689,67.532389,91.317623,55.257736,26.897737,0.000000,62.329448,0.000000,40.728819,29.508543,36.700013
49.749213,70.004093,138.923814,-2284.042501,103.168322,95.576088,14.452497,14.335972,138.085758,2.303336,66.847230,-87.738542,150.052571,139.209207,148.460942,138.668675,81.854207,137.018805,-0.000542,0.029756,32.000000,-235.672715,138.431997,-0.024749,24.469490,0.688717,442727.286517,0.962536,30.109776,17.288369,2.799913,0.078574,0.037998,175.539979,32.000000,192.095108,144.444892,175.040168,159.002363,32.000000,154.548313,69.288920,67.555372,91.322508,55.257736,26.922872,0.000000,62.247572,0.000000,40.754062,28.904994,36.586147
49.619057,70.017855,138.816274,-2284.042501,103.140799,95.572300,14.415753,14.336257,138.097320,2.303234,66.858516,-87.713891,150.039129,139.065778,148.496585,138.693244,81.911602,137.029212,-0.000543,0.029795,32.000000,-235.671938,138.476988,-0.024719,24.443710,0.686737,442599.277929,0.959687,29.995962,17.268718,2.792483,0.068423,0.025999,175.427037,32.000000,192.131664,132.628763,176.049083,159.384633,32.000000,153.978494,69.315756,67.563953,91.338005,55.257736,26.950891,0.000000,62.341381,0.000000,40.754742,28.831506,36.732001
49.511430,70.017855,138.895147,-2284.042501,103.124533,95.568482,14.744561,14.335829,138.060936,2.302904,66.877113,-87.713020,150.043048,139.142019,148.496325,138.690371,81.838354,137.034497,-0.000542,0.029803,32.000000,-235.673022,138.473297,-0.024748,24.411058,0.688930,442565.901212,0.962475,30.144702,17.216327,2.797640,0.076028,0.035336,176.239961,32.000000,191.434667,192.563906,178.453409,159.638984,32.000000,153.787203,69.315887,67.534954,91.320586,55.257736,26.912973,0.000000,62.393828,0.000000,40.771041,29.489122,36.739851
49.581131,70.057214,138.838187,2286.150838,103.114165,95.558364,14.411498,14.334688,138.104576,2.302992,66.914117,-87.715948,150.070885,139.089493,148.521933,138.612467,81.840185,136.904885,-0.000542,0.029830,32.000000,-235.675803,138.403955,-0.024757,24.324067,0.691864,442739.093889,0.964688,30.256520,17.292116,2.805315,0.070183,0.033191,176.495300,32.000000,191.130342,447.016465,179.940673,159.204433,32.000000,154.167131,69.345897,67.521331,91.316730,55.257736,26.871420,0.000000,62.240577,0.000000,40.816498,28.822996,36.681084
49.588884,70.095198,138.854555,-2284.042501,103.075498,95.540917,14.676632,14.335687,138.067658,2.303126,66.963589,-87.712188,150.107290,139.151664,148.484556,138.614769,81.851079,136.852178,-0.000544,0.029843,32.000000,-235.670050,138.345074,-0.024751,24.326899,0.692983,442697.691580,0.963138,30.223442,17.227932,2.800222,0.074075,0.024603,176.360737,32.000000,191.219328,134.800620,179.335426,158.877391,32.000000,154.644852,69.345823,67.538736,91.365962,55.257736,26.891492,0.000000,62.360433,0.000000,40.864903,29.353263,36.746968
49.700568,70.084739,138.881269,-2284.042501,103.069850,95.526901,14.793038,14.336828,138.121753,2.303164,66.987525,-87.709584,150.101884,139.159983,148.430787,138.617541,81.847348,136.890865,-0.000543,0.029845,32.000000,-235.674318,138.445417,-0.024685,24.340222,0.692806,442639.806097,0.962992,30.253374,17.191669,2.800115,0.072933,0.044939,175.756863,32.000000,191.871516,324.391148,176.736127,158.526716,32.000000,154.852568,69.310846,67.539890,91.340413,55.257736,26.863170,0.000000,62.245032,0.000000,40.880714,29.586075,36.598986
49.688749,70.084739,138.835614,-2284.042501,103.052763,95.515445,14.464893,14.332975,138.144213,2.302994,66.923334,-87.721397,150.070264,139.176847,148.487428,138.631941,81.864441,137.025276,-0.000543,0.029845,32.000000,-235.678499,138.303694,-0.024641,24.394038,0.690716,442508.420385,0.960415,30.127021,17.214021,2.794360,0.069078,0.029871,175.570746,32.000000,192.070601,231.217420,175.254045,159.134494,32.000000,154.629586,69.366397,67.570590,91.372300,55.257736,26.881015,0.000000,62.304488,0.000000,40.884655,28.929785,36.772940
49.760423,70.057214,138.788824,2286.150838,103.030347,95.507467,14.652990,14.330692,138.202075,2.302770,66.751155,-87.713771,150.066945,139.151237,148.506945,138.685071,81.909735,137.109021,-0.000544,0.029823,32.000000,-235.677340,138.436507,-0.024607,24.480898,0.689068,442432.353759,0.960695,30.139278,17.261597,2.794106,0.066698,0.030764,175.428682,32.000000,192.125299,947.579028,176.239314,159.625013,32.000000,154.042673,69.349066,67.549061,91.339802,55.257736,26.895025,0.000000,62.380764,0.000000,40.869015,29.305981,36.619822
49.631104,70.013451,138.978244,2286.150838,103.009072,95.502357,14.828756,14.334830,138.170094,2.302758,66.582735,-87.731075,150.122154,139.172667,148.502497,138.777055,81.847909,136.948450,-0.000546,0.029837,32.000000,-235.668776,138.412092,-0.024596,24.505079,0.685192,442242.028932,0.958903,30.037469,17.256568,2.789141,0.076146,0.036870,176.223054,32.000000,191.402550,265.415702,178.484105,159.551677,32.000000,153.514223,69.354596,67.565006,91.323967,55.257736,26.923340,0.000000,62.348823,0.000000,40.833695,29.657512,36.559955
49.711944,69.982074,138.857295,2286.150838,102.987763,95.498600,14.448162,14.336828,138.139404,2.302779,66.661431,-87.707797,150.113729,139.148401,148.535170,138.673279,81.829178,136.970200,-0.000547,0.029843,32.000000,-235.672515,138.430732,-0.024595,24.468205,0.687297,442344.149800,0.961315,30.127794,17.241171,2.800225,0.067136,0.036876,176.551250,32.000000,191.164497,244.540140,179.936801,159.342434,32.000000,154.254741,69.347463,67.536217,91.317984,55.257736,26.890495,0.000000,62.301526,0.000000,40.835929,28.896323,36.593924
49.758913,70.004919,138.850385,2286.150838,102.961526,95.492249,14.653811,14.337542,138.140445,2.302767,66.760970,-87.720891,150.097642,139.162981,148.501538,138.636182,81.859302,137.028537,-0.000548,0.029855,32.000000,-235.672785,138.540762,-0.024613,24.405997,0.686423,442278.448812,0.959528,30.012565,17.270367,2.793238,0.066216,0.031383,176.305220,32.000000,191.256346,216.168118,179.511330,158.837221,32.000000,154.654821,69.346490,67.567286,91.343739,55.257736,26.859527,0.000000,62.367752,0.000000,40.801560,29.307622,36.567952
49.444486,70.004919,138.930440,2286.150838,102.974219,95.487108,14.459518,14.330549,138.126424,2.302932,66.845671,-87.698320,150.084773,139.084539,148.454377,138.670097,81.873940,136.929803,-0.000549,0.029845,32.000000,-235.681744,138.444195,-0.024637,24.390655,0.687415,442197.931389,0.958626,29.986738,17.268304,2.790463,0.070418,0.021710,175.703500,32.000000,191.827911,516.781737,176.858120,158.400306,32.000000,154.789236,69.356094,67.575246,91.321387,55.257736,26.904521,0.000000,62.461714,0.000000,40.824510,28.919036,36.598472
49.610425,70.001891,138.854895,-2284.042501,103.005680,95.484635,14.658700,14.329265,138.138378,2.302904,66.837637,-87.706752,150.052844,139.051934,148.477206,138.666205,81.868448,136.935538,-0.000548,0.029863,32.000000,-235.679095,138.512580,-0.024620,24.333377,0.693036,442316.127040,0.965089,30.313231,17.206169,2.809827,0.074654,0.032061,175.661838,32.000000,192.098053,213.740267,175.035373,158.998999,32.000000,154.462839,69.386391,67.601030,91.306642,55.257736,26.895529,0.000000,62.338453,0.000000,40.822058,29.317400,36.754525
49.673318,70.035746,138.668555,2286.150838,103.038403,95.479663,14.649373,14.327838,138.066673,2.303124,66.775601,-87.727671,150.039536,139.148383,148.480242,138.630552,81.874182,137.007896,-0.000548,0.029858,32.000000,-235.680358,138.422231,-0.024655,24.351919,0.693036,442316.127040,0.965089,30.313231,17.206169,2.809827,0.065207,0.032131,175.463190,32.000000,192.109793,464.930800,176.148385,159.530348,32.000000,153.946346,69.369356,67.600603,91.276694,55.257736,26.810291,0.000000,62.343185,0.000000,40.857046,29.298746,36.746601
49.599459,70.029690,138.876918,2286.150838,103.058254,95.481805,14.489308,14.330264,138.082991,2.302983,66.658401,-87.713712,150.071134,139.143631,148.512284,138.718705,81.880596,136.903726,-0.000549,0.029858,32.000000,-235.679079,138.525163,-0.024655,24.387403,0.691709,442221.394994,0.961754,30.137699,17.214420,2.798906,0.069367,0.027515,176.106706,32.000000,191.363229,632.998793,178.374818,159.456935,32.000000,153.674898,69.388110,67.569045,91.270491,55.257736,26.921129,0.000000,62.231976,0.000000,40.862983,28.978616,36.624591
49.670805,70.029690,138.825513,2286.150838,103.052717,95.481854,14.571398,14.332833,138.131976,2.302912,66.659908,-87.742331,150.110559,139.101666,148.503441,138.662439,81.817443,136.868259,-0.000550,0.029837,32.000000,-235.678150,138.399815,-0.024633,24.383416,0.690487,442226.023092,0.961866,30.176884,17.186963,2.799968,0.082556,0.029884,176.495825,32.000000,191.251029,171.502626,179.919054,159.303622,32.000000,154.347794,69.378880,67.538988,91.264679,55.257736,26.860700,0.000000,62.350030,0.000000,40.862048,29.142796,36.572647
49.520271,70.012350,138.752387,-2284.042501,103.040032,95.475438,14.735765,14.331263,138.080068,2.302951,66.768772,-87.731393,150.077592,139.158007,148.438425,138.621428,81.819967,136.919906,-0.000548,0.029846,32.000000,-235.680867,138.400693,-0.024671,24.406810,0.689247,442301.764447,0.960228,30.102840,17.233046,2.794912,0.074810,0.034980,176.491444,32.000000,191.132701,333.978984,179.259655,158.881848,32.000000,154.704931,69.368178,67.567381,91.261105,55.257736,26.890032,0.000000,62.375879,0.000000,40.848259,29.471530,36.570813
49.748457,70.000790,138.836372,2286.150838,103.050293,95.469004,14.507033,14.333118,138.144029,2.303010,66.808536,-87.721091,150.065444,139.149422,148.445288,138.681792,81.842935,136.990322,-0.000549,0.029869,32.000000,-235.675242,138.435506,-0.024693,24.471641,0.690469,442327.875202,0.963300,30.241822,17.255379,2.801931,0.072901,0.027517,175.481955,32.000000,191.742589,253.479659,176.783445,158.451283,32.000000,154.894854,69.384383,67.564478,91.229583,55.257736,26.857811,0.000000,62.316292,0.000000,40.838471,29.014065,36.748362
49.657821,69.985377,139.016112,2286.150838,103.059722,95.465379,14.557270,14.334830,138.184640,2.303101,66.698415,-87.711257,150.015926,139.226825,148.442497,138.692795,81.873529,137.002809,-0.000550,0.029869,32.000000,-235.673529,138.420413,-0.024687,24.494746,0.685487,442120.204089,0.958730,29.993442,17.266291,2.790767,0.072963,0.033468,175.560819,32.000000,192.112366,51.625847,175.201564,159.023940,32.000000,154.501134,69.392551,67.595135,91.266737,55.257736,26.912476,0.000000,62.315652,0.000000,40.838602,29.114540,36.752544
49.667770,69.985377,138.727872,2286.150838,103.068099,95.466835,14.791370,14.340681,138.206671,2.303186,66.553483,-87.710604,150.024386,139.115061,148.480671,138.711195,81.881171,137.036900,-0.000550,0.029877,32.000000,-235.667678,138.520570,-0.024683,24.470932,0.687045,442078.001994,0.960613,30.071994,17.241701,2.799481,0.072262,0.030947,175.402060,32.000000,192.139291,273.272977,175.899373,159.599923,32.000000,154.084057,69.414254,67.596078,91.244342,55.257736,26.820619,0.000000,62.371363,0.000000,40.821240,29.582740,36.556726
49.820556,69.913541,138.827177,2286.150838,103.069608,95.464282,14.485577,14.327981,138.147718,2.303546,66.586491,-87.721518,150.028652,139.203010,148.556516,138.656120,81.861851,137.083293,-0.000550,0.029873,32.000000,-235.680051,138.484374,-0.024677,24.495008,0.686168,442065.708773,0.960177,30.061675,17.250456,2.793117,0.071822,0.031494,175.890791,32.000000,191.292318,340.382303,178.514100,159.698906,32.000000,153.685815,69.377807,67.587018,91.207413,55.257736,26.910622,0.000000,62.473746,0.000000,40.741259,28.971154,36.599866
49.676134,69.948220,138.889700,2286.150838,103.053561,95.459146,14.597505,14.339112,138.175683,2.303705,66.514821,-87.726631,150.066031,139.213325,148.502602,138.630092,81.835985,137.000723,-0.000551,0.029873,32.000000,-235.668428,138.552937,-0.024700,24.411268,0.686168,442065.708773,0.960177,30.061675,17.250456,2.793117,0.068156,0.024097,176.350408,32.000000,191.308858,235.930809,179.916227,159.239364,32.000000,154.014897,69.374228,67.564288,91.222302,55.257736,26.871409,0.000000,62.377466,0.000000,40.762418,29.195010,36.733688
49.646465,69.928679,138.953756,-2284.042501,103.056472,95.454054,14.646388,14.339112,138.163425,2.303809,66.597030,-87.716885,150.064862,139.216098,148.490391,138.707995,81.813766,136.944242,-0.000552,0.029858,32.000000,-235.667937,138.376399,-0.024679,24.371955,0.688378,442060.950889,0.960036,30.015842,17.278242,2.795904,0.079397,0.034028,176.430286,32.000000,191.232577,527.208242,179.341067,158.855271,32.000000,154.657060,69.386238,67.596715,91.239181,55.257736,26.862653,0.000000,62.376238,0.000000,40.753818,29.292777,36.688788
49.684518,69.923449,138.903233,-2284.042501,103.057450,95.447744,14.792667,14.337399,138.033087,2.304139,66.787517,-87.713724,150.021952,139.197094,148.461480,138.701882,81.881468,136.975831,-0.000553,0.029852,32.000000,-235.674567,138.394756,-0.024641,24.318008,0.688378,442060.950889,0.960036,30.015842,17.278242,2.795904,0.070145,0.025800,175.562821,32.000000,192.193146,417.223044,175.240254,158.989049,32.000000,154.475922,69.392078,67.596741,91.227228,55.257736,26.903803,0.000000,62.454488,0.000000,40.719091,29.585333,36.675215
49.598971,69.923449,138.879127,-2284.042501,103.071289,95.443964,14.547821,14.331120,138.158702,2.304384,66.722294,-87.713830,150.003835,139.078911,148.497007,138.719887,81.891418,136.927436,-0.000555,0.029845,32.000000,-235.678551,138.383092,-0.024620,24.339461,0.690187,442068.868249,0.960420,30.027078,17.273290,2.798865,0.076403,0.031941,175.562199,32.000000,192.186101,423.220838,175.954678,159.548457,32.000000,154.014140,69.378921,67.609357,91.206307,55.257736,26.874936,0.000000,62.428110,0.000000,40.701310,29.095642,36.626572
49.676392,69.965560,138.902614,2286.150838,103.061633,95.438882,14.689095,14.338255,138.181854,2.304410,66.652193,-87.713518,150.054950,139.098280,148.478555,138.658409,81.894095,136.953670,-0.000556,0.029863,32.000000,-235.671416,138.443254,-0.024683,24.330335,0.691399,441900.707089,0.961257,30.071149,17.187551,2.800040,0.076922,0.030418,175.923325,32.000000,191.312127,443.480959,178.360429,159.632001,32.000000,153.638198,69.385371,67.604584,91.197620,55.257736,26.774473,0.000000,62.395127,0.000000,40.734058,29.378189,36.722170
49.734145,69.999965,138.861196,2286.150838,103.057435,95.431269,14.663850,14.331263,138.053101,2.304413,66.683570,-87.718886,150.074014,139.067471,148.510602,138.710251,81.816706,137.010831,-0.000557,0.029855,32.000000,-235.678572,138.353051,-0.024671,24.359603,0.690612,441883.240944,0.959783,30.032913,17.197498,2.796149,0.081397,0.035317,176.416652,32.000000,191.328333,127.298951,179.929634,159.315544,32.000000,153.896163,69.384614,67.597168,91.232779,55.257736,26.860140,0.000000,62.356044,0.000000,40.728338,29.327700,36.731267
49.591196,70.002167,138.899907,2286.150838,103.064636,95.418153,14.505500,14.334688,138.105067,2.304354,66.766911,-87.718872,150.094463,139.174155,148.468275,138.636587,81.815672,136.933452,-0.000557,0.029884,32.000000,-235.673016,138.476234,-0.024673,24.378984,0.688702,441999.955980,0.958514,30.007446,17.302384,2.792070,0.065638,0.023477,176.649364,32.000000,191.220680,437.621855,179.547642,158.755982,32.000000,154.716985,69.372498,67.602920,91.219206,55.257736,26.810445,0.000000,62.434427,0.000000,40.761665,29.011000,36.587687
49.611654,70.002167,138.889369,2286.150838,103.095764,95.405417,14.494501,14.327838,138.041177,2.304273,66.868983,-87.728158,150.067310,139.166979,148.410226,138.649784,81.820901,136.938682,-0.000556,0.029851,32.000000,-235.680522,138.396289,-0.024659,24.387743,0.690456,442019.775331,0.961289,30.157941,17.266191,2.800899,0.074353,0.035467,175.540200,32.000000,191.685120,277.712908,176.828082,158.716758,32.000000,154.840994,69.365660,67.611464,91.218307,55.257736,26.863271,0.000000,62.436048,0.000000,40.764158,28.989002,36.726498
49.591438,70.010974,138.762506,-2284.042501,103.085007,95.397793,14.652675,14.327981,138.018439,2.304119,66.991494,-87.717945,150.060442,139.058153,148.430376,138.601359,81.879913,136.893280,-0.000557,0.029861,32.000000,-235.683166,138.322521,-0.024663,24.427974,0.689745,441940.171231,0.960952,30.136698,17.263479,2.799531,0.069363,0.031399,175.533246,32.000000,192.038642,256.521746,175.493300,158.910567,32.000000,154.282816,69.405491,67.641392,91.252813,55.257736,26.789338,0.000000,62.450611,0.000000,40.774026,29.305349,36.757386
49.542350,70.033269,138.870834,2286.150838,103.085544,95.390128,14.542432,14.329836,138.065239,2.304122,66.974882,-87.704881,150.009616,138.969963,148.467013,138.524821,81.896209,136.968920,-0.000557,0.029877,32.000000,-235.678852,138.237902,-0.024653,24.480217,0.688261,441819.515089,0.961056,30.166497,17.182618,2.798114,0.074916,0.028959,175.622131,32.000000,192.134271,485.794422,175.743470,159.459982,32.000000,154.105722,69.406832,67.615688,91.229670,55.257736,26.844520,0.000000,62.488424,0.000000,40.798683,29.084863,36.708303
49.808369,70.033269,138.772480,2286.150838,103.078122,95.382528,14.650143,14.336971,138.100322,2.304027,66.736539,-87.706842,150.063770,139.064534,148.478256,138.663154,81.870732,137.028782,-0.000557,0.029874,32.000000,-235.670405,138.383722,-0.024639,24.492280,0.688062,441809.401689,0.962362,30.239791,17.202721,2.803073,0.075485,0.030758,176.035170,32.000000,191.327999,214.839303,178.261901,159.775571,32.000000,153.705769,69.403315,67.610916,91.219439,55.257736,26.810081,0.000000,62.402210,0.000000,40.804208,29.300287,36.566631
49.628234,70.097950,138.942818,2286.150838,103.099487,95.377476,14.760975,14.338255,138.143937,2.303947,66.633701,-87.720340,150.075158,139.068918,148.510987,138.675358,81.799707,137.038882,-0.000558,0.029903,32.000000,-235.667809,138.485839,-0.024681,24.499073,0.683121,441677.703641,0.956597,29.963879,17.256992,2.786128,0.080255,0.028038,176.290534,32.000000,191.267022,122.988348,179.961421,159.134472,32.000000,153.959046,69.384204,67.580944,91.238226,55.257736,26.859723,0.000000,62.447687,0.000000,40.879562,29.521950,36.741612
49.866878,70.056113,138.859290,2286.150838,103.094110,95.383715,14.419979,14.335259,138.147477,2.303790,66.569546,-87.702707,150.078761,139.228721,148.434646,138.707565,81.839776,137.032457,-0.000557,0.029911,32.000000,-235.676543,138.492305,-0.024410,24.477174,0.686593,441959.582477,0.960416,30.215270,17.332873,2.799673,0.070492,0.033088,176.662660,32.000000,191.293732,729.091736,179.313166,158.750716,32.000000,154.676142,69.371946,67.590299,91.243866,55.257736,26.808416,0.000000,62.344229,0.000000,40.850665,28.839958,36.564063
49.728755,69.967487,139.039235,2286.150838,103.093245,95.384972,14.666016,14.333118,138.185706,2.304008,66.560297,-87.729213,150.060365,139.214835,148.408978,138.743561,81.869088,137.034071,-0.000556,0.029894,32.000000,-235.678028,138.586918,-0.024370,24.432249,0.683126,441735.856346,0.955409,29.926190,17.289714,2.784600,0.070607,0.022809,175.679836,32.000000,191.751342,186.078492,176.672002,158.725948,32.000000,154.708768,69.330247,67.612180,91.242912,55.257736,26.895058,0.000000,62.384044,0.000000,40.769212,29.332033,36.767437
49.722590,69.898128,138.885761,2286.150838,103.103358,95.388688,14.627754,14.339968,138.156273,2.304382,66.653958,-87.711967,150.022231,139.233920,148.409600,138.756767,81.865975,137.053653,-0.000556,0.029903,32.000000,-235.670195,138.436482,-0.024367,24.406600,0.687217,441653.469319,0.958163,29.980552,17.261177,2.795952,0.072664,0.028215,175.430179,32.000000,192.130895,190.103999,175.104339,158.811418,32.000000,154.494617,69.357087,67.598296,91.251166,55.257736,26.855862,0.000000,62.426721,0.000000,40.763812,29.255508,36.679030
49.727097,69.923174,138.701946,2286.150838,103.115291,95.396142,14.758223,14.333689,138.218801,2.304482,66.580499,-87.744399,149.996467,139.190774,148.463736,138.673888,81.867791,137.050639,-0.000554,0.029886,32.000000,-235.674671,138.554693,-0.024424,24.345703,0.687217,441653.469319,0.958163,29.980552,17.261177,2.795952,0.071825,0.029924,175.677920,32.000000,192.308764,399.343676,175.400718,159.441230,32.000000,154.084222,69.377098,67.610858,91.225435,55.257736,26.835717,0.000000,62.339640,0.000000,40.674054,29.516446,36.679250
