OSU 80 Ton Compressor Load Stand
49.722442,69.923174,138.861811,2286.150838,103.108790,95.402312,14.353326,14.331263,138.110958,2.304452,66.494579,-87.718236,150.038728,139.165021,148.493138,138.742684,81.863020,137.079555,-0.000555,0.029911,32.000000,-235.679555,138.415051,-0.024466,24.347329,0.687184,441594.520749,0.958239,29.917583,17.273709,2.793213,0.071650,0.035601,176.085977,32.000000,191.416191,542.463217,178.111986,159.720434,32.000000,153.563207,69.369718,67.602631,91.217476,55.257736,26.826495,0.000000,62.396588,0.000000,40.685560,28.706653,36.607937
49.645439,69.934183,138.880584,2286.150838,103.100668,95.407421,14.439451,14.334545,138.203967,2.304669,66.586495,-87.719177,150.022578,139.085272,148.495991,138.627155,81.828715,137.074349,-0.000555,0.029900,32.000000,-235.676601,138.411970,-0.024487,24.348693,0.688886,441694.057915,0.958383,29.942784,17.289117,2.792739,0.074167,0.039543,176.261606,32.000000,191.160250,205.183852,179.686296,159.409212,32.000000,153.938479,69.351237,67.580366,91.211465,55.257736,26.829248,0.000000,62.397058,0.000000,40.684686,28.878902,36.722390
49.590501,69.943816,138.889525,2286.150838,103.115768,95.412791,14.840174,14.333403,138.227178,2.304936,66.643629,-87.729253,150.073957,139.176297,148.398231,138.634162,81.828347,136.965632,-0.000553,0.029930,32.000000,-235.674628,138.425186,-0.024538,24.395638,0.690182,441835.000090,0.960094,30.033648,17.320920,2.797449,0.076996,0.030127,176.742283,32.000000,191.284103,44.413554,179.424924,158.782599,32.000000,154.463403,69.306482,67.570889,91.226080,55.257736,26.831120,0.000000,62.482090,0.000000,40.683621,29.680347,36.858046
49.623084,69.959780,138.767532,-2284.042501,103.142358,95.410233,14.412251,14.334973,138.198838,2.305198,66.731925,-87.748800,150.042778,139.189775,148.429047,138.562066,81.879669,136.942226,-0.000552,0.029951,32.000000,-235.674206,138.538520,-0.024549,24.414835,0.689791,441900.756277,0.961196,30.100313,17.269000,2.800728,0.071308,0.029423,175.725736,32.000000,191.786655,274.568620,176.771121,158.726225,32.000000,155.007811,69.323898,67.616221,91.241237,55.257736,26.844121,0.000000,62.391153,0.000000,40.674290,28.824501,36.694730
49.797359,69.959780,138.947679,-2284.042501,103.168240,95.409908,14.531581,14.333403,138.212141,2.305220,66.729738,-87.722918,149.992124,139.094407,148.413317,138.660728,81.895507,137.101285,-0.000551,0.029932,32.000000,-235.677251,138.482944,-0.024558,24.443605,0.688171,441798.195510,0.960533,30.082447,17.206417,2.796431,0.075607,0.036440,175.364637,32.000000,191.973854,208.403721,175.335202,159.015457,32.000000,154.598158,69.302587,67.637727,91.254479,55.257736,26.847700,0.000000,62.371409,0.000000,40.683076,29.063163,36.746381
49.572859,69.946018,138.750260,-2284.042501,103.172635,95.409900,14.844651,14.334545,138.151177,2.305268,66.608485,-87.733147,149.934118,139.125564,148.437433,138.666433,81.862326,137.053781,-0.000552,0.029950,32.000000,-235.674634,138.446560,-0.024511,24.447670,0.685568,441675.965049,0.956918,29.901787,17.267077,2.790262,0.072300,0.032222,175.554006,32.000000,192.289502,155.062562,175.717309,159.370532,32.000000,153.728471,69.301068,67.606661,91.209098,55.257736,26.833707,0.000000,62.452355,0.000000,40.661539,29.689302,36.694951
49.741911,69.949321,138.953378,2286.150838,103.158938,95.412388,14.456591,14.332833,138.151425,2.305377,66.581509,-87.706433,150.027696,139.232168,148.437920,138.682322,81.859379,137.031010,-0.000553,0.029962,32.000000,-235.676838,138.351847,-0.024495,24.473319,0.687901,441839.562127,0.961601,30.120839,17.277418,2.798916,0.065501,0.026181,176.177138,32.000000,191.392247,194.364421,178.026736,159.552349,32.000000,153.707635,69.294539,67.584307,91.201728,55.257736,26.849496,0.000000,62.405109,0.000000,40.655956,28.913182,36.573161
49.708507,69.979872,138.746820,-2284.042501,103.147306,95.416220,14.593785,14.338113,138.268824,2.305375,66.638314,-87.718533,150.081989,139.301557,148.495751,138.658918,81.863595,137.000704,-0.000553,0.029999,32.000000,-235.671722,138.441154,-0.024498,24.490287,0.685606,441768.627067,0.957965,29.948755,17.269416,2.793487,0.079464,0.031576,176.268737,32.000000,191.244779,203.172584,179.630708,159.472997,32.000000,154.015860,69.299066,67.599245,91.245978,55.257736,26.823003,0.000000,62.455520,0.000000,40.647539,29.187570,36.943446
49.662095,69.979872,139.031468,-2284.042501,103.152385,95.419753,14.765027,14.337399,138.201428,2.305230,66.571761,-87.707876,150.031222,139.192201,148.415944,138.683140,81.839512,137.091895,-0.000553,0.030019,32.000000,-235.673419,138.451861,-0.024772,24.480846,0.684721,441833.943075,0.959040,30.013926,17.250623,2.791209,0.066786,0.037836,176.523944,32.000000,191.302831,236.690280,179.467123,158.638790,32.000000,154.578515,69.288842,67.613552,91.213242,55.257736,26.869690,0.000000,62.462146,0.000000,40.673795,29.530055,36.695171
49.803268,69.943816,139.012742,2286.150838,103.149419,95.419202,14.527859,14.332690,138.236270,2.305199,66.577140,-87.707875,150.019632,139.315383,148.382246,138.720642,81.878380,137.091593,-0.000552,0.030011,32.000000,-235.673539,138.423494,-0.024759,24.475496,0.687106,441920.412510,0.959714,30.062056,17.318558,2.799549,0.064021,0.034833,175.866855,32.000000,191.704049,215.711536,176.729555,158.654161,32.000000,154.787989,69.291539,67.619999,91.217695,55.257736,26.789285,0.000000,62.472396,0.000000,40.631527,29.055719,36.692236
49.858377,69.879962,138.993688,2286.150838,103.177250,95.420479,14.465024,14.328266,138.224655,2.305419,66.490434,-87.725781,149.993732,139.298561,148.445767,138.704158,81.912516,137.203560,-0.000552,0.030036,32.000000,-235.680913,138.562486,-0.024711,24.433534,0.687106,441920.412510,0.959714,30.062056,17.318558,2.799549,0.074589,0.022681,175.317030,32.000000,192.013590,280.529931,175.298825,158.943094,32.000000,154.617024,69.315142,67.603702,91.219088,55.257736,26.863720,0.000000,62.349302,0.000000,40.556796,28.930049,36.805442
49.678019,69.815558,138.964593,2286.150838,103.195230,95.430594,14.837669,14.335687,138.223087,2.305427,66.327453,-87.739152,149.970261,139.274498,148.448900,138.732929,81.921988,137.199717,-0.000553,0.030035,32.000000,-235.676607,138.613960,-0.024680,24.422414,0.684941,441726.809835,0.957037,29.879707,17.279547,2.791237,0.075907,0.039444,175.396786,32.000000,192.208153,397.635921,175.658779,159.331775,32.000000,153.721678,69.302778,67.600468,91.196884,55.257736,26.882988,0.000000,62.327719,0.000000,40.536859,29.675339,36.627746
49.851877,69.812806,138.967662,2286.150838,103.199039,95.442076,14.589685,14.328551,138.262368,2.305575,66.373895,-87.717211,150.009369,139.286286,148.509405,138.700369,81.876258,137.113084,-0.000553,0.030042,32.000000,-235.684070,138.541398,-0.024664,24.384203,0.685069,441564.013500,0.955442,29.758830,17.299223,2.787770,0.069077,0.035264,176.157971,32.000000,191.399219,410.582335,178.160614,159.559536,32.000000,153.842449,69.311468,67.596276,91.187257,55.257736,26.846923,0.000000,62.463476,0.000000,40.433617,29.179370,36.580424
49.714146,69.812806,138.967577,2286.150838,103.198041,95.443387,14.736254,14.333261,138.229323,2.305553,66.491430,-87.721111,150.019301,139.261143,148.499560,138.677861,81.866044,137.065229,-0.000553,0.030016,32.000000,-235.674115,138.403017,-0.024683,24.374211,0.687954,441610.942193,0.959054,29.881225,17.287904,2.797305,0.071185,0.034458,176.221322,32.000000,191.246051,91.292208,179.758621,159.573311,32.000000,154.070167,69.331044,67.579273,91.223706,55.257736,26.866279,0.000000,62.432590,0.000000,40.399859,29.472509,36.632882
49.586118,69.873632,138.962573,2286.150838,103.211510,95.440552,14.550937,14.337970,138.234523,2.305563,66.599846,-87.721925,150.031204,139.169118,148.445624,138.742383,81.857466,137.156619,-0.000553,0.030005,32.000000,-235.671045,138.432527,-0.024675,24.328315,0.686465,441648.688712,0.955793,29.698399,17.291999,2.787611,0.070446,0.032755,176.372443,32.000000,191.240790,268.417499,179.536588,158.637708,32.000000,154.444640,69.304603,67.601049,91.207526,55.257736,26.852973,0.000000,62.420699,0.000000,40.434435,29.101875,36.739191
49.634744,69.881063,138.959436,2286.150838,103.214251,95.435477,14.646332,14.330407,138.163055,2.305446,66.772280,-87.715194,150.046715,139.204457,148.399106,138.626928,81.904036,137.075598,-0.000554,0.030022,32.000000,-235.677953,138.556632,-0.024656,24.342110,0.692205,441894.514317,0.961478,30.034680,17.331716,2.802449,0.063443,0.031015,175.825250,32.000000,191.800842,342.993583,176.870279,158.530631,32.000000,154.891667,69.329862,67.634265,91.226080,55.257736,26.870000,0.000000,62.482440,0.000000,40.421058,29.292665,36.738091
49.618274,69.925100,138.972176,-2284.042501,103.213470,95.438018,14.705987,14.327410,138.194707,2.305533,66.767758,-87.711368,149.976015,139.087108,148.392986,138.695316,81.896700,136.947395,-0.000554,0.029982,32.000000,-235.680130,138.439424,-0.024600,24.340589,0.691025,441769.243429,0.960405,29.991627,17.246198,2.799640,0.068595,0.028217,175.419837,32.000000,191.998251,211.291871,175.336998,158.983008,32.000000,154.596587,69.319864,67.615924,91.211534,55.257736,26.843295,0.000000,62.403089,0.000000,40.401304,29.411974,36.705515
49.660685,69.925100,138.826244,-2284.042501,103.232965,95.438037,14.422488,14.330121,138.152473,2.305603,66.710163,-87.744718,149.949672,139.108579,148.453778,138.708621,81.906013,136.971654,-0.000553,0.029989,32.000000,-235.674796,138.407709,-0.024623,24.359288,0.691478,441855.906258,0.961097,30.052759,17.191872,2.800826,0.071639,0.029045,175.348948,32.000000,192.139990,296.089061,175.787073,159.367245,32.000000,153.942843,69.329279,67.647828,91.195244,55.257736,26.826860,0.000000,62.472945,0.000000,40.431529,28.844975,36.689301
49.637930,69.941064,138.791700,-2284.042501,103.233593,95.435514,14.696617,14.329265,138.132331,2.305198,66.608093,-87.718285,149.974741,139.114248,148.464810,138.506486,81.922488,136.972267,-0.000552,0.030002,32.000000,-235.679750,138.348605,-0.024671,24.345126,0.689580,441815.997041,0.959899,30.008747,17.194233,2.795496,0.068970,0.031080,176.191678,32.000000,191.396659,196.789829,178.045254,159.746972,32.000000,153.684191,69.328023,67.629925,91.173492,55.257736,26.807641,0.000000,62.574713,0.000000,40.436323,29.393235,36.707643
49.624067,69.949596,138.866907,-2284.042501,103.227241,95.438008,14.621178,14.332547,138.082496,2.305046,66.690594,-87.724749,150.064284,139.070061,148.522553,138.664924,81.893205,137.071862,-0.000552,0.029994,32.000000,-235.678599,138.416988,-0.024670,24.372742,0.690180,441806.971824,0.960473,30.048321,17.178051,2.796082,0.075574,0.028313,176.305913,32.000000,191.246437,150.434308,179.547096,159.641084,32.000000,153.991840,69.347819,67.641855,91.245725,55.257736,26.830305,0.000000,62.508257,0.000000,40.435274,29.242355,36.636990
49.648471,69.973817,138.956033,-2284.042501,103.197298,95.436754,14.374310,14.330692,138.033898,2.304889,66.750869,-87.730015,150.026093,139.060865,148.429842,138.626887,81.842765,136.961288,-0.000550,0.030021,32.000000,-235.677504,138.317237,-0.024653,24.385514,0.690006,441890.483317,0.960668,30.071241,17.255233,2.798378,0.064571,0.024313,176.436535,32.000000,191.074927,199.288611,179.655437,158.604516,32.000000,154.501731,69.321857,67.598780,91.205935,55.257736,26.803447,0.000000,62.518824,0.000000,40.426902,28.748620,36.744400
49.684645,69.973817,138.866074,-2284.042501,103.183120,95.440581,14.738849,14.338969,138.106406,2.304848,66.871737,-87.720601,150.003777,139.129499,148.387300,138.602732,81.863312,136.940508,-0.000549,0.029996,32.000000,-235.669391,138.314746,-0.024649,24.426873,0.689742,441991.519432,0.960425,30.070136,17.252493,2.798798,0.079121,0.034202,175.770951,32.000000,191.704536,181.068893,176.718942,158.650520,32.000000,154.960564,69.335256,67.628435,91.218574,55.257736,26.825985,0.000000,62.485681,0.000000,40.446020,29.477699,36.738311
49.596412,69.980973,138.876051,2286.150838,103.172424,95.444403,14.470562,14.335544,138.082715,2.304712,66.808119,-87.709731,149.964271,139.044510,148.399113,138.561822,81.927210,136.845995,-0.000548,0.029982,32.000000,-235.673471,138.314584,-0.024688,24.463458,0.687611,441952.152686,0.959759,30.032611,17.221947,2.794949,0.064588,0.028372,175.510492,32.000000,191.941513,177.620841,175.395029,158.975305,32.000000,154.543455,69.370564,67.650084,91.242130,55.257736,26.779886,0.000000,62.426276,0.000000,40.449397,28.941124,36.732001
49.598655,69.969964,138.808934,2286.150838,103.151278,95.448244,14.474187,14.340967,138.074736,2.304576,66.810299,-87.701710,149.945320,139.027095,148.432666,138.582401,81.925685,136.959157,-0.000547,0.029956,32.000000,-235.666409,138.331428,-0.024674,24.462855,0.688024,441909.620600,0.961661,30.131332,17.112560,2.800123,0.096577,0.028980,175.346385,32.000000,192.071673,294.213370,175.559461,159.413101,32.000000,153.844346,69.383075,67.640566,91.213092,55.257736,26.796668,0.000000,62.543583,0.000000,40.446237,28.948374,36.754011
49.582767,69.969964,138.804717,2286.150838,103.122600,95.450031,14.726713,14.336257,137.949246,2.304460,66.774181,-87.705769,149.990051,139.060231,148.431799,138.519020,81.869914,136.908577,-0.000548,0.029961,32.000000,-235.674725,138.192929,-0.024409,24.478118,0.687690,441916.694119,0.961309,30.117993,17.168547,2.798643,0.075429,0.027959,176.108147,32.000000,191.312753,87.920886,177.968802,159.479066,32.000000,153.552890,69.380053,67.639618,91.206079,55.257736,26.759661,0.000000,62.511965,0.000000,40.430581,29.453426,36.896271
49.387641,70.053912,138.586825,2286.150838,103.113289,95.450039,14.675417,14.337827,137.917638,2.304396,67.036903,-87.711509,150.029168,138.893781,148.378477,138.448553,81.830741,136.852359,-0.000548,0.029953,32.000000,-235.672663,138.255520,-0.024354,24.476125,0.687495,442033.919182,0.961950,30.134494,17.199980,2.799455,0.070659,0.030075,176.411950,32.000000,190.984674,151.358616,179.516959,158.737109,32.000000,154.614440,69.370066,67.608806,91.185131,55.257736,26.737907,0.000000,62.588434,0.000000,40.459228,29.350834,36.594364
49.685534,70.053912,138.785605,2286.150838,103.094809,95.450014,14.777324,14.334973,137.961527,2.304085,67.046463,-87.725084,150.011811,139.079501,148.362605,138.457433,81.897887,136.856524,-0.000547,0.029938,32.000000,-235.674698,138.248913,-0.024344,24.469962,0.687495,442033.919182,0.961950,30.134494,17.199980,2.799455,0.067378,0.036008,175.662563,32.000000,191.713071,186.418686,176.808671,158.611479,32.000000,154.674033,69.355249,67.630159,91.207850,55.257736,26.758170,0.000000,62.518074,0.000000,40.519382,29.554648,36.749242
49.688236,70.118593,138.543912,2286.150838,103.095116,95.446217,14.541748,14.330692,137.914262,2.304042,67.001404,-87.719781,149.983059,139.008338,148.389003,138.441907,81.910583,136.897787,-0.000546,0.029909,32.000000,-235.674717,138.200905,-0.024328,24.449821,0.688476,442064.740591,0.962866,30.212728,17.164012,2.799565,0.068468,0.037941,175.586973,32.000000,191.981008,226.068636,175.290940,158.929056,32.000000,154.781836,69.365767,67.646525,91.235392,55.257736,26.719878,0.000000,62.490900,0.000000,40.598165,29.083496,36.688714
49.605342,70.097950,138.746732,2286.150838,103.088749,95.439011,14.678841,14.331263,137.989850,2.303784,66.941519,-87.717586,149.983223,138.971390,148.438664,138.448182,81.886522,136.788171,-0.000547,0.029883,32.000000,-235.675294,138.287950,-0.024337,24.443343,0.685644,442069.105873,0.959833,30.173663,17.154118,2.788264,0.077199,0.030204,175.320166,32.000000,192.012904,162.115968,175.390804,159.512852,32.000000,153.884841,69.382972,67.635053,91.188507,55.257736,26.724954,0.000000,62.563804,0.000000,40.596719,29.357682,36.681891
49.778498,70.094923,138.528587,-2284.042501,103.099580,95.432652,14.767504,14.338113,137.946525,2.303555,66.848415,-87.722594,150.051908,138.998467,148.449618,138.443297,81.878291,136.817221,-0.000547,0.029872,32.000000,-235.670083,138.311116,-0.024320,24.427660,0.687992,442096.647544,0.961385,30.239035,17.125408,2.797012,0.083009,0.026416,175.975330,32.000000,191.526442,176.143919,178.050955,159.575499,32.000000,153.655195,69.392428,67.652019,91.190888,55.257736,26.707749,0.000000,62.632330,0.000000,40.612987,29.535009,36.743666
49.644132,70.094923,138.721240,-2284.042501,103.098887,95.426365,14.448789,14.335401,137.986798,2.303415,66.831430,-87.721245,150.073916,138.946328,148.486139,138.484753,81.862717,136.920127,-0.000546,0.029864,32.000000,-235.674434,138.219320,-0.024312,24.446673,0.684659,441985.692257,0.957736,30.056457,17.147627,2.782900,0.072394,0.038053,176.452372,32.000000,191.312669,185.415749,179.329730,159.480485,32.000000,154.246678,69.388659,67.637008,91.220819,55.257736,26.693240,0.000000,62.550049,0.000000,40.625819,28.897577,36.701480
49.551587,70.097400,138.688872,2286.150838,103.089760,95.425105,14.704605,14.337827,137.937904,2.303023,66.999492,-87.720768,150.048470,138.932279,148.429040,138.481638,81.873507,136.813018,-0.000546,0.029854,32.000000,-235.673319,138.198414,-0.024294,24.395926,0.687090,442058.437082,0.960442,30.195743,17.212735,2.794313,0.070965,0.027287,176.436957,32.000000,191.156579,231.661212,179.303003,158.892158,32.000000,154.516311,69.394484,67.651999,91.216922,55.257736,26.704232,0.000000,62.581248,0.000000,40.644259,29.409211,36.670079
49.628308,70.085840,138.578212,-2284.042501,103.094315,95.421306,14.802412,14.335116,137.934866,2.302779,67.047046,-87.727378,150.068295,138.937887,148.405883,138.357996,81.875552,136.778638,-0.000548,0.029842,32.000000,-235.671277,138.233066,-0.024284,24.380033,0.689771,442084.485842,0.962506,30.294322,17.150388,2.798879,0.062074,0.032070,175.602678,32.000000,191.766516,208.260569,176.975017,158.641393,32.000000,154.687801,69.370058,67.674126,91.227043,55.257736,26.623423,0.000000,62.573133,0.000000,40.648596,29.604824,36.628847
49.788306,70.111988,138.578871,-2284.042501,103.093133,95.413707,14.467257,14.334545,137.893272,2.302671,67.104843,-87.734446,150.012208,138.937479,148.409835,138.449345,81.889373,136.832100,-0.000546,0.029825,32.000000,-235.673651,138.236574,-0.024297,24.359000,0.688452,442007.076495,0.960868,30.203083,17.131786,2.792322,0.081372,0.032665,175.582213,32.000000,192.172796,203.429084,175.024180,158.916821,32.000000,154.850486,69.379767,67.670956,91.213189,55.257736,26.651106,0.000000,62.530189,0.000000,40.662853,28.934514,36.640879
49.581754,70.111988,138.612644,-2284.042501,103.088564,95.408642,14.543146,14.329836,137.953284,2.302501,66.956134,-87.715927,149.984649,138.925429,148.435904,138.396883,81.866614,136.751157,-0.000546,0.029831,32.000000,-235.683769,138.203965,-0.024281,24.356928,0.686587,441893.939014,0.957294,30.063369,17.143709,2.783362,0.080051,0.037499,175.406294,32.000000,192.191464,333.013953,175.242994,159.586737,32.000000,153.861098,69.365428,67.664493,91.157471,55.257736,26.608702,0.000000,62.602603,0.000000,40.706786,29.086291,36.748729
49.569845,70.134007,138.723148,2286.150838,103.076203,95.402330,14.657393,14.334973,137.914784,2.302118,66.863369,-87.726059,150.047616,138.934808,148.497475,138.400717,81.857898,136.775394,-0.000545,0.029815,32.000000,-235.677156,138.274039,-0.024270,24.332328,0.689947,442021.529622,0.961877,30.277569,17.127488,2.795638,0.064816,0.036105,175.866833,32.000000,191.530747,176.648970,178.023515,159.507662,32.000000,153.721374,69.374448,67.661881,91.152490,55.257736,26.632476,0.000000,62.612762,0.000000,40.749157,29.314785,36.746381
49.471258,70.133181,138.451752,2286.150838,103.068160,95.395972,14.465199,14.332833,137.926045,2.301988,66.933277,-87.727874,150.045384,138.890744,148.516559,138.360276,81.884914,136.814716,-0.000544,0.029780,32.000000,-235.673396,138.247425,-0.024521,24.358816,0.691369,442042.272547,0.962058,30.311959,17.147878,2.798539,0.068874,0.025393,176.453208,32.000000,191.379423,211.858510,179.315988,159.398336,32.000000,154.220488,69.368688,67.656941,91.196633,55.257736,26.528351,0.000000,62.680987,0.000000,40.770569,28.930399,36.692383
49.627625,70.139787,138.683330,2286.150838,103.055688,95.388660,14.712382,14.331548,137.948296,2.301817,66.973062,-87.723311,150.040763,138.969881,148.451775,138.410330,81.817900,136.819635,-0.000545,0.029797,32.000000,-235.676975,138.181203,-0.024551,24.318795,0.691369,442042.272547,0.962058,30.311959,17.147878,2.798539,0.074571,0.026273,176.459578,32.000000,191.221430,124.783090,179.378174,158.924383,32.000000,154.649677,69.347857,67.653128,91.195096,55.257736,26.565849,0.000000,62.628141,0.000000,40.792688,29.424763,36.750343
49.605285,70.149145,138.455673,-2284.042501,103.074762,95.379348,14.394084,14.335401,137.928451,2.301516,67.016784,-87.724818,150.057505,138.972429,148.409158,138.422984,81.840292,136.709709,-0.000542,0.029788,32.000000,-235.673614,138.259783,-0.024553,24.335921,0.690761,442016.611114,0.964089,30.413631,17.139797,2.798630,0.065802,0.035498,175.531821,32.000000,191.679813,191.363239,176.920423,158.642713,32.000000,154.790490,69.326705,67.669383,91.157740,55.257736,26.523180,0.000000,62.612057,0.000000,40.830044,28.788169,36.600233
49.494244,70.149145,138.604598,-2284.042501,103.068115,95.369203,14.773290,14.336543,137.844114,2.301155,67.049823,-87.716854,149.976590,138.949265,148.443819,138.370180,81.839842,136.853850,-0.000541,0.029765,32.000000,-235.671817,138.242814,-0.024568,24.322178,0.690571,442027.893854,0.960700,30.257740,17.209181,2.794478,0.066029,0.035062,175.545127,32.000000,192.093152,175.069699,175.271764,158.806739,32.000000,154.675278,69.332120,67.662326,91.153650,55.257736,26.522069,0.000000,62.693428,0.000000,40.863882,29.546580,36.610578
49.574781,70.164284,138.491066,-2284.042501,103.045798,95.359092,14.613302,14.334402,137.813372,2.300871,67.057904,-87.737350,149.990890,138.922981,148.439111,138.337399,81.872385,136.807634,-0.000540,0.029735,32.000000,-235.676088,138.134457,-0.024532,24.315491,0.692028,441981.697734,0.963371,30.405684,17.203711,2.800419,0.083084,0.040287,175.545328,32.000000,192.154858,178.289986,175.301453,159.502300,32.000000,154.032832,69.338197,67.675904,91.150631,55.257736,26.537572,0.000000,62.577247,0.000000,40.904997,29.226603,36.726352
49.791759,70.170890,138.627545,-2284.042501,103.047341,95.350838,14.426672,14.337114,137.829976,2.300544,67.000622,-87.704913,150.029386,138.920473,148.503954,138.334244,81.893036,136.784227,-0.000540,0.029742,32.000000,-235.669935,138.222501,-0.024512,24.326873,0.690367,441850.706775,0.961700,30.337108,17.148917,2.793579,0.073728,0.040158,175.852340,32.000000,191.398812,219.001687,177.816685,159.761234,32.000000,153.897296,69.361584,67.691848,91.158111,55.257736,26.499124,0.000000,62.534821,0.000000,40.939048,28.853345,36.748582
49.684445,70.209975,138.584873,2286.150838,103.012505,95.345728,14.718843,14.330835,137.932383,2.300563,66.973785,-87.696410,150.036158,138.872922,148.490562,138.480675,81.840300,136.868547,-0.000541,0.029727,32.000000,-235.683754,138.140027,-0.024519,24.336734,0.687329,441666.112785,0.956995,30.118694,17.116995,2.784146,0.076084,0.029960,176.386903,32.000000,191.252527,158.891291,179.397430,159.459526,32.000000,154.092396,69.336595,67.676379,91.165440,55.257736,26.422115,0.000000,62.688189,0.000000,40.967431,29.437687,36.749829
49.803650,70.209975,138.762467,2286.150838,102.977414,95.333080,14.619088,14.327695,137.979418,2.300574,67.053748,-87.732037,150.059686,138.991149,148.428857,138.378934,81.798310,136.794724,-0.000539,0.029724,32.000000,-235.678042,138.254361,-0.024543,24.352653,0.688526,441844.676208,0.959238,30.268978,17.210328,2.789301,0.067946,0.033514,176.646982,32.000000,191.163291,214.556039,179.405805,158.771758,32.000000,154.641289,69.327428,67.647638,91.183405,55.257736,26.517766,0.000000,62.527706,0.000000,41.040173,29.238176,36.586734
49.696875,70.195662,138.662910,-2284.042501,102.975271,95.320383,14.469963,14.329693,137.940720,2.300258,67.077914,-87.711034,150.066149,138.906690,148.407541,138.439441,81.833678,136.748239,-0.000539,0.029721,32.000000,-235.679158,138.224380,-0.024552,24.392753,0.687027,441796.921973,0.956635,30.145471,17.216775,2.786191,0.076370,0.032698,175.552886,32.000000,191.587304,203.490125,176.953965,158.788366,32.000000,155.138616,69.351934,67.679682,91.156054,55.257736,26.425142,0.000000,62.608147,0.000000,41.060388,28.939926,36.650417
49.771367,70.182725,138.619347,2286.150838,102.994382,95.320365,14.741212,14.329408,137.902027,2.300102,67.064885,-87.705309,150.000847,138.922065,148.431576,138.443230,81.846154,136.835778,-0.000539,0.029739,32.000000,-235.682394,138.148063,-0.024564,24.380741,0.686933,441713.788164,0.958573,30.241775,17.159021,2.790174,0.072547,0.036701,175.542320,32.000000,191.946345,179.095056,175.461838,158.876711,32.000000,154.497391,69.346173,67.689721,91.172042,55.257736,26.438613,0.000000,62.555444,0.000000,41.079635,29.482424,36.741172
49.688442,70.182725,138.532250,2286.150838,102.959153,95.320334,14.745161,14.335259,137.887775,2.300077,66.969763,-87.728210,149.995172,138.944065,148.470815,138.433109,81.880916,136.775516,-0.000539,0.029750,32.000000,-235.673429,138.275304,-0.024588,24.415464,0.685891,441635.805286,0.957018,30.151646,17.188699,2.785122,0.076983,0.029496,175.636444,32.000000,192.087960,100.853022,175.407356,159.388866,32.000000,154.032713,69.349937,67.698486,91.165956,55.257736,26.421970,0.000000,62.712534,0.000000,41.109983,29.490322,36.559588
49.672845,70.168963,138.653008,2286.150838,102.935434,95.322860,14.413679,14.334545,137.945736,2.300065,66.968958,-87.717553,150.028921,138.926876,148.468844,138.427343,81.895257,136.753908,-0.000539,0.029757,32.000000,-235.675290,138.206227,-0.024570,24.430807,0.685761,441616.899905,0.958829,30.237581,17.124919,2.788018,0.073571,0.026523,175.931046,32.000000,191.366301,257.685157,177.943150,159.641916,32.000000,153.981320,69.342389,67.684266,91.123061,55.257736,26.420024,0.000000,62.619067,0.000000,41.125475,28.827358,36.743887
49.715914,70.192634,138.735548,-2284.042501,102.953066,95.325389,14.574800,14.330407,138.020211,2.300044,66.849549,-87.720879,150.056210,139.009031,148.496188,138.475195,81.822133,136.884769,-0.000538,0.029780,32.000000,-235.675003,138.332778,-0.024594,24.441638,0.686151,441594.116025,0.959255,30.239996,17.100171,2.791324,0.080363,0.038051,176.267500,32.000000,191.164569,241.774532,179.410051,159.366227,32.000000,154.056887,69.379689,67.666717,91.143010,55.257736,26.368167,0.000000,62.504957,0.000000,41.179092,29.149600,36.614760
49.687592,70.177220,138.774426,2286.150838,102.973354,95.330489,14.825650,14.333261,137.973707,2.299854,66.845553,-87.714776,150.082089,139.008460,148.471486,138.526780,81.841093,136.965326,-0.000537,0.029818,32.000000,-235.675099,138.218648,-0.024642,24.458790,0.686151,441594.116025,0.959255,30.239996,17.100171,2.791324,0.068402,0.024592,176.643859,32.000000,191.121549,230.635229,179.740212,158.743776,32.000000,154.817439,69.366864,67.692562,91.154079,55.257736,26.438306,0.000000,62.611944,0.000000,41.195299,29.651301,36.688861
49.747308,70.140062,138.749634,2286.150838,102.969913,95.338106,14.419566,14.332690,138.056162,2.299939,66.942239,-87.729966,150.073837,139.024365,148.427809,138.510563,81.865960,136.931617,-0.000537,0.029814,32.000000,-235.678456,138.285298,-0.024618,24.477384,0.685650,441745.501661,0.958299,30.219009,17.236302,2.790566,0.069109,0.033462,175.647355,32.000000,191.538541,237.108877,176.817913,158.742952,32.000000,155.066570,69.364904,67.692678,91.149131,55.257736,26.374872,0.000000,62.570683,0.000000,41.224733,28.839132,36.656286
49.647532,70.140062,138.798769,2286.150838,102.997880,95.344437,14.691970,14.333261,138.022575,2.299950,66.909190,-87.700319,150.024513,138.996225,148.434349,138.529550,81.834492,136.927944,-0.000537,0.029841,32.000000,-235.675099,138.398612,-0.024493,24.464192,0.685800,441731.952703,0.958808,30.232958,17.256107,2.792939,0.062033,0.027918,175.440205,32.000000,191.882985,182.003071,175.449389,158.752556,32.000000,154.389343,69.345461,67.686095,91.105844,55.257736,26.422726,0.000000,62.551447,0.000000,41.219750,29.383940,36.771179
49.755961,70.119144,138.719699,2286.150838,103.017684,95.350779,14.562384,14.332262,138.044620,2.300002,66.787648,-87.715775,149.980101,139.146118,148.477415,138.578423,81.861141,136.928577,-0.000539,0.029813,32.000000,-235.679540,138.246365,-0.024361,24.429417,0.684236,441644.199142,0.957587,30.133904,17.215022,2.789088,0.073328,0.042145,175.563310,32.000000,192.053008,218.608567,175.166102,159.220273,32.000000,154.083517,69.349661,67.675325,91.108734,55.257736,26.391735,0.000000,62.580455,0.000000,41.220429,29.124768,36.622390
49.751564,70.118318,138.856085,-2284.042501,103.048274,95.354569,14.781051,14.328979,138.110472,2.299896,66.658748,-87.721494,150.005001,139.130765,148.506932,138.575792,81.854346,137.010670,-0.000539,0.029831,32.000000,-235.680527,138.399225,-0.024329,24.407649,0.684278,441697.567365,0.956698,30.081212,17.269894,2.787007,0.078201,0.031448,175.961057,32.000000,191.347271,334.695576,177.725283,159.636229,32.000000,153.882482,69.349467,67.655574,91.068808,55.257736,26.429270,0.000000,62.471745,0.000000,41.239326,29.562103,36.734275
49.877264,70.099877,138.814393,-2284.042501,103.055655,95.358377,14.659038,14.331548,138.159784,2.299920,66.659624,-87.718438,150.055943,139.165633,148.511911,138.639967,81.816344,136.996098,-0.000541,0.029827,32.000000,-235.677795,138.406526,-0.024303,24.388793,0.686722,441713.167158,0.957640,30.107751,17.264666,2.790989,0.069721,0.040561,176.210777,32.000000,191.155559,285.555116,179.396879,159.408895,32.000000,153.994560,69.373584,67.647700,91.131614,55.257736,26.415562,0.000000,62.509380,0.000000,41.240090,29.318075,36.944693
49.785247,70.096023,138.897009,2286.150838,103.113932,95.359591,14.625436,14.332404,138.094285,2.300098,66.706539,-87.720343,150.058498,139.087862,148.413579,138.653373,81.825104,137.045437,-0.000541,0.029841,32.000000,-235.677266,138.427940,-0.024330,24.351079,0.685115,441708.583738,0.955208,29.959215,17.295658,2.783120,0.065391,0.023601,176.567187,32.000000,191.065144,171.320331,179.578724,158.643029,32.000000,154.661830,69.339833,67.674631,91.110725,55.257736,26.455598,0.000000,62.609834,0.000000,41.256678,29.250873,36.697078
49.907898,70.096023,138.930348,2286.150838,103.131001,95.364137,14.846544,14.332547,138.120904,2.300137,66.828843,-87.702495,150.024486,139.091593,148.414524,138.648300,81.851566,137.035785,-0.000540,0.029823,32.000000,-235.677615,138.508520,-0.024371,24.330466,0.687997,441743.983983,0.956916,30.050571,17.310629,2.789923,0.080253,0.029156,175.660259,32.000000,191.558026,192.155572,176.943533,158.739700,32.000000,154.975960,69.332143,67.662349,91.101688,55.257736,26.456637,0.000000,62.488933,0.000000,41.268893,29.693088,36.575729
49.722185,70.079784,138.966002,2286.150838,103.179167,95.372936,14.433954,14.332547,138.256394,2.299992,66.833547,-87.708830,149.985245,139.226825,148.409469,138.666065,81.853356,137.016197,-0.000540,0.029816,32.000000,-235.676468,138.435262,-0.024371,24.360914,0.686894,441651.223257,0.954266,29.923692,17.279525,2.783735,0.069535,0.037723,175.333117,32.000000,191.883917,85.988665,175.488884,158.754648,32.000000,154.644912,69.350300,67.684286,91.113580,55.257736,26.490016,0.000000,62.489578,0.000000,41.267310,28.867907,36.728186
49.781522,70.058040,138.863341,-2284.042501,103.215555,95.384275,14.653238,14.332547,138.201479,2.300094,66.659352,-87.711429,149.935950,139.113289,148.478102,138.673236,81.857399,137.010157,-0.000540,0.029800,32.000000,-235.676468,138.491225,-0.024398,24.387271,0.689092,441768.569108,0.958536,30.099659,17.268315,2.794849,0.075302,0.024794,175.420926,32.000000,192.159501,191.535668,175.249449,159.360643,32.000000,154.007746,69.341275,67.653607,91.092884,55.257736,26.439739,0.000000,62.557491,0.000000,41.258291,29.306476,36.640145
49.704108,70.047306,138.990849,2286.150838,103.225294,95.397520,14.738507,14.334402,138.165253,2.300293,66.625401,-87.728579,150.056716,139.193771,148.465857,138.636954,81.832005,137.059678,-0.000540,0.029809,32.000000,-235.674449,138.486391,-0.024415,24.445362,0.689092,441768.569108,0.958536,30.099659,17.268315,2.794849,0.075456,0.038307,175.990471,32.000000,191.326966,216.469342,177.860792,159.597987,32.000000,153.860677,69.340792,67.683914,91.094071,55.257736,26.469812,0.000000,62.595033,0.000000,41.267931,29.477014,36.626499
49.847195,70.047306,138.814860,2286.150838,103.230237,95.415819,14.533641,14.332262,138.215086,2.300496,66.660124,-87.716100,150.044659,139.140572,148.488801,138.761773,81.848343,137.097205,-0.000541,0.029840,32.000000,-235.674131,138.488982,-0.024431,24.439723,0.687226,441890.995684,0.958864,30.085918,17.310576,2.796365,0.068596,0.037316,176.169739,32.000000,191.153234,162.886710,179.418532,159.498355,32.000000,153.802878,69.357513,67.671542,91.113479,55.257736,26.428976,0.000000,62.517446,0.000000,41.265388,29.067281,36.785559
49.967036,70.038223,139.007074,-2284.042501,103.267281,95.430686,14.610818,14.327267,138.159752,2.300796,66.687393,-87.727267,150.042634,139.276845,148.411009,138.732658,81.798802,137.175953,-0.000541,0.029845,32.000000,-235.681420,138.516456,-0.024438,24.495244,0.684464,441869.239909,0.956148,29.937741,17.312279,2.784808,0.072323,0.038897,176.455254,32.000000,191.110493,180.477804,179.705411,158.737647,32.000000,154.616115,69.329554,67.663500,91.109801,55.257736,26.468400,0.000000,62.523062,0.000000,41.263439,29.221636,36.710138
49.794297,70.030241,138.890765,2286.150838,103.279609,95.449724,14.782253,14.335259,138.217265,2.301120,66.742880,-87.719601,150.018102,139.259226,148.372337,138.718321,81.868003,137.057596,-0.000541,0.029830,32.000000,-235.676051,138.498668,-0.024459,24.504921,0.682118,441953.154530,0.953701,29.804803,17.399671,2.781976,0.074530,0.031542,175.850418,32.000000,191.657222,226.926575,177.024844,158.626558,32.000000,154.989833,69.346345,67.676578,91.125241,55.257736,26.454134,0.000000,62.547924,0.000000,41.261612,29.564507,36.662669
49.925043,69.997212,139.031689,-2284.042501,103.310471,95.462449,14.563701,14.330121,138.196928,2.301117,66.724147,-87.708982,150.021166,139.286224,148.436326,138.770389,81.881386,137.019321,-0.000542,0.029840,32.000000,-235.679550,138.562384,-0.024507,24.508646,0.684032,441998.176579,0.957507,29.975417,17.273576,2.789291,0.068030,0.030037,175.349618,32.000000,191.990778,140.756789,175.268240,158.889043,32.000000,154.705347,69.368380,67.687839,91.140105,55.257736,26.440587,0.000000,62.461581,0.000000,41.266635,29.127402,36.715640
49.881312,69.997212,138.966059,-2284.042501,103.321161,95.467543,14.619745,14.337399,138.244248,2.301280,66.630122,-87.701704,149.977707,139.343582,148.454457,138.732196,81.877587,137.102669,-0.000541,0.029845,32.000000,-235.672272,138.584999,-0.024746,24.482813,0.682658,441920.487153,0.954649,29.807166,17.241785,2.784809,0.081424,0.034486,175.424019,32.000000,192.049545,316.273988,175.311621,159.450133,32.000000,153.965619,69.379850,67.699332,91.143632,55.257736,26.485026,0.000000,62.488810,0.000000,41.234172,29.239489,36.714833
49.668377,69.977395,139.032129,2286.150838,103.343694,95.480214,14.435879,14.332404,138.280767,2.301109,66.667748,-87.719693,150.033499,139.291281,148.486756,138.796957,81.849745,137.098490,-0.000540,0.029872,32.000000,-235.673824,138.546393,-0.024813,24.424670,0.682658,441920.487153,0.954649,29.807166,17.241785,2.784809,0.075737,0.037235,176.157674,32.000000,191.145666,208.196464,179.332592,159.578640,32.000000,154.011560,69.376460,67.673467,91.137135,55.257736,26.512357,0.000000,62.610208,0.000000,41.211064,28.871757,36.751737
49.833586,69.976294,138.933533,2286.150838,103.347836,95.491625,14.671629,14.338683,138.285575,2.301175,66.692723,-87.708541,150.037837,139.284673,148.436279,138.777974,81.858490,137.134316,-0.000541,0.029865,32.000000,-235.669184,138.509435,-0.024807,24.415910,0.683759,441975.846971,0.955707,29.852364,17.285664,2.785934,0.071380,0.030163,176.428179,32.000000,191.195440,269.196157,180.039667,158.768751,32.000000,154.414688,69.347151,67.646179,91.150646,55.257736,26.504428,0.000000,62.568049,0.000000,41.206121,29.343258,36.739778
49.808093,70.009323,138.924119,-2284.042501,103.362522,95.505582,14.667301,14.336400,138.270870,2.301365,66.809253,-87.695718,149.996769,139.265261,148.371139,138.710173,81.832187,137.155050,-0.000541,0.029871,32.000000,-235.669501,138.630010,-0.024796,24.381003,0.689066,442111.461883,0.960362,30.059575,17.281032,2.799436,0.073065,0.030010,175.976929,32.000000,191.601722,147.067882,177.031502,158.492792,32.000000,154.861633,69.337148,67.676518,91.138789,55.257736,26.483626,0.000000,62.529136,0.000000,41.236012,29.334603,36.609771
49.705063,70.017580,138.988787,2286.150838,103.358718,95.520875,14.561699,14.332833,138.207158,2.301363,66.950537,-87.737621,149.975785,139.153541,148.415981,138.716384,81.906489,137.057292,-0.000541,0.029890,32.000000,-235.676674,138.565095,-0.024790,24.381108,0.687830,442289.141760,0.957659,29.940218,17.356240,2.789188,0.076711,0.028539,175.429077,32.000000,191.896661,233.161405,175.368754,158.845024,32.000000,154.762134,69.322935,67.688074,91.167781,55.257736,26.494828,0.000000,62.592460,0.000000,41.237560,29.123397,36.735229
49.949424,70.017580,139.113333,2286.150838,103.363069,95.533571,14.716973,14.332833,138.268937,2.301246,66.849611,-87.714067,149.947633,139.267892,148.478006,138.820039,81.913431,137.081941,-0.000540,0.029909,32.000000,-235.675035,138.633132,-0.024813,24.417903,0.689845,442290.487834,0.960092,30.055204,17.234943,2.796270,0.072948,0.027976,175.415721,32.000000,192.108897,201.695980,175.234003,159.367170,32.000000,153.913621,69.383526,67.694278,91.166958,55.257736,26.556567,0.000000,62.451312,0.000000,41.248480,29.433947,36.889667
49.838860,70.070701,139.124787,2286.150838,103.374487,95.544585,14.493561,14.332975,138.270387,2.301509,66.565821,-87.710676,149.977676,139.328881,148.489832,138.856037,81.858186,137.148360,-0.000541,0.029883,32.000000,-235.674893,138.604559,-0.024803,24.498942,0.685763,442205.010198,0.955070,29.802348,17.239855,2.785084,0.071169,0.054416,176.133089,32.000000,191.495762,205.150563,177.619731,159.530695,32.000000,153.802465,69.359884,67.683903,91.139414,55.257736,26.511963,0.000000,62.411564,0.000000,41.308748,28.987121,36.656946
49.828750,70.045379,138.960843,-2284.042501,103.401751,95.558107,14.454466,14.339682,138.300139,2.301596,66.576606,-87.717288,150.005971,139.307368,148.483920,138.853128,81.888489,137.250563,-0.000543,0.029868,32.000000,-235.669497,138.575535,-0.024791,24.507465,0.685412,442481.896446,0.957626,29.969758,17.327027,2.791492,0.073146,0.024869,176.255347,32.000000,191.158959,361.787298,179.399210,159.508020,32.000000,153.937142,69.372121,67.678689,91.170211,55.257736,26.516697,0.000000,62.514029,0.000000,41.294555,28.908932,36.756946
49.895597,69.983175,139.115147,2286.150838,103.433001,95.578431,14.799177,14.330835,138.291618,2.301977,66.716921,-87.721588,150.032799,139.292810,148.443033,138.767029,81.866057,137.218045,-0.000544,0.029914,32.000000,-235.676050,138.635703,-0.024730,24.490943,0.684579,442465.309657,0.958084,29.954898,17.345831,2.788768,0.076053,0.024015,176.353926,32.000000,191.114187,304.124680,179.771902,158.579829,32.000000,154.524990,69.350780,67.666043,91.162183,55.257736,26.562684,0.000000,62.488703,0.000000,41.302092,29.598353,36.737430
49.953777,69.983175,139.003763,2286.150838,103.448619,95.596221,14.351489,14.333546,138.348918,2.302373,66.725159,-87.741780,150.042779,139.314934,148.412676,138.823849,81.889342,137.206881,-0.000544,0.029935,32.000000,-235.672847,138.612962,-0.024767,24.459655,0.684806,442486.705846,0.956729,29.823559,17.352641,2.788125,0.068955,0.026122,176.018680,32.000000,191.689873,196.884684,177.018343,158.456031,32.000000,154.887518,69.358366,67.685711,91.177128,55.257736,26.549597,0.000000,62.432399,0.000000,41.239032,28.702977,36.770152
49.849916,70.011525,139.028174,-2284.042501,103.440840,95.610224,14.758716,14.332262,138.381955,2.302961,66.664664,-87.711552,150.000441,139.351332,148.423554,138.892971,81.935475,137.264037,-0.000545,0.029952,32.000000,-235.675114,138.663399,-0.024815,24.399519,0.684383,442495.232445,0.955592,29.763446,17.323991,2.782648,0.079270,0.030588,175.482397,32.000000,191.958107,132.913259,175.487867,158.954764,32.000000,154.843957,69.359848,67.715906,91.172984,55.257736,26.589258,0.000000,62.442881,0.000000,41.266843,29.517433,36.576829
50.074063,69.984001,139.200749,2286.150838,103.464667,95.624216,14.793650,14.332833,138.376969,2.302972,66.549679,-87.712605,149.981448,139.463971,148.485998,138.927279,81.951866,137.247304,-0.000546,0.029945,32.000000,-235.676838,138.708838,-0.024833,24.382944,0.687931,442568.439888,0.957776,29.899144,17.305316,2.788935,0.072316,0.032705,175.406807,32.000000,192.197156,115.180953,175.105665,159.288048,32.000000,153.880631,69.389752,67.696356,91.194064,55.257736,26.635318,0.000000,62.353546,0.000000,41.240567,29.587300,36.744767
49.953518,69.933357,139.196819,-2284.042501,103.485292,95.645832,14.315178,14.331976,138.417626,2.303380,66.508213,-87.708101,149.971117,139.392807,148.467652,138.911428,81.912912,137.259181,-0.000546,0.029968,32.000000,-235.679170,138.740777,-0.024821,24.365976,0.685864,442447.948164,0.953277,29.640160,17.280888,2.779897,0.075514,0.042010,176.034837,32.000000,191.611323,200.467350,177.796342,159.494368,32.000000,153.830289,69.371818,67.700022,91.151465,55.257736,26.612371,0.000000,62.436031,0.000000,41.237909,28.630356,36.920995
50.109166,69.933357,139.191504,-2284.042501,103.476638,95.662346,14.768635,14.333546,138.425570,2.303882,66.501038,-87.731222,150.027987,139.432711,148.493035,138.910227,81.896818,137.313804,-0.000545,0.029971,32.000000,-235.673338,138.652120,-0.024838,24.414074,0.688224,442621.541811,0.955768,29.713897,17.325546,2.786527,0.072560,0.031019,176.385475,32.000000,191.278630,385.755239,179.179337,159.743512,32.000000,153.898020,69.414451,67.692396,91.174810,55.257736,26.657286,0.000000,62.322507,0.000000,41.177775,29.537270,36.591723
50.024953,69.946018,139.249065,-2284.042501,103.488961,95.682481,14.264223,14.337256,138.493021,2.304008,66.370361,-87.723451,149.999605,139.488459,148.414721,138.987604,81.865808,137.353264,-0.000544,0.029964,32.000000,-235.671103,138.865652,-0.024850,24.522650,0.688224,442621.541811,0.955768,29.713897,17.325546,2.786527,0.069297,0.025696,176.320740,32.000000,191.145856,412.117166,179.629291,158.663736,32.000000,154.417431,69.375130,67.663396,91.179346,55.257736,26.696461,0.000000,62.361024,0.000000,41.177386,28.528446,36.799059
50.008080,69.914091,139.122513,-2284.042501,103.550615,95.701552,14.818887,14.336971,138.530653,2.304048,66.481065,-87.718863,149.999192,139.586213,148.362906,139.046969,81.869297,137.399339,-0.000542,0.029953,32.000000,-235.674339,138.838446,-0.024828,24.550371,0.684582,442643.359890,0.952706,29.553340,17.367873,2.777765,0.078695,0.038093,175.889382,32.000000,191.700209,222.531803,177.037334,158.364574,32.000000,154.765100,69.368865,67.686245,91.189275,55.257736,26.759140,0.000000,62.307834,0.000000,41.133953,29.637774,36.747995
49.890219,69.867026,139.228625,-2284.042501,103.559952,95.718043,14.453081,14.335259,138.548716,2.304329,66.492827,-87.712453,149.979761,139.508320,148.413874,139.003371,81.904246,137.413787,-0.000541,0.029948,32.000000,-235.680641,138.894981,-0.024808,24.553859,0.683290,442828.330389,0.954842,29.657974,17.415430,2.783770,0.067214,0.034990,175.577526,32.000000,191.997157,198.531577,175.383706,158.746077,32.000000,154.552706,69.398705,67.702830,91.206855,55.257736,26.724309,0.000000,62.420313,0.000000,41.071480,28.906161,36.797445
49.933617,69.850788,139.325207,2286.150838,103.556820,95.733337,14.312467,14.333974,138.535174,2.304446,66.498564,-87.723971,149.940687,139.533299,148.452391,138.995404,81.935282,137.304438,-0.000542,0.029927,32.000000,-235.676024,138.770185,-0.024823,24.508147,0.684474,442924.872159,0.957724,29.712970,17.408443,2.790700,0.071244,0.041483,175.231262,32.000000,192.081216,537.704397,175.190681,159.188376,32.000000,153.875823,69.382994,67.688336,91.178461,55.257736,26.784267,0.000000,62.491926,0.000000,41.049395,28.624934,36.627673
49.995356,69.850788,139.270366,2286.150838,103.572099,95.746027,14.806032,14.331263,138.507947,2.304447,66.477882,-87.706053,149.958229,139.503672,148.488241,139.008339,81.947971,137.407343,-0.000543,0.029946,32.000000,-235.678572,138.790969,-0.024833,24.506154,0.685632,442894.461505,0.956926,29.651883,17.324911,2.790209,0.073087,0.033060,175.986935,32.000000,191.548817,363.873816,177.650175,159.342952,32.000000,153.772293,69.368945,67.697975,91.177254,55.257736,26.779642,0.000000,62.353798,0.000000,41.008880,29.612064,36.592089
49.853585,69.905008,139.131088,-2284.042501,103.586989,95.760050,14.558676,14.326982,138.519683,2.304409,66.492912,-87.692466,149.964785,139.563663,148.440747,138.991019,81.877328,137.281611,-0.000543,0.029927,32.000000,-235.681870,138.803493,-0.024871,24.434137,0.684577,442898.513890,0.955726,29.588132,17.361625,2.785666,0.067856,0.039873,176.356351,32.000000,191.207525,270.747453,179.136977,159.437986,32.000000,153.755795,69.361575,67.640660,91.185887,55.257736,26.793071,0.000000,62.469123,0.000000,41.042633,29.117352,36.788274
49.776035,69.922623,139.226542,-2284.042501,103.590100,95.771530,14.335007,14.329978,138.427232,2.304569,66.706112,-87.704576,149.985366,139.428654,148.416444,139.034109,81.876642,137.367207,-0.000541,0.029918,32.000000,-235.678709,138.753300,-0.024922,24.440353,0.688286,443233.468145,0.959098,29.788834,17.371903,2.790794,0.071911,0.030762,176.300547,32.000000,191.000729,266.633713,179.962145,158.679448,32.000000,154.342403,69.385728,67.656541,91.204235,55.257736,26.797284,0.000000,62.471542,0.000000,41.044897,28.670014,36.917987
49.873770,69.922623,139.042441,-2284.042501,103.591015,95.779157,14.780644,14.339397,138.474241,2.304629,66.751047,-87.708640,150.013204,139.434973,148.368952,138.940851,81.923128,137.303167,-0.000541,0.029923,32.000000,-235.670438,138.772671,-0.024906,24.394982,0.689873,443353.184619,0.960972,29.886709,17.413689,2.797060,0.068327,0.037885,175.891079,32.000000,191.593419,83.661790,177.060835,158.359863,32.000000,154.663544,69.375458,67.677872,91.192749,55.257736,26.820403,0.000000,62.401320,0.000000,41.032046,29.561289,36.899352
49.884927,69.947394,139.180630,-2284.042501,103.585065,95.786753,14.473787,14.332262,138.359891,2.304682,66.726186,-87.719998,149.920265,139.436810,148.332934,138.950014,81.910405,137.289339,-0.000541,0.029945,32.000000,-235.673475,138.803226,-0.024953,24.373713,0.688814,443249.873605,0.958927,29.785574,17.336455,2.787887,0.070018,0.033397,175.570134,32.000000,191.904859,279.307601,175.368555,158.630464,32.000000,154.541404,69.368152,67.683450,91.206068,55.257736,26.808391,0.000000,62.403764,0.000000,41.045937,28.947573,36.625398
49.851250,69.946569,139.159030,-2284.042501,103.588420,95.799477,14.470512,14.332547,138.469680,2.304770,66.736268,-87.718576,149.937981,139.485218,148.400564,138.911184,81.966603,137.238204,-0.000540,0.029962,32.000000,-235.674501,138.679021,-0.024953,24.439750,0.690024,443333.014356,0.958887,29.798809,17.342538,2.790034,0.073842,0.038238,175.174376,32.000000,191.906017,348.873668,175.063495,159.199286,32.000000,153.712642,69.381698,67.674971,91.200146,55.257736,26.866715,0.000000,62.344491,0.000000,41.036308,28.941023,36.662302
49.906008,69.970514,139.147370,2286.150838,103.582446,95.812207,14.714373,14.332690,138.437135,2.304802,66.625451,-87.694555,149.961506,139.435770,148.437843,138.833097,81.969107,137.203087,-0.000540,0.029972,32.000000,-235.677473,138.748832,-0.024923,24.459655,0.688653,443306.278406,0.959474,29.832810,17.261778,2.791485,0.079597,0.029273,175.878627,32.000000,191.456550,169.100317,177.580009,159.325374,32.000000,153.643680,69.393288,67.719871,91.219627,55.257736,26.827570,0.000000,62.384067,0.000000,41.051959,29.428746,36.729800
