OSU 80 Ton Compressor Load Stand
49.842065,69.990882,139.126943,2286.150838,103.596004,95.823641,14.537312,14.336115,138.424379,2.304985,66.702966,-87.709485,149.984588,139.347681,148.409953,138.923879,81.908304,137.262013,-0.000540,0.029984,32.000000,-235.670933,138.651425,-0.024907,24.502482,0.687330,443360.424471,0.958623,29.800138,17.242404,2.788189,0.066579,0.030347,176.282175,32.000000,191.085183,82.386898,178.967814,159.247121,32.000000,153.950020,69.359963,67.655689,91.199941,55.257736,26.897951,0.000000,62.301479,0.000000,41.047062,29.074624,36.595098
49.724611,70.025562,139.236667,2286.150838,103.592897,95.831465,14.694114,14.337399,138.391342,2.305276,66.769445,-87.709663,149.983761,139.424656,148.423973,138.871543,81.900414,137.232445,-0.000540,0.030010,32.000000,-235.669157,138.703289,-0.024895,24.538517,0.687330,443360.424471,0.958623,29.800138,17.242404,2.788189,0.075346,0.033471,176.373916,32.000000,190.828674,357.783892,179.741064,158.770262,32.000000,154.565643,69.372763,67.693480,91.221281,55.257736,26.799405,0.000000,62.332922,0.000000,41.064776,29.388228,36.733615
49.780872,70.025562,139.167356,2286.150838,103.619951,95.840349,14.526453,14.331405,138.441898,2.305534,66.835800,-87.726215,149.993626,139.416705,148.360755,138.923570,81.932089,137.165726,-0.000541,0.030025,32.000000,-235.681216,138.713448,-0.024902,24.545336,0.687127,443584.342691,0.960120,29.886623,17.331515,2.791356,0.066077,0.026897,175.759505,32.000000,191.475125,322.395192,177.177048,158.368164,32.000000,154.441113,69.352400,67.682230,91.205664,55.257736,26.877772,0.000000,62.443885,0.000000,41.102621,29.052906,36.886366
49.735533,70.032168,139.062538,-2284.042501,103.629271,95.844399,14.632179,14.336257,138.391181,2.305775,66.877146,-87.708206,149.917487,139.375555,148.386502,138.833894,81.952939,137.158172,-0.000539,0.029996,32.000000,-235.673413,138.679958,-0.025149,24.473634,0.687243,443693.290827,0.961818,29.984640,17.261470,2.795599,0.081021,0.030894,175.548627,32.000000,191.835508,217.942181,175.608737,158.651188,32.000000,154.830011,69.333971,67.680408,91.227107,55.257736,26.866569,0.000000,62.328786,0.000000,41.113998,29.264358,36.665604
49.912659,70.050609,139.046401,2286.150838,103.608908,95.846935,14.733005,14.334260,138.332634,2.305803,66.895813,-87.718325,149.889031,139.367685,148.377408,138.818206,81.959949,137.227184,-0.000538,0.029983,32.000000,-235.674920,138.533727,-0.025136,24.456062,0.689482,443707.100819,0.962645,30.038209,17.236990,2.796040,0.070052,0.029625,175.259548,32.000000,191.852052,266.383510,174.898164,159.391748,32.000000,153.811895,69.354367,67.662980,91.217447,55.257736,26.855250,0.000000,62.365101,0.000000,41.138228,29.466009,36.749683
49.872285,70.077032,139.108569,-2284.042501,103.601641,95.844444,14.368675,14.334830,138.380111,2.305667,66.821977,-87.725714,149.920576,139.450961,148.442139,138.784389,81.969144,137.224000,-0.000537,0.029980,32.000000,-235.674021,138.675920,-0.025101,24.392359,0.687239,443634.074587,0.959052,29.873358,17.263139,2.785794,0.073624,0.031378,175.769724,32.000000,191.365092,182.123711,177.588350,159.448315,32.000000,153.286007,69.371398,67.718325,91.240714,55.257736,26.892016,0.000000,62.435208,0.000000,41.146633,28.737350,36.862668
49.925097,70.077032,139.045350,-2284.042501,103.591253,95.851970,14.704941,14.327552,138.294220,2.305237,66.693776,-87.712525,149.959512,139.414973,148.425185,138.957528,81.954854,137.299811,-0.000537,0.029975,32.000000,-235.679004,138.628179,-0.025074,24.370670,0.689983,443660.052540,0.959885,29.941518,17.252414,2.789296,0.076509,0.033267,176.320613,32.000000,191.101059,224.135929,179.212149,159.442701,32.000000,153.947547,69.349169,67.672751,91.215643,55.257736,26.875821,0.000000,62.350312,0.000000,41.185027,29.409881,36.776975
49.885864,70.034920,139.118216,2286.150838,103.595104,95.862130,14.611777,14.331691,138.378933,2.305311,66.815086,-87.742986,149.984596,139.345704,148.369221,138.820364,81.932465,137.277831,-0.000536,0.029981,32.000000,-235.680439,138.635417,-0.025091,24.391913,0.689536,443693.047349,0.958987,29.886929,17.303118,2.785079,0.070983,0.039756,176.406632,32.000000,190.912071,495.921800,179.489734,158.713475,32.000000,154.450734,69.368692,67.677334,91.257450,55.257736,26.901767,0.000000,62.399337,0.000000,41.152359,29.223553,36.752250
49.855882,70.042902,139.025035,2286.150838,103.599040,95.869765,14.461216,14.337114,138.401680,2.305639,66.852697,-87.701177,150.001531,139.462379,148.392664,138.881851,81.948392,137.329941,-0.000536,0.030019,32.000000,-235.672885,138.597766,-0.025063,24.412658,0.689887,443749.532904,0.959670,29.885364,17.314952,2.788730,0.072534,0.041289,175.664585,32.000000,191.407002,396.648571,177.210888,158.432774,32.000000,154.521487,69.346921,67.686725,91.250541,55.257736,26.883693,0.000000,62.389338,0.000000,41.166334,28.922433,36.820042
49.851468,70.037397,139.153568,2286.150838,103.594307,95.879923,14.655105,14.334830,138.360335,2.305781,66.878494,-87.709470,149.972337,139.399250,148.386635,138.872560,81.971045,137.185638,-0.000535,0.030003,32.000000,-235.677791,138.657320,-0.025004,24.457400,0.689372,443782.894163,0.960653,29.924351,17.324048,2.788538,0.080374,0.032944,175.555394,32.000000,191.784337,168.073060,175.604595,158.605909,32.000000,154.651041,69.352388,67.694284,91.249478,55.257736,26.871317,0.000000,62.284556,0.000000,41.173459,29.310210,36.743960
49.777186,70.037397,139.058009,2286.150838,103.583137,95.883653,14.657633,14.328409,138.391341,2.305814,66.809662,-87.732461,149.929958,139.359061,148.412324,138.807303,81.985599,137.323032,-0.000536,0.030015,32.000000,-235.682901,138.658403,-0.025000,24.484963,0.688875,443782.248280,0.960792,29.923411,17.232083,2.791363,0.065860,0.038891,175.365460,32.000000,191.932469,171.798145,174.923127,159.310542,32.000000,153.817692,69.358396,67.688238,91.240401,55.257736,26.912094,0.000000,62.423506,0.000000,41.174337,29.315267,36.733542
49.882912,70.038223,139.273407,2286.150838,103.599293,95.888018,14.468121,14.333689,138.294799,2.305987,66.704126,-87.727505,149.956027,139.414584,148.448344,138.769557,82.005179,137.241304,-0.000536,0.030016,32.000000,-235.674015,138.570846,-0.024934,24.526217,0.688797,443815.086999,0.962342,30.000291,17.283524,2.793609,0.065096,0.032684,175.703057,32.000000,191.418856,157.019558,177.544414,159.397954,32.000000,153.645489,69.361971,67.687659,91.241561,55.257736,26.897359,0.000000,62.353335,0.000000,41.181440,28.936242,36.707276
49.980066,70.069325,139.011326,-2284.042501,103.601589,95.892388,14.653950,14.333118,138.373659,2.305982,66.756668,-87.701437,149.987383,139.390033,148.423033,138.775179,81.947915,137.210534,-0.000536,0.030007,32.000000,-235.676389,138.618570,-0.024925,24.518008,0.688797,443815.086999,0.962342,30.000291,17.283524,2.793609,0.077854,0.028499,176.267295,32.000000,191.149952,176.622420,179.016326,159.646293,32.000000,153.684001,69.371738,67.679138,91.248450,55.257736,26.918369,0.000000,62.298753,0.000000,41.219643,29.307900,36.707276
49.796661,70.087491,139.149017,2286.150838,103.588260,95.905062,14.408183,14.331263,138.343856,2.306103,66.887868,-87.710439,149.981222,139.324233,148.353656,138.844220,81.926726,137.107306,-0.000535,0.030024,32.000000,-235.679392,138.592894,-0.024928,24.476256,0.684662,443852.475624,0.958215,29.822452,17.267174,2.781335,0.068314,0.027348,175.675717,32.000000,191.387409,268.783627,177.215086,158.441194,32.000000,154.751604,69.352133,67.672808,91.261082,55.257736,26.970762,0.000000,62.400084,0.000000,41.253601,28.816367,36.727452
49.895726,70.065747,138.958575,-2284.042501,103.583382,95.913956,14.807363,14.330407,138.223364,2.305985,66.953730,-87.709671,149.910719,139.354207,148.326414,138.842548,81.954649,137.113470,-0.000533,0.030041,32.000000,-235.679264,138.687159,-0.024889,24.429469,0.689432,444070.122155,0.962186,30.030221,17.238753,2.794344,0.067752,0.034566,175.504959,32.000000,191.830965,222.199642,175.447347,158.629545,32.000000,154.612736,69.345263,67.677159,91.223132,55.257736,26.925823,0.000000,62.348972,0.000000,41.268132,29.614727,36.724151
49.778028,70.065747,139.116561,-2284.042501,103.586361,95.915183,14.504906,14.342822,138.351819,2.305853,66.944408,-87.672402,149.927290,139.319805,148.384522,138.836221,81.974881,137.170939,-0.000531,0.030005,32.000000,-235.666193,138.577206,-0.024910,24.428918,0.688325,443979.813473,0.960215,29.905998,17.213793,2.784980,0.064940,0.028813,175.414317,32.000000,192.057151,214.133221,174.724562,159.291571,32.000000,153.854646,69.365448,67.688230,91.227366,55.257736,26.967737,0.000000,62.413609,0.000000,41.257985,29.009813,36.923050
49.835568,70.081986,138.988728,2286.150838,103.581396,95.912635,14.581911,14.332404,138.239417,2.305845,66.899042,-87.704587,149.960863,139.310530,148.411690,138.852206,81.927552,137.039887,-0.000531,0.030002,32.000000,-235.671857,138.581146,-0.024918,24.386616,0.690933,444013.618409,0.962622,30.027770,17.221183,2.794738,0.069058,0.031468,175.654971,32.000000,191.363951,257.244752,177.287894,159.536356,32.000000,153.520017,69.353552,67.701276,91.199960,55.257736,26.955567,0.000000,62.512616,0.000000,41.286436,29.163823,36.759954
49.844399,70.140062,139.140063,2286.150838,103.564084,95.910042,14.819186,14.334973,138.244601,2.305471,66.906431,-87.692759,149.997667,139.386016,148.412779,138.752099,81.917678,137.108731,-0.000530,0.029966,32.000000,-235.674534,138.476846,-0.024947,24.376204,0.690626,444075.207559,0.961501,29.984449,17.205511,2.788946,0.061569,0.029596,176.245475,32.000000,191.197814,396.454855,179.004518,159.419318,32.000000,153.837726,69.331071,67.666267,91.192619,55.257736,26.994074,0.000000,62.373585,0.000000,41.359536,29.638373,36.746968
49.869861,70.164559,138.911888,-2284.042501,103.569636,95.911305,14.555607,14.327981,138.284024,2.305356,66.983506,-87.714696,149.992882,139.201379,148.371432,138.726526,81.914967,137.076273,-0.000527,0.029962,32.000000,-235.677592,138.465774,-0.024925,24.390864,0.691613,444149.057098,0.961428,30.033390,17.248487,2.791488,0.074860,0.034604,176.507441,32.000000,190.989783,56.990489,179.607413,158.677202,32.000000,154.436251,69.324179,67.668932,91.214226,55.257736,26.984588,0.000000,62.354346,0.000000,41.382798,29.111213,36.670593
49.751929,70.164559,139.043600,-2284.042501,103.570323,95.904877,14.540378,14.337114,138.283188,2.305029,66.977990,-87.722456,149.979363,139.211654,148.339989,138.742831,81.943057,137.071857,-0.000525,0.029942,32.000000,-235.671410,138.551755,-0.024911,24.389579,0.689747,444176.343100,0.960780,30.031551,17.235593,2.785488,0.070050,0.028566,175.611944,32.000000,191.335577,78.431966,177.255445,158.657502,32.000000,154.717211,69.304005,67.665362,91.205993,55.257736,26.971916,0.000000,62.424626,0.000000,41.433863,29.080756,36.754451
49.731096,70.143090,139.030495,2286.150838,103.560620,95.899886,14.770039,14.331263,138.250697,2.304886,66.968710,-87.726195,149.951456,139.297806,148.367996,138.835745,81.937967,137.147137,-0.000525,0.029916,32.000000,-235.680703,138.497120,-0.024882,24.419765,0.692196,444158.995393,0.963306,30.153614,17.205380,2.794738,0.080172,0.033186,175.443142,32.000000,191.828157,285.645031,175.541975,158.581810,32.000000,154.565187,69.332890,67.681821,91.179499,55.257736,26.973120,0.000000,62.303299,0.000000,41.438017,29.540077,36.818354
49.849133,70.119970,139.047629,2286.150838,103.554643,95.892272,14.377721,14.330692,138.206978,2.304718,66.951264,-87.717995,149.920187,139.297072,148.385020,138.786117,81.957528,137.139220,-0.000525,0.029904,32.000000,-235.678159,138.557897,-0.024867,24.481318,0.691526,444130.826480,0.963581,30.153731,17.246658,2.795645,0.068425,0.028020,175.448263,32.000000,191.912848,428.040750,174.919880,159.285783,32.000000,154.050960,69.361008,67.706249,91.197642,55.257736,26.989898,0.000000,62.361259,0.000000,41.438102,28.755442,36.619235
49.965086,70.130704,138.896798,2286.150838,103.540992,95.881049,14.747224,14.333546,138.268180,2.304573,66.863426,-87.704582,149.947229,139.271053,148.414400,138.779845,81.954096,137.098489,-0.000525,0.029929,32.000000,-235.675469,138.536766,-0.024936,24.501512,0.687954,443967.200718,0.960887,30.008399,17.223293,2.789369,0.075502,0.027806,175.642328,32.000000,191.425079,331.353081,177.482649,159.593343,32.000000,153.641718,69.334915,67.702157,91.189388,55.257736,26.982304,0.000000,62.396637,0.000000,41.458028,29.494447,36.866117
49.827047,70.142264,138.963058,-2284.042501,103.531491,95.869587,14.347466,14.335259,138.336738,2.304275,66.817587,-87.703519,150.023569,139.304901,148.428454,138.854897,81.922665,137.198636,-0.000525,0.029923,32.000000,-235.674904,138.524284,-0.024709,24.500253,0.687954,443967.200718,0.960887,30.008399,17.223293,2.789369,0.075133,0.049652,176.054411,32.000000,191.183075,346.399265,178.942324,159.462855,32.000000,153.607774,69.346921,67.684230,91.187837,55.257736,26.999739,0.000000,62.362329,0.000000,41.497373,28.694932,36.926938
49.864222,70.142264,139.053245,-2284.042501,103.538486,95.861946,14.746951,14.330407,138.301650,2.304048,66.789882,-87.700899,149.996140,139.333653,148.372413,138.835214,81.901808,137.202272,-0.000526,0.029912,32.000000,-235.676806,138.652733,-0.024668,24.512684,0.684824,443871.955501,0.958511,29.899297,17.207144,2.779877,0.072316,0.039257,176.494790,32.000000,190.899932,141.588805,179.776515,158.545728,32.000000,154.612942,69.321926,67.662098,91.194322,55.257736,27.007265,0.000000,62.344972,0.000000,41.532201,29.493902,36.686660
49.929965,70.099326,139.113436,2286.150838,103.531442,95.849208,14.518594,14.340681,138.457711,2.303946,66.802466,-87.720513,150.006823,139.382263,148.355703,138.861135,81.951483,137.239808,-0.000525,0.029900,32.000000,-235.669317,138.675897,-0.024701,24.489133,0.687278,443957.310941,0.961062,30.031124,17.266167,2.789974,0.077363,0.025833,175.759656,32.000000,191.350137,193.449082,177.368249,158.557607,32.000000,154.646429,69.365577,67.692520,91.196113,55.257736,27.020438,0.000000,62.274181,0.000000,41.509475,29.037189,36.671033
49.951871,70.055563,139.176419,-2284.042501,103.525927,95.841570,14.403401,14.330264,138.372603,2.303952,66.740365,-87.734179,149.970164,139.334816,148.382935,138.869786,81.932200,137.328478,-0.000525,0.029891,32.000000,-235.679079,138.592548,-0.024692,24.442215,0.686477,443710.784926,0.958881,29.904195,17.277671,2.786171,0.078718,0.023737,175.314107,32.000000,191.783376,262.359550,175.499473,158.560456,32.000000,154.539587,69.359980,67.684415,91.193225,55.257736,27.069246,0.000000,62.285293,0.000000,41.481149,28.806801,36.921215
49.808548,70.023910,138.933533,2286.150838,103.496921,95.837707,14.674362,14.330692,138.362080,2.303898,66.731356,-87.721568,149.928160,139.398700,148.428417,138.882112,81.951518,137.170073,-0.000524,0.029900,32.000000,-235.681438,138.622181,-0.024713,24.373870,0.687631,443645.618945,0.958378,29.837803,17.339536,2.786210,0.073115,0.034372,175.376837,32.000000,192.034087,183.691095,174.757129,159.257233,32.000000,154.040050,69.370550,67.707073,91.207889,55.257736,27.052078,0.000000,62.284267,0.000000,41.490377,29.348723,36.607497
49.830356,70.023910,139.099570,2286.150838,103.507293,95.836554,14.656801,14.327552,138.360412,2.303900,66.736804,-87.723408,149.981453,139.294259,148.428513,138.869519,81.956497,137.209866,-0.000524,0.029893,32.000000,-235.682446,138.669784,-0.024659,24.376624,0.690490,443629.034666,0.961020,29.954336,17.244129,2.789351,0.073138,0.026088,175.671927,32.000000,191.532460,170.292585,177.243663,159.603534,32.000000,153.534205,69.348232,67.721741,91.183262,55.257736,27.059413,0.000000,62.345805,0.000000,41.463682,29.313601,36.751884
49.753651,70.050333,138.863745,-2284.042501,103.527406,95.835297,14.416282,14.333689,138.443691,2.303596,66.790479,-87.697292,149.967269,139.290281,148.430292,138.763038,81.910581,137.167683,-0.000524,0.029889,32.000000,-235.675654,138.551267,-0.024655,24.362645,0.690874,443602.968011,0.960756,29.931767,17.258271,2.791463,0.067830,0.028022,176.036430,32.000000,191.147567,228.218637,179.075234,159.328747,32.000000,153.688344,69.346850,67.689151,91.195717,55.257736,27.077453,0.000000,62.316389,0.000000,41.496179,28.832565,36.892676
50.016738,70.083362,138.972185,-2284.042501,103.531419,95.831471,14.655115,14.325697,138.327340,2.303503,66.856496,-87.743132,149.983363,139.327476,148.375600,138.831646,81.885057,137.123778,-0.000523,0.029880,32.000000,-235.682662,138.639866,-0.024686,24.386091,0.691341,443754.475694,0.962327,30.037605,17.283917,2.791026,0.072255,0.029241,176.554056,32.000000,191.020888,177.465759,179.736311,158.612077,32.000000,154.521429,69.325819,67.663917,91.200417,55.257736,27.028277,0.000000,62.233313,0.000000,41.538367,29.310230,36.804048
50.010344,70.107584,139.049607,2286.150838,103.532972,95.823875,14.479835,14.332547,138.347592,2.303412,66.974019,-87.702820,150.020301,139.279026,148.337226,138.813397,81.920310,137.174540,-0.000523,0.029862,32.000000,-235.674665,138.716058,-0.024714,24.498942,0.687201,443681.304829,0.956920,29.798643,17.288340,2.778514,0.069964,0.026103,175.774405,32.000000,191.429922,174.621759,177.164914,158.674588,32.000000,154.679519,69.303899,67.703119,91.204535,55.257736,27.110821,0.000000,62.305379,0.000000,41.552212,28.959670,36.679910
49.834026,70.107584,139.014611,2286.150838,103.542234,95.818755,14.415090,14.331976,138.314497,2.303316,66.974727,-87.728568,149.973398,139.383509,148.346577,138.761651,81.936557,137.130874,-0.000523,0.029874,32.000000,-235.672613,138.630808,-0.024740,24.479167,0.684498,443615.850717,0.956911,29.829461,17.277484,2.780417,0.075322,0.030200,175.249100,32.000000,191.810546,86.860591,175.719772,158.538763,32.000000,154.671012,69.312021,67.716666,91.218183,55.257736,27.059392,0.000000,62.328052,0.000000,41.593548,28.830179,36.610138
49.894357,70.111162,138.965172,2286.150838,103.533851,95.813670,14.746036,14.334545,138.344850,2.303282,66.864664,-87.723725,149.882096,139.301088,148.392162,138.770413,81.936501,137.157928,-0.000523,0.029862,32.000000,-235.672667,138.581166,-0.024755,24.489658,0.687540,443658.044526,0.960528,30.011643,17.240252,2.789552,0.072778,0.028331,175.424392,32.000000,192.165035,192.744742,174.724050,159.109176,32.000000,154.017271,69.321872,67.679520,91.195862,55.257736,27.104959,0.000000,62.411429,0.000000,41.615279,29.492072,36.736623
49.835522,70.097124,138.982256,2286.150838,103.520837,95.813674,14.510530,14.331834,138.311903,2.302976,66.840872,-87.697198,149.975765,139.311427,148.404158,138.800949,81.947332,137.163706,-0.000521,0.029851,32.000000,-235.679968,138.681244,-0.024767,24.510167,0.687540,443658.044526,0.960528,30.011643,17.240252,2.789552,0.069211,0.036988,175.760343,32.000000,191.583090,319.540742,177.130674,159.594750,32.000000,153.666987,69.317099,67.703863,91.172978,55.257736,27.060718,0.000000,62.326336,0.000000,41.619364,29.021060,36.693336
49.958015,70.117217,139.013346,2286.150838,103.519477,95.813735,14.474240,14.330835,138.353888,2.302881,66.746299,-87.707618,149.970677,139.318911,148.423427,138.894152,81.902886,137.180663,-0.000521,0.029853,32.000000,-235.680639,138.681387,-0.024762,24.456036,0.686433,443601.530139,0.960465,29.999635,17.245255,2.788819,0.070242,0.022092,175.989452,32.000000,191.187071,240.597304,179.080832,159.541886,32.000000,153.778133,69.309462,67.679568,91.230205,55.257736,27.113016,0.000000,62.176657,0.000000,41.635495,28.948480,36.772647
49.904199,70.117217,139.127554,2286.150838,103.558745,95.816241,14.800239,14.328979,138.345168,2.302897,66.642186,-87.715809,149.988637,139.382469,148.375555,138.917558,81.905882,137.253572,-0.000521,0.029878,32.000000,-235.678233,138.711674,-0.024812,24.424171,0.686267,443641.388295,0.957989,29.893113,17.297851,2.782603,0.065118,0.027851,176.521065,32.000000,191.022939,90.688923,179.746136,158.536197,32.000000,154.557979,69.315802,67.667612,91.174063,55.257736,27.125545,0.000000,62.276669,0.000000,41.674431,29.600478,36.651150
49.957853,70.080610,139.148648,2286.150838,103.545145,95.821339,14.564606,14.331263,138.436198,2.302449,66.658223,-87.707840,150.005057,139.383121,148.348603,138.951133,81.919695,137.229084,-0.000520,0.029890,32.000000,-235.681031,138.614105,-0.024864,24.404082,0.686267,443641.388295,0.957989,29.893113,17.297851,2.782603,0.072344,0.028257,175.919833,32.000000,191.389958,200.913025,177.264293,158.531625,32.000000,154.642285,69.316307,67.693916,91.196639,55.257736,27.183461,0.000000,62.159715,0.000000,41.654379,29.129211,36.780350
49.857907,70.010424,139.326053,2286.150838,103.560986,95.821395,14.758053,14.332975,138.472069,2.302746,66.688078,-87.703853,149.929693,139.379451,148.391118,139.044114,81.956992,137.228185,-0.000521,0.029931,32.000000,-235.679810,138.705881,-0.024799,24.506626,0.688567,443677.290912,0.959097,29.948709,17.329883,2.787893,0.075321,0.029383,175.276888,32.000000,191.824567,74.385926,175.746975,158.616536,32.000000,154.738872,69.337760,67.677962,91.177680,55.257736,27.125928,0.000000,62.241959,0.000000,41.596459,29.516106,36.870519
49.903189,70.001891,139.113379,2286.150838,103.584162,95.818889,14.521687,14.327838,138.462192,2.302866,66.528405,-87.736118,149.907620,139.542334,148.403268,138.946894,81.982376,137.272672,-0.000522,0.029939,32.000000,-235.684292,138.751159,-0.024740,24.505026,0.688382,443601.078578,0.957867,29.856673,17.304306,2.785321,0.072471,0.034819,175.344005,32.000000,192.117305,176.003759,175.001167,159.105864,32.000000,153.911742,69.338969,67.672933,91.182559,55.257736,27.169857,0.000000,62.254473,0.000000,41.589451,29.043375,36.833615
49.946209,69.947119,139.207395,2286.150838,103.590444,95.830274,14.568791,14.327552,138.509957,2.302900,66.404542,-87.714149,149.945682,139.562113,148.383533,138.976759,81.978556,137.325930,-0.000523,0.029918,32.000000,-235.680479,138.870796,-0.024758,24.542871,0.686048,443408.485902,0.958781,29.834427,17.262562,2.787665,0.059471,0.025465,175.733413,32.000000,191.585301,167.778044,177.200265,159.483348,32.000000,153.550761,69.333224,67.712529,91.149223,55.257736,27.190508,0.000000,62.145103,0.000000,41.589765,29.137583,36.705295
50.016831,69.947119,139.102635,2286.150838,103.602504,95.836679,14.738978,14.329265,138.529484,2.302808,66.446470,-87.727868,149.971300,139.467254,148.421386,139.065339,81.936143,137.358005,-0.000524,0.029915,32.000000,-235.681226,138.769718,-0.024827,24.519057,0.684766,443377.445861,0.958068,29.735206,17.291958,2.787146,0.071194,0.033181,176.005120,32.000000,191.144405,380.011304,178.913925,159.610089,32.000000,153.695290,69.342534,67.685659,91.187006,55.257736,27.190722,0.000000,62.177737,0.000000,41.527917,29.477955,36.901846
49.804332,69.916568,139.309775,2286.150838,103.606010,95.844982,14.498692,14.326411,138.475311,2.303079,66.476740,-87.701646,149.963017,139.547758,148.407756,138.988493,81.911250,137.392860,-0.000524,0.029922,32.000000,-235.678671,138.790848,-0.024790,24.436078,0.683895,443446.373451,0.956673,29.662302,17.349770,2.781117,0.065820,0.032620,176.303730,32.000000,191.082990,128.334195,179.704935,158.515997,32.000000,154.319394,69.345525,67.649127,91.166825,55.257736,27.250064,0.000000,62.238226,0.000000,41.486152,28.997384,36.677489
49.956490,69.923174,139.138366,-2284.042501,103.596878,95.850739,14.611372,14.334260,138.527288,2.303052,66.689194,-87.688112,150.018098,139.503406,148.373475,138.993082,81.937232,137.375569,-0.000523,0.029915,32.000000,-235.675411,138.816808,-0.024800,24.429469,0.690489,443607.944306,0.961215,29.851357,17.391394,2.797142,0.071403,0.030613,176.039077,32.000000,191.401236,346.258626,177.508068,158.429085,32.000000,154.711461,69.330560,67.679903,91.162577,55.257736,27.231342,0.000000,62.210432,0.000000,41.479060,29.222745,36.662522
49.904537,69.974643,139.315501,-2284.042501,103.611585,95.853357,14.709910,14.328694,138.427582,2.303024,66.730540,-87.721292,149.921205,139.490989,148.354818,139.067213,81.996937,137.255246,-0.000522,0.029914,32.000000,-235.684419,138.873406,-0.024834,24.387298,0.687559,443512.317223,0.957792,29.700644,17.357113,2.785191,0.074206,0.035626,175.321242,32.000000,191.732272,85.319505,175.667736,158.696473,32.000000,154.679175,69.347586,67.693217,91.165391,55.257736,27.235870,0.000000,62.219552,0.000000,41.466300,29.419820,36.787247
49.982805,69.974643,139.157094,-2284.042501,103.626174,95.857135,14.459070,14.334545,138.508287,2.303043,66.644110,-87.738832,149.889219,139.420008,148.362366,139.002494,81.965466,137.322312,-0.000523,0.029928,32.000000,-235.676437,138.724256,-0.024883,24.391022,0.690529,443506.680335,0.959014,29.805786,17.239631,2.791640,0.062489,0.035624,175.314595,32.000000,191.968172,230.623830,175.017622,158.945565,32.000000,153.689277,69.340869,67.667763,91.122098,55.257736,27.267957,0.000000,62.183864,0.000000,41.511955,28.918140,36.754305
50.002640,69.990882,139.132294,-2284.042501,103.633277,95.860881,14.608710,14.327695,138.468587,2.303041,66.616742,-87.727976,149.932860,139.421803,148.430081,138.914155,82.001402,137.256695,-0.000522,0.029924,32.000000,-235.681648,138.698806,-0.024877,24.451079,0.688474,443540.088331,0.957514,29.724942,17.303311,2.784099,0.078671,0.033916,175.914547,32.000000,191.672653,280.188554,177.047149,159.399869,32.000000,153.757215,69.332085,67.708060,91.128514,55.257736,27.295669,0.000000,62.179093,0.000000,41.525274,29.217420,36.648289
49.858713,70.003543,139.052382,2286.150838,103.634447,95.862190,14.758918,14.334830,138.493864,2.303318,66.694930,-87.706871,149.952581,139.395498,148.429281,138.924876,81.944950,137.287174,-0.000521,0.029925,32.000000,-235.675660,138.621751,-0.024866,24.499624,0.686408,443500.275177,0.957236,29.720710,17.235862,2.782499,0.070515,0.028586,176.086815,32.000000,191.128352,157.466860,178.748050,159.529931,32.000000,153.804346,69.356544,67.685966,91.124870,55.257736,27.257625,0.000000,62.240168,0.000000,41.536727,29.517836,36.749096
49.916806,70.010699,139.226904,2286.150838,103.626959,95.866004,14.457668,14.335259,138.466671,2.303322,66.751335,-87.712453,149.955227,139.404408,148.373298,138.908517,81.949186,137.269809,-0.000522,0.029939,32.000000,-235.674904,138.596890,-0.024866,24.533114,0.686888,443702.935869,0.960294,29.882063,17.306955,2.788928,0.078769,0.036137,176.319926,32.000000,191.008631,175.674199,179.691069,158.574944,32.000000,154.114832,69.324553,67.699265,91.125824,55.257736,27.231126,0.000000,62.197868,0.000000,41.537316,28.915335,36.753718
49.815241,70.010699,139.103100,2286.150838,103.625815,95.874926,14.542707,14.334402,138.381644,2.303300,66.844751,-87.709898,149.987106,139.365544,148.318429,138.876206,81.976532,137.258016,-0.000522,0.029926,32.000000,-235.678055,138.624913,-0.024882,24.548798,0.685955,443690.447894,0.959182,29.829164,17.294377,2.789179,0.072268,0.052441,176.126156,32.000000,191.325078,48.229547,177.362840,158.422096,32.000000,154.697638,69.316205,67.695478,91.120094,55.257736,27.293842,0.000000,62.257293,0.000000,41.546026,29.085413,36.869932
49.959901,70.020608,139.180630,2286.150838,103.658032,95.886368,14.744177,14.332262,138.440629,2.303377,66.731269,-87.694821,149.929374,139.391950,148.337873,138.973157,81.996431,137.188783,-0.000524,0.029949,32.000000,-235.676590,138.673841,-0.024891,24.529207,0.686527,443736.698660,0.961422,29.934196,17.261366,2.792380,0.068810,0.032971,175.479064,32.000000,191.676197,157.924007,175.772015,158.648778,32.000000,154.580221,69.321215,67.710483,91.113877,55.257736,27.247375,0.000000,62.156307,0.000000,41.558500,29.488355,36.586440
50.040023,69.989230,138.951547,-2284.042501,103.681978,95.901474,14.736411,14.330264,138.352173,2.303374,66.474370,-87.708676,149.893520,139.360916,148.392948,138.961869,81.991543,137.233309,-0.000526,0.029942,32.000000,-235.680882,138.674943,-0.024724,24.468572,0.686527,443736.698660,0.961422,29.934196,17.261366,2.792380,0.070419,0.038886,175.859674,32.000000,191.599069,144.212150,177.204228,159.374062,32.000000,153.532853,69.324390,67.695357,91.089199,55.257736,27.327709,0.000000,62.131574,0.000000,41.529190,29.472822,36.706543
49.906215,69.946018,139.109978,2286.150838,103.674770,95.907778,14.606144,14.339682,138.311743,2.303403,66.554535,-87.725410,149.929509,139.378165,148.340292,138.877901,81.952168,137.158985,-0.000527,0.029951,32.000000,-235.668677,138.693825,-0.024705,24.423647,0.685346,443686.488010,0.958389,29.794555,17.208207,2.785847,0.079478,0.026945,176.082978,32.000000,191.073820,253.308063,178.902753,159.642368,32.000000,153.720188,69.304336,67.661533,91.104482,55.257736,27.321246,0.000000,62.189215,0.000000,41.483143,29.212287,36.734496
49.911512,69.954000,139.053164,2286.150838,103.686538,95.915370,14.463293,14.334260,138.333124,2.303414,66.633416,-87.714102,149.949744,139.364422,148.368946,138.824399,81.934029,137.153236,-0.000526,0.029940,32.000000,-235.674592,138.576964,-0.024720,24.374604,0.688802,443802.341067,0.959620,29.775428,17.238151,2.787428,0.071611,0.027615,176.175829,32.000000,190.886009,175.637271,179.801946,158.610117,32.000000,154.298504,69.313162,67.666216,91.135925,55.257736,27.358658,0.000000,62.110123,0.000000,41.474177,28.926587,36.744840
49.901500,69.954000,138.986201,2286.150838,103.707982,95.922986,14.798829,14.333689,138.372105,2.303130,66.686306,-87.724257,149.954516,139.386526,148.326894,138.888368,81.946239,137.135198,-0.000526,0.029929,32.000000,-235.676802,138.650794,-0.024728,24.367156,0.689897,443877.466799,0.959483,29.777936,17.253527,2.785994,0.073704,0.031117,176.092798,32.000000,191.366480,80.237644,177.564972,158.397364,32.000000,154.427297,69.303427,67.661871,91.139912,55.257736,27.301358,0.000000,62.175737,0.000000,41.474270,29.597659,36.754598
49.852897,69.967762,139.100285,-2284.042501,103.677768,95.929341,14.626233,14.331834,138.367962,2.303442,66.733338,-87.721889,149.890548,139.360202,148.323718,138.785629,81.988659,137.159135,-0.000527,0.029893,32.000000,-235.675706,138.666234,-0.024725,24.440589,0.689986,443895.482631,0.959932,29.788282,17.232648,2.785211,0.072546,0.035917,175.511681,32.000000,191.753728,89.926302,175.805131,158.576200,32.000000,154.853448,69.304116,67.668802,91.134930,55.257736,27.380528,0.000000,62.222465,0.000000,41.481487,29.252465,36.726572
50.137403,69.968312,138.981865,2286.150838,103.653992,95.935723,14.571363,14.336115,138.358024,2.303523,66.596448,-87.701201,149.908086,139.366930,148.376702,138.921434,82.039015,137.209776,-0.000527,0.029904,32.000000,-235.671589,138.710815,-0.024726,24.452653,0.689291,443891.454820,0.960855,29.852298,17.201732,2.790215,0.077828,0.030521,175.235555,32.000000,191.892565,168.877015,174.776141,159.057371,32.000000,153.725949,69.340723,67.692582,91.152381,55.257736,27.316509,0.000000,62.039074,0.000000,41.476696,29.142727,36.895464
50.050205,69.934734,138.951648,2286.150838,103.687719,95.944600,14.715914,14.334545,138.380806,2.303559,66.463037,-87.697573,149.925402,139.308266,148.384153,138.785733,82.005292,137.142257,-0.000526,0.029923,32.000000,-235.673978,138.656219,-0.024674,24.497683,0.684066,443676.798089,0.955223,29.559209,17.175710,2.772020,0.068123,0.036632,175.809138,32.000000,191.658481,188.331436,177.154540,159.277573,32.000000,153.435422,69.314798,67.672848,91.142081,55.257736,27.369545,0.000000,62.138763,0.000000,41.471433,29.431828,36.870885
49.953420,69.934734,139.073437,2286.150838,103.687791,95.953488,14.567080,14.336828,138.386358,2.303598,66.494800,-87.691554,149.950751,139.384609,148.416025,138.773511,81.985560,137.287866,-0.000526,0.029917,32.000000,-235.674973,138.734697,-0.024677,24.508462,0.683998,443783.808354,0.957015,29.615492,17.176988,2.776245,0.069380,0.032089,176.179891,32.000000,191.099990,88.530816,178.710490,159.576364,32.000000,153.811673,69.386933,67.708094,91.190973,55.257736,27.361441,0.000000,62.126593,0.000000,41.428061,29.134159,36.807423
50.101624,69.920697,139.046612,-2284.042501,103.716120,95.959843,14.618608,14.333118,138.350451,2.303624,66.517999,-87.714432,149.937548,139.396395,148.334641,138.889264,81.959816,137.153890,-0.000526,0.029935,32.000000,-235.672947,138.663113,-0.024709,24.526453,0.685830,443915.173652,0.959025,29.715374,17.266675,2.784062,0.062778,0.028836,176.201030,32.000000,190.931218,206.310378,180.060216,158.660508,32.000000,154.396029,69.347590,67.666591,91.148896,55.257736,27.405201,0.000000,62.135127,0.000000,41.402067,29.237217,36.573161
49.943500,69.912715,139.053631,2286.150838,103.738597,95.963646,14.748170,14.334973,138.346913,2.303637,66.534760,-87.703642,149.942931,139.458281,148.297388,138.818594,81.942025,137.146114,-0.000527,0.029929,32.000000,-235.670764,138.694010,-0.024762,24.497080,0.682955,443891.457291,0.955929,29.548452,17.228055,2.775292,0.069791,0.033622,176.061940,32.000000,191.347565,359.139353,177.517697,158.439647,32.000000,154.425861,69.315683,67.672070,91.145053,55.257736,27.374677,0.000000,62.117203,0.000000,41.380721,29.496340,36.753424
49.956191,69.917119,139.164034,2286.150838,103.718012,95.971086,14.565108,14.335829,138.399578,2.303798,66.531703,-87.694502,149.850389,139.380510,148.327267,138.859543,81.990546,137.152520,-0.000525,0.029937,32.000000,-235.676136,138.629603,-0.024763,24.439042,0.686232,444017.118266,0.959394,29.703601,17.242108,2.784219,0.064814,0.046861,175.543783,32.000000,191.757955,248.533086,175.587076,158.510478,32.000000,154.815848,69.297190,67.693902,91.172426,55.257736,27.432348,0.000000,62.104617,0.000000,41.366224,29.130215,36.930533
49.760581,69.917119,139.069360,2286.150838,103.706820,95.981200,14.649984,14.336686,138.300574,2.303994,66.552545,-87.704529,149.825828,139.421333,148.326646,138.965357,81.999289,137.169211,-0.000524,0.029929,32.000000,-235.674133,138.672065,-0.024746,24.381292,0.688270,443962.197645,0.959031,29.694897,17.196666,2.785721,0.068593,0.032550,175.080904,32.000000,191.833835,131.421289,174.666017,159.129717,32.000000,153.705923,69.304403,67.704873,91.178650,55.257736,27.401834,0.000000,62.214330,0.000000,41.356725,29.299968,36.742419
49.821183,69.893449,138.925867,2286.150838,103.687684,95.991441,14.498591,14.331263,138.261974,2.303389,66.543653,-87.711414,149.887564,139.306452,148.344335,138.853672,81.975362,137.191049,-0.000525,0.029957,32.000000,-235.676605,138.577883,-0.024984,24.362330,0.688270,443962.197645,0.959031,29.694897,17.196666,2.785721,0.072153,0.028389,175.648252,32.000000,191.575882,101.674040,177.006418,159.257153,32.000000,153.413747,69.273030,67.698822,91.156589,55.257736,27.363196,0.000000,62.176626,0.000000,41.311506,28.997182,36.690769
50.039345,69.922623,139.042489,2286.150838,103.682112,95.999055,14.708831,14.329978,138.284551,2.303544,66.552265,-87.696617,149.878636,139.300274,148.336913,138.871619,81.954014,137.030442,-0.000524,0.029952,32.000000,-235.678709,138.505299,-0.025038,24.376729,0.692516,444099.400738,0.963420,29.897210,17.195944,2.794770,0.071058,0.030070,176.183553,32.000000,191.139992,113.563579,178.788275,159.480566,32.000000,153.657016,69.278640,67.675316,91.152060,55.257736,27.412649,0.000000,62.120649,0.000000,41.325306,29.417662,36.710798
49.893001,69.945193,138.955227,2286.150838,103.679395,95.999061,14.577766,14.331976,138.310248,2.303304,66.670224,-87.722396,149.906137,139.283838,148.342003,138.785609,81.943427,137.147687,-0.000525,0.029952,32.000000,-235.679989,138.453454,-0.025005,24.423778,0.691470,444118.434451,0.962078,29.814636,17.228583,2.788623,0.070365,0.034365,176.232119,32.000000,190.872022,215.674305,179.877511,158.630733,32.000000,154.200387,69.311185,67.681710,91.170327,55.257736,27.385476,0.000000,62.124242,0.000000,41.335570,29.155532,36.724371
49.974389,69.952349,139.049295,2286.150838,103.720955,96.000311,14.541481,14.329408,138.298036,2.303350,66.609291,-87.728538,149.917657,139.354187,148.274345,138.832260,81.970309,137.121122,-0.000526,0.029955,32.000000,-235.679116,138.540949,-0.024887,24.475312,0.688903,444246.692138,0.960746,29.788260,17.241463,2.785064,0.066327,0.027474,175.938255,32.000000,191.327277,170.294489,177.604424,158.382158,32.000000,154.440407,69.312563,67.698486,91.167377,55.257736,27.414590,0.000000,62.062928,0.000000,41.326467,29.082962,36.722537
49.936554,69.952349,138.978203,2286.150838,103.720144,96.001551,14.787320,14.330977,138.319872,2.303383,66.633209,-87.726318,149.910365,139.269789,148.271608,138.831548,81.958369,137.170685,-0.000527,0.029972,32.000000,-235.681152,138.527508,-0.024825,24.502850,0.686680,444167.740746,0.959116,29.711337,17.201812,2.782411,0.067837,0.026159,175.494986,32.000000,191.791331,245.130835,175.738435,158.562638,32.000000,154.839080,69.317883,67.698407,91.177423,55.257736,27.405736,0.000000,62.086300,0.000000,41.325486,29.574640,36.742052
49.765768,69.912440,138.922896,-2284.042501,103.693333,96.004085,14.569059,14.331120,138.211329,2.303394,66.582574,-87.707170,149.825301,139.306472,148.319264,138.772692,82.006890,137.078107,-0.000527,0.029953,32.000000,-235.683468,138.540867,-0.024808,24.530334,0.686154,444216.677466,0.959765,29.750409,17.237573,2.783096,0.067148,0.034427,175.176038,32.000000,191.835656,-38.413599,174.446393,159.191093,32.000000,153.744537,69.292614,67.678083,91.160666,55.257736,27.405256,0.000000,62.162012,0.000000,41.274487,29.138118,36.732515
49.929671,69.905559,138.996032,-2284.042501,103.702602,96.004074,14.596261,14.326553,138.269195,2.303595,66.457858,-87.701341,149.864035,139.279231,148.312382,138.751828,81.994036,137.132307,-0.000529,0.029935,32.000000,-235.681642,138.504158,-0.024776,24.523621,0.686154,444216.677466,0.959765,29.750409,17.237573,2.783096,0.081581,0.024602,175.476894,32.000000,191.727769,271.812968,176.952759,159.308745,32.000000,153.283085,69.279294,67.680548,91.155232,55.257736,27.418291,0.000000,62.086020,0.000000,41.252897,29.192523,36.739778
49.732826,69.908586,138.932850,-2284.042501,103.721850,96.001486,14.794618,14.331976,138.239479,2.303587,66.413483,-87.704852,149.867551,139.281718,148.306767,138.896434,81.919486,137.113897,-0.000527,0.029938,32.000000,-235.680809,138.451986,-0.024794,24.476938,0.685698,444107.948413,0.960011,29.710729,17.183461,2.783836,0.072022,0.039086,176.204517,32.000000,191.180055,389.294000,178.738645,159.422096,32.000000,153.774646,69.274416,67.668171,91.160805,55.257736,27.373707,0.000000,62.046436,0.000000,41.237211,29.589236,36.576316
49.667942,69.908586,139.053561,-2284.042501,103.673106,96.003865,14.405657,14.332690,138.200314,2.303596,66.626058,-87.716159,149.916312,139.352576,148.315646,138.804087,81.945571,137.094695,-0.000527,0.029915,32.000000,-235.680259,138.514210,-0.024781,24.484754,0.689702,444342.002435,0.964130,29.917434,17.249161,2.793584,0.068129,0.024500,176.157018,32.000000,190.923748,207.550790,179.815714,158.658456,32.000000,154.054522,69.289498,67.666223,91.182976,55.257736,27.440617,0.000000,62.232343,0.000000,41.224962,28.811314,36.726205
49.868245,69.902256,138.870428,-2284.042501,103.641249,96.000043,14.309764,14.333118,138.159229,2.303481,66.709154,-87.716381,149.903604,139.251213,148.279303,138.776972,81.963107,137.027051,-0.000525,0.029930,32.000000,-235.679995,138.402874,-0.024781,24.413288,0.691084,444340.896698,0.965635,29.984706,17.213845,2.799664,0.074384,0.032278,175.894312,32.000000,191.295493,175.772163,177.801554,158.381393,32.000000,154.399534,69.266058,67.679770,91.175229,55.257736,27.368241,0.000000,62.141464,0.000000,41.202945,28.619527,36.889154
49.992317,69.950973,138.902401,2286.150838,103.658688,95.988561,14.766938,14.335829,138.222249,2.303139,66.689753,-87.715944,149.905303,139.310203,148.258919,138.683363,81.971739,137.158397,-0.000525,0.029914,32.000000,-235.672038,138.544923,-0.024791,24.394143,0.691084,444340.896698,0.965635,29.984706,17.213845,2.799664,0.073926,0.036683,175.578631,32.000000,191.787677,270.501283,175.611321,158.368568,32.000000,154.861389,69.256701,67.681214,91.186606,55.257736,27.387197,0.000000,62.047072,0.000000,41.236607,29.533876,36.702434
49.785178,69.953450,138.961684,-2284.042501,103.676310,95.982163,14.422091,14.331548,138.252780,2.302880,66.491003,-87.744915,149.816991,139.289446,148.286948,138.867322,81.956035,137.121467,-0.000525,0.029903,32.000000,-235.681565,138.541784,-0.024800,24.375391,0.687887,444099.882077,0.958778,29.691453,17.218297,2.778475,0.070185,0.034659,175.163314,32.000000,191.886396,284.346922,174.612968,159.065316,32.000000,153.680174,69.247817,67.697278,91.175922,55.257736,27.465987,0.000000,62.042830,0.000000,41.228464,28.844182,36.731341
49.863192,69.953450,138.916046,-2284.042501,103.705549,95.980947,14.595456,14.332262,138.298929,2.302715,66.323022,-87.701481,149.870507,139.290159,148.335240,138.939746,82.017015,137.073862,-0.000527,0.029899,32.000000,-235.675606,138.594546,-0.024798,24.392622,0.691857,444213.932773,0.962967,29.908069,17.216252,2.791226,0.076521,0.045866,175.488449,32.000000,191.704487,178.666277,177.029087,159.250092,32.000000,153.496400,69.244006,67.706775,91.169877,55.257736,27.403453,0.000000,62.108637,0.000000,41.223133,29.190913,36.734862
49.812661,69.874182,139.017834,-2284.042501,103.721344,95.983480,14.409665,14.326839,138.262290,2.302719,66.368924,-87.699269,149.877882,139.246891,148.335776,138.769715,81.920846,137.131450,-0.000528,0.029897,32.000000,-235.680701,138.558449,-0.024712,24.412239,0.691857,444213.932773,0.962967,29.908069,17.216252,2.791226,0.079642,0.037971,176.190933,32.000000,191.267354,152.908057,178.571992,159.516218,32.000000,153.482716,69.257050,67.664087,91.176726,55.257736,27.447409,0.000000,62.131202,0.000000,41.122861,28.819329,36.846087
49.709344,69.859045,139.052305,2286.150838,103.720083,95.979726,14.722342,14.329836,138.235868,2.302702,66.520333,-87.708130,149.896964,139.328678,148.317581,138.791128,81.939214,137.065232,-0.000528,0.029872,32.000000,-235.681638,138.503035,-0.024705,24.493802,0.689931,444054.663977,0.961337,29.827337,17.132385,2.785944,0.071393,0.031897,176.256084,32.000000,190.932103,479.035674,179.690892,158.562706,32.000000,154.294026,69.274582,67.670835,91.181948,55.257736,27.361186,0.000000,62.086133,0.000000,41.085622,29.444685,36.609918
49.893229,69.893173,139.083648,2286.150838,103.719983,95.975890,14.761087,14.331548,138.260461,2.302674,66.563517,-87.709179,149.904434,139.277701,148.241674,138.783225,81.938958,137.173051,-0.000529,0.029865,32.000000,-235.676320,138.542926,-0.024744,24.501328,0.690444,444160.970640,0.962119,29.793408,17.259463,2.790572,0.078342,0.034290,175.845763,32.000000,191.269317,315.794218,177.552746,158.360789,32.000000,154.453762,69.257413,67.684008,91.207200,55.257736,27.476353,0.000000,62.082774,0.000000,41.097166,29.522175,36.592236
49.673094,69.901981,139.021682,2286.150838,103.705546,95.974596,14.417357,14.331548,138.245098,2.302414,66.591883,-87.719250,149.856126,139.258289,148.243150,138.693261,81.959642,136.995119,-0.000531,0.029872,32.000000,-235.675172,138.474073,-0.024567,24.454174,0.687079,444082.944808,0.960357,29.736005,17.258122,2.787626,0.071790,0.035150,175.474271,32.000000,191.792963,238.167603,175.709334,158.334453,32.000000,154.621396,69.267329,67.696022,91.187994,55.257736,27.364230,0.000000,62.087132,0.000000,41.079423,28.834714,36.578663
49.755915,69.901981,138.846838,2286.150838,103.668305,95.975894,14.724646,14.334117,138.151893,2.302360,66.561379,-87.729839,149.821891,139.208004,148.262156,138.644980,81.960980,136.977936,-0.000532,0.029853,32.000000,-235.675226,138.495405,-0.024514,24.392254,0.691497,444167.646140,0.964951,29.972756,17.151890,2.798732,0.072027,0.039461,175.204130,32.000000,191.900925,252.561338,174.475261,159.030218,32.000000,153.854254,69.246942,67.681839,91.183651,55.257736,27.394315,0.000000,62.163949,0.000000,41.071676,29.449292,36.647629
49.648982,69.908311,138.758958,-2284.042501,103.654519,95.969520,14.736216,14.332547,138.079881,2.302055,66.668784,-87.695185,149.810231,139.105622,148.341099,138.548720,82.004183,136.912865,-0.000532,0.029850,32.000000,-235.676632,138.261661,-0.024489,24.340353,0.691122,444125.883288,0.963293,29.886907,17.142285,2.790559,0.072655,0.029622,175.412697,32.000000,191.658835,173.900351,176.697403,159.366043,32.000000,153.502064,69.266594,67.708600,91.195638,55.257736,27.409905,0.000000,62.182516,0.000000,41.062231,29.472431,36.777122
49.781934,69.971340,138.910876,2286.150838,103.662111,95.958111,14.390897,14.329550,138.041745,2.301784,66.800075,-87.707441,149.856869,139.131662,148.280450,138.634710,81.985935,136.900890,-0.000530,0.029843,32.000000,-235.679465,138.273348,-0.024512,24.329338,0.693778,444082.739207,0.965550,30.004101,17.067775,2.794800,0.069272,0.042896,176.145783,32.000000,191.211737,171.202110,178.713793,159.260856,32.000000,153.581447,69.272293,67.664380,91.189320,55.257736,27.411994,0.000000,62.151227,0.000000,41.111557,28.781793,36.715200
49.931224,70.039049,138.836613,2286.150838,103.667489,95.949315,14.690400,14.333974,138.002532,2.301818,66.840434,-87.712763,149.877155,139.076055,148.265364,138.630821,81.893307,137.007666,-0.000530,0.029871,32.000000,-235.675205,138.403731,-0.024542,24.405472,0.692824,444069.605566,0.962742,29.929318,17.080259,2.790387,0.071513,0.034369,176.346744,32.000000,190.971049,209.788122,179.740583,158.548992,32.000000,154.258685,69.264146,67.664956,91.197650,55.257736,27.406046,0.000000,62.163231,0.000000,41.106797,29.380799,36.737650
49.737560,70.039049,138.874898,2286.150838,103.661709,95.940488,14.491575,14.332547,138.044089,2.301819,66.829590,-87.710779,149.877656,139.087352,148.225882,138.663946,81.971355,136.978814,-0.000529,0.029902,32.000000,-235.675485,138.360698,-0.024496,24.459865,0.688066,444201.653045,0.959675,29.842615,17.224259,2.780557,0.064490,0.033432,175.737266,32.000000,191.225408,154.486213,177.789757,158.518223,32.000000,154.399573,69.255972,67.663424,91.212541,55.257736,27.396309,0.000000,62.175248,0.000000,41.178882,28.983150,36.720042
49.776267,69.998864,138.745720,2286.150838,103.661224,95.932902,14.399278,14.332833,138.023291,2.301731,66.864326,-87.718453,149.853197,139.044083,148.225362,138.506631,81.969304,136.858465,-0.000528,0.029948,32.000000,-235.674380,138.218220,-0.024477,24.487166,0.689628,444123.688236,0.963611,30.042990,17.132333,2.792153,0.067539,0.029302,175.434839,32.000000,191.843974,186.329384,175.621410,158.223548,32.000000,154.404525,69.217612,67.672842,91.219822,55.257736,27.312136,0.000000,62.230167,0.000000,41.141985,28.798555,36.754818
49.718905,70.014828,138.846135,-2284.042501,103.639266,95.922742,14.712556,14.327267,137.938131,2.301807,66.865919,-87.719145,149.804771,139.121712,148.272800,138.574243,81.952061,136.888323,-0.000528,0.029954,32.000000,-235.679945,138.160443,-0.024486,24.447303,0.687503,444019.717809,0.962806,29.962710,17.076470,2.787387,0.075118,0.027670,175.280945,32.000000,192.021935,144.805034,174.351168,158.870347,32.000000,153.829852,69.220341,67.679322,91.208831,55.257736,27.370922,0.000000,62.191168,0.000000,41.158146,29.425112,36.722683
49.777088,70.026663,138.654552,2286.150838,103.608858,95.912571,14.653963,14.333261,138.048725,2.301966,66.713613,-87.733456,149.864695,139.112208,148.304666,138.523520,82.008833,136.853669,-0.000529,0.029991,32.000000,-235.675755,138.248832,-0.024532,24.364612,0.689952,444055.222606,0.963762,30.038102,17.108086,2.792623,0.070323,0.037905,175.326462,32.000000,191.668991,160.793006,176.858370,159.301214,32.000000,153.579246,69.221873,67.707069,91.191739,55.257736,27.319771,0.000000,62.060058,0.000000,41.160609,29.307927,36.658487
49.951526,70.007947,138.767756,-2284.042501,103.613447,95.906134,14.755352,14.331263,138.025153,2.301714,66.658098,-87.721322,149.889731,139.158007,148.295482,138.601871,81.930209,136.902276,-0.000529,0.030017,32.000000,-235.676769,138.331677,-0.024567,24.356482,0.689952,444055.222606,0.963762,30.038102,17.108086,2.792623,0.071327,0.024043,176.321264,32.000000,191.031618,121.285970,179.686242,158.541758,32.000000,154.108749,69.219746,67.657505,91.213925,55.257736,27.370435,0.000000,62.192079,0.000000,41.177980,29.510704,36.705369
