OSU 80 Ton Compressor Load Stand
49.760826,70.007947,138.671279,-2284.042501,103.585153,95.899785,14.626722,14.327981,137.995067,2.301631,66.749107,-87.723955,149.944763,139.054728,148.269522,138.465272,81.937574,136.941763,-0.000528,0.030028,32.000000,-235.678412,138.272921,-0.024564,24.355223,0.690406,443887.621991,0.962468,29.989659,17.034633,2.785509,0.075650,0.035193,175.848585,32.000000,191.237562,123.970980,177.910791,158.493835,32.000000,154.488589,69.210121,67.676156,91.225262,55.257736,27.289319,0.000000,62.159054,0.000000,41.161167,29.253444,36.697518
49.711631,69.957853,138.705077,2286.150838,103.567532,95.888345,14.497829,14.330549,137.971322,2.301552,66.823639,-87.700756,149.825876,139.056644,148.255487,138.444046,81.962196,136.921478,-0.000528,0.030063,32.000000,-235.679777,138.321500,-0.024561,24.378827,0.690879,443944.421241,0.962680,29.987786,17.148289,2.786756,0.073991,0.037878,175.323865,32.000000,191.738986,175.963567,175.706051,158.130972,32.000000,154.397866,69.191075,67.697852,91.205501,55.257736,27.320387,0.000000,62.114069,0.000000,41.108407,28.995658,36.718061
49.783211,69.950973,138.699224,2286.150838,103.536771,95.876908,14.799410,14.329122,138.052431,2.301512,66.717006,-87.715991,149.833661,139.069246,148.279281,138.441478,81.992143,136.821453,-0.000528,0.030067,32.000000,-235.681860,138.233109,-0.024756,24.445992,0.690960,443811.394677,0.963360,29.988668,17.113905,2.790194,0.070064,0.025707,175.306148,32.000000,192.002119,157.314111,174.309129,158.955361,32.000000,153.897881,69.218688,67.693477,91.214086,55.257736,27.282192,0.000000,62.145706,0.000000,41.094360,29.598821,36.687174
49.705485,69.980698,138.739208,-2284.042501,103.529883,95.869312,14.518425,14.331976,137.987459,2.301180,66.645706,-87.678213,149.851364,139.070469,148.295497,138.513109,82.002635,136.829042,-0.000528,0.030091,32.000000,-235.679170,138.195500,-0.024777,24.451053,0.687834,443655.501110,0.961952,29.907628,17.035812,2.786064,0.066574,0.032908,175.426492,32.000000,191.664904,248.004450,176.541759,159.426891,32.000000,153.612874,69.185290,67.705787,91.170625,55.257736,27.281139,0.000000,62.161834,0.000000,41.086217,29.036850,36.712192
49.707838,69.980698,138.592450,-2284.042501,103.519623,95.859187,14.453639,14.327838,137.981522,2.301205,66.711175,-87.713052,149.889794,138.981015,148.311920,138.457306,81.947106,136.805314,-0.000528,0.030111,32.000000,-235.679210,138.245693,-0.024732,24.405971,0.689082,443680.215982,0.963729,30.017883,17.028975,2.791225,0.071119,0.029856,175.866481,32.000000,191.097231,176.184570,178.494096,159.089334,32.000000,153.534305,69.202788,67.696271,91.176397,55.257736,27.227634,0.000000,62.188591,0.000000,41.111811,28.907278,36.716961
49.622169,69.991432,138.615138,-2284.042501,103.498640,95.846505,14.721300,14.330977,137.883004,2.301128,66.824303,-87.706988,149.903664,138.914826,148.316679,138.358095,81.953444,136.816942,-0.000530,0.030108,32.000000,-235.674923,138.204291,-0.024695,24.335318,0.689532,443732.216810,0.963176,30.015444,17.073079,2.788141,0.071036,0.025969,176.244522,32.000000,190.985309,195.999822,179.872747,158.676355,32.000000,154.279511,69.215870,67.688573,91.203317,55.257736,27.256148,0.000000,62.231227,0.000000,41.120193,29.442601,36.704268
49.712757,70.035746,138.587738,2286.150838,103.490410,95.831291,14.562505,14.335544,138.009004,2.301366,66.886301,-87.689589,149.906431,138.951039,148.248625,138.425898,81.957904,136.817918,-0.000530,0.030107,32.000000,-235.673963,138.153873,-0.024709,24.272716,0.692889,443722.352219,0.965128,30.115048,17.072340,2.793411,0.077092,0.029288,175.924427,32.000000,191.203513,148.454167,177.666243,158.485084,32.000000,154.442726,69.208095,67.688690,91.188703,55.257736,27.195324,0.000000,62.201311,0.000000,41.164156,29.125010,36.738898
49.830290,70.051710,138.495372,2286.150838,103.458939,95.814653,14.555163,14.329978,137.898512,2.301514,67.017684,-87.749084,149.865839,138.936664,148.277253,138.400286,81.969644,136.666578,-0.000530,0.030107,32.000000,-235.678709,138.055470,-0.024743,24.301565,0.693118,443649.492576,0.962943,30.065393,17.068349,2.787770,0.076370,0.029006,175.190849,32.000000,191.692671,168.976012,175.727223,158.261063,32.000000,154.675591,69.196541,67.721635,91.195463,55.257736,27.211279,0.000000,62.195275,0.000000,41.170093,29.110326,36.746308
49.628147,70.051710,138.589126,2286.150838,103.430052,95.803129,14.806060,14.328694,137.966035,2.301678,66.867790,-87.711708,149.807119,138.897045,148.269060,138.433716,81.953094,136.757035,-0.000531,0.030108,32.000000,-235.681960,138.033464,-0.024739,24.372847,0.689928,443505.252690,0.960607,29.959633,16.983713,2.779341,0.070496,0.035219,175.277433,32.000000,191.957051,170.140246,174.311178,158.886253,32.000000,153.887101,69.188020,67.698952,91.181919,55.257736,27.166158,0.000000,62.248288,0.000000,41.194148,29.612120,36.573014
49.888915,70.073454,138.634140,2286.150838,103.403185,95.798065,14.596388,14.329693,137.919147,2.301445,66.713137,-87.703724,149.862445,138.887278,148.271949,138.367568,81.980546,136.736160,-0.000532,0.030119,32.000000,-235.676700,138.213448,-0.024737,24.446516,0.691403,443593.025609,0.964566,30.169121,17.043840,2.792551,0.069896,0.024783,175.404622,32.000000,191.710823,266.908123,176.713101,159.307835,32.000000,153.677159,69.212768,67.709182,91.172650,55.257736,27.199460,0.000000,62.128154,0.000000,41.226211,29.192775,36.660028
49.738090,70.042076,138.653647,2286.150838,103.373707,95.787946,14.538229,14.333831,138.055833,2.301399,66.669745,-87.732236,149.874275,138.973469,148.299796,138.510564,81.949089,136.732789,-0.000532,0.030112,32.000000,-235.676659,138.218403,-0.024739,24.455066,0.685545,443405.182952,0.959051,29.920744,17.006334,2.778857,0.073998,0.036141,175.760082,32.000000,191.021590,242.937777,178.509592,159.427434,32.000000,153.783800,69.208669,67.683439,91.180385,55.257736,27.159995,0.000000,62.191147,0.000000,41.206274,29.076458,36.777782
49.736816,70.015929,138.705011,-2284.042501,103.365019,95.779053,14.719107,14.327410,137.933207,2.301247,66.671541,-87.711855,149.921386,138.927081,148.313495,138.370663,81.918956,136.792153,-0.000532,0.030107,32.000000,-235.679802,138.266476,-0.024778,24.405236,0.687579,443458.023532,0.962297,30.045468,17.036166,2.787675,0.070211,0.028787,176.077354,32.000000,191.013771,176.531406,179.744624,158.639400,32.000000,154.197739,69.207829,67.696328,91.198741,55.257736,27.190927,0.000000,62.108072,0.000000,41.213262,29.438215,36.759661
49.836012,69.999689,138.513028,2286.150838,103.339610,95.765081,14.665672,14.331405,137.922984,2.301213,66.781968,-87.715169,149.880151,138.861422,148.262654,138.396171,81.890299,136.747177,-0.000534,0.030100,32.000000,-235.675643,138.167029,-0.024855,24.315464,0.687579,443458.023532,0.962297,30.045468,17.036166,2.787675,0.072214,0.028761,175.989538,32.000000,191.261646,286.327153,177.895238,158.555233,32.000000,154.620593,69.202215,67.666988,91.188196,55.257736,27.090976,0.000000,62.254562,0.000000,41.191456,29.331343,36.700306
49.630272,69.999689,138.636709,2286.150838,103.323892,95.757496,14.681281,14.332262,137.951461,2.301478,66.885490,-87.721136,149.843867,138.806652,148.254094,138.359543,81.953829,136.668208,-0.000534,0.030086,32.000000,-235.677081,138.099522,-0.024815,24.290235,0.689143,443440.636090,0.962016,30.020642,17.094891,2.788779,0.072388,0.034822,175.189492,32.000000,191.667850,216.076284,175.732787,158.465330,32.000000,154.566654,69.198694,67.695498,91.198840,55.257736,27.111513,0.000000,62.251415,0.000000,41.175671,29.362562,36.696124
49.600687,70.012350,138.556220,-2284.042501,103.322868,95.747404,14.414777,14.336115,137.907263,2.301334,66.948451,-87.722156,149.814087,138.790277,148.292416,138.278484,81.933881,136.627986,-0.000534,0.030076,32.000000,-235.673392,138.081675,-0.024788,24.358187,0.693530,443313.381862,0.963920,30.114894,17.000312,2.793390,0.076662,0.036522,175.108383,32.000000,192.068917,128.454780,174.293183,158.934656,32.000000,153.718444,69.249627,67.735706,91.223632,55.257736,27.028440,0.000000,62.249249,0.000000,41.189288,28.829554,36.766043
49.553338,70.074004,138.727901,2286.150838,103.311100,95.734812,14.709711,14.331120,137.880532,2.301291,66.862949,-87.704247,149.864236,138.824107,148.291260,138.326294,81.922123,136.697266,-0.000537,0.030070,32.000000,-235.677895,138.110943,-0.024818,24.434977,0.691611,443334.011134,0.964434,30.158268,17.000875,2.793433,0.073872,0.028428,175.515149,32.000000,191.760712,369.745637,176.609678,159.353264,32.000000,153.791748,69.215971,67.708230,91.182038,55.257736,27.110235,0.000000,62.303543,0.000000,41.254486,29.419422,36.722317
49.718766,70.091895,138.576822,2286.150838,103.291037,95.725996,14.799571,14.330407,137.788783,2.301001,66.808284,-87.705123,149.862597,138.792562,148.280479,138.258108,81.887689,136.606117,-0.000537,0.030063,32.000000,-235.680903,138.066503,-0.024834,24.396503,0.691030,443400.348038,0.965445,30.269107,17.046020,2.799567,0.068919,0.027614,175.799699,32.000000,190.976983,249.753914,178.394975,159.512850,32.000000,153.638750,69.214596,67.700195,91.201808,55.257736,27.035581,0.000000,62.229728,0.000000,41.266777,29.599141,36.680937
49.782162,70.091895,138.526842,2286.150838,103.244963,95.712041,14.397339,14.338826,137.806029,2.300753,66.918343,-87.694754,149.926487,138.842579,148.270247,138.255934,81.873413,136.662856,-0.000537,0.030084,32.000000,-235.671500,138.094665,-0.024866,24.360337,0.688794,443352.992220,0.962058,30.115314,17.036527,2.787214,0.071939,0.029491,176.062047,32.000000,191.004216,193.303612,179.768931,158.690579,32.000000,154.180651,69.229186,67.694007,91.241524,55.257736,27.007010,0.000000,62.184951,0.000000,41.299373,28.794677,36.663623
49.715648,70.103455,138.371774,-2284.042501,103.208746,95.692957,14.733111,14.336828,137.834757,2.300546,66.963379,-87.711696,149.941870,138.710243,148.283378,138.323202,81.905693,136.730889,-0.000537,0.030094,32.000000,-235.672679,138.091688,-0.024715,24.275103,0.688496,443280.770044,0.960419,30.049637,17.078148,2.782660,0.076626,0.036116,176.138320,32.000000,191.208210,235.674122,177.771972,158.530625,32.000000,154.671542,69.231048,67.707940,91.238650,55.257736,26.983469,0.000000,62.248132,0.000000,41.327116,29.466223,36.733982
49.786879,70.111712,138.502200,2286.150838,103.170010,95.679017,14.563598,14.333118,137.730369,2.300393,66.958811,-87.723041,149.860427,138.743073,148.254313,138.286570,81.958039,136.713793,-0.000537,0.030105,32.000000,-235.673602,138.091404,-0.024698,24.282656,0.688496,443280.770044,0.960419,30.049637,17.078148,2.782660,0.072897,0.026738,175.287104,32.000000,191.563459,223.764462,175.671301,158.627007,32.000000,154.713830,69.221776,67.717789,91.257658,55.257736,26.958854,0.000000,62.179623,0.000000,41.352755,29.127195,36.691209
49.695434,70.101253,138.433336,2286.150838,103.158989,95.671888,14.398325,14.327695,137.732955,2.300210,67.026062,-87.725215,149.826087,138.723458,148.245036,138.159076,81.936205,136.615975,-0.000537,0.030101,32.000000,-235.683943,137.915644,-0.024741,24.356771,0.690300,442997.137201,0.960148,30.064569,17.018066,2.781902,0.068042,0.027543,174.938432,32.000000,191.912463,170.114108,174.417609,159.033084,32.000000,153.724251,69.236992,67.715974,91.263985,55.257736,26.900294,0.000000,62.346362,0.000000,41.371310,28.796651,36.679690
49.580152,70.101253,138.467897,2286.150838,103.162272,95.665537,14.717770,14.333118,137.696047,2.299792,66.966972,-87.693964,149.837479,138.740626,148.273206,138.241099,81.936248,136.542390,-0.000537,0.030108,32.000000,-235.678356,137.939667,-0.024775,24.410350,0.689196,443038.992726,0.962212,30.148860,16.992763,2.785635,0.073892,0.031824,175.561673,32.000000,191.709063,212.272135,176.360290,159.266108,32.000000,153.938068,69.249857,67.723870,91.231642,55.257736,26.901755,0.000000,62.305348,0.000000,41.377993,29.435540,36.691062
49.660361,70.158779,138.477347,2286.150838,103.153849,95.653012,14.534207,14.328551,137.835633,2.299602,66.961682,-87.699506,149.865231,138.796090,148.302157,138.243214,81.917105,136.535211,-0.000536,0.030110,32.000000,-235.682595,138.108864,-0.024828,24.423437,0.689585,443070.641984,0.964349,30.268499,16.957242,2.792809,0.073290,0.041229,175.863023,32.000000,191.039134,191.435046,178.364344,159.691316,32.000000,153.616460,69.276448,67.698501,91.255205,55.257736,26.865519,0.000000,62.241445,0.000000,41.456913,29.068414,36.704488
49.623139,70.171440,138.636452,2286.150838,103.144027,95.635213,14.447604,14.330407,137.760345,2.299614,66.932321,-87.723803,149.888081,138.774618,148.291544,138.205140,81.891333,136.714019,-0.000536,0.030117,32.000000,-235.677953,137.994550,-0.024825,24.422650,0.689585,443070.641984,0.964349,30.268499,16.957242,2.792809,0.075851,0.032385,176.001218,32.000000,190.889297,331.588568,179.649851,158.709581,32.000000,154.191034,69.297682,67.684825,91.261684,55.257736,26.917125,0.000000,62.291067,0.000000,41.496252,28.895207,36.665017
49.791023,70.137585,138.355422,-2284.042501,103.164350,95.617429,14.555238,14.328837,137.764006,2.299344,67.011266,-87.728297,149.926496,138.773049,148.250454,138.307550,81.884338,136.563901,-0.000537,0.030131,32.000000,-235.680015,138.148145,-0.024799,24.319162,0.688047,443075.305391,0.962773,30.242762,16.972923,2.788489,0.080770,0.022672,176.070828,32.000000,191.217452,413.804490,178.016894,158.474594,32.000000,154.828998,69.254115,67.710660,91.253143,55.257736,26.797037,0.000000,62.194856,0.000000,41.499543,29.110475,36.658047
49.608680,70.109786,138.504191,2286.150838,103.149384,95.613607,14.494573,14.332404,137.834092,2.299173,66.919736,-87.718231,149.879200,138.869109,148.278837,138.374679,81.923885,136.692347,-0.000539,0.030155,32.000000,-235.678414,138.170312,-0.024834,24.335554,0.689318,443077.237764,0.963482,30.294048,17.084881,2.793786,0.067419,0.029752,175.302123,32.000000,191.702618,190.287759,175.803277,158.594285,32.000000,154.798609,69.256829,67.717956,91.256651,55.257736,26.872136,0.000000,62.227027,0.000000,41.522395,28.989146,36.573307
49.785610,70.109786,138.505816,2286.150838,103.106376,95.609753,14.786338,14.335259,137.915887,2.299201,66.794516,-87.735032,149.828211,138.940476,148.297049,138.355042,81.897391,136.681489,-0.000538,0.030152,32.000000,-235.674248,138.110350,-0.024867,24.360967,0.688082,442873.135836,0.959675,30.086153,17.019525,2.778722,0.076032,0.033120,174.998553,32.000000,191.917233,160.048713,174.264018,159.014656,32.000000,153.800753,69.243051,67.684182,91.251081,55.257736,26.807753,0.000000,62.207125,0.000000,41.513695,29.572677,36.752104
49.759688,70.080610,138.546841,-2284.042501,103.114933,95.602172,14.625233,14.334973,137.905305,2.299222,66.634590,-87.707216,149.823436,138.954057,148.339099,138.309775,81.936417,136.757764,-0.000540,0.030122,32.000000,-235.672895,138.240755,-0.024860,24.446306,0.687614,442784.206359,0.959536,30.063957,17.063149,2.782045,0.074171,0.031100,175.479174,32.000000,191.784149,121.454231,176.433867,159.265988,32.000000,153.806967,69.302204,67.732627,91.252455,55.257736,26.855258,0.000000,62.220128,0.000000,41.500432,29.250466,36.734496
49.890483,70.045104,138.632265,-2284.042501,103.115911,95.597082,14.565411,14.335687,137.928246,2.299326,66.661111,-87.704878,149.883701,138.903059,148.357218,138.320593,81.900050,136.697262,-0.000542,0.030105,32.000000,-235.672181,138.255011,-0.024801,24.435213,0.685707,442657.227633,0.959977,30.061626,17.060868,2.784319,0.070672,0.026871,176.000962,32.000000,191.089297,156.844691,178.343025,159.594329,32.000000,153.628321,69.292065,67.704994,91.249664,55.257736,26.819163,0.000000,62.150222,0.000000,41.477455,29.130821,36.582038
49.756466,70.055838,138.641829,2286.150838,103.131487,95.594532,14.735855,14.332833,137.923921,2.299299,66.714785,-87.717154,149.920308,138.937235,148.344399,138.370218,81.863536,136.741585,-0.000544,0.030102,32.000000,-235.673232,138.315952,-0.024801,24.424198,0.684334,442584.043438,0.956956,29.890774,17.068089,2.778732,0.067372,0.035331,176.007908,32.000000,190.827182,115.835074,179.726265,158.666251,32.000000,154.201625,69.262302,67.663940,91.237418,55.257736,26.834991,0.000000,62.274972,0.000000,41.484946,29.471710,36.678076
49.742277,70.055838,138.582287,2286.150838,103.156145,95.594502,14.537454,14.331691,137.944353,2.299020,66.728291,-87.717158,149.905311,138.933646,148.293579,138.451218,81.873211,136.695878,-0.000544,0.030062,32.000000,-235.679455,138.229315,-0.024997,24.373922,0.686740,442724.275081,0.959636,30.040193,17.125957,2.786408,0.078209,0.042835,175.999998,32.000000,191.259125,227.196893,177.883440,158.353664,32.000000,154.622899,69.223485,67.683720,91.248610,55.257736,26.778475,0.000000,62.233710,0.000000,41.504620,29.074909,36.669932
49.771440,70.060517,138.628961,-2284.042501,103.154298,95.590835,14.591568,14.328694,137.931386,2.299101,66.810970,-87.711546,149.863180,138.881059,148.270401,138.424589,81.887074,136.691902,-0.000545,0.030034,32.000000,-235.680813,138.297782,-0.024994,24.304056,0.688085,442714.022415,0.960158,30.054892,17.094263,2.786006,0.072743,0.037124,175.296941,32.000000,191.620628,201.258622,175.760823,158.448621,32.000000,154.824110,69.235583,67.722469,91.236419,55.257736,26.792961,0.000000,62.249452,0.000000,41.518945,29.183136,36.735669
49.810503,70.051159,138.689004,2286.150838,103.182651,95.582077,14.827289,14.328123,137.893061,2.299158,66.749488,-87.726086,149.805144,138.971839,148.288024,138.363064,81.947769,136.775237,-0.000545,0.029986,32.000000,-235.678269,138.165378,-0.024971,24.297998,0.689826,442661.760578,0.959428,30.029362,17.078485,2.785311,0.079099,0.027981,174.945206,32.000000,191.742568,341.269547,174.482752,159.009952,32.000000,153.987571,69.244838,67.697206,91.254782,55.257736,26.792423,0.000000,62.191549,0.000000,41.519412,29.654579,36.675728
49.626875,70.043452,138.597910,-2284.042501,103.160834,95.579527,14.495063,14.329978,138.008179,2.299120,66.602666,-87.710749,149.798127,139.022469,148.308029,138.475419,81.917531,136.854958,-0.000547,0.029944,32.000000,-235.679856,138.339856,-0.024910,24.371405,0.689611,442479.765150,0.958534,29.979560,17.057932,2.784333,0.074745,0.033112,175.307487,32.000000,191.788530,272.642056,176.272398,159.334515,32.000000,153.538139,69.259181,67.745692,91.221217,55.257736,26.807157,0.000000,62.131245,0.000000,41.527909,28.990126,36.752691
49.828991,70.043452,138.668715,-2284.042501,103.163723,95.576942,14.435155,14.332547,138.004864,2.299174,66.560832,-87.689987,149.856301,138.951468,148.321767,138.466090,81.895801,136.793373,-0.000548,0.029906,32.000000,-235.677124,138.344545,-0.024898,24.425588,0.689882,442613.803654,0.962360,30.162183,17.126554,2.792799,0.073706,0.025233,175.918572,32.000000,191.063195,376.712019,178.272621,159.481228,32.000000,153.683807,69.236787,67.706615,91.224408,55.257736,26.762353,0.000000,62.182580,0.000000,41.527659,28.870309,36.748509
49.738468,70.018681,138.698451,2286.150838,103.182077,95.573133,14.801998,14.327981,138.033311,2.299307,66.645646,-87.712584,149.878906,138.906772,148.340991,138.460057,81.862255,136.768891,-0.000549,0.029878,32.000000,-235.685788,138.250894,-0.024884,24.469805,0.685581,442530.856275,0.958220,29.952721,17.118635,2.782892,0.071857,0.026207,175.929688,32.000000,190.770758,133.145171,179.640459,158.769316,32.000000,154.274499,69.236573,67.698496,91.233316,55.257736,26.779000,0.000000,62.176651,0.000000,41.508133,29.603995,36.639485
49.911620,70.011525,138.618873,-2284.042501,103.185721,95.571841,14.578941,14.333974,138.107295,2.299426,66.637843,-87.713575,149.895064,139.014067,148.278741,138.481696,81.876222,136.849486,-0.000549,0.029858,32.000000,-235.679139,138.230782,-0.024853,24.479351,0.685791,442591.668279,0.959930,30.021682,17.140389,2.788555,0.072089,0.039750,175.844523,32.000000,191.070214,195.349580,178.038673,158.479455,32.000000,154.445398,69.232636,67.711611,91.265353,55.257736,26.721551,0.000000,62.138981,0.000000,41.503907,29.157882,36.558781
49.728788,69.980973,138.723260,-2284.042501,103.190042,95.571838,14.718541,14.333118,137.968007,2.299434,66.639025,-87.706310,149.836377,139.018757,148.317035,138.483937,81.923211,136.879155,-0.000550,0.029852,32.000000,-235.678356,138.238737,-0.024879,24.415805,0.685791,442591.668279,0.959930,30.021682,17.140389,2.788555,0.068900,0.042546,174.910335,32.000000,191.732229,229.021355,174.437369,159.078750,32.000000,154.100618,69.244915,67.738890,91.268938,55.257736,26.747878,0.000000,62.239829,0.000000,41.475168,29.437082,36.672060
49.753251,69.986203,138.794504,2286.150838,103.204389,95.574378,14.509874,14.329978,138.093820,2.299447,66.614357,-87.708312,149.837735,138.969127,148.321441,138.452602,81.907409,136.885810,-0.000550,0.029857,32.000000,-235.677234,138.324356,-0.024742,24.339278,0.682471,442459.369267,0.956178,29.835349,17.165230,2.777287,0.074930,0.025950,175.157433,32.000000,191.672210,271.637355,176.520656,159.144879,32.000000,153.685198,69.243076,67.748281,91.241563,55.257736,26.689945,0.000000,62.190290,0.000000,41.472008,29.019748,36.598546
49.930194,69.986203,138.833616,2286.150838,103.188957,95.579401,14.705606,14.330977,138.034183,2.299482,66.546647,-87.732166,149.846357,139.063597,148.340361,138.433880,81.871956,136.787885,-0.000549,0.029858,32.000000,-235.679185,138.381807,-0.024754,24.319451,0.689666,442469.250125,0.959491,29.973888,17.151528,2.789657,0.071112,0.035443,175.866966,32.000000,190.934778,202.927349,178.372972,159.500606,32.000000,153.639308,69.252914,67.707377,91.231581,55.257736,26.769147,0.000000,62.122651,0.000000,41.474783,29.411212,36.706616
49.758691,69.999965,138.811624,2286.150838,103.200697,95.585833,14.824367,14.331976,138.035019,2.299756,66.594558,-87.724832,149.893566,139.112066,148.313034,138.559069,81.858782,136.810106,-0.000549,0.029821,32.000000,-235.676875,138.342832,-0.024741,24.412291,0.687733,442459.845070,0.955921,29.790833,17.139835,2.780554,0.070212,0.028240,175.967668,32.000000,190.782587,416.842759,179.802660,158.807881,32.000000,154.404046,69.231414,67.682093,91.242430,55.257736,26.709531,0.000000,62.204178,0.000000,41.487348,29.648735,36.714173
49.804058,70.003543,138.849619,-2284.042501,103.180786,95.587172,14.405983,14.331120,138.053612,2.300054,66.758974,-87.694988,149.904197,139.034866,148.316071,138.534255,81.864692,136.785906,-0.000548,0.029786,32.000000,-235.679698,138.308039,-0.024693,24.434268,0.687716,442623.227877,0.959670,29.982014,17.163710,2.789696,0.081467,0.028598,175.867798,32.000000,191.022273,300.054884,178.221597,158.423594,32.000000,154.287149,69.238050,67.702472,91.225607,55.257736,26.760984,0.000000,62.194932,0.000000,41.491007,28.811966,36.627526
49.901700,70.015653,138.615542,2286.150838,103.167363,95.587132,14.729218,14.332119,138.000186,2.300088,66.829902,-87.731349,149.846852,138.949898,148.274602,138.494346,81.890253,136.795883,-0.000547,0.029785,32.000000,-235.672798,138.348686,-0.024687,24.427109,0.686601,442598.395016,0.958762,29.938614,17.146147,2.787918,0.075338,0.025651,175.345789,32.000000,191.613226,364.575960,175.794441,158.197515,32.000000,154.736639,69.216077,67.724146,91.238755,55.257736,26.708459,0.000000,62.258790,0.000000,41.491595,29.458437,36.654672
49.717642,70.015653,138.746038,2286.150838,103.180229,95.584552,14.821735,14.330692,138.077536,2.300118,66.823881,-87.717670,149.794851,139.026282,148.279996,138.515899,81.922345,136.932231,-0.000546,0.029797,32.000000,-235.678815,138.307937,-0.024674,24.419267,0.684182,442514.630811,0.956750,29.849728,17.125391,2.777772,0.080311,0.028991,174.964806,32.000000,191.715502,281.111149,174.501621,158.995211,32.000000,154.107878,69.239819,67.750843,91.260390,55.257736,26.710181,0.000000,62.237266,0.000000,41.505928,29.643471,36.713879
49.872067,70.049232,138.670223,-2284.042501,103.186512,95.586965,14.402922,14.330121,138.041989,2.300161,66.683979,-87.701347,149.830205,138.945127,148.297904,138.499845,81.909574,136.796334,-0.000546,0.029803,32.000000,-235.676599,138.278977,-0.024680,24.321024,0.687840,442545.376052,0.960490,30.040237,17.158932,2.790680,0.070394,0.034266,175.202403,32.000000,191.690184,330.089159,176.230770,159.222915,32.000000,153.516783,69.213251,67.722563,91.231155,55.257736,26.701735,0.000000,62.269553,0.000000,41.544779,28.805844,36.705075
49.840638,70.056389,138.786303,2286.150838,103.204621,95.584403,14.714673,14.334688,137.974480,2.300225,66.588996,-87.720334,149.876592,139.040718,148.318491,138.469534,81.896649,136.925943,-0.000545,0.029793,32.000000,-235.674164,138.352723,-0.024696,24.314075,0.687948,442536.523756,0.957429,29.913943,17.106287,2.780519,0.078311,0.033015,175.957130,32.000000,191.105071,714.151463,178.289492,159.311675,32.000000,153.714718,69.214108,67.727999,91.215532,55.257736,26.703986,0.000000,62.172796,0.000000,41.560286,29.429345,36.656873
49.698668,70.027489,138.697129,2286.150838,103.185695,95.585645,14.553783,14.329978,138.095127,2.300223,66.605805,-87.722769,149.919182,139.127359,148.335275,138.545825,81.878087,136.899849,-0.000545,0.029797,32.000000,-235.677234,138.354377,-0.024653,24.409826,0.689196,442575.117480,0.958171,29.953606,17.181602,2.784601,0.078821,0.028223,176.164072,32.000000,190.799615,562.789977,179.696197,158.811122,32.000000,154.388005,69.208327,67.707645,91.232385,55.257736,26.756897,0.000000,62.169036,0.000000,41.569651,29.107567,36.553938
49.843529,70.027489,138.838488,2286.150838,103.196527,95.589396,14.378049,14.335972,138.116811,2.300367,66.658256,-87.709466,149.902358,139.071365,148.282242,138.603972,81.909091,136.894416,-0.000545,0.029806,32.000000,-235.675010,138.349928,-0.024597,24.442189,0.688191,442655.351068,0.960842,30.071742,17.187607,2.790761,0.072286,0.033999,175.905413,32.000000,191.034046,340.141341,178.104113,158.381096,32.000000,154.283830,69.218596,67.724589,91.235535,55.257736,26.710099,0.000000,62.175632,0.000000,41.546217,28.756098,36.673307
49.865875,69.999965,138.950540,-2284.042501,103.229344,95.590548,14.720108,14.330977,138.157906,2.300534,66.661383,-87.715110,149.873676,139.121833,148.267209,138.613646,81.911366,137.002384,-0.000543,0.029804,32.000000,-235.676399,138.466161,-0.024563,24.456429,0.685779,442538.336205,0.957900,29.921716,17.153988,2.785487,0.071865,0.033727,175.262974,32.000000,191.654726,374.492080,175.960678,158.280687,32.000000,154.874180,69.203445,67.755178,91.239405,55.257736,26.735629,0.000000,62.162174,0.000000,41.521068,29.440216,36.637504
49.955092,69.982625,138.823763,-2284.042501,103.258047,95.599367,14.748991,14.334402,138.144823,2.301069,66.574946,-87.702264,149.830436,139.172565,148.283666,138.647384,81.938804,137.007278,-0.000545,0.029815,32.000000,-235.678711,138.418517,-0.024573,24.470093,0.685779,442538.336205,0.957900,29.921716,17.153988,2.785487,0.066862,0.036442,175.179954,32.000000,191.867271,323.547813,174.431037,159.012065,32.000000,154.149414,69.211842,67.744452,91.247935,55.257736,26.706177,0.000000,62.103912,0.000000,41.503303,29.497983,36.714246
49.911379,69.947394,139.026032,2286.150838,103.301551,95.619645,14.702843,14.326553,138.232912,2.301427,66.462137,-87.717422,149.849727,139.246606,148.332315,138.664797,81.961450,136.965475,-0.000544,0.029801,32.000000,-235.681642,138.456516,-0.024659,24.415700,0.685545,442494.799633,0.957211,29.871078,17.203661,2.786486,0.077322,0.040028,175.102224,32.000000,191.734804,142.893861,176.096393,159.361558,32.000000,153.844760,69.189315,67.741440,91.204357,55.257736,26.775803,0.000000,62.121539,0.000000,41.463372,29.405685,36.736550
49.902285,69.923449,138.983773,2286.150838,103.335471,95.629768,14.437843,14.335687,138.293692,2.301704,66.317964,-87.700817,149.860642,139.203212,148.331829,138.693488,81.897062,137.038272,-0.000543,0.029805,32.000000,-235.671362,138.456838,-0.024600,24.379246,0.683211,442416.015342,0.955565,29.761539,17.178577,2.778971,0.068430,0.035093,175.773728,32.000000,191.088547,415.041100,178.360008,159.455028,32.000000,153.632087,69.195846,67.728427,91.207439,55.257736,26.721204,0.000000,62.108618,0.000000,41.454635,28.875686,36.638971
50.024772,69.923449,139.024029,2286.150838,103.358542,95.633043,14.420260,14.333403,138.218188,2.301732,66.294606,-87.704075,149.917533,139.319522,148.371318,138.758841,81.906292,137.068474,-0.000543,0.029786,32.000000,-235.677415,138.540050,-0.024568,24.372952,0.686391,442423.250161,0.956546,29.767485,17.137676,2.785320,0.072363,0.025195,176.163309,32.000000,190.914095,713.628294,179.702967,158.826693,32.000000,154.237155,69.199879,67.705423,91.243695,55.257736,26.779324,0.000000,62.050126,0.000000,41.418721,28.840520,36.759294
49.888601,69.874182,138.986644,-2284.042501,103.360959,95.635547,14.823973,14.335116,138.273508,2.302196,66.389707,-87.690017,149.885335,139.237061,148.308593,138.736432,81.928709,137.086673,-0.000541,0.029764,32.000000,-235.675866,138.639821,-0.024601,24.455485,0.685988,442520.500989,0.954274,29.630440,17.240518,2.779104,0.073964,0.038364,175.779789,32.000000,190.963404,171.487959,178.299913,158.560700,32.000000,154.565935,69.182961,67.704286,91.203535,55.257736,26.773592,0.000000,62.142374,0.000000,41.352820,29.647946,36.798985
50.002279,69.855467,138.885628,2286.150838,103.363212,95.643099,14.514562,14.330121,138.229942,2.302633,66.472686,-87.699235,149.835861,139.259145,148.270062,138.789784,81.910925,137.026177,-0.000542,0.029739,32.000000,-235.678238,138.442952,-0.024582,24.492333,0.685489,442504.946434,0.957090,29.721799,17.226852,2.785940,0.074099,0.037207,175.182865,32.000000,191.675485,73.292385,176.002489,158.396712,32.000000,154.637738,69.169176,67.736245,91.200510,55.257736,26.742021,0.000000,62.050117,0.000000,41.312754,29.029123,36.559808
49.912993,69.861797,138.997007,-2284.042501,103.385987,95.655562,14.576200,14.328266,138.221877,2.302693,66.411900,-87.732441,149.776832,139.293504,148.277935,138.766253,81.935921,137.103493,-0.000543,0.029727,32.000000,-235.678946,138.569176,-0.024585,24.484780,0.682258,442486.072101,0.954574,29.585665,17.215545,2.777586,0.068646,0.033997,175.138782,32.000000,191.958576,174.888462,174.436285,158.861459,32.000000,154.061665,69.181086,67.736941,91.208648,55.257736,26.781965,0.000000,62.144024,0.000000,41.288749,29.152400,36.693190
49.872684,69.861797,138.977439,-2284.042501,103.421984,95.667971,14.816753,14.336115,138.284150,2.303035,66.409151,-87.693242,149.803512,139.221584,148.340079,138.743624,81.983112,136.985647,-0.000544,0.029698,32.000000,-235.676179,138.486961,-0.024547,24.439068,0.684472,442556.017868,0.956566,29.684201,17.227725,2.784786,0.072298,0.027828,175.110735,32.000000,191.755685,682.098719,176.211665,159.246795,32.000000,153.742616,69.200276,67.774470,91.220937,55.257736,26.776985,0.000000,62.122315,0.000000,41.271928,29.633507,36.628553
49.976927,69.860696,138.918312,2286.150838,103.416710,95.676869,14.526010,14.329978,138.254479,2.303490,66.367713,-87.697754,149.847298,139.241222,148.314269,138.776440,81.918012,137.072231,-0.000544,0.029678,32.000000,-235.679201,138.622283,-0.024559,24.358921,0.686358,442548.280335,0.957546,29.725869,17.123863,2.786644,0.070872,0.035921,175.751572,32.000000,191.032927,579.099010,178.212415,159.535489,32.000000,153.546788,69.168800,67.730459,91.231003,55.257736,26.789426,0.000000,62.187678,0.000000,41.247786,29.052020,36.697372
49.818874,69.870604,138.966081,-2284.042501,103.428210,95.683259,14.584253,14.333118,138.242746,2.303720,66.531829,-87.723853,149.905180,139.287427,148.312487,138.799137,81.908443,137.050885,-0.000544,0.029677,32.000000,-235.675406,138.520022,-0.024709,24.347854,0.686794,442650.847812,0.955683,29.617063,17.230605,2.779649,0.076027,0.034732,176.174888,32.000000,190.919189,911.137937,179.531267,158.654508,32.000000,154.193615,69.216281,67.714365,91.242991,55.257736,26.779722,0.000000,62.146926,0.000000,41.234797,29.168506,36.618722
49.708027,69.903907,138.936434,2286.150838,103.416841,95.688292,14.816843,14.328551,138.256647,2.303803,66.697090,-87.724521,149.924339,139.204723,148.269999,138.712266,81.953632,137.141487,-0.000545,0.029686,32.000000,-235.679808,138.584798,-0.024749,24.427161,0.689829,442794.627918,0.959102,29.790341,17.229910,2.789426,0.070662,0.036078,175.929449,32.000000,190.969996,858.932946,178.123956,158.637203,32.000000,154.655603,69.228085,67.727438,91.238723,55.257736,26.743376,0.000000,62.125093,0.000000,41.213306,29.633686,36.763622
49.701333,69.903907,138.928969,2286.150838,103.418541,95.688231,14.548419,14.329693,138.251578,2.303469,66.760430,-87.704374,149.826342,139.232128,148.233105,138.713571,81.909907,137.043215,-0.000545,0.029676,32.000000,-235.681125,138.549392,-0.024753,24.461334,0.689241,442839.098055,0.961447,29.938459,17.228278,2.795050,0.069773,0.025354,175.091845,32.000000,191.573056,845.304084,176.075636,158.346383,32.000000,154.639422,69.202798,67.752866,91.244035,55.257736,26.770382,0.000000,62.210605,0.000000,41.229612,29.096838,36.611312
49.962649,69.969689,138.961146,2286.150838,103.419333,95.693324,14.657865,14.328551,138.205491,2.303477,66.714108,-87.747262,149.831745,139.312386,148.299827,138.742743,81.988869,137.147038,-0.000544,0.029674,32.000000,-235.682267,138.587246,-0.024754,24.498916,0.688348,442919.800588,0.961585,29.945398,17.224757,2.795276,0.072239,0.033935,175.191960,32.000000,191.897476,447.172776,174.522583,158.724189,32.000000,153.935472,69.244421,67.757533,91.249305,55.257736,26.813800,0.000000,62.009133,0.000000,41.284668,29.315730,36.566924
49.914640,69.962257,138.913394,-2284.042501,103.421607,95.703483,14.834822,14.329978,138.300568,2.303485,66.506844,-87.704089,149.776987,139.265528,148.303221,138.751667,81.986423,137.085127,-0.000542,0.029678,32.000000,-235.676086,138.615920,-0.024756,24.519162,0.683613,442741.666574,0.956210,29.740798,17.195708,2.781301,0.071418,0.031596,175.143768,32.000000,191.702062,1008.025602,176.014639,159.371088,32.000000,153.942922,69.250614,67.729205,91.209234,55.257736,26.774981,0.000000,62.075838,0.000000,41.272022,29.669643,36.780570
49.833869,69.908862,139.023028,2286.150838,103.416626,95.714882,14.518814,14.328837,138.259384,2.303792,66.363676,-87.700682,149.871638,139.322948,148.330281,138.782632,81.943067,137.134917,-0.000543,0.029700,32.000000,-235.681162,138.646268,-0.024798,24.424486,0.683604,442809.533404,0.957532,29.782960,17.168395,2.783019,0.070144,0.031685,175.716089,32.000000,191.012240,697.858914,178.348589,159.440010,32.000000,153.472704,69.266423,67.751283,91.206408,55.257736,26.852198,0.000000,61.977213,0.000000,41.265753,29.037628,36.711825
49.788495,69.884641,139.058433,-2284.042501,103.396657,95.723626,14.683884,14.337685,138.352729,2.303843,66.468666,-87.692971,149.868210,139.314994,148.315804,138.775182,81.892630,137.065082,-0.000543,0.029739,32.000000,-235.668544,138.596705,-0.024792,24.365871,0.683604,442809.533404,0.957532,29.782960,17.168395,2.783019,0.070566,0.025819,176.176869,32.000000,190.939857,875.108086,179.848601,158.695790,32.000000,154.205941,69.273474,67.730055,91.227343,55.257736,26.808079,0.000000,62.056431,0.000000,41.193839,29.367768,36.588054
49.988281,69.884641,138.965969,-2284.042501,103.396014,95.728763,14.403545,14.334973,138.266828,2.303920,66.603950,-87.698119,149.870168,139.336262,148.285780,138.783390,81.945391,137.066615,-0.000543,0.029757,32.000000,-235.669780,138.552225,-0.024741,24.379508,0.688010,442918.604329,0.959098,29.813083,17.235685,2.789730,0.072503,0.025740,176.023868,32.000000,191.012749,175.176118,178.300680,158.449569,32.000000,154.565963,69.240728,67.742184,91.238665,55.257736,26.812538,0.000000,62.021305,0.000000,41.151213,28.807090,36.747408
49.911630,69.906109,138.987520,-2284.042501,103.419221,95.737681,14.757792,14.336115,138.291505,2.304000,66.662374,-87.706562,149.846714,139.292544,148.250854,138.749818,81.971255,137.185127,-0.000544,0.029771,32.000000,-235.673064,138.581593,-0.024608,24.455092,0.686690,442864.453693,0.956008,29.629289,17.200525,2.779971,0.069375,0.026662,175.068470,32.000000,191.604740,520.421594,176.001463,158.251699,32.000000,154.713097,69.255797,67.768929,91.215680,55.257736,26.833413,0.000000,62.118540,0.000000,41.155230,29.515583,36.709771
49.815854,69.933633,138.864687,-2284.042501,103.414682,95.749134,14.394552,14.329836,138.290129,2.304025,66.562508,-87.710729,149.787171,139.282676,148.295148,138.820953,81.963323,137.138364,-0.000543,0.029776,32.000000,-235.679835,138.546435,-0.024635,24.494588,0.685943,442928.572214,0.957603,29.729923,17.231626,2.784672,0.065616,0.039721,175.229610,32.000000,191.844430,705.860668,174.508736,158.753828,32.000000,154.201800,69.261743,67.754500,91.209855,55.257736,26.784303,0.000000,62.113975,0.000000,41.167825,28.789104,36.713292
49.883344,69.929504,139.101032,2286.150838,103.413558,95.759259,14.332653,14.330121,138.287636,2.304133,66.568645,-87.750566,149.801560,139.256209,148.294334,138.710250,81.958755,137.099309,-0.000544,0.029775,32.000000,-235.678075,138.536931,-0.024719,24.493854,0.685838,443081.252849,0.959879,29.856495,17.217085,2.787560,0.073564,0.027124,175.232144,32.000000,191.797533,-56457.709808,176.216716,159.441310,32.000000,153.683793,69.245905,67.752779,91.190760,55.257736,26.895691,0.000000,62.117763,0.000000,41.156803,28.665306,36.880203
49.959205,69.929504,138.874769,2286.150838,103.446825,95.764334,14.763468,14.337827,138.328683,2.304161,66.562916,-87.688768,149.850762,139.241893,148.327641,138.840516,81.935909,137.213121,-0.000544,0.029763,32.000000,-235.670368,138.591300,-0.024716,24.486248,0.686039,443093.969061,0.958654,29.782555,17.202879,2.788527,0.062338,0.026690,175.737767,32.000000,190.909663,507.807810,178.334992,159.357642,32.000000,153.565565,69.267281,67.737165,91.168960,55.257736,26.799720,0.000000,62.032174,0.000000,41.141094,29.526937,36.712852
49.945425,69.977120,139.128579,-2284.042501,103.446095,95.764311,14.376223,14.332833,138.374191,2.303879,66.494142,-87.699610,149.884415,139.338037,148.309195,138.799340,81.897364,137.179886,-0.000544,0.029753,32.000000,-235.680280,138.663317,-0.024657,24.404318,0.684028,443119.577377,0.956773,29.704170,17.280424,2.779763,0.079447,0.038589,176.044837,32.000000,190.890097,463.780958,179.645859,158.629027,32.000000,154.087409,69.272081,67.719090,91.202069,55.257736,26.864065,0.000000,61.968326,0.000000,41.180790,28.752446,36.750710
49.878273,69.933633,138.906882,2286.150838,103.445163,95.771951,14.532904,14.337114,138.376837,2.303861,66.573633,-87.701827,149.870669,139.300884,148.258865,138.797591,81.920323,137.184330,-0.000544,0.029722,32.000000,-235.668951,138.643614,-0.024672,24.390340,0.687864,443255.211787,0.957313,29.766019,17.302999,2.785612,0.070808,0.028435,176.162679,32.000000,190.975152,243.717494,178.474807,158.510646,32.000000,154.378344,69.282807,67.767280,91.201309,55.257736,26.823231,0.000000,62.064714,0.000000,41.132450,29.065809,36.890181
49.918094,69.896476,139.133736,-2284.042501,103.464656,95.779607,14.741657,14.330121,138.353991,2.303807,66.608667,-87.709794,149.818232,139.320807,148.261155,138.815535,81.974602,137.179297,-0.000545,0.029708,32.000000,-235.679386,138.631889,-0.024689,24.396424,0.688183,443231.854512,0.958876,29.791927,17.282177,2.784918,0.074347,0.032262,175.138616,32.000000,191.536511,573.318225,175.959278,158.302254,32.000000,154.652249,69.259971,67.766038,91.193082,55.257736,26.902998,0.000000,62.000642,0.000000,41.121427,29.483314,36.584606
49.878016,69.896476,138.925601,-2284.042501,103.513412,95.784664,14.472851,14.331120,138.275560,2.303806,66.580002,-87.719191,149.774043,139.372212,148.264478,138.865101,81.968757,137.166257,-0.000544,0.029732,32.000000,-235.681009,138.567951,-0.024742,24.425745,0.688183,443231.854512,0.958876,29.791927,17.282177,2.784918,0.075717,0.027417,175.152969,32.000000,191.856185,411.689112,174.515118,158.724143,32.000000,153.943754,69.277299,67.759267,91.188918,55.257736,26.847722,0.000000,62.051403,0.000000,41.068234,28.945702,36.771179
49.998851,69.892623,139.163044,2286.150838,103.539936,95.792312,14.405370,14.333118,138.324301,2.303665,66.511678,-87.719954,149.783131,139.389544,148.287292,138.823910,81.935157,137.138545,-0.000544,0.029747,32.000000,-235.677864,138.652507,-0.024717,24.506075,0.687304,443156.313697,0.958664,29.755037,17.225058,2.785307,0.078209,0.037261,175.344959,32.000000,191.873978,370.854115,175.930520,159.136485,32.000000,153.774819,69.274772,67.752158,91.156880,55.257736,26.911530,0.000000,62.092395,0.000000,41.046880,28.810740,36.762375
49.782831,69.897852,139.085784,2286.150838,103.562633,95.802375,14.721133,14.334545,138.433270,2.303491,66.493872,-87.697735,149.840882,139.388850,148.290325,138.811809,81.957644,137.194331,-0.000545,0.029760,32.000000,-235.678240,138.635661,-0.024664,24.516408,0.687304,443156.313697,0.958664,29.755037,17.225058,2.785307,0.072181,0.029601,175.704094,32.000000,190.943032,290.084979,178.108129,159.349486,32.000000,153.451706,69.296767,67.757552,91.157677,55.257736,26.919211,0.000000,62.102273,0.000000,41.034402,29.442266,36.755405
49.794347,69.907761,139.118818,-2284.042501,103.551751,95.811359,14.479517,14.334260,138.422034,2.303272,66.538566,-87.691686,149.852043,139.410750,148.301127,138.790989,81.905287,137.219185,-0.000545,0.029742,32.000000,-235.672625,138.692807,-0.024649,24.495611,0.687119,443312.125037,0.960993,29.854902,17.249660,2.793850,0.079130,0.038142,176.021263,32.000000,190.873512,415.512768,179.777507,158.613054,32.000000,154.149327,69.281555,67.706530,91.134607,55.257736,26.889974,0.000000,61.966037,0.000000,41.017437,28.959034,36.891869
49.834311,69.907761,139.084697,-2284.042501,103.554446,95.820315,14.393260,14.334688,138.360846,2.303268,66.576365,-87.727156,149.879712,139.408731,148.244698,138.747087,81.947979,137.208513,-0.000546,0.029725,32.000000,-235.676786,138.612961,-0.024645,24.463406,0.687774,443455.044357,0.960967,29.852885,17.313958,2.793868,0.074404,0.036093,176.191794,32.000000,191.017094,203.624371,178.327626,158.414482,32.000000,154.543981,69.289783,67.749722,91.142039,55.257736,26.933976,0.000000,62.068723,0.000000,41.011717,28.786520,36.566044
49.774059,69.898128,139.103355,2286.150838,103.549040,95.830506,14.503151,14.332690,138.435337,2.303042,66.642077,-87.721195,149.823365,139.296134,148.250305,138.838313,81.991683,137.152482,-0.000545,0.029748,32.000000,-235.678948,138.581268,-0.024649,24.409013,0.687774,443455.044357,0.960967,29.852885,17.313958,2.793868,0.070184,0.030832,174.989835,32.000000,191.793248,177.194564,174.590645,158.726625,32.000000,153.979557,69.263920,67.750856,91.131040,55.257736,26.955082,0.000000,62.091605,0.000000,40.980357,29.006302,36.732588
49.770545,69.925100,138.951951,2286.150838,103.571281,95.831781,14.603136,14.331405,138.277643,2.302972,66.677654,-87.705910,149.791674,139.334000,148.273385,138.741360,82.001500,137.164420,-0.000546,0.029741,32.000000,-235.678265,138.598584,-0.024607,24.402299,0.690532,443461.944910,0.961319,29.861453,17.243395,2.794598,0.070294,0.026512,175.344654,32.000000,191.840029,218.797651,175.658540,159.119160,32.000000,153.651388,69.298642,67.755686,91.107962,55.257736,26.958613,0.000000,62.040137,0.000000,40.992557,29.206273,36.738824
49.825051,69.947670,138.846049,2286.150838,103.555269,95.838213,14.786936,14.323985,138.274962,2.303033,66.617220,-87.738022,149.842468,139.194936,148.249646,138.718456,81.976513,137.099049,-0.000547,0.029755,32.000000,-235.686833,138.655448,-0.024611,24.416251,0.690134,443408.431061,0.961699,29.894872,17.191431,2.791851,0.074291,0.027493,175.758243,32.000000,190.920793,166.016516,178.071572,159.361206,32.000000,153.728558,69.281474,67.725588,91.109143,55.257736,26.880438,0.000000,62.056139,0.000000,41.003232,29.573872,36.609257
49.823294,69.974918,138.949675,2286.150838,103.553771,95.839579,14.516094,14.331834,138.276600,2.302984,66.631181,-87.712305,149.913246,139.310938,148.274114,138.769657,81.949000,137.160930,-0.000546,0.029763,32.000000,-235.678821,138.564912,-0.024597,24.481187,0.688468,443481.206258,0.960548,29.861015,17.184997,2.786672,0.072601,0.030078,175.891910,32.000000,190.819131,349.262423,179.586331,158.763436,32.000000,153.725811,69.291546,67.751073,91.128069,55.257736,26.976574,0.000000,62.034768,0.000000,40.994541,29.032188,36.609918
49.985826,69.974918,139.030054,2286.150838,103.554720,95.835820,14.595243,14.333403,138.289937,2.302996,66.651852,-87.693517,149.898503,139.318869,148.260863,138.827455,81.990304,137.034356,-0.000546,0.029755,32.000000,-235.675448,138.579208,-0.024618,24.497709,0.687234,443573.036736,0.960772,29.890081,17.242253,2.788850,0.068759,0.025281,176.212707,32.000000,191.030736,141.562758,178.531042,158.394639,32.000000,154.508551,69.284155,67.726610,91.131700,55.257736,26.948224,0.000000,61.968544,0.000000,41.016775,29.190487,36.855625
49.982577,69.959780,138.975838,-2284.042501,103.528130,95.838413,14.832532,14.332547,138.348082,2.303003,66.685740,-87.712078,149.834114,139.262713,148.223376,138.765155,81.971453,137.082799,-0.000544,0.029762,32.000000,-235.675976,138.588794,-0.024591,24.444942,0.684655,443390.771755,0.957198,29.722098,17.140100,2.781390,0.070163,0.035942,175.201016,32.000000,191.463043,277.575460,176.143317,158.353810,32.000000,154.795901,69.309720,67.753470,91.135310,55.257736,26.972582,0.000000,61.988492,0.000000,40.996266,29.665064,36.692456
49.852956,69.944917,139.160508,-2284.042501,103.534573,95.835823,14.616153,14.328123,138.327968,2.303006,66.722080,-87.711792,149.831930,139.314079,148.258887,138.784201,81.991026,137.037891,-0.000545,0.029769,32.000000,-235.678925,138.504096,-0.024551,24.449217,0.685911,443420.730341,0.957305,29.710315,17.182245,2.780486,0.069398,0.040278,175.083795,32.000000,191.768018,177.110887,174.564263,158.737507,32.000000,153.920464,69.362149,67.758568,91.151848,55.257736,27.008581,0.000000,62.031169,0.000000,40.974364,29.232307,36.709697
49.948996,69.944917,138.958270,-2284.042501,103.524960,95.837067,14.519913,14.329978,138.285368,2.303134,66.661459,-87.716759,149.808825,139.182170,148.283716,138.729665,82.009621,137.111899,-0.000545,0.029789,32.000000,-235.681823,138.653610,-0.024597,24.371746,0.688629,443424.853631,0.960010,29.829392,17.141078,2.791419,0.076285,0.029406,175.253774,32.000000,191.977941,532.160908,175.845980,159.152990,32.000000,153.791791,69.358911,67.765309,91.140292,55.257736,26.956117,0.000000,62.068309,0.000000,40.965215,29.039825,36.778663
49.663954,69.943266,138.966813,2286.150838,103.520839,95.835845,14.816716,14.330407,138.220912,2.303289,66.694512,-87.709346,149.843716,139.243281,148.294687,138.624646,81.949036,137.103185,-0.000546,0.029784,32.000000,-235.678445,138.523348,-0.024621,24.356010,0.688359,443345.638497,0.957838,29.730126,17.158067,2.782003,0.063553,0.031126,175.938255,32.000000,190.993339,403.544409,178.119482,159.446509,32.000000,153.735971,69.340976,67.741100,91.096524,55.257736,26.953948,0.000000,62.132361,0.000000,40.954284,29.633431,36.662962
49.765103,69.972716,138.821594,-2284.042501,103.514296,95.833290,14.644031,14.333831,138.233489,2.303296,66.860961,-87.726388,149.901645,139.250784,148.313133,138.717546,81.946748,137.075431,-0.000545,0.029784,32.000000,-235.675020,138.551410,-0.024681,24.397185,0.693228,443602.236987,0.963846,30.023522,17.214463,2.798142,0.072723,0.038529,175.939517,32.000000,190.824984,637.408488,179.770559,158.811285,32.000000,153.898450,69.342821,67.733379,91.139201,55.257736,26.961607,0.000000,62.025551,0.000000,40.976655,29.288061,36.630387
49.980730,70.037948,138.945204,-2284.042501,103.492847,95.831291,14.447727,14.332404,138.315415,2.303294,66.836601,-87.717094,149.911275,139.192426,148.234439,138.763057,81.941472,137.037275,-0.000543,0.029770,32.000000,-235.677758,138.585878,-0.024658,24.441822,0.689819,443576.176923,0.962029,29.948124,17.203407,2.789537,0.072703,0.034384,176.207014,32.000000,191.012335,562.235134,178.380475,158.406559,32.000000,154.684690,69.310986,67.722287,91.125477,55.257736,26.948464,0.000000,61.951456,0.000000,41.038934,28.895455,36.665970
