OSU 80 Ton Compressor Load Stand
49.802770,70.037672,138.879535,-2284.042501,103.466167,95.833907,14.474713,14.331405,138.135779,2.303674,66.976759,-87.697789,149.869648,139.196484,148.211002,138.655959,81.968021,136.996772,-0.000543,0.029782,32.000000,-235.680396,138.535768,-0.024675,24.454331,0.689819,443576.176923,0.962029,29.948124,17.203407,2.789537,0.070777,0.026271,175.397351,32.000000,191.543345,698.138428,175.901005,158.309307,32.000000,154.861676,69.307854,67.709995,91.101953,55.257736,26.927308,0.000000,62.052739,0.000000,41.047055,28.949426,36.559074
49.727253,70.058315,138.868918,-2284.042501,103.466106,95.831389,14.796656,14.331976,138.071139,2.303654,67.042964,-87.728406,149.832368,139.141592,148.247521,138.608451,81.988516,136.982488,-0.000543,0.029795,32.000000,-235.677367,138.481191,-0.024711,24.474053,0.688042,443594.462731,0.961059,29.975998,17.143413,2.788657,0.074793,0.037050,174.932822,32.000000,191.713128,222.819320,174.545211,158.713262,32.000000,154.054700,69.347263,67.745734,91.129121,55.257736,26.946282,0.000000,62.017584,0.000000,41.053312,29.593312,36.578296
49.831658,70.058315,138.802559,-2284.042501,103.466949,95.821219,14.687673,14.337542,138.236546,2.303647,66.975315,-87.704647,149.811865,139.160534,148.288286,138.655902,82.003818,136.903495,-0.000544,0.029759,32.000000,-235.672949,138.537825,-0.024747,24.468362,0.688611,443616.599072,0.962818,30.072938,17.116940,2.792612,0.071024,0.036719,175.325625,32.000000,191.859092,557.311588,175.788692,159.194558,32.000000,153.830175,69.343131,67.734521,91.108232,55.257736,26.895987,0.000000,62.039734,0.000000,41.082998,29.375346,36.651444
49.913433,70.110887,139.034306,-2284.042501,103.478704,95.825608,14.510676,14.331263,138.260013,2.303787,66.766846,-87.700693,149.866434,139.159475,148.289654,138.646690,81.980890,136.960227,-0.000542,0.029764,32.000000,-235.677752,138.463509,-0.024724,24.381239,0.686773,443484.122377,0.960380,29.964824,17.063629,2.785429,0.072806,0.029300,175.998964,32.000000,190.926824,717.767629,177.985977,159.541346,32.000000,153.600015,69.335072,67.727696,91.108211,55.257736,26.894576,0.000000,62.072654,0.000000,41.149437,29.021351,36.592310
49.848795,70.106758,139.026242,-2284.042501,103.469954,95.832976,14.799898,14.333403,138.247607,2.304214,66.716030,-87.719669,149.916542,139.180375,148.321588,138.720704,81.926544,137.091164,-0.000541,0.029760,32.000000,-235.674628,138.388965,-0.024713,24.367707,0.689231,443567.898925,0.959066,29.932837,17.113856,2.785509,0.071534,0.027360,175.915662,32.000000,190.826092,818.995629,179.707444,158.920157,32.000000,154.280343,69.346227,67.706419,91.148356,55.257736,26.976116,0.000000,62.023176,0.000000,41.163626,29.599795,36.737357
49.945419,70.059141,138.878694,2286.150838,103.457645,95.831727,14.544212,14.331548,138.254414,2.304210,66.828421,-87.717301,149.944997,139.217344,148.275849,138.744762,81.940336,137.102042,-0.000541,0.029793,32.000000,-235.674844,138.448458,-0.024543,24.373608,0.690618,443732.012642,0.960469,29.995537,17.231176,2.788959,0.068766,0.035502,176.132274,32.000000,190.961580,636.383961,178.597081,158.531313,32.000000,154.664667,69.357391,67.706787,91.136903,55.257736,26.882732,0.000000,62.033798,0.000000,41.181357,29.088424,36.727012
49.619836,70.059141,138.982877,2286.150838,103.450933,95.825403,14.618856,14.334545,138.232569,2.303905,66.972947,-87.690588,149.882318,139.197014,148.224080,138.660239,81.953614,137.038273,-0.000541,0.029777,32.000000,-235.675781,138.482455,-0.024534,24.392438,0.690618,443732.012642,0.960469,29.995537,17.231176,2.788959,0.071106,0.026979,175.428778,32.000000,191.556364,422.522149,176.071666,158.290333,32.000000,154.854739,69.325437,67.739677,91.143567,55.257736,26.961910,0.000000,62.144733,0.000000,41.145046,29.237712,36.634129
49.910397,70.069600,139.031747,2286.150838,103.476463,95.826609,14.779117,14.326982,138.247723,2.303864,66.990231,-87.717319,149.828375,139.188145,148.274746,138.746063,81.935121,136.960190,-0.000540,0.029781,32.000000,-235.681542,138.394780,-0.024572,24.456928,0.693089,443712.627828,0.964978,30.185178,17.178673,2.800954,0.081369,0.031821,175.073169,32.000000,191.721060,605.621470,174.611513,158.864218,32.000000,154.301340,69.335840,67.750515,91.157250,55.257736,26.928463,0.000000,62.020657,0.000000,41.166160,29.558235,36.698766
49.850837,70.084739,138.897633,2286.150838,103.490923,95.827834,14.495654,14.330692,138.208613,2.303805,66.855025,-87.720756,149.853365,139.178642,148.246095,138.710169,81.966650,137.000792,-0.000541,0.029778,32.000000,-235.677668,138.440912,-0.024590,24.506626,0.687067,443605.937447,0.958690,29.894688,17.159607,2.785627,0.069716,0.039903,175.093589,32.000000,191.833551,827.794532,175.918756,159.266490,32.000000,153.775292,69.337402,67.721292,91.106264,55.257736,26.937133,0.000000,62.012718,0.000000,41.193225,28.991308,36.765457
49.798512,70.095198,139.045789,2286.150838,103.490625,95.825308,14.585701,14.329836,138.137969,2.303687,66.790110,-87.702607,149.872553,139.159026,148.293120,138.714691,81.929034,136.973001,-0.000541,0.029766,32.000000,-235.679999,138.441850,-0.024586,24.480584,0.687067,443605.937447,0.958690,29.894688,17.159607,2.785627,0.071308,0.035335,175.927921,32.000000,191.099899,490.517841,177.987374,159.429457,32.000000,153.637795,69.355047,67.746044,91.126933,55.257736,26.885365,0.000000,62.033467,0.000000,41.207299,29.171403,36.708890
50.020468,70.095198,138.935849,2286.150838,103.482934,95.815180,14.747121,14.338541,138.210741,2.303515,66.839975,-87.704460,149.933262,139.198236,148.323111,138.627565,81.930491,137.009457,-0.000541,0.029759,32.000000,-235.674244,138.439624,-0.024589,24.431226,0.685964,443605.713542,0.960533,29.971406,17.147610,2.786265,0.066791,0.035623,175.959620,32.000000,190.796750,971.340860,179.556330,159.077474,32.000000,154.402822,69.360346,67.745529,91.148214,55.257736,26.949860,0.000000,61.914341,0.000000,41.233243,29.494242,36.612339
49.942395,70.099051,139.018216,-2284.042501,103.499692,95.807593,14.560426,14.332262,138.177332,2.303196,66.904958,-87.717399,149.898000,139.212511,148.216946,138.713206,81.930949,136.998444,-0.000540,0.029756,32.000000,-235.676917,138.490450,-0.024559,24.363222,0.685604,443534.174360,0.956479,29.806630,17.187938,2.777580,0.076137,0.029442,176.020051,32.000000,190.898321,457.174523,178.823909,158.639015,32.000000,154.583281,69.332193,67.727307,91.119921,55.257736,26.925801,0.000000,62.041096,0.000000,41.253215,29.120853,36.701774
49.785693,70.088317,138.856078,2286.150838,103.478693,95.802583,14.455530,14.334260,138.188809,2.303086,66.957922,-87.695422,149.890394,139.176337,148.234458,138.686357,81.933432,137.076186,-0.000539,0.029735,32.000000,-235.675903,138.445785,-0.024538,24.352574,0.689062,443545.365227,0.958202,29.891078,17.182182,2.783571,0.066927,0.033796,175.374906,32.000000,191.574180,476.450212,176.023802,158.425552,32.000000,154.807387,69.323051,67.731877,91.120759,55.257736,26.924847,0.000000,62.041056,0.000000,41.258672,28.911059,36.685486
49.718426,70.081436,138.898836,2286.150838,103.458355,95.807729,14.819726,14.327838,138.147411,2.302893,66.998939,-87.732544,149.864617,139.106786,148.236426,138.537329,81.959690,137.011161,-0.000540,0.029750,32.000000,-235.683144,138.291541,-0.024538,24.397657,0.690929,443590.241458,0.961701,30.042403,17.217085,2.789076,0.073106,0.037014,175.096921,32.000000,191.755320,930.166651,174.497937,158.901828,32.000000,154.366742,69.324781,67.746925,91.137839,55.257736,26.919817,0.000000,61.962935,0.000000,41.273340,29.639452,36.613733
49.727874,70.081436,138.928422,2286.150838,103.495391,95.810346,14.614760,14.336400,138.101059,2.302742,66.989127,-87.704002,149.834370,139.138838,148.324543,138.572131,81.978619,136.856809,-0.000538,0.029786,32.000000,-235.672779,138.348725,-0.024565,24.477725,0.690929,443590.241458,0.961701,30.042403,17.217085,2.789076,0.068427,0.031552,175.139662,32.000000,191.928251,592.186823,175.818509,159.271174,32.000000,153.818617,69.341976,67.725875,91.117301,55.257736,26.947352,0.000000,62.072701,0.000000,41.280199,29.229520,36.654598
49.907194,70.147494,138.917177,2286.150838,103.507104,95.800231,14.723647,14.331548,138.065154,2.302167,66.840040,-87.687575,149.844559,139.160413,148.288678,138.668814,81.894554,136.947289,-0.000538,0.029855,32.000000,-235.676484,138.368183,-0.024550,24.485199,0.690919,443593.310475,0.963263,30.105207,17.159558,2.793709,0.085858,0.036516,175.911144,32.000000,191.025163,463.327397,177.989373,159.352055,32.000000,153.665212,69.307014,67.735366,91.094429,55.257736,26.943325,0.000000,61.966327,0.000000,41.373205,29.447294,36.603461
49.863160,70.169238,139.385493,2286.150838,103.478266,95.797728,14.428383,14.329836,138.135681,2.301867,66.813058,-87.714952,149.889761,139.123302,148.270761,138.605496,81.879729,137.027361,-0.000538,0.029845,32.000000,-235.676229,138.434345,-0.024522,24.471431,0.688678,443563.972727,0.962900,30.095415,17.066357,2.793774,0.077533,0.033017,176.112959,32.000000,190.868381,373.637084,179.654927,159.167120,32.000000,154.180722,69.330249,67.694986,91.106075,55.257736,26.928801,0.000000,61.932399,0.000000,41.421176,28.856767,36.794217
49.851994,70.120520,138.914929,-2284.042501,103.466423,95.798151,14.680352,14.330407,138.075289,2.301833,66.874131,-87.717305,149.890559,139.131539,148.270419,138.645507,81.887773,136.973409,-0.000539,0.029858,32.000000,-235.678773,138.446337,-0.024515,24.392648,0.685748,443667.984744,0.958841,29.977218,17.193350,2.783556,0.071908,0.036360,175.993920,32.000000,190.944484,454.584914,178.726124,158.469968,32.000000,154.619731,69.336520,67.712919,91.120919,55.257736,26.958635,0.000000,61.989472,0.000000,41.399387,29.360705,36.700967
49.827942,70.104281,138.751983,2286.150838,103.473298,95.795639,14.501530,14.330121,138.099683,2.301695,67.002151,-87.715317,149.854786,139.195689,148.231525,138.612626,81.950596,136.964472,-0.000539,0.029858,32.000000,-235.679878,138.469220,-0.024515,24.375732,0.689080,443722.858419,0.960003,30.043160,17.247311,2.795360,0.066766,0.027497,175.338561,32.000000,191.632370,624.950286,176.142111,158.259492,32.000000,154.761009,69.308639,67.730753,91.131268,55.257736,26.915704,0.000000,61.930716,0.000000,41.419404,29.003060,36.716227
49.842325,70.104281,138.965609,2286.150838,103.484461,95.785454,14.424833,14.333261,138.148258,2.301823,67.002565,-87.695933,149.820868,139.050057,148.246280,138.647384,81.926868,136.958470,-0.000540,0.029858,32.000000,-235.676410,138.487860,-0.024523,24.353204,0.689092,443655.347563,0.959948,30.005990,17.213314,2.786547,0.071179,0.028353,175.143553,32.000000,191.824191,630.197120,174.584993,158.968745,32.000000,154.521734,69.326391,67.733976,91.088350,55.257736,26.968635,0.000000,61.989336,0.000000,41.420990,28.849667,36.598472
49.900567,70.131805,138.822230,-2284.042501,103.465437,95.781662,14.696530,14.337542,138.150741,2.301744,66.828027,-87.718779,149.826175,139.191854,148.283965,138.750104,81.935855,137.033597,-0.000539,0.029889,32.000000,-235.674588,138.474030,-0.024551,24.453702,0.689093,443522.102339,0.960277,30.014634,17.146194,2.784622,0.074923,0.033152,175.025259,32.000000,191.840129,285.010342,175.551536,159.288336,32.000000,153.802179,69.315579,67.694850,91.085503,55.257736,26.982942,0.000000,61.990800,0.000000,41.468024,29.393059,36.651957
49.929446,70.102079,138.988741,-2284.042501,103.454877,95.777870,14.508194,14.329836,138.286206,2.301720,66.612965,-87.703419,149.870122,139.172892,148.318481,138.759673,81.914623,137.149465,-0.000539,0.029901,32.000000,-235.680983,138.493408,-0.024557,24.488163,0.690476,443510.347501,0.959871,29.999754,17.167034,2.788104,0.074863,0.026100,175.791857,32.000000,191.114703,701.391412,177.990897,159.268138,32.000000,153.702742,69.327890,67.700944,91.090403,55.257736,26.981868,0.000000,61.930428,0.000000,41.459470,29.016388,36.632515
50.007519,70.041526,138.978356,2286.150838,103.461719,95.780455,14.776109,14.340967,138.272332,2.301460,66.669874,-87.690501,149.873148,139.248132,148.284577,138.710014,81.892761,137.049755,-0.000538,0.029914,32.000000,-235.668212,138.633272,-0.024564,24.487534,0.686075,443480.331340,0.959312,29.967052,17.194184,2.781977,0.067305,0.032372,175.958795,32.000000,190.944931,110.573137,178.704405,158.513010,32.000000,154.775652,69.332443,67.688030,91.088605,55.257736,26.973514,0.000000,61.892373,0.000000,41.420056,29.552219,36.734349
49.856910,70.010149,138.872944,-2284.042501,103.469784,95.784279,14.443048,14.329978,138.236337,2.301434,66.735255,-87.713510,149.840106,139.301579,148.252229,138.755090,81.886645,137.074680,-0.000538,0.029891,32.000000,-235.676906,138.496325,-0.024542,24.408121,0.685400,443450.054481,0.958053,29.907483,17.271120,2.783703,0.086072,0.031952,175.209430,32.000000,191.528628,469.493410,176.167620,158.373261,32.000000,154.733348,69.297580,67.708855,91.091460,55.257736,26.990420,0.000000,62.032731,0.000000,41.426953,28.886096,36.747041
49.938415,70.010149,138.896295,-2284.042501,103.460133,95.788118,14.487565,14.331691,138.284629,2.301046,66.753708,-87.718620,149.796023,139.208351,148.276981,138.716547,81.918396,136.999832,-0.000538,0.029871,32.000000,-235.677160,138.647001,-0.024550,24.379063,0.684207,443353.175903,0.956558,29.779573,17.221959,2.779606,0.062290,0.030436,175.212252,32.000000,191.872895,167.219571,174.387778,158.861181,32.000000,154.388721,69.249821,67.700950,91.078751,55.257736,26.955023,0.000000,61.916774,0.000000,41.398239,28.975129,36.736476
49.864847,70.017580,139.018879,2286.150838,103.447361,95.791967,14.754592,14.330835,138.239318,2.300768,66.673626,-87.711679,149.806818,139.326414,148.300364,138.777459,81.951700,137.189478,-0.000540,0.029856,32.000000,-235.684245,138.627382,-0.024592,24.386013,0.688065,443455.002205,0.959459,29.890534,17.263149,2.785430,0.082696,0.030373,175.059645,32.000000,191.853951,433.403862,175.525172,159.243855,32.000000,153.784713,69.270755,67.713601,91.087419,55.257736,27.004958,0.000000,61.948941,0.000000,41.407947,29.509185,36.651224
49.742327,70.021984,138.930615,-2284.042501,103.442483,95.790673,14.674016,14.328266,138.242797,2.300536,66.658593,-87.734553,149.855995,139.336896,148.296710,138.777661,81.905334,137.100555,-0.000542,0.029884,32.000000,-235.680585,138.485965,-0.024666,24.393775,0.687782,443369.709773,0.957818,29.806287,17.195403,2.781352,0.068842,0.035958,175.712666,32.000000,190.974541,431.433830,177.906700,159.377064,32.000000,153.601004,69.269677,67.708777,91.083638,55.257736,26.974755,0.000000,62.023818,0.000000,41.415378,29.348031,36.660835
49.815993,70.037397,138.892218,-2284.042501,103.447520,95.790796,14.747698,14.331548,138.181031,2.300241,66.751318,-87.713890,149.900404,139.255842,148.331309,138.731398,81.904578,137.044744,-0.000541,0.029896,32.000000,-235.676811,138.518289,-0.024638,24.497263,0.689355,443378.969931,0.959318,29.889757,17.253273,2.787913,0.071217,0.029199,176.121011,32.000000,190.946343,364.287691,179.406949,158.960889,32.000000,154.238014,69.292877,67.707887,91.122974,55.257736,26.965871,0.000000,61.980918,0.000000,41.436032,29.495396,36.690108
49.897701,70.070151,139.027138,2286.150838,103.458932,95.788520,14.457622,14.334545,138.216061,2.299822,66.914406,-87.708781,149.880624,139.153459,148.271507,138.761449,81.896930,137.115159,-0.000541,0.029880,32.000000,-235.673159,138.513944,-0.024575,24.511373,0.690582,443527.745084,0.961974,30.020986,17.256900,2.793006,0.063788,0.022069,176.152981,32.000000,190.753767,296.849678,178.680676,158.532522,32.000000,154.736235,69.245096,67.672083,91.077345,55.257736,26.986098,0.000000,62.000814,0.000000,41.442244,28.915243,36.795904
49.792104,70.070151,139.004340,2286.150838,103.460806,95.791101,14.531766,14.328837,138.264124,2.299653,66.895123,-87.713840,149.856987,139.156559,148.225733,138.773017,81.921630,137.102758,-0.000542,0.029888,32.000000,-235.681818,138.594710,-0.024760,24.492464,0.685435,443508.466880,0.959117,29.908360,17.272326,2.786243,0.074264,0.029317,175.092458,32.000000,191.471716,132.192694,176.196934,158.385373,32.000000,154.615008,69.251241,67.698628,91.072233,55.257736,27.010150,0.000000,61.993939,0.000000,41.485628,29.063533,36.585707
49.907889,70.091344,138.942928,2286.150838,103.474494,95.791196,14.414060,14.332833,138.292799,2.299226,66.925832,-87.707407,149.826076,139.247012,148.239693,138.728771,81.921734,137.122099,-0.000542,0.029902,32.000000,-235.673232,138.549595,-0.024775,24.416749,0.685435,443508.466880,0.959117,29.908360,17.272326,2.786243,0.077145,0.034544,175.198593,32.000000,191.841048,347.582186,174.636622,158.775954,32.000000,154.256192,69.278095,67.703480,91.102299,55.257736,26.993715,0.000000,61.925050,0.000000,41.525216,28.828120,36.878956
49.898571,70.073454,139.027156,2286.150838,103.509282,95.787389,14.747373,14.331120,138.235027,2.298896,66.704548,-87.731049,149.788934,139.266180,148.268355,138.764217,81.936871,137.160543,-0.000543,0.029908,32.000000,-235.678059,138.571051,-0.024773,24.362121,0.687585,443497.070807,0.958657,29.919024,17.250857,2.783987,0.075507,0.030525,175.021359,32.000000,191.848374,677.617229,175.366424,159.265212,32.000000,153.914077,69.223801,67.684868,91.055735,55.257736,27.060515,0.000000,62.008361,0.000000,41.521073,29.494746,36.600600
50.102119,70.048682,139.082419,2286.150838,103.546843,95.786072,14.560172,14.331548,138.293966,2.298138,66.635808,-87.724286,149.888428,139.342299,148.333778,138.787137,81.872163,137.152320,-0.000543,0.029934,32.000000,-235.678778,138.605743,-0.024569,24.424670,0.687585,443497.070807,0.958657,29.919024,17.250857,2.783987,0.074112,0.038891,176.132780,32.000000,190.967597,191.992576,179.469790,159.013685,32.000000,154.297870,69.259024,67.668146,91.083606,55.257736,27.033188,0.000000,61.909325,0.000000,41.510597,29.120344,36.743006
49.928759,70.029966,139.066135,-2284.042501,103.573571,95.796240,14.837538,14.330264,138.327330,2.297742,66.593630,-87.689671,149.914442,139.281963,148.255510,138.814210,81.890185,137.068109,-0.000541,0.029942,32.000000,-235.678424,138.605274,-0.024542,24.443605,0.689620,443434.869561,0.958698,29.910763,17.254197,2.786195,0.061485,0.027408,176.186879,32.000000,190.865179,497.153187,178.769700,158.633472,32.000000,154.648831,69.233049,67.702871,91.078363,55.257736,27.061163,0.000000,61.896840,0.000000,41.499513,29.675077,36.560028
50.024350,69.997488,139.087745,-2284.042501,103.567662,95.817101,14.548702,14.331834,138.327429,2.297320,66.629112,-87.694761,149.867437,139.294136,148.226304,138.826211,81.910544,137.089758,-0.000541,0.029948,32.000000,-235.678821,138.601949,-0.024547,24.498417,0.684964,443405.283082,0.954717,29.675926,17.314952,2.775979,0.068176,0.025171,175.156196,32.000000,191.454564,205.417495,176.261762,158.352219,32.000000,154.603292,69.220301,67.697588,91.071384,55.257736,27.081940,0.000000,61.836369,0.000000,41.472884,29.097403,36.829653
49.886103,69.980973,139.121439,2286.150838,103.573838,95.823977,14.793032,14.326553,138.286356,2.296802,66.758740,-87.718235,149.870464,139.221158,148.257897,138.789476,81.977372,137.153691,-0.000542,0.029958,32.000000,-235.683773,138.657364,-0.024508,24.510009,0.687035,443489.221149,0.958020,29.836080,17.256450,2.785291,0.071209,0.032465,175.292020,32.000000,191.880826,229.153518,174.590614,158.693441,32.000000,154.462774,69.269293,67.709640,91.090559,55.257736,27.008766,0.000000,61.910088,0.000000,41.472467,29.586065,36.624665
49.868415,70.021433,138.920433,2286.150838,103.612079,95.830352,14.703311,14.331976,138.316622,2.296106,66.641699,-87.723857,149.805764,139.293952,148.256658,138.733293,81.974946,137.184090,-0.000543,0.029952,32.000000,-235.674744,138.657239,-0.024486,24.448640,0.684238,443457.441518,0.956457,29.704915,17.246498,2.780401,0.074223,0.041988,175.290563,32.000000,191.825275,285.457450,175.597977,159.389354,32.000000,153.961666,69.255482,67.697468,91.063054,55.257736,27.093247,0.000000,61.944433,0.000000,41.452254,29.406622,36.703314
49.928106,70.021433,139.091455,2286.150838,103.628292,95.840537,14.609723,14.335544,138.291588,2.295963,66.485943,-87.697224,149.813860,139.298172,148.266675,138.866917,81.948577,137.104731,-0.000544,0.029975,32.000000,-235.672324,138.648570,-0.024484,24.404082,0.687331,443516.957599,0.959731,29.889921,17.227436,2.785740,0.065630,0.026695,175.628434,32.000000,191.007971,740.281793,177.949045,159.468739,32.000000,153.244436,69.238581,67.650160,91.045862,55.257736,27.100238,0.000000,61.882864,0.000000,41.495013,29.219446,36.760321
50.022687,70.002717,139.049346,-2284.042501,103.613142,95.845768,14.712522,14.331548,138.315213,2.295927,66.599501,-87.690174,149.850852,139.330880,148.245099,138.849720,81.882081,137.140730,-0.000544,0.029983,32.000000,-235.677795,138.594974,-0.024500,24.366055,0.687331,443516.957599,0.959731,29.889921,17.227436,2.785740,0.074807,0.031617,176.239175,32.000000,190.925978,132.815213,178.887716,158.548476,32.000000,154.652392,69.201758,67.679429,91.074391,55.257736,27.097247,0.000000,61.820251,0.000000,41.478518,29.425044,36.765823
50.028517,69.976019,139.029217,-2284.042501,103.630159,95.848312,14.717903,14.332690,138.342014,2.295603,66.656453,-87.721682,149.868654,139.328433,148.201629,138.906764,81.917126,137.144973,-0.000544,0.029991,32.000000,-235.678620,138.555816,-0.024480,24.449952,0.688587,443578.415962,0.958697,29.828222,17.215665,2.785835,0.081999,0.031663,175.073916,32.000000,191.469265,342.948346,176.248895,158.315760,32.000000,154.708547,69.201695,67.668131,91.068991,55.257736,27.105230,0.000000,61.802564,0.000000,41.448819,29.435806,36.938017
49.910773,69.940789,139.096276,-2284.042501,103.637378,95.858624,14.495955,14.330407,138.330905,2.295542,66.684625,-87.706097,149.770458,139.363669,148.245654,138.934957,81.950714,137.191009,-0.000545,0.030013,32.000000,-235.678445,138.604438,-0.024501,24.508672,0.685429,443561.316293,0.956856,29.679148,17.266459,2.778999,0.072302,0.035636,175.128459,32.000000,191.898609,538.574212,174.756690,158.689191,32.000000,154.427861,69.223130,67.694181,91.058504,55.257736,27.112362,0.000000,61.927750,0.000000,41.406803,28.991911,36.651224
49.817357,69.946294,139.051111,2286.150838,103.621595,95.875165,14.769977,14.330977,138.412051,2.295342,66.508400,-87.725831,149.811123,139.390666,148.270406,138.877997,81.958098,137.157299,-0.000545,0.030024,32.000000,-235.677710,138.703883,-0.024544,24.512632,0.685429,443561.316293,0.956856,29.679148,17.266459,2.778999,0.073190,0.024804,175.261578,32.000000,191.917150,528.261593,175.387709,159.293234,32.000000,153.847611,69.216069,67.681699,91.036660,55.257736,27.126813,0.000000,61.817407,0.000000,41.399633,29.539954,36.667291
49.774996,69.928679,139.155193,2286.150838,103.620545,95.887885,14.671837,14.329693,138.309435,2.295061,66.559880,-87.711034,149.884956,139.344196,148.305168,138.859111,81.890360,137.188826,-0.000545,0.030049,32.000000,-235.682437,138.644514,-0.024684,24.467287,0.685915,443568.668616,0.959465,29.765488,17.254993,2.786899,0.064096,0.034963,176.015156,32.000000,190.928926,634.992779,179.435134,159.025792,32.000000,154.012196,69.200407,67.630640,91.031566,55.257736,27.164066,0.000000,61.897075,0.000000,41.368723,29.343673,36.678883
49.858059,69.929779,139.033540,-2284.042501,103.624489,95.889205,14.665988,14.332833,138.297865,2.295180,66.692106,-87.682717,149.902378,139.371478,148.258273,138.829328,81.917202,137.131893,-0.000544,0.030037,32.000000,-235.674216,138.677838,-0.024618,24.418716,0.689635,443872.455563,0.962191,29.893840,17.314300,2.795685,0.074132,0.021108,176.455030,32.000000,190.929780,287.754017,178.844640,158.512079,32.000000,154.484206,69.181238,67.650133,91.040722,55.257736,27.145333,0.000000,61.889833,0.000000,41.358005,29.331975,36.739631
49.893587,69.989230,139.130252,-2284.042501,103.595660,95.904005,14.712903,14.326268,138.359291,2.295757,66.763311,-87.696753,149.853223,139.305372,148.178928,138.867746,81.925848,137.129410,-0.000545,0.029982,32.000000,-235.685370,138.619226,-0.024564,24.379771,0.689635,443872.455563,0.962191,29.893840,17.314300,2.795685,0.067297,0.029821,175.222342,32.000000,191.423743,-148.700743,176.335686,158.392392,32.000000,154.588009,69.175691,67.648321,91.024175,55.257736,27.188025,0.000000,61.860033,0.000000,41.403345,29.425806,36.578737
50.101315,69.968588,139.022960,-2284.042501,103.596421,95.906924,14.670773,14.330121,138.404984,2.296113,66.723144,-87.719702,149.817250,139.390788,148.246081,138.889201,81.951170,137.201987,-0.000546,0.029951,32.000000,-235.676763,138.728316,-0.024613,24.405105,0.689147,443785.479974,0.960499,29.808977,17.260096,2.788587,0.077050,0.033738,175.062502,32.000000,191.782076,382.481847,174.800367,158.662728,32.000000,154.453118,69.197846,67.680918,91.045999,55.257736,27.161416,0.000000,61.734855,0.000000,41.400960,29.341546,36.718428
49.972381,69.947945,139.053361,-2284.042501,103.606500,95.911581,14.417483,14.327695,138.354507,2.295799,66.437620,-87.727164,149.845482,139.410058,148.290364,138.887916,81.969530,137.215395,-0.000546,0.029917,32.000000,-235.678534,138.614126,-0.024636,24.464192,0.690394,443892.750008,0.959480,29.831692,17.250256,2.788540,0.070029,0.023996,175.700409,32.000000,190.999789,736.853982,177.960362,159.452779,32.000000,153.787330,69.222886,67.692273,91.018821,55.257736,27.183432,0.000000,61.799045,0.000000,41.352861,28.834966,36.649536
49.792523,69.901981,139.027454,2286.150838,103.581141,95.919288,14.558590,14.336828,138.406134,2.296097,66.517353,-87.726315,149.886600,139.325231,148.332708,138.854185,81.920314,137.239220,-0.000547,0.029924,32.000000,-235.670220,138.592912,-0.024591,24.523962,0.685944,443722.809009,0.956131,29.596660,17.259813,2.774837,0.074139,0.028284,176.018570,32.000000,190.789417,359.999389,179.568858,159.147493,32.000000,153.853272,69.200542,67.627862,91.030844,55.257736,27.184118,0.000000,61.904100,0.000000,41.294257,29.117181,36.591503
49.843006,69.919321,138.912292,2286.150838,103.585830,95.932094,14.795551,14.329122,138.374076,2.296192,66.611973,-87.703321,149.898419,139.405450,148.288576,138.922753,81.924280,137.181889,-0.000548,0.029898,32.000000,-235.679073,138.608701,-0.024592,24.505367,0.686404,443755.575194,0.957872,29.709005,17.247896,2.782604,0.067570,0.041108,176.445513,32.000000,190.902505,584.406383,179.031333,158.480556,32.000000,154.301967,69.196016,67.669515,91.036390,55.257736,27.153563,0.000000,61.865590,0.000000,41.290310,29.591102,36.871106
49.814194,69.955101,139.003449,2286.150838,103.634424,95.937407,14.721818,14.334830,138.327811,2.296554,66.824554,-87.701186,149.807248,139.380001,148.275281,138.823829,81.974965,137.243426,-0.000548,0.029913,32.000000,-235.674677,138.654546,-0.024674,24.451892,0.686630,443966.794557,0.961198,29.814088,17.277046,2.786997,0.076135,0.037693,175.002863,32.000000,191.789682,480.082858,174.742444,158.662288,32.000000,154.302466,69.197298,67.682866,91.025415,55.257736,27.195319,0.000000,61.880710,0.000000,41.309090,29.443637,36.626425
49.909551,69.998038,139.067087,-2284.042501,103.654439,95.939983,14.491385,14.328266,138.331380,2.296641,66.676671,-87.696055,149.798790,139.285022,148.237866,138.810257,81.927711,137.120144,-0.000549,0.029919,32.000000,-235.681569,138.614860,-0.024670,24.392858,0.686630,443966.794557,0.961198,29.814088,17.277046,2.786997,0.070792,0.030990,175.226626,32.000000,191.891104,613.958942,175.237810,159.125910,32.000000,153.630912,69.181409,67.665700,90.994030,55.257736,27.204303,0.000000,61.849037,0.000000,41.301633,28.982770,36.652471
50.035926,69.993084,139.059372,2286.150838,103.671928,95.943658,14.812201,14.330264,138.349231,2.296243,66.591532,-87.701692,149.855337,139.304963,148.273584,138.869297,81.949477,137.053091,-0.000550,0.029931,32.000000,-235.678424,138.575905,-0.024658,24.409800,0.689137,444025.151516,0.962236,29.881160,17.294041,2.790490,0.067858,0.034561,175.820831,32.000000,191.006781,587.449538,177.927133,159.521722,32.000000,153.702197,69.181325,67.641482,91.004235,55.257736,27.196666,0.000000,61.791894,0.000000,41.342798,29.624402,36.499353
49.915097,69.963909,139.121017,2286.150838,103.689650,95.947298,14.741398,14.336828,138.425910,2.296530,66.515712,-87.692203,149.884295,139.257044,148.320498,138.867876,81.933827,137.186820,-0.000551,0.029941,32.000000,-235.670876,138.637128,-0.024762,24.452443,0.689736,444058.130239,0.959986,29.824000,17.243940,2.786382,0.073347,0.040366,175.973385,32.000000,190.794807,473.450131,179.455410,159.087898,32.000000,153.866428,69.204253,67.676103,91.037336,55.257736,27.214270,0.000000,61.799143,0.000000,41.336466,29.482797,36.799719
49.867886,69.905559,139.066220,-2284.042501,103.735121,95.959972,14.357173,14.333546,138.429329,2.296791,66.622806,-87.707019,149.903276,139.272195,148.174631,138.849110,81.956674,137.164275,-0.000551,0.029899,32.000000,-235.676125,138.596483,-0.024821,24.516540,0.687303,443959.987243,0.957691,29.688570,17.189936,2.779191,0.087103,0.033657,175.484925,32.000000,191.354710,276.013873,176.333819,158.457572,32.000000,154.707903,69.179727,67.668592,90.987468,55.257736,27.251126,0.000000,61.795503,0.000000,41.300208,28.714347,36.663843
49.932772,69.904183,139.091541,2286.150838,103.747394,95.968859,14.442613,14.330835,138.339669,2.296692,66.545165,-87.706156,149.787544,139.337018,148.245256,138.801906,81.957630,137.127447,-0.000552,0.029883,32.000000,-235.678508,138.539439,-0.024779,24.506364,0.688228,444036.278561,0.959958,29.784138,17.269868,2.787153,0.070989,0.027567,175.076885,32.000000,191.662759,576.909633,174.837887,158.669571,32.000000,154.340051,69.221450,67.674607,91.021214,55.257736,27.197509,0.000000,61.725219,0.000000,41.222762,28.885226,36.806616
49.882172,69.891522,138.901020,2286.150838,103.735095,95.983948,14.620739,14.329408,138.343145,2.296280,66.502569,-87.728375,149.782391,139.250928,148.238951,138.846765,81.958469,137.148873,-0.000553,0.029903,32.000000,-235.681738,138.614860,-0.024807,24.460704,0.686870,444006.151047,0.960896,29.774593,17.236187,2.788693,0.066624,0.027170,175.182946,32.000000,191.764700,180.275826,175.443815,158.986459,32.000000,153.709183,69.205851,67.656899,91.003823,55.257736,27.295674,0.000000,61.877146,0.000000,41.200210,29.241479,36.687834
49.954397,69.911339,138.921271,-2284.042501,103.756975,95.994126,14.767981,14.328266,138.274667,2.296155,66.513466,-87.716035,149.857006,139.205416,148.285919,138.785647,81.926289,137.165851,-0.000554,0.029913,32.000000,-235.681897,138.590713,-0.024818,24.398758,0.686342,444008.293217,0.959260,29.706151,17.217531,2.785576,0.081261,0.024760,175.949146,32.000000,190.781904,695.617205,179.475604,159.155943,32.000000,153.844353,69.263306,67.661202,91.026636,55.257736,27.234821,0.000000,61.778973,0.000000,41.163921,29.535962,36.738971
49.864953,69.913265,139.032763,-2284.042501,103.741592,96.005524,14.730993,14.332547,138.311636,2.296215,66.595367,-87.710617,149.851402,139.236613,148.212139,138.754073,81.938950,137.107285,-0.000554,0.029928,32.000000,-235.671551,138.520757,-0.024827,24.372585,0.687555,444088.452808,0.960932,29.745786,17.226990,2.784582,0.066427,0.032059,176.135835,32.000000,190.833732,317.855865,179.090718,158.526815,32.000000,154.447170,69.206098,67.635093,90.984907,55.257736,27.245416,0.000000,61.826020,0.000000,41.163486,29.461986,36.547482
49.847657,69.931156,138.857585,-2284.042501,103.715470,96.014462,14.322393,14.328266,138.226943,2.296139,66.709407,-87.713598,149.812048,139.264305,148.183365,138.725019,81.935948,137.107574,-0.000555,0.029917,32.000000,-235.676979,138.559386,-0.024754,24.401958,0.688400,444179.384881,0.959265,29.690969,17.267329,2.780962,0.074967,0.040187,175.473189,32.000000,191.393566,391.434107,176.371743,158.398935,32.000000,154.595333,69.218326,67.660659,90.985985,55.257736,27.252882,0.000000,61.678216,0.000000,41.146145,28.644787,36.518355
49.748550,69.946018,139.040689,2286.150838,103.700443,96.019524,14.420104,14.329408,138.230863,2.296022,66.636093,-87.712944,149.784473,139.119611,148.221996,138.661132,81.965721,137.107737,-0.000556,0.029923,32.000000,-235.675182,138.566565,-0.024767,24.450529,0.691149,444259.699437,0.960857,29.785333,17.226520,2.788186,0.068768,0.034712,175.040093,32.000000,191.739329,109.189595,175.480326,159.008870,32.000000,153.698394,69.200650,67.677903,90.972937,55.257736,27.261555,0.000000,61.771169,0.000000,41.148233,28.840208,36.800893
49.983719,69.964459,138.804607,2286.150838,103.717797,96.015605,14.739633,14.333689,138.115181,2.296280,66.641597,-87.714023,149.826238,139.090125,148.295071,138.656939,81.960119,136.897030,-0.000557,0.029961,32.000000,-235.673196,138.437382,-0.024838,24.496975,0.689815,444338.181301,0.961914,29.821112,17.229660,2.785639,0.066483,0.026210,175.909760,32.000000,191.020702,398.841687,177.826584,159.425767,32.000000,153.629161,69.233004,67.690759,90.975490,55.257736,27.192828,0.000000,61.918488,0.000000,41.150678,29.479265,36.686880
49.934826,70.015378,138.909223,2286.150838,103.718379,95.998969,14.797739,14.328266,138.166145,2.296535,66.719670,-87.706613,149.842799,139.173443,148.287295,138.667162,81.938734,137.010609,-0.000558,0.029986,32.000000,-235.679766,138.463775,-0.024834,24.443946,0.684866,444264.309337,0.959397,29.713815,17.104218,2.776996,0.073387,0.028299,175.936335,32.000000,190.692614,226.353766,179.291197,159.004789,32.000000,153.822637,69.219123,67.632747,90.970115,55.257736,27.251638,0.000000,61.780748,0.000000,41.160674,29.595477,36.548142
49.883315,69.988955,138.974547,-2284.042501,103.689514,95.982824,14.776715,14.328551,138.133089,2.296730,66.727872,-87.695445,149.869563,139.130011,148.168264,138.637459,81.966482,137.059377,-0.000558,0.029998,32.000000,-235.680628,138.386560,-0.024813,24.366343,0.684866,444264.309337,0.959397,29.713815,17.104218,2.776996,0.071949,0.037370,175.464901,32.000000,191.325198,445.442498,176.411291,158.308030,32.000000,154.678850,69.219301,67.639166,90.983814,55.257736,27.250063,0.000000,61.772718,0.000000,41.187201,29.553429,36.646381
49.927709,69.955101,138.656471,2286.150838,103.696942,95.973109,14.776076,14.334688,138.167500,2.297046,66.698684,-87.715136,149.829204,139.172035,148.235973,138.674887,81.971980,137.074818,-0.000559,0.029969,32.000000,-235.673344,138.331349,-0.024806,24.316697,0.687592,444317.690127,0.960474,29.815224,17.180249,2.781810,0.077570,0.030136,175.085071,32.000000,191.593292,250.814265,174.802554,158.519135,32.000000,154.630503,69.258672,67.668209,91.024890,55.257736,27.137844,0.000000,61.744346,0.000000,41.150081,29.552151,36.709917
49.872991,69.931706,138.800570,-2284.042501,103.697550,95.967982,14.569735,14.333831,138.115161,2.297085,66.482178,-87.717129,149.812741,139.143936,148.264031,138.630190,81.939537,137.037396,-0.000558,0.029991,32.000000,-235.675348,138.402609,-0.024806,24.375837,0.690732,444187.915478,0.960581,29.842036,17.175954,2.785993,0.074810,0.030600,175.793672,32.000000,190.952304,559.267970,177.725532,159.245711,32.000000,153.554478,69.245249,67.670989,90.973745,55.257736,27.184397,0.000000,61.768917,0.000000,41.116177,29.139470,36.666557
49.838644,69.912440,138.890405,2286.150838,103.704925,95.967790,14.378728,14.333546,138.129748,2.296830,66.520554,-87.715790,149.879754,139.174482,148.267969,138.630067,81.885431,136.983731,-0.000558,0.029993,32.000000,-235.670388,138.448498,-0.024726,24.428840,0.689752,444067.187371,0.959411,29.762300,17.177881,2.777145,0.077014,0.026474,176.042181,32.000000,190.595228,554.360822,179.323144,159.074276,32.000000,153.994307,69.242068,67.625359,90.986195,55.257736,27.207056,0.000000,61.787947,0.000000,41.081320,28.757456,36.679690
49.797338,69.911339,138.660493,-2284.042501,103.685183,95.957571,14.579744,14.333546,138.077285,2.296864,66.553823,-87.710755,149.818610,139.074975,148.221930,138.565365,81.924463,136.971978,-0.000558,0.029998,32.000000,-235.675141,138.486840,-0.024725,24.482288,0.689554,444102.464585,0.960698,29.795461,17.192329,2.783081,0.069279,0.037775,176.003804,32.000000,190.671857,1018.821045,179.084803,158.518520,32.000000,154.469108,69.234219,67.623737,90.967732,55.257736,27.141361,0.000000,61.810620,0.000000,41.060802,29.159488,36.674261
49.783865,69.928403,138.897413,2286.150838,103.680546,95.939707,14.418504,14.333546,138.073362,2.297162,66.597349,-87.703607,149.783968,139.065676,148.219587,138.583619,81.935183,136.825388,-0.000559,0.029972,32.000000,-235.678747,138.366918,-0.024679,24.461439,0.688984,444193.803355,0.961176,29.811720,17.220623,2.786801,0.073575,0.038020,175.264167,32.000000,191.491499,431.470362,174.996592,158.669175,32.000000,154.681650,69.238725,67.666948,90.977533,55.257736,27.230252,0.000000,61.836289,0.000000,41.054682,28.837008,36.622243
49.742626,69.906109,138.820630,2286.150838,103.663107,95.928406,14.599827,14.333974,138.012828,2.296728,66.529580,-87.716662,149.751948,139.019777,148.216444,138.589425,81.954902,136.809002,-0.000559,0.029990,32.000000,-235.678155,138.269288,-0.024694,24.358108,0.686915,444096.827256,0.962430,29.853367,17.175937,2.784496,0.072721,0.037232,175.036220,32.000000,191.713542,592.535523,175.307352,159.150985,32.000000,153.610308,69.254816,67.636467,90.935501,55.257736,27.205598,0.000000,61.838163,0.000000,41.014759,29.199654,36.501774
49.769870,69.901981,138.817747,-2284.042501,103.683851,95.916976,14.755596,14.324698,138.052583,2.296333,66.611739,-87.705633,149.804568,138.937909,148.256983,138.515447,81.907275,136.842822,-0.000559,0.030012,32.000000,-235.690709,138.128669,-0.024659,24.325352,0.688769,444020.685849,0.962130,29.884381,17.094668,2.790009,0.067668,0.038548,176.167163,32.000000,190.731457,443.584389,179.111436,159.097548,32.000000,153.916632,69.269957,67.628751,90.962867,55.257736,27.188912,0.000000,61.757243,0.000000,40.989510,29.511192,36.664210
49.763246,69.922623,138.569604,-2284.042501,103.667210,95.911695,14.643189,14.331548,137.901062,2.296313,66.730011,-87.713727,149.821270,138.958136,148.197558,138.495731,81.903142,136.847549,-0.000560,0.030060,32.000000,-235.677467,138.259846,-0.024693,24.361334,0.691832,443927.403912,0.962868,29.904802,17.067059,2.790778,0.075476,0.025113,176.081557,32.000000,190.699066,209.003563,179.191351,158.495707,32.000000,154.249069,69.278242,67.644126,90.959991,55.257736,27.090505,0.000000,61.826649,0.000000,40.985805,29.286379,36.596638
49.756115,70.014552,138.446270,2286.150838,103.646121,95.902800,14.444228,14.334973,137.917236,2.296745,66.816126,-87.697470,149.753873,138.979994,148.161630,138.366003,81.922857,136.753683,-0.000560,0.030068,32.000000,-235.675353,138.171902,-0.024669,24.438596,0.690092,443954.084748,0.962818,29.899955,17.137377,2.784577,0.068533,0.040152,175.332702,32.000000,191.608477,206.588997,174.869902,158.515967,32.000000,154.499459,69.274363,67.650226,90.975862,55.257736,27.120285,0.000000,61.737364,0.000000,41.030891,28.888456,36.769712
49.646778,69.992258,138.676559,-2284.042501,103.607670,95.898964,14.652649,14.333261,137.837727,2.296590,66.603496,-87.727771,149.795227,138.873228,148.200784,138.348807,81.966215,136.714915,-0.000560,0.030095,32.000000,-235.674771,138.169047,-0.024683,24.420447,0.690092,443954.084748,0.962818,29.899955,17.137377,2.784577,0.068727,0.037193,175.650342,32.000000,190.991136,285.672372,177.690503,159.088793,32.000000,153.559890,69.305847,67.651396,90.937385,55.257736,27.079367,0.000000,61.897247,0.000000,41.047018,29.305297,36.637064
49.638644,69.968037,138.457594,2286.150838,103.570819,95.885981,14.416717,14.332404,137.839649,2.296517,66.728248,-87.714658,149.837930,138.867315,148.238625,138.406623,81.917762,136.792251,-0.000561,0.030103,32.000000,-235.676447,138.183528,-0.024793,24.343290,0.687525,443993.835468,0.962668,29.999271,17.072463,2.782498,0.082025,0.030857,176.147396,32.000000,190.853627,333.318822,179.066136,159.125929,32.000000,153.964086,69.301847,67.640731,90.978513,55.257736,26.982981,0.000000,61.903006,0.000000,41.020497,28.833435,36.604929
49.710758,69.981799,138.508437,2286.150838,103.531137,95.873166,14.707058,14.335544,137.855537,2.297009,66.748182,-87.685366,149.846773,138.872085,148.165610,138.318006,81.885520,136.708546,-0.000559,0.030109,32.000000,-235.672324,138.226315,-0.024819,24.312658,0.690780,443928.173957,0.964579,30.090334,17.010429,2.793264,0.074064,0.024075,175.188020,32.000000,191.261437,967.059211,176.682486,158.144604,32.000000,154.645342,69.287424,67.644588,90.976160,55.257736,27.008546,0.000000,61.818626,0.000000,41.026506,29.414116,36.705882
49.617090,69.960331,138.549175,-2284.042501,103.508029,95.862750,14.392740,14.331405,137.895199,2.297021,66.788972,-87.719718,149.804898,138.877408,148.205525,138.390304,81.971272,136.726282,-0.000558,0.030114,32.000000,-235.673184,138.070276,-0.024825,24.343264,0.691821,443907.827271,0.963191,30.013519,17.088057,2.786287,0.079005,0.029032,175.259800,32.000000,191.754620,334.721597,174.909325,158.507413,32.000000,154.360341,69.316000,67.686951,91.025810,55.257736,27.005086,0.000000,61.795089,0.000000,40.999298,28.785479,36.590255
49.828879,69.966386,138.424921,2286.150838,103.439472,95.842513,14.704299,14.334402,137.886919,2.296625,66.709258,-87.701939,149.820601,138.776983,148.241443,138.302522,81.923119,136.600319,-0.000557,0.030142,32.000000,-235.674449,138.090894,-0.024853,24.419661,0.691821,443907.827271,0.963191,30.013519,17.088057,2.786287,0.072863,0.025067,175.546073,32.000000,191.027757,448.140526,177.736458,159.285074,32.000000,153.429712,69.316133,67.678762,91.000417,55.257736,26.894697,0.000000,61.810821,0.000000,40.995190,29.408598,36.723711
49.724964,69.999139,138.461155,2286.150838,103.422510,95.827223,14.484063,14.333261,137.746038,2.296291,66.744441,-87.712664,149.779235,138.751372,148.248355,138.303499,81.903503,136.596075,-0.000557,0.030170,32.000000,-235.677066,137.928062,-0.024806,24.418271,0.686309,443612.785138,0.960148,29.875771,16.998301,2.778006,0.066246,0.032146,176.125965,32.000000,190.966496,111.000108,179.214970,159.055861,32.000000,153.682026,69.304568,67.608920,90.992744,55.257736,26.877282,0.000000,61.870625,0.000000,41.024919,28.968125,36.799499
49.642518,70.051434,138.470402,-2284.042501,103.419714,95.791627,14.614113,14.336115,137.761968,2.296316,66.962182,-87.716308,149.809649,138.744765,148.129929,138.257949,81.877916,136.546856,-0.000557,0.030173,32.000000,-235.672737,138.062748,-0.024590,24.372978,0.686309,443612.785138,0.960148,29.875771,16.998301,2.778006,0.068846,0.044678,175.317188,32.000000,191.263068,325.650206,176.762995,158.157218,32.000000,154.566458,69.292122,67.652624,91.017631,55.257736,26.839091,0.000000,61.988517,0.000000,41.053107,29.228226,36.561569
49.649053,70.066848,138.587501,2286.150838,103.383190,95.766149,14.431546,14.333831,137.727814,2.296156,66.910187,-87.705596,149.757944,138.725190,148.159616,138.284187,81.891120,136.642517,-0.000557,0.030171,32.000000,-235.674364,137.936138,-0.024615,24.281764,0.690515,443665.260055,0.964380,30.153931,17.017729,2.789351,0.076195,0.040688,175.208295,32.000000,191.656671,159.286626,174.978561,158.417615,32.000000,154.343958,69.276319,67.638039,91.018956,55.257736,26.835235,0.000000,61.905726,0.000000,41.090897,28.863091,36.569566
49.501152,70.085564,138.427347,-2284.042501,103.379693,95.738154,14.687434,14.336828,137.784582,2.295616,66.834866,-87.718681,149.802665,138.736996,148.268024,138.236497,81.908665,136.554915,-0.000558,0.030164,32.000000,-235.673826,137.888066,-0.024681,24.277017,0.690515,443665.260055,0.964380,30.153931,17.017729,2.789351,0.068588,0.025475,175.565963,32.000000,190.947674,461.161059,177.721214,159.349000,32.000000,153.488330,69.294872,67.662869,90.998663,55.257736,26.764938,0.000000,62.017855,0.000000,41.143504,29.374869,36.739118
49.760774,70.137585,138.469412,2286.150838,103.388537,95.708950,14.789298,14.333403,137.764976,2.295481,66.835280,-87.721943,149.813673,138.691321,148.249352,138.154842,81.862434,136.560632,-0.000557,0.030186,32.000000,-235.676104,137.898183,-0.024641,24.403715,0.693430,443540.207903,0.963486,30.162562,17.050641,2.791342,0.066224,0.029027,175.965417,32.000000,190.832906,427.844098,179.245752,159.075951,32.000000,153.607564,69.286551,67.605848,90.990969,55.257736,26.670879,0.000000,61.956983,0.000000,41.223349,29.578596,36.765383
49.656475,70.115841,138.381865,-2284.042501,103.359426,95.684745,14.692004,14.327124,137.809200,2.295320,66.925014,-87.700283,149.847674,138.736427,148.196217,138.213429,81.846874,136.518603,-0.000557,0.030153,32.000000,-235.679268,137.972668,-0.024641,24.426007,0.687378,443353.117550,0.961077,30.117476,17.039853,2.782702,0.073702,0.035047,175.220475,32.000000,191.170788,649.072958,176.550976,158.517642,32.000000,154.659644,69.280518,67.636836,90.967874,55.257736,26.732671,0.000000,61.896998,0.000000,41.230343,29.384008,36.614100
49.683596,70.085289,138.536461,2286.150838,103.302152,95.669735,14.740930,14.329265,137.762146,2.294608,66.901736,-87.694894,149.782843,138.758143,148.211224,138.265767,81.878669,136.570858,-0.000555,0.030120,32.000000,-235.680242,138.120836,-0.024638,24.385357,0.687378,443353.117550,0.961077,30.117476,17.039853,2.782702,0.070682,0.034765,175.022002,32.000000,191.639656,139.827615,175.269397,158.573389,32.000000,154.339188,69.290653,67.661139,90.995294,55.257736,26.699600,0.000000,61.922182,0.000000,41.227735,29.481860,36.741465
49.628695,70.044553,138.535282,2286.150838,103.263493,95.662881,14.553677,14.331405,137.738136,2.295120,66.647366,-87.719068,149.822945,138.744950,148.289487,138.275893,81.864774,136.583120,-0.000556,0.030087,32.000000,-235.677774,138.004849,-0.024626,24.283783,0.687709,443297.868072,0.962811,30.203855,17.035145,2.786784,0.075189,0.033300,175.575866,32.000000,190.940586,573.770654,177.587906,159.514119,32.000000,153.480605,69.288378,67.632645,90.922418,55.257736,26.566467,0.000000,61.981691,0.000000,41.216617,29.107354,36.698399
49.438605,70.074004,138.413267,-2284.042501,103.236390,95.645769,14.580673,14.337256,137.782885,2.294947,66.993897,-87.699085,149.857681,138.648031,148.224906,138.247030,81.833194,136.562036,-0.000555,0.030078,32.000000,-235.671759,137.973011,-0.024662,24.296739,0.689035,443119.016768,0.962512,30.145170,17.028548,2.788374,0.078702,0.031939,176.318994,32.000000,190.789559,369.237333,179.233698,158.405892,32.000000,154.483529,69.291869,67.632814,90.921128,55.257736,26.577431,0.000000,62.086152,0.000000,41.247913,29.161346,36.637357
49.619817,70.126851,138.437380,2286.150838,103.202411,95.625424,14.672963,14.330264,137.611801,2.295017,67.099684,-87.719722,149.822557,138.678231,148.166096,138.204182,81.825353,136.486482,-0.000555,0.030070,32.000000,-235.679571,138.023613,-0.024727,24.374709,0.692638,443091.879055,0.962919,30.161396,17.048354,2.791435,0.075218,0.029016,175.373359,32.000000,191.271324,262.522121,176.598097,158.468377,32.000000,154.535666,69.267189,67.625978,90.884208,55.257736,26.555957,0.000000,61.987084,0.000000,41.318428,29.345926,36.635963
49.607487,70.189607,138.515111,-2284.042501,103.119072,95.601330,14.487096,14.336686,137.755020,2.295317,66.853912,-87.714925,149.745587,138.634736,148.210071,138.228368,81.814175,136.462541,-0.000556,0.030045,32.000000,-235.669871,137.934261,-0.024706,24.420946,0.694542,443208.813072,0.966785,30.388438,17.069769,2.799700,0.071714,0.029344,175.104085,32.000000,191.882763,317.400949,175.081772,159.047257,32.000000,153.794152,69.275276,67.624510,90.853704,55.257736,26.480665,0.000000,61.980865,0.000000,41.421291,28.974191,36.696931
49.590023,70.148044,138.464516,-2284.042501,103.100532,95.589929,14.609985,14.329122,137.748764,2.295383,66.763870,-87.706244,149.812269,138.683451,148.276505,138.294797,81.860533,136.609077,-0.000556,0.030063,32.000000,-235.678746,138.071582,-0.024684,24.371772,0.689587,443095.479920,0.962916,30.252909,17.041175,2.789962,0.079097,0.030845,175.775845,32.000000,191.094180,248.720601,177.421971,159.396457,32.000000,153.751513,69.282526,67.621787,90.864763,55.257736,26.485439,0.000000,62.017376,0.000000,41.426606,29.219969,36.529360
