OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, December 2, 2019
4:21:12 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.990674,75.183817,138.743287,2286.150838,102.052927,94.650906,14.684296,14.327695,138.084999,2.307349,72.854114,-87.710271,152.837667,139.021654,150.859491,138.636114,81.154155,136.969718,-0.000534,0.029810,32.000000,-235.681320,138.309020,-0.024802,24.377699,0.688075,445913.748419,0.957827,34.937510,18.042078,2.775543,0.087219,0.029830,177.876670,32.000000,194.747429,159.931659,178.328730,163.142666,32.000000,158.023988,69.143416,66.887049,91.875933,55.257736,20.769444,0.000000,62.608914,0.000000,28.839182,29.368592,36.691502
50.054453,75.221557,138.943308,2286.150838,102.054783,94.650875,14.375724,14.326696,138.090538,2.307212,72.755108,-87.715818,152.943259,139.086395,150.894702,138.573183,81.102527,136.982758,-0.000533,0.029825,32.000000,-235.684778,138.422395,-0.024820,24.363956,0.690276,445768.711891,0.960304,35.040942,17.894610,2.786058,0.079528,0.027960,178.426033,32.000000,194.317565,487.042100,180.704210,163.122594,32.000000,157.759865,69.148695,66.876517,91.870237,55.257736,20.755268,0.000000,62.610446,0.000000,28.869712,28.751449,36.710945
50.045766,75.221557,138.713150,2286.150838,102.084374,94.648246,14.660272,14.326696,138.152971,2.307314,72.749706,-87.730924,152.939567,139.107928,150.956702,138.612298,81.094274,136.997450,-0.000532,0.029834,32.000000,-235.681499,138.399553,-0.024807,24.393697,0.687889,445897.387524,0.956422,34.897934,18.003059,2.775843,0.079717,0.032084,178.985059,32.000000,193.916614,162.189399,182.225002,163.166220,32.000000,158.038614,69.162923,66.862462,91.877861,55.257736,20.748322,0.000000,62.563967,0.000000,28.943075,29.320544,36.737797
50.011885,75.230648,138.956257,-2284.042501,102.109115,94.650816,14.651587,14.334973,138.166151,2.307147,72.768405,-87.727845,152.942636,139.222889,150.915725,138.622368,81.088349,137.138768,-0.000531,0.029842,32.000000,-235.670436,138.419577,-0.024779,24.386144,0.686029,445904.401314,0.956610,34.906893,18.018378,2.771726,0.080143,0.027233,178.891787,32.000000,193.868780,257.482974,182.922961,162.653239,32.000000,158.519052,69.149674,66.855841,91.876457,55.257736,20.772966,0.000000,62.523772,0.000000,28.989687,29.303174,36.554599
50.056515,75.219078,138.797586,2286.150838,102.126475,94.652117,14.712473,14.328266,138.150128,2.307129,72.768405,-87.709537,152.942636,139.206068,150.915725,138.614846,81.088349,136.988082,-0.000530,0.029847,32.000000,-235.680421,138.413033,-0.024792,24.384229,0.687989,445958.050026,0.957143,34.950936,18.092254,2.778465,0.084693,0.039394,178.891787,32.000000,193.868780,257.482974,182.922961,162.653239,32.000000,158.519052,69.149674,66.855841,91.876457,55.257736,20.823929,0.000000,62.573516,0.000000,29.015225,29.424947,36.736330
50.032642,75.213569,138.845512,2286.150838,102.128322,94.655984,14.572245,14.328979,138.143323,2.307358,72.830467,-87.724905,152.944536,139.242017,150.888007,138.665431,81.063009,137.012302,-0.000529,0.029825,32.000000,-235.679380,138.488473,-0.024552,24.352705,0.686567,445924.881905,0.956457,34.893329,18.019798,2.772818,0.084242,0.035169,178.199248,32.000000,194.762653,221.239766,178.644297,162.425161,32.000000,158.805124,69.076574,66.841270,91.867607,55.257736,20.785026,0.000000,62.547749,0.000000,29.034759,29.144490,36.681084
50.186100,75.209987,138.866441,2286.150838,102.150123,94.661393,14.789230,14.327410,138.159078,2.307760,72.753658,-87.740120,152.935617,139.173076,150.947426,138.643326,81.104766,136.956373,-0.000529,0.029805,32.000000,-235.682261,138.537483,-0.024585,24.364927,0.686567,445924.881905,0.956457,34.893329,18.019798,2.772818,0.084447,0.033460,177.907876,32.000000,194.921267,155.708671,178.151110,163.094102,32.000000,158.042283,69.083825,66.826883,91.870426,55.257736,20.792402,0.000000,62.445438,0.000000,29.078386,29.578460,36.720702
50.250038,75.198418,138.802741,2286.150838,102.151772,94.666419,14.507536,14.329978,138.258401,2.308068,72.616453,-87.718221,152.958559,139.233065,150.968525,138.665289,81.130952,137.211149,-0.000527,0.029826,32.000000,-235.681168,138.556204,-0.024862,24.356325,0.688081,445994.092042,0.957070,34.912442,18.056787,2.775099,0.076344,0.032862,178.426187,32.000000,194.598317,194.141261,180.726325,163.210725,32.000000,157.675378,69.117704,66.899168,91.903577,55.257736,20.824408,0.000000,62.466567,0.000000,29.113263,29.015072,36.633615
49.974788,75.198418,138.963868,2286.150838,102.147648,94.673979,14.663538,14.333118,138.217249,2.308505,72.572416,-87.699975,153.013655,139.188409,151.027554,138.797670,81.121860,137.170867,-0.000526,0.029786,32.000000,-235.680159,138.621507,-0.024847,24.320421,0.685465,445850.967845,0.953554,34.745025,17.990805,2.766834,0.091388,0.036331,178.978914,32.000000,194.156943,135.505539,182.244413,163.337135,32.000000,158.103719,69.114148,66.853955,91.901067,55.257736,20.821749,0.000000,62.545787,0.000000,29.135008,29.327077,36.704048
50.129543,75.171972,138.807189,2286.150838,102.125535,94.680333,14.704005,14.325697,138.235815,2.308963,72.631701,-87.718441,153.009930,139.234983,151.015466,138.733370,81.056474,137.048524,-0.000526,0.029784,32.000000,-235.685285,138.607397,-0.024710,24.328656,0.690569,445987.193654,0.958256,34.956993,18.074169,2.780679,0.081958,0.028542,179.071756,32.000000,193.968322,364.319241,183.026827,162.594775,32.000000,158.651007,69.129587,66.816124,91.887445,55.257736,20.850911,0.000000,62.469649,0.000000,29.139413,29.408010,36.631194
50.243326,75.166462,138.982572,-2284.042501,102.112003,94.684171,14.467496,14.334117,138.194550,2.309446,72.761624,-87.710021,153.053820,139.315831,150.984275,138.757924,81.071759,137.061025,-0.000526,0.029779,32.000000,-235.675062,138.539621,-0.024590,24.335606,0.687191,446019.890315,0.955126,34.770965,18.080744,2.768970,0.078052,0.028952,178.426722,32.000000,194.478495,195.054433,180.534500,162.417493,32.000000,158.708899,69.122469,66.833144,91.904971,55.257736,20.830348,0.000000,62.375119,0.000000,29.162332,28.934992,36.593043
50.013798,75.183542,139.067421,2286.150838,102.111395,94.695640,14.654283,14.335116,138.228727,2.310020,72.775365,-87.694890,153.017603,139.167080,150.976448,138.726980,81.064166,137.054515,-0.000526,0.029764,32.000000,-235.676030,138.633458,-0.024726,24.306653,0.686141,445945.314396,0.952699,34.648362,18.071468,2.766190,0.078261,0.035181,178.299367,32.000000,194.940236,192.182393,178.857067,162.574103,32.000000,159.099974,69.099370,66.821644,91.874009,55.257736,20.809094,0.000000,62.471389,0.000000,29.189980,29.308566,36.688641
50.247350,75.183542,138.894115,2286.150838,102.121884,94.704571,14.531430,14.337256,138.181346,2.310412,72.683387,-87.721014,152.956330,139.305268,150.989456,138.698480,81.105137,137.172393,-0.000526,0.029755,32.000000,-235.666186,138.486961,-0.024814,24.312344,0.691005,446152.483311,0.957673,34.901855,18.075931,2.780581,0.074342,0.031832,178.005834,32.000000,194.959936,233.103315,178.256559,163.318483,32.000000,158.093641,69.103629,66.818418,91.876456,55.257736,20.806526,0.000000,62.352915,0.000000,29.237011,29.062860,36.591503
50.174783,75.190153,139.023544,-2284.042501,102.163289,94.714756,14.398359,14.328123,138.284984,2.310537,72.620962,-87.722513,153.001012,139.306085,151.014880,138.755190,81.097775,137.222843,-0.000527,0.029756,32.000000,-235.682203,138.556470,-0.024837,24.320264,0.686480,446001.952715,0.952894,34.661305,18.091626,2.764208,0.089872,0.029228,178.400306,32.000000,194.559583,340.080339,180.793308,163.214709,32.000000,157.729540,69.087408,66.806734,91.879296,55.257736,20.837274,0.000000,62.390406,0.000000,29.274633,28.796718,36.706543
50.054980,75.211089,139.034438,2286.150838,102.192389,94.719853,14.679765,14.329550,138.303082,2.310796,72.581251,-87.695258,153.055354,139.263958,151.038217,138.767863,81.048767,137.054826,-0.000527,0.029773,32.000000,-235.679465,138.609455,-0.024852,24.330099,0.688090,446109.094318,0.954765,34.742566,18.123229,2.770785,0.084983,0.029969,179.054831,32.000000,194.207444,70.547676,182.328985,163.418379,32.000000,158.116778,69.090506,66.788181,91.865674,55.257736,20.867424,0.000000,62.429999,0.000000,29.327658,29.359530,36.615494
50.233032,75.173074,138.841428,2286.150838,102.193424,94.727445,14.527656,14.334117,138.282643,2.310843,72.609553,-87.710996,153.086453,139.339321,151.042433,138.764770,81.022926,137.144441,-0.000527,0.029774,32.000000,-235.675718,138.575190,-0.024880,24.302666,0.689768,446306.875744,0.957073,34.886925,18.091479,2.777634,0.080121,0.036507,179.077696,32.000000,194.009810,274.333519,182.988875,162.625879,32.000000,158.580504,69.085979,66.782392,91.873723,55.257736,20.901508,0.000000,62.339393,0.000000,29.362717,29.055311,36.609037
50.109553,75.173074,139.016527,2286.150838,102.198546,94.737538,14.568115,14.329836,138.291600,2.311052,72.705495,-87.704881,153.098972,139.253314,151.012074,138.766845,81.031354,137.124489,-0.000527,0.029753,32.000000,-235.683769,138.598483,-0.025114,24.334924,0.686861,446251.443775,0.953449,34.665559,18.160404,2.763947,0.086169,0.024965,178.553617,32.000000,194.477069,182.933988,180.655149,162.311666,32.000000,158.990691,69.081015,66.792826,91.886903,55.257736,20.871292,0.000000,62.372571,0.000000,29.354631,29.136230,36.692896
50.160195,75.168391,138.998643,-2284.042501,102.218922,94.751457,14.781556,14.332975,138.319582,2.311261,72.748272,-87.703853,153.034790,139.268524,151.063170,138.745863,81.084244,137.115875,-0.000528,0.029778,32.000000,-235.678990,138.509274,-0.025092,24.355249,0.688771,446347.188982,0.956481,34.792659,18.142385,2.774252,0.086224,0.033649,178.349281,32.000000,194.963495,212.020390,178.905429,162.669388,32.000000,158.863031,69.092463,66.822215,91.895865,55.257736,20.883814,0.000000,62.280337,0.000000,29.378321,29.563112,36.728846
50.161134,75.183817,139.085514,-2284.042501,102.224950,94.765444,14.626034,14.335259,138.254365,2.311950,72.564077,-87.685326,153.064624,139.353024,151.080167,138.756784,81.073008,137.119954,-0.000529,0.029788,32.000000,-235.674576,138.542558,-0.025066,24.337966,0.688771,446347.188982,0.956481,34.792659,18.142385,2.774252,0.070291,0.035528,178.488095,32.000000,194.614182,330.716972,180.670474,163.395083,32.000000,157.731029,69.104410,66.787128,91.839457,55.257736,20.817476,0.000000,62.352456,0.000000,29.432266,29.252069,36.790988
50.070646,75.192357,139.017230,-2284.042501,102.222889,94.783223,14.753611,14.328694,138.180628,2.312607,72.672045,-87.705536,153.089605,139.324763,151.106727,138.654389,81.035679,137.130693,-0.000528,0.029787,32.000000,-235.680321,138.550025,-0.024821,24.326165,0.687426,446285.840179,0.954992,34.735819,18.085355,2.771095,0.073610,0.037302,179.200009,32.000000,194.361753,233.730317,182.517030,163.336879,32.000000,158.083482,69.119758,66.768363,91.858409,55.257736,20.885901,0.000000,62.357011,0.000000,29.471542,29.507222,36.751590
50.095223,75.223486,138.942517,2286.150838,102.220092,94.794673,14.582939,14.328979,138.220466,2.312963,72.834879,-87.718732,153.163747,139.288019,151.106251,138.748550,81.053485,137.177339,-0.000530,0.029783,32.000000,-235.680855,138.613942,-0.024910,24.334452,0.688658,446366.575420,0.956618,34.813886,18.126448,2.771323,0.101246,0.029436,179.221977,32.000000,194.131333,123.130198,183.489870,162.748062,32.000000,158.772494,69.124637,66.764509,91.901482,55.257736,20.862545,0.000000,62.266244,0.000000,29.503490,29.165878,36.661568
50.078761,75.223486,139.058402,2286.150838,102.198718,94.801036,14.608567,14.327695,138.376898,2.313229,72.883955,-87.714331,153.162957,139.255251,151.037110,138.747917,81.046322,137.108310,-0.000530,0.029797,32.000000,-235.681320,138.553431,-0.024980,24.338937,0.689146,446647.035855,0.956728,34.857836,18.145654,2.773568,0.092020,0.027514,178.716050,32.000000,194.554772,81.131469,180.876573,162.473972,32.000000,158.788189,69.112140,66.752810,91.878226,55.257736,20.908548,0.000000,62.328050,0.000000,29.570767,29.217135,36.720482
50.188987,75.273623,139.018923,2286.150838,102.203528,94.806557,14.740098,14.330264,138.256725,2.313579,72.871531,-87.747174,153.099080,139.353412,151.056991,138.711045,81.067103,137.128998,-0.000531,0.029772,32.000000,-235.679079,138.646064,-0.024955,24.368441,0.689889,446697.073709,0.957716,34.874803,18.119639,2.776794,0.076531,0.029201,178.589944,32.000000,195.048554,98.751530,178.909380,162.545427,32.000000,158.968005,69.111872,66.759206,91.856683,55.257736,20.898486,0.000000,62.349748,0.000000,29.662012,29.480196,36.570813
50.173450,75.281061,139.048333,2286.150838,102.237146,94.811616,14.466117,14.333118,138.240294,2.313805,72.772540,-87.706472,153.057376,139.255128,151.079735,138.749428,81.101890,137.132831,-0.000531,0.029757,32.000000,-235.676717,138.685629,-0.024965,24.379981,0.687305,446691.034073,0.955156,34.811416,18.108803,2.769909,0.071675,0.035286,178.266141,32.000000,195.198608,531.730358,178.383268,163.403153,32.000000,158.216064,69.145891,66.753332,91.850190,55.257736,20.914269,0.000000,62.258971,0.000000,29.715075,28.932235,36.720262
50.106767,75.259849,139.047510,2286.150838,102.250884,94.816756,14.703424,14.329836,138.301406,2.314345,72.669668,-87.688313,153.129555,139.279577,151.140700,138.788521,81.122991,137.171176,-0.000531,0.029776,32.000000,-235.681146,138.670925,-0.024686,24.396267,0.687406,446669.577294,0.955785,34.834845,18.075860,2.771353,0.084326,0.027602,178.677703,32.000000,194.734892,774.169451,180.877570,163.640884,32.000000,157.929193,69.161491,66.765645,91.816826,55.257736,20.876920,0.000000,62.215341,0.000000,29.761756,29.406849,36.742639
50.124290,75.259849,139.128664,2286.150838,102.257161,94.824423,14.605410,14.336115,138.233811,2.314375,72.745157,-87.700876,153.154515,139.325496,151.158886,138.742484,81.070901,137.190351,-0.000530,0.029802,32.000000,-235.676015,138.641962,-0.024901,24.428027,0.687960,446664.875800,0.957138,34.882305,18.073187,2.775025,0.075079,0.038382,179.336293,32.000000,194.315377,374.730925,182.375510,163.508500,32.000000,157.948391,69.147742,66.761437,91.823217,55.257736,20.955102,0.000000,62.260040,0.000000,29.784363,29.210821,36.693923
50.001080,75.255992,138.958860,2286.150838,102.289559,94.832119,14.437349,14.330692,138.311251,2.314478,72.879572,-87.718644,153.159118,139.321867,151.152869,138.737550,81.064474,137.157993,-0.000528,0.029782,32.000000,-235.677504,138.547291,-0.024873,24.438779,0.687252,446785.627232,0.956800,34.864251,18.134491,2.775674,0.084266,0.042583,179.302430,32.000000,194.235294,634.010731,183.234694,162.909556,32.000000,159.011080,69.130775,66.741923,91.834263,55.257736,20.906385,0.000000,62.263583,0.000000,29.823357,28.874698,36.723124
50.150800,75.284917,139.025279,2286.150838,102.312779,94.842262,14.671125,14.333546,138.293676,2.314445,72.956282,-87.711404,153.199367,139.385731,151.096397,138.764688,81.077913,137.225001,-0.000527,0.029775,32.000000,-235.672191,138.546719,-0.024897,24.456246,0.688051,446891.793036,0.959474,34.987429,18.125368,2.779117,0.089680,0.030573,178.826213,32.000000,194.617315,197.510702,180.986004,162.710323,32.000000,158.870220,69.146256,66.737037,91.826503,55.257736,20.930419,0.000000,62.224728,0.000000,29.895500,29.342249,36.688568
50.246342,75.333677,138.986998,2286.150838,102.353387,94.849808,14.762089,14.334117,138.346710,2.314182,73.021606,-87.722367,153.171019,139.390217,151.136323,138.831265,81.092287,137.185088,-0.000526,0.029798,32.000000,-235.674898,138.715180,-0.024781,24.453151,0.685726,446874.557410,0.956670,34.862019,18.144128,2.772145,0.078814,0.032451,178.593454,32.000000,195.135987,243.713748,179.238225,162.756796,32.000000,158.969977,69.141750,66.757511,91.828971,55.257736,20.894010,0.000000,62.201124,0.000000,29.942821,29.524177,36.630901
50.072125,75.333677,139.053339,2286.150838,102.352726,94.859928,14.509041,14.331976,138.310411,2.314233,72.848212,-87.700791,153.125189,139.342238,151.161383,138.742420,81.095036,137.185886,-0.000525,0.029782,32.000000,-235.676055,138.618734,-0.024681,24.488137,0.684311,446894.177418,0.954627,34.812477,18.110576,2.766112,0.081345,0.033787,178.399313,32.000000,195.372527,178.932011,178.220230,163.503630,32.000000,158.425215,69.157949,66.729602,91.794468,55.257736,20.947245,0.000000,62.244566,0.000000,30.045482,29.018082,36.706469
50.229420,75.347451,139.031171,2286.150838,102.355513,94.867582,14.482110,14.335259,138.339843,2.313741,72.758505,-87.675742,153.188159,139.346009,151.218430,138.894338,81.107960,137.220020,-0.000524,0.029784,32.000000,-235.675068,138.744222,-0.024903,24.499624,0.686379,447027.215808,0.958451,34.991835,18.108210,2.777061,0.076478,0.037258,178.622381,32.000000,194.814546,225.976727,180.923590,163.762647,32.000000,157.996226,69.186714,66.748453,91.791458,55.257736,20.877696,0.000000,62.194784,0.000000,30.115772,28.964219,36.721436
50.255131,75.341115,139.233201,2286.150838,102.350474,94.877773,14.821012,14.330121,138.375075,2.313164,72.615466,-87.723276,153.226609,139.414605,151.223565,138.877303,81.086153,137.339436,-0.000523,0.029774,32.000000,-235.680533,138.662726,-0.024861,24.468021,0.683639,446975.749645,0.955358,34.843650,18.111686,2.767923,0.075953,0.036014,179.348939,32.000000,194.556017,205.374398,182.475593,163.557918,32.000000,158.079510,69.185685,66.714513,91.812393,55.257736,21.021196,0.000000,62.112521,0.000000,30.166990,29.642024,36.763402
50.132518,75.287121,139.041347,2286.150838,102.342427,94.898115,14.786668,14.328837,138.332114,2.312873,72.752038,-87.716439,153.210626,139.434038,151.212477,138.834134,81.077353,137.257674,-0.000522,0.029766,32.000000,-235.680506,138.785280,-0.024837,24.472558,0.683639,446975.749645,0.955358,34.843650,18.111686,2.767923,0.076735,0.031894,179.595788,32.000000,194.346952,127.129320,183.239688,163.105972,32.000000,158.899431,69.180202,66.726092,91.828377,55.257736,20.973476,0.000000,62.162410,0.000000,30.187229,29.573337,36.627599
50.149687,75.282713,139.110058,-2284.042501,102.349871,94.909553,14.805286,14.324270,138.353534,2.312900,72.940938,-87.728315,153.265752,139.416747,151.185353,138.889217,81.074896,137.248373,-0.000522,0.029773,32.000000,-235.683106,138.632402,-0.024620,24.467654,0.685183,447043.455614,0.955119,34.810879,18.190845,2.770527,0.078047,0.027763,178.912531,32.000000,194.745896,165.415767,180.911211,162.733275,32.000000,159.063122,69.163820,66.723826,91.847390,55.257736,21.012508,0.000000,62.163905,0.000000,30.234916,29.610572,36.722683
50.332535,75.282713,138.986038,-2284.042501,102.356381,94.918508,14.438226,14.333403,138.362994,2.313143,72.898381,-87.723730,153.192054,139.412015,151.175636,138.845871,81.066442,137.261424,-0.000522,0.029771,32.000000,-235.672334,138.712998,-0.024666,24.455040,0.686032,447151.257216,0.957486,34.883049,18.160382,2.773476,0.074643,0.032662,178.668800,32.000000,195.224097,239.738956,179.202071,162.790609,32.000000,158.919172,69.166065,66.718996,91.865739,55.257736,20.971096,0.000000,62.027792,0.000000,30.277601,28.876452,36.716374
50.389690,75.311363,139.119239,-2284.042501,102.351606,94.926111,14.781407,14.331976,138.417626,2.313444,72.778239,-87.717360,153.129618,139.446965,151.198854,138.875410,81.137874,137.370348,-0.000522,0.029765,32.000000,-235.675728,138.725603,-0.024674,24.455197,0.683356,447158.172007,0.953719,34.672952,18.173094,2.761356,0.077820,0.034386,178.515225,32.000000,195.360683,401.606998,178.326861,163.608408,32.000000,158.432168,69.155745,66.701564,91.840835,55.257736,20.997487,0.000000,62.064268,0.000000,30.355486,29.562815,36.560028
50.341463,75.328168,139.264634,-2284.042501,102.378305,94.938441,14.567571,14.326268,138.516027,2.313503,72.535886,-87.703251,153.199591,139.577630,151.267096,138.917780,81.132128,137.416550,-0.000521,0.029759,32.000000,-235.681108,138.867717,-0.024671,24.438097,0.683245,447072.551181,0.952381,34.642939,18.153965,2.760867,0.081692,0.034728,178.800865,32.000000,194.774218,375.086221,180.793128,163.705750,32.000000,158.010637,69.163946,66.715205,91.850936,55.257736,21.087789,0.000000,61.985003,0.000000,30.424411,29.135142,36.689008
50.161226,75.244422,139.253283,-2284.042501,102.396977,94.952398,14.555066,14.333974,138.505755,2.313236,72.435888,-87.689372,153.273782,139.561031,151.271992,138.976988,81.118858,137.410218,-0.000520,0.029747,32.000000,-235.670779,138.912623,-0.024695,24.413497,0.685285,447187.120240,0.953484,34.709238,18.181887,2.766400,0.072926,0.032112,179.380649,32.000000,194.598422,639.137773,182.509637,163.762039,32.000000,158.162613,69.183841,66.705998,91.883134,55.257736,21.088039,0.000000,61.921338,0.000000,30.478915,29.110131,36.711605
50.194930,75.244422,139.261648,-2284.042501,102.422002,94.963838,14.759355,14.325126,138.511454,2.313192,72.524397,-87.711702,153.269597,139.572574,151.284881,139.039036,81.067850,137.450016,-0.000520,0.029739,32.000000,-235.681922,138.921886,-0.024766,24.401433,0.688617,447266.854708,0.957487,34.810788,18.192117,2.776114,0.074634,0.029869,179.651461,32.000000,194.349389,187.097552,183.497475,163.078099,32.000000,158.788946,69.154745,66.684315,91.857421,55.257736,21.121706,0.000000,62.034549,0.000000,30.438374,29.518710,36.850856
50.299785,75.163983,139.235286,2286.150838,102.426347,94.973685,14.624916,14.330977,138.545743,2.313057,72.641100,-87.720308,153.270849,139.608603,151.260320,139.043909,81.079768,137.437910,-0.000519,0.029745,32.000000,-235.674268,138.895431,-0.024759,24.359472,0.688568,447395.775102,0.956882,34.776101,18.262222,2.774417,0.083997,0.028028,178.945743,32.000000,194.762554,226.542726,181.209030,162.848377,32.000000,159.164332,69.161517,66.699022,91.884566,55.257736,21.189551,0.000000,62.069972,0.000000,30.392130,29.249832,36.710578
50.191699,75.184368,139.317134,2286.150838,102.452193,94.976246,14.615853,14.337827,138.559947,2.313201,72.690201,-87.694940,153.234717,139.597346,151.240803,139.046032,81.106607,137.432680,-0.000518,0.029761,32.000000,-235.672663,138.814828,-0.024702,24.367995,0.687949,447267.067013,0.954432,34.587858,18.244496,2.768109,0.074600,0.024314,178.735344,32.000000,195.312779,236.921974,179.039807,162.773238,32.000000,159.016987,69.155534,66.714683,91.901775,55.257736,21.178551,0.000000,62.013710,0.000000,30.440244,29.231705,36.695171
50.150730,75.208610,139.317710,-2284.042501,102.501183,94.978049,14.710276,14.337542,138.581726,2.312880,72.608537,-87.711470,153.232861,139.640452,151.288677,139.125443,81.100949,137.521851,-0.000518,0.029741,32.000000,-235.668523,138.899711,-0.024748,24.351053,0.689810,447311.905447,0.956641,34.719371,18.215148,2.775701,0.072702,0.031309,178.654486,32.000000,195.496372,844.546827,178.408897,163.624881,32.000000,158.397098,69.150176,66.720973,91.892141,55.257736,21.221928,0.000000,62.008466,0.000000,30.470866,29.420552,36.546969
50.108487,75.208610,139.410926,-2284.042501,102.526317,94.981837,14.518883,14.333261,138.640041,2.312561,72.529247,-87.702106,153.286087,139.582013,151.358354,139.081558,81.172190,137.408851,-0.000517,0.029738,32.000000,-235.676410,138.907504,-0.024773,24.363484,0.690979,447383.039367,0.957549,34.785784,18.263585,2.777980,0.077163,0.033006,178.943417,32.000000,194.964468,370.636465,180.862323,163.875423,32.000000,158.154878,69.153309,66.720366,91.880806,55.257736,21.256792,0.000000,62.034607,0.000000,30.529000,29.037766,36.561202
50.216706,75.216874,139.327719,2286.150838,102.545277,94.986896,14.594149,14.331691,138.609706,2.312098,72.527595,-87.696691,153.333457,139.640148,151.389134,139.072817,81.093562,137.419524,-0.000517,0.029741,32.000000,-235.678472,138.980824,-0.024781,24.385173,0.691757,447292.875170,0.958544,34.829293,18.138130,2.782182,0.082177,0.039724,179.526589,32.000000,194.640153,433.740547,182.589758,163.951934,32.000000,158.196014,69.159991,66.704156,91.920036,55.257736,21.261386,0.000000,61.941630,0.000000,30.572570,29.188299,36.831047
50.349314,75.229546,139.343663,2286.150838,102.559319,94.989382,14.715435,14.339397,138.570343,2.311644,72.533020,-87.707015,153.334118,139.557482,151.289958,139.104644,81.069485,137.516850,-0.000517,0.029770,32.000000,-235.666668,139.134394,-0.024794,24.381738,0.689137,447412.268278,0.956459,34.726150,18.221881,2.774529,0.083085,0.036968,179.742275,32.000000,194.476850,521.156692,183.476507,163.069846,32.000000,158.782165,69.144517,66.691553,91.912838,55.257736,21.274557,0.000000,61.876662,0.000000,30.621568,29.430870,36.570006
50.219718,75.193734,139.449687,2286.150838,102.504975,94.991901,14.804594,14.330835,138.559982,2.311647,72.592987,-87.705994,153.381074,139.716613,151.337791,139.065931,81.103874,137.548934,-0.000516,0.029775,32.000000,-235.676377,138.937710,-0.024811,24.377096,0.689137,447412.268278,0.956459,34.726150,18.221881,2.774529,0.087853,0.034184,179.091242,32.000000,194.767743,414.934379,181.196958,162.986163,32.000000,159.293206,69.124994,66.701967,91.897053,55.257736,21.349599,0.000000,61.924930,0.000000,30.635723,29.609187,36.732808
50.148784,75.192357,139.446884,2286.150838,102.475727,94.996977,14.479240,14.330121,138.666320,2.311803,72.579855,-87.703946,153.351005,139.622755,151.301193,139.071900,81.112486,137.442604,-0.000515,0.029760,32.000000,-235.680697,139.028039,-0.024841,24.415936,0.687325,447415.850534,0.953776,34.602558,18.292651,2.767538,0.074312,0.030754,178.830805,32.000000,195.320122,199.556932,179.469771,163.013802,32.000000,158.867525,69.153901,66.723459,91.922550,55.257736,21.356293,0.000000,61.875655,0.000000,30.667900,28.958480,36.902213
50.301719,75.192357,139.296056,2286.150838,102.469434,95.002066,14.677292,14.328551,138.677826,2.311691,72.503626,-87.709089,153.329606,139.672896,151.310871,139.056640,81.133550,137.479885,-0.000515,0.029764,32.000000,-235.681611,139.035769,-0.024829,24.390576,0.689916,447389.281803,0.956345,34.700940,18.273169,2.776827,0.079888,0.041106,178.740812,32.000000,195.488472,513.655378,178.315114,163.553751,32.000000,158.368940,69.150367,66.698254,91.917065,55.257736,21.347885,0.000000,61.848977,0.000000,30.698513,29.354585,36.877122
50.121924,75.167840,139.447725,2286.150838,102.476884,95.000830,14.800557,14.329978,138.692655,2.311712,72.426527,-87.723906,153.349465,139.674649,151.368360,139.052851,81.167674,137.516736,-0.000514,0.029760,32.000000,-235.676414,139.019738,-0.024830,24.415700,0.689911,447431.422991,0.957894,34.771534,18.214030,2.780663,0.075072,0.027839,178.963356,32.000000,195.014783,212.786938,180.982253,164.003693,32.000000,158.137626,69.161350,66.735928,91.911942,55.257736,21.381935,0.000000,61.929882,0.000000,30.703994,29.601114,36.735009
50.223991,75.179961,139.369086,2286.150838,102.476733,94.997047,14.437922,14.328551,138.730943,2.311812,72.507948,-87.686998,153.366300,139.730480,151.344239,139.092006,81.105509,137.447564,-0.000515,0.029750,32.000000,-235.681775,139.060080,-0.024837,24.456902,0.687595,447338.716184,0.954640,34.614245,18.210855,2.769211,0.083297,0.031938,179.627080,32.000000,194.610634,859.048633,182.590836,163.932043,32.000000,158.071592,69.174416,66.661969,91.907163,55.257736,21.420922,0.000000,61.865909,0.000000,30.744284,28.875844,36.626205
50.365406,75.204478,139.463730,2286.150838,102.488857,94.998321,14.704620,14.333689,138.751280,2.311892,72.530966,-87.701353,153.408236,139.751114,151.409054,139.245780,81.092827,137.530893,-0.000515,0.029712,32.000000,-235.678933,139.048412,-0.024782,24.432616,0.687215,447389.750382,0.956207,34.681743,18.223389,2.774950,0.076573,0.030282,179.888083,32.000000,194.484954,895.488672,183.741799,163.179847,32.000000,158.739315,69.188847,66.684359,91.926996,55.257736,21.459342,0.000000,61.826080,0.000000,30.774173,29.409240,36.687247
50.219481,75.204478,139.456122,2286.150838,102.511504,94.999592,14.601804,14.326696,138.698361,2.311533,72.587886,-87.697462,153.395528,139.708723,151.334440,139.245469,81.112712,137.593931,-0.000514,0.029714,32.000000,-235.684286,139.070135,-0.024785,24.505761,0.686262,447376.550177,0.953466,34.560973,18.276045,2.769038,0.079199,0.042758,179.320082,32.000000,194.765726,656.126720,181.143671,163.090623,32.000000,159.125060,69.163279,66.697040,91.930864,55.257736,21.505583,0.000000,61.832601,0.000000,30.831888,29.203607,36.890108
50.240718,75.187949,139.584884,2286.150838,102.525600,95.002163,14.417828,14.327838,138.766512,2.311040,72.548861,-87.710290,153.411721,139.721447,151.365857,139.229987,81.156936,137.631149,-0.000514,0.029721,32.000000,-235.680358,139.109619,-0.024748,24.512029,0.686397,447423.382481,0.956709,34.710899,18.286387,2.776933,0.074933,0.040749,178.887907,32.000000,195.272714,356.526676,179.469296,162.954045,32.000000,159.088503,69.188101,66.704856,91.933695,55.257736,21.530473,0.000000,61.828254,0.000000,30.848006,28.835655,36.905882
50.200681,75.153515,139.535399,2286.150838,102.541815,95.009753,14.646970,14.335401,138.872138,2.310937,72.390166,-87.711174,153.385491,139.866199,151.412825,139.337619,81.155595,137.764898,-0.000514,0.029735,32.000000,-235.670991,139.106740,-0.024750,24.504135,0.686519,447324.519798,0.956159,34.672531,18.260007,2.778322,0.070735,0.027007,178.965758,32.000000,195.474943,430.828898,178.411152,163.667659,32.000000,158.466474,69.193388,66.699744,91.927112,55.257736,21.589110,0.000000,61.822742,0.000000,30.843954,29.293941,36.620996
50.289298,75.138640,139.496825,-2284.042501,102.572256,95.019439,14.504243,14.329408,138.835255,2.310961,72.335211,-87.701898,153.377936,139.977494,151.424611,139.344175,81.174944,137.701117,-0.000513,0.029722,32.000000,-235.677477,139.086878,-0.024775,24.542005,0.687096,447343.362763,0.956678,34.679277,18.325437,2.779552,0.087216,0.035373,179.061529,32.000000,194.943297,123.338807,180.753839,164.011040,32.000000,158.164993,69.216253,66.721010,91.885145,55.257736,21.638907,0.000000,61.736559,0.000000,30.869451,29.008487,36.712485
50.182257,75.138640,139.537981,-2284.042501,102.566700,95.029111,14.560000,14.335401,138.895183,2.310659,72.230152,-87.703864,153.434607,139.856086,151.463958,139.330122,81.133726,137.753960,-0.000512,0.029732,32.000000,-235.672467,139.179020,-0.024781,24.537179,0.684552,447288.626474,0.955116,34.573288,18.275531,2.773887,0.077178,0.035184,179.602310,32.000000,194.626510,567.247790,182.810465,163.924022,32.000000,158.175482,69.237293,66.671713,91.914003,55.257736,21.654617,0.000000,61.800153,0.000000,30.878065,29.120000,36.873086
50.167446,75.094013,139.561798,-2284.042501,102.564798,95.035516,14.719730,14.334260,138.825888,2.310368,72.304712,-87.697533,153.442026,139.929656,151.464563,139.334359,81.120802,137.656017,-0.000513,0.029714,32.000000,-235.674920,139.134641,-0.024791,24.523201,0.686581,447464.536003,0.957498,34.683359,18.342066,2.780624,0.074164,0.039976,180.071630,32.000000,194.408260,221.453751,183.585997,163.226880,32.000000,158.994853,69.230479,66.675710,91.934810,55.257736,21.677760,0.000000,61.787201,0.000000,30.852914,29.439460,36.644400
50.252335,75.064814,139.481193,-2284.042501,102.604793,95.041241,14.502475,14.332833,138.737512,2.310241,72.448659,-87.694250,153.458417,139.765429,151.442278,139.249324,81.150832,137.637776,-0.000513,0.029696,32.000000,-235.676510,139.165519,-0.024806,24.540877,0.687280,447469.863422,0.957715,34.653979,18.308060,2.781920,0.075155,0.030690,179.395452,32.000000,194.794760,243.850073,181.418943,163.108161,32.000000,159.090321,69.220216,66.682079,91.924834,55.257736,21.699018,0.000000,61.732674,0.000000,30.838622,29.004951,36.732441
50.267371,75.122938,139.578916,2286.150838,102.620751,95.043767,14.380890,14.332690,138.769076,2.310325,72.622756,-87.708687,153.441680,139.797911,151.410695,139.208111,81.141331,137.690360,-0.000514,0.029707,32.000000,-235.679112,139.132745,-0.024792,24.536393,0.685088,447362.344575,0.955951,34.537450,18.269286,2.775616,0.085437,0.032948,178.954735,32.000000,195.256090,279.878798,179.570953,162.808589,32.000000,159.255441,69.221793,66.681161,91.937291,55.257736,21.761349,0.000000,61.792381,0.000000,30.849387,28.761780,36.865530
50.164804,75.173074,139.533968,-2284.042501,102.599209,95.047563,14.394437,14.334830,138.778735,2.310801,72.478370,-87.687379,153.423498,139.786839,151.447129,139.228179,81.124346,137.617573,-0.000516,0.029729,32.000000,-235.670743,139.068969,-0.024769,24.498181,0.685088,447362.344575,0.955951,34.537450,18.269286,2.775616,0.078981,0.024640,179.223471,32.000000,195.127003,486.205034,180.918585,163.885757,32.000000,158.192033,69.223863,66.682404,91.897859,55.257736,21.781954,0.000000,61.669155,0.000000,30.932925,28.788874,36.677489
50.007233,75.173074,139.511853,-2284.042501,102.594244,95.053893,14.717654,14.335829,138.730703,2.311173,72.520273,-87.712857,153.492642,139.814753,151.491770,139.283939,81.188632,137.538584,-0.000516,0.029735,32.000000,-235.673841,139.119732,-0.024803,24.494929,0.685589,447455.755995,0.955916,34.580120,18.303989,2.776730,0.077463,0.028636,179.711624,32.000000,194.699053,207.810482,182.673247,163.969840,32.000000,158.272066,69.258587,66.707236,91.930625,55.257736,21.813783,0.000000,61.829155,0.000000,31.010245,29.435307,36.751590
50.334490,75.206406,139.369837,-2284.042501,102.580269,95.056472,14.655868,14.325983,138.755014,2.311083,72.563441,-87.720917,153.513992,139.793651,151.485845,139.232695,81.139530,137.613133,-0.000518,0.029721,32.000000,-235.683852,139.048537,-0.024784,24.461255,0.688114,447617.873171,0.958243,34.735757,18.286088,2.781511,0.087179,0.034695,180.107329,32.000000,194.613717,-41.267061,183.632057,163.125691,32.000000,158.906425,69.242137,66.680321,91.903151,55.257736,21.844618,0.000000,61.778112,0.000000,31.074975,29.311736,36.776242
50.206107,75.197591,139.496632,-2284.042501,102.578497,95.061592,14.332220,14.327124,138.764982,2.311168,72.634824,-87.718151,153.533957,139.798381,151.475494,139.334558,81.168920,137.612969,-0.000518,0.029699,32.000000,-235.684841,139.027979,-0.024557,24.430230,0.685894,447585.704177,0.954621,34.594637,18.268776,2.768874,0.073125,0.041220,179.591585,32.000000,194.933468,572.044929,181.361090,163.048157,32.000000,159.367096,69.261545,66.692290,91.929354,55.257736,21.866867,0.000000,61.687917,0.000000,31.100228,28.664440,36.811018
50.309596,75.200070,139.381342,2286.150838,102.595649,95.062682,14.764905,14.328266,138.812540,2.311516,72.592641,-87.696380,153.455556,139.875214,151.440549,139.270997,81.179691,137.627823,-0.000519,0.029750,32.000000,-235.685339,139.154916,-0.024564,24.441717,0.689359,447612.393086,0.957517,34.717769,18.239307,2.778479,0.080882,0.035103,179.028872,32.000000,195.406579,416.732963,179.740625,162.973139,32.000000,159.202944,69.248227,66.688929,91.911679,55.257736,21.903139,0.000000,61.630322,0.000000,31.133045,29.529809,36.801480
50.237534,75.200070,139.681000,2286.150838,102.616577,95.063741,14.316682,14.329408,138.782955,2.311853,72.381563,-87.700111,153.453624,139.914201,151.478847,139.394861,81.203937,137.750742,-0.000520,0.029783,32.000000,-235.681738,139.286585,-0.024595,24.444523,0.686903,447547.851775,0.955315,34.613865,18.235657,2.770472,0.079166,0.035844,179.093596,32.000000,195.691080,417.809030,178.500276,163.596474,32.000000,158.408491,69.271857,66.702634,91.940486,55.257736,21.991439,0.000000,61.635359,0.000000,31.168677,28.633364,36.870592
50.184417,75.166462,139.591714,2286.150838,102.634234,95.065041,14.337594,14.334545,138.884357,2.312087,72.277995,-87.684578,153.500376,139.911182,151.538617,139.363166,81.183443,137.780365,-0.000520,0.029787,32.000000,-235.674306,139.247995,-0.024599,24.427030,0.689403,447547.985280,0.956788,34.687926,18.270312,2.780411,0.079269,0.029307,179.257940,32.000000,195.237987,409.874570,180.973884,163.953586,32.000000,158.279465,69.282853,66.724077,91.923072,55.257736,22.051050,0.000000,61.643314,0.000000,31.165624,28.675188,36.810284
50.335190,75.106134,139.606130,2286.150838,102.642762,95.071403,14.783742,14.328551,138.859895,2.312226,72.266753,-87.720135,153.499979,139.955921,151.538218,139.324739,81.207045,137.717401,-0.000521,0.029776,32.000000,-235.679153,139.102175,-0.024596,24.427607,0.690220,447577.694202,0.957667,34.708959,18.304997,2.781575,0.076387,0.032234,179.737824,32.000000,194.809333,347.690955,182.740216,164.090485,32.000000,158.220775,69.293214,66.708643,91.979152,55.257736,22.040500,0.000000,61.553493,0.000000,31.131482,29.567485,36.747555
50.218509,75.089330,139.608777,2286.150838,102.658335,95.079064,14.369309,14.331691,138.782623,2.312201,72.407126,-87.719270,153.527952,139.929534,151.525269,139.371068,81.185600,137.723968,-0.000523,0.029759,32.000000,-235.673226,139.214304,-0.024570,24.432905,0.687916,447411.479021,0.954876,34.493647,18.251233,2.773529,0.071361,0.033647,180.143314,32.000000,194.679541,412.585443,183.557310,163.070844,32.000000,158.945894,69.287766,66.671935,91.934506,55.257736,22.118908,0.000000,61.639122,0.000000,31.149110,28.738617,36.820482
50.077332,75.089330,139.509945,2286.150838,102.648498,95.081660,14.475925,14.328266,138.860100,2.311876,72.510880,-87.713923,153.582920,139.922357,151.512435,139.405291,81.217348,137.632067,-0.000524,0.029731,32.000000,-235.684519,139.322806,-0.024538,24.410324,0.689575,447526.181654,0.957180,34.596752,18.275825,2.780026,0.069983,0.028108,179.666634,32.000000,194.923555,333.920243,181.477841,163.145223,32.000000,159.353077,69.294489,66.694509,91.963039,55.257736,22.082276,0.000000,61.669672,0.000000,31.147667,28.951850,36.858340
50.275028,75.105859,139.578436,2286.150838,102.627415,95.082047,14.813565,14.334545,138.834182,2.312047,72.603330,-87.692700,153.548802,139.838754,151.513909,139.339534,81.207133,137.695970,-0.000525,0.029719,32.000000,-235.673978,139.245548,-0.024523,24.428604,0.691901,447553.874278,0.960216,34.742120,18.200033,2.785890,0.080533,0.029150,179.104237,32.000000,195.385316,292.134181,179.816137,163.110273,32.000000,159.212192,69.284888,66.717787,91.969127,55.257736,22.171728,0.000000,61.686736,0.000000,31.180347,29.627131,36.754818
50.176642,75.133130,139.563135,-2284.042501,102.633896,95.079592,14.373266,14.333261,138.811814,2.312207,72.565203,-87.700157,153.494615,139.844157,151.522594,139.351614,81.214169,137.659589,-0.000526,0.029722,32.000000,-235.673624,139.090405,-0.024516,24.428945,0.688743,447492.445292,0.955845,34.555171,18.240876,2.776298,0.075808,0.020296,179.160449,32.000000,195.743589,145.657195,178.451251,163.683963,32.000000,158.535239,69.301451,66.699826,91.959898,55.257736,22.167343,0.000000,61.594361,0.000000,31.225860,28.746531,36.659221
50.150497,75.201723,139.633174,-2284.042501,102.630261,95.081427,14.533595,14.329408,138.830352,2.312090,72.430181,-87.706446,153.512090,139.904576,151.549979,139.337982,81.245014,137.666999,-0.000526,0.029685,32.000000,-235.682722,139.097484,-0.024507,24.446962,0.688743,447492.445292,0.955845,34.555171,18.240876,2.776298,0.078319,0.029055,179.295012,32.000000,195.223160,274.873822,180.732432,164.105463,32.000000,158.409959,69.285733,66.716552,91.928484,55.257736,22.234408,0.000000,61.589592,0.000000,31.325596,29.067189,36.874701
50.257663,75.175829,139.630715,-2284.042501,102.640690,95.090670,14.369571,14.329408,138.838033,2.311844,72.226321,-87.689878,153.534647,139.875703,151.565759,139.360147,81.219580,137.631413,-0.000528,0.029693,32.000000,-235.680755,139.216590,-0.024501,24.441586,0.690189,447552.638902,0.958087,34.683630,18.216405,2.781436,0.086435,0.040215,179.726976,32.000000,194.744409,180.878360,182.804879,164.043889,32.000000,158.219517,69.284727,66.675969,91.934907,55.257736,22.272895,0.000000,61.496897,0.000000,31.359099,28.739143,36.813879
50.205404,75.175829,139.454961,-2284.042501,102.609978,95.102020,14.771057,14.333403,138.835001,2.311704,72.349800,-87.700501,153.581003,139.911019,151.592493,139.429986,81.195623,137.789998,-0.000528,0.029698,32.000000,-235.674137,139.138516,-0.024492,24.413104,0.689086,447605.146620,0.956704,34.642990,18.197489,2.778297,0.085221,0.033384,180.176333,32.000000,194.641274,299.848534,183.888643,163.152204,32.000000,159.056207,69.294047,66.695732,91.935509,55.257736,22.242593,0.000000,61.530883,0.000000,31.363215,29.542115,36.728626
50.208595,75.078036,139.562257,-2284.042501,102.590869,95.108402,14.618168,14.328694,138.798258,2.311736,72.487166,-87.712683,153.567785,139.783965,151.562543,139.289190,81.224422,137.591685,-0.000529,0.029704,32.000000,-235.678190,139.105254,-0.024637,24.484098,0.689907,447730.652507,0.957755,34.696731,18.297429,2.777688,0.074560,0.037080,179.716945,32.000000,194.963015,269.205383,181.674414,163.199763,32.000000,159.337418,69.314847,66.698684,91.936455,55.257736,22.245836,0.000000,61.546568,0.000000,31.286844,29.236336,36.716447
50.336241,75.094289,139.529838,2286.150838,102.596291,95.112214,14.377369,14.328979,138.763405,2.312051,72.417872,-87.707037,153.533101,139.808556,151.515628,139.295016,81.202860,137.601275,-0.000529,0.029708,32.000000,-235.679708,139.154814,-0.024783,24.450948,0.688253,447583.974583,0.957480,34.595655,18.173601,2.779649,0.070983,0.035351,179.081173,32.000000,195.383805,401.954993,179.875140,162.948531,32.000000,159.353707,69.250223,66.684266,91.908680,55.257736,22.330330,0.000000,61.422478,0.000000,31.316451,28.754737,36.754598
50.127790,75.075557,139.509631,-2284.042501,102.614715,95.118571,14.779666,14.329550,138.763322,2.312205,72.225190,-87.709552,153.510288,139.817773,151.574360,139.282712,81.238105,137.680038,-0.000530,0.029680,32.000000,-235.679301,139.210695,-0.024783,24.451263,0.687135,447594.516715,0.954892,34.480722,18.199760,2.771956,0.076832,0.032960,179.199032,32.000000,195.679039,376.005229,178.635869,163.686789,32.000000,158.505674,69.272544,66.703323,91.939860,55.257736,22.381600,0.000000,61.461854,0.000000,31.332111,29.559332,36.720702
50.199539,75.075557,139.432310,-2284.042501,102.662391,95.124928,14.531303,14.326982,138.797200,2.312443,72.210597,-87.692629,153.552269,139.781273,151.627069,139.261727,81.240353,137.605317,-0.000532,0.029681,32.000000,-235.683181,139.015110,-0.024791,24.472270,0.690213,447647.612893,0.959420,34.676356,18.202268,2.783080,0.078528,0.025363,179.394210,32.000000,195.370365,421.543800,180.879778,164.115409,32.000000,158.061517,69.275818,66.724935,91.921047,55.257736,22.361969,0.000000,61.467884,0.000000,31.326512,29.062606,36.583872
50.239422,75.043327,139.596948,-2284.042501,102.670527,95.127687,14.682435,14.328837,138.746264,2.312206,72.214824,-87.685251,153.613371,139.794384,151.633289,139.266026,81.239651,137.728786,-0.000531,0.029670,32.000000,-235.680998,139.024470,-0.024670,24.450030,0.690213,447647.612893,0.959420,34.676356,18.202268,2.783080,0.073197,0.034550,179.844741,32.000000,194.753700,277.784640,182.778567,164.037338,32.000000,158.141310,69.295914,66.703853,91.922780,55.257736,22.455179,0.000000,61.430436,0.000000,31.306665,29.364870,36.702948
50.080466,75.048286,139.332419,2286.150838,102.644355,95.123926,14.404316,14.330121,138.769940,2.312207,72.298245,-87.699235,153.634700,139.785065,151.620515,139.264051,81.177825,137.636207,-0.000533,0.029674,32.000000,-235.680861,139.024123,-0.024678,24.446595,0.688204,447634.783315,0.957747,34.602493,18.164206,2.777562,0.085224,0.029141,180.245532,32.000000,194.784890,335.088590,183.867855,163.295655,32.000000,158.978423,69.283181,66.689414,91.943006,55.257736,22.441731,0.000000,61.412401,0.000000,31.319214,28.808632,36.877122
50.120534,75.040572,139.533709,2286.150838,102.617908,95.125137,14.715201,14.329408,138.756478,2.312230,72.324535,-87.694751,153.622143,139.735577,151.579842,139.229764,81.212620,137.653287,-0.000533,0.029654,32.000000,-235.679280,138.958636,-0.024723,24.484727,0.690196,447771.426341,0.960318,34.697846,18.241542,2.782171,0.072321,0.044138,179.812619,32.000000,194.923718,176.872138,181.789390,163.070744,32.000000,159.274555,69.271898,66.689344,91.937739,55.257736,22.484890,0.000000,61.479446,0.000000,31.327234,29.430402,36.607203
50.280096,75.045531,139.420156,2286.150838,102.612882,95.125100,14.745693,14.331548,138.764176,2.311968,72.362434,-87.712428,153.585003,139.709171,151.592328,139.187249,81.235645,137.542465,-0.000533,0.029654,32.000000,-235.677959,138.952618,-0.024688,24.452889,0.690196,447771.426341,0.960318,34.697846,18.241542,2.782171,0.072522,0.031085,179.192750,32.000000,195.452043,442.088949,179.961343,163.149808,32.000000,159.268069,69.258566,66.709297,91.911137,55.257736,22.539752,0.000000,61.471532,0.000000,31.326500,29.491385,36.764356
50.138836,75.045531,139.410197,2286.150838,102.609640,95.122535,14.375828,14.331548,138.670362,2.311819,72.317743,-87.708854,153.568262,139.673935,151.613498,139.143244,81.248843,137.605150,-0.000534,0.029658,32.000000,-235.676156,138.897960,-0.024630,24.452994,0.689490,447684.793451,0.959608,34.648845,18.214933,2.783963,0.073726,0.033805,179.277045,32.000000,195.741057,387.945904,178.736195,163.676854,32.000000,158.602322,69.302497,66.717121,91.922962,55.257736,22.504154,0.000000,61.440200,0.000000,31.338866,28.751657,36.785119
49.992658,75.043603,139.221349,-2284.042501,102.630096,95.118663,14.763013,14.331548,138.648298,2.311539,72.220163,-87.711615,153.560004,139.731845,151.629508,139.155957,81.256024,137.547362,-0.000535,0.029657,32.000000,-235.675500,138.932223,-0.024646,24.428577,0.689491,447603.073569,0.958920,34.634952,18.155635,2.780483,0.080654,0.032132,179.386558,32.000000,195.472562,274.093471,180.986672,163.987947,32.000000,158.425571,69.295099,66.728446,91.907001,55.257736,22.552282,0.000000,61.441580,0.000000,31.344346,29.526027,36.686953
50.011707,75.044429,139.457780,-2284.042501,102.615556,95.117365,14.557996,14.327124,138.645672,2.311695,72.305839,-87.682740,153.615747,139.654014,151.664892,139.099706,81.273011,137.520738,-0.000535,0.029652,32.000000,-235.684022,138.982131,-0.024685,24.444628,0.689491,447603.073569,0.958920,34.634952,18.155635,2.780483,0.079685,0.038390,179.807267,32.000000,194.778563,212.126852,182.795977,164.118020,32.000000,158.300482,69.308487,66.717715,91.952504,55.257736,22.568774,0.000000,61.492613,0.000000,31.352434,29.115992,36.826645
50.102663,75.078312,139.395397,-2284.042501,102.610322,95.109753,14.316881,14.328551,138.622257,2.311883,72.413811,-87.689434,153.664025,139.647122,151.624106,139.213099,81.188577,137.565587,-0.000536,0.029644,32.000000,-235.677022,138.972953,-0.024709,24.416645,0.691453,447644.928736,0.962037,34.783730,18.120746,2.784836,0.083010,0.022892,180.240461,32.000000,194.871723,52.406736,184.078739,163.245973,32.000000,158.987662,69.307045,66.691690,91.962525,55.257736,22.599991,0.000000,61.333249,0.000000,31.359813,28.633761,36.842859
50.095443,75.078312,139.401643,-2284.042501,102.592203,95.104642,14.806489,14.329265,138.609078,2.311442,72.427424,-87.708376,153.646726,139.671652,151.623842,139.159052,81.254141,137.406488,-0.000537,0.029651,32.000000,-235.678111,138.967630,-0.024686,24.420316,0.690958,447709.749563,0.959797,34.704996,18.196933,2.782195,0.075545,0.036508,179.934947,32.000000,194.995279,194.852225,181.716657,163.144866,32.000000,159.354979,69.293467,66.708064,91.963793,55.257736,22.602349,0.000000,61.422463,0.000000,31.405647,29.612977,36.716007
49.843697,75.075557,139.270801,-2284.042501,102.569587,95.095011,14.364231,14.334402,138.542140,2.311097,72.460619,-87.708436,153.624892,139.602404,151.596261,139.036251,81.227035,137.411135,-0.000539,0.029644,32.000000,-235.673466,138.815972,-0.024645,24.423857,0.690958,447709.749563,0.959797,34.704996,18.196933,2.782195,0.072549,0.031245,179.169100,32.000000,195.421700,170.320714,180.113616,163.078388,32.000000,159.531079,69.291525,66.701117,91.937013,55.257736,22.644829,0.000000,61.459617,0.000000,31.415680,28.728462,36.683065
