OSU 80 Ton Compressor Load Stand
49.653579,75.016607,138.800638,2286.150838,101.856569,94.299730,14.578153,14.324556,138.028579,2.304000,72.156716,-87.684983,154.003061,139.054892,152.152142,138.481730,81.178075,136.880714,-0.000537,0.029774,32.000000,-235.682657,138.387133,-0.024768,24.427581,0.685646,443926.179941,0.956983,34.926265,17.863014,2.781896,0.079432,0.028883,180.224724,32.000000,195.552697,243.386689,182.794940,164.267974,32.000000,158.244770,69.272053,66.698247,91.760400,55.257736,21.915123,0.000000,61.395153,0.000000,32.311972,29.156306,36.680057
49.791794,75.037267,138.538197,2286.150838,101.843426,94.302257,14.625652,14.330264,138.041642,2.303667,72.233073,-87.669042,154.029461,138.904324,152.141810,138.561757,81.141959,136.881688,-0.000538,0.029757,32.000000,-235.677276,138.266720,-0.024641,24.411032,0.688590,444063.471851,0.960911,35.107626,17.878409,2.795380,0.081496,0.031652,180.720456,32.000000,195.492079,229.835786,184.360569,164.011050,32.000000,158.914461,69.254511,66.658990,91.762340,55.257736,21.900619,0.000000,61.354325,0.000000,32.314730,29.251304,36.733835
49.813843,75.037267,138.811956,2286.150838,101.840432,94.299660,14.607854,14.327267,138.005794,2.303690,72.306944,-87.680485,154.001682,138.988764,152.090448,138.591682,81.121798,136.842942,-0.000539,0.029743,32.000000,-235.681256,138.299128,-0.024575,24.431908,0.685715,444093.872720,0.958011,34.985035,17.914995,2.782350,0.082189,0.036869,180.491678,32.000000,195.574662,85.606669,183.236341,163.669571,32.000000,159.320044,69.218210,66.646739,91.764672,55.257736,21.900218,0.000000,61.305896,0.000000,32.340936,29.215708,36.755625
49.811348,75.083546,138.797050,2286.150838,101.848571,94.299678,14.408297,14.328837,138.045445,2.303405,72.335548,-87.692073,154.022271,139.052321,152.017009,138.573042,81.172004,136.966779,-0.000538,0.029717,32.000000,-235.682965,138.342140,-0.024574,24.449453,0.685715,444093.872720,0.958011,34.985035,17.914995,2.782350,0.078204,0.033462,179.624641,32.000000,196.097533,274.465806,180.774736,163.090794,32.000000,159.668118,69.217963,66.658573,91.757638,55.257736,21.876869,0.000000,61.241505,0.000000,32.397087,28.816594,36.617328
49.928449,75.079689,138.693186,-2284.042501,101.857232,94.298439,14.558664,14.331691,138.097494,2.303473,72.225294,-87.672000,153.963292,139.078992,152.149833,138.534826,81.189895,136.932740,-0.000537,0.029736,32.000000,-235.677324,138.290663,-0.024639,24.451866,0.686117,444106.011180,0.957720,34.962211,17.916504,2.786614,0.083874,0.039279,179.741557,32.000000,196.489591,97.694381,180.498989,164.322833,32.000000,158.627420,69.257066,66.695712,91.783811,55.257736,21.909928,0.000000,61.250997,0.000000,32.411425,29.117329,36.721436
49.741841,75.043603,138.633416,2286.150838,101.847031,94.294690,14.539601,14.327124,138.056154,2.303517,72.236536,-87.696709,154.011751,139.065943,152.165025,138.487885,81.163017,136.876753,-0.000537,0.029690,32.000000,-235.681399,138.380891,-0.024683,24.420841,0.683295,443972.083167,0.955177,34.886123,17.891627,2.777839,0.079085,0.025566,180.192704,32.000000,195.638086,320.134961,182.809931,164.348799,32.000000,158.505455,69.244213,66.671155,91.786788,55.257736,21.816335,0.000000,61.338771,0.000000,32.387700,29.079202,36.752764
49.798221,75.066742,138.713916,-2284.042501,101.858483,94.296007,14.752333,14.333118,137.992033,2.303546,72.281760,-87.686167,154.015862,139.034907,152.171421,138.521748,81.126185,136.905600,-0.000538,0.029689,32.000000,-235.676225,138.367143,-0.024673,24.417851,0.686627,444054.015734,0.959115,35.043108,17.891561,2.787058,0.076905,0.024783,180.738705,32.000000,195.482764,156.552819,184.473184,163.799428,32.000000,158.859617,69.247478,66.653185,91.779931,55.257736,21.866473,0.000000,61.322978,0.000000,32.394942,29.504665,36.746014
49.759565,75.066742,138.696312,-2284.042501,101.882133,94.299812,14.516708,14.329408,137.954327,2.303437,72.326085,-87.678345,154.047548,139.052240,152.097732,138.523578,81.104837,136.955270,-0.000537,0.029660,32.000000,-235.679280,138.480254,-0.024657,24.423175,0.686294,444125.455656,0.957877,35.007856,17.942276,2.785519,0.076886,0.034735,180.728698,32.000000,195.548818,364.104471,183.171933,163.507959,32.000000,159.377633,69.236153,66.646407,91.770572,55.257736,21.818670,0.000000,61.332171,0.000000,32.428446,29.033416,36.701113
49.831019,75.091534,138.782569,2286.150838,101.898990,94.307476,14.672630,14.331691,137.992894,2.303919,72.372000,-87.691818,154.015895,139.053218,152.094073,138.519343,81.142815,136.904990,-0.000538,0.029698,32.000000,-235.676341,138.431632,-0.024655,24.432721,0.686681,444202.493159,0.958692,35.047886,17.987524,2.787330,0.076130,0.026476,179.701326,32.000000,196.116159,163.568288,180.882502,163.335049,32.000000,159.526297,69.217611,66.659053,91.773705,55.257736,21.834542,0.000000,61.180235,0.000000,32.466296,29.345259,36.577343
49.883639,75.083270,138.834023,2286.150838,101.932361,94.312548,14.758482,14.327695,137.957518,2.304098,72.324169,-87.693215,154.003862,139.060641,152.133600,138.546802,81.158617,136.932499,-0.000538,0.029707,32.000000,-235.683123,138.344425,-0.024656,24.454043,0.685838,444163.119069,0.957315,34.998704,17.925353,2.785064,0.087722,0.028381,179.751381,32.000000,196.506066,-5.556914,179.301370,163.731565,32.000000,159.171827,69.211050,66.671219,91.805906,55.257736,21.857109,0.000000,61.248045,0.000000,32.473034,29.516964,36.637284
49.698476,75.071149,138.671519,-2284.042501,101.950347,94.313793,14.448185,14.333261,138.032217,2.304156,72.268451,-87.669131,154.031070,139.091002,152.171113,138.606965,81.197682,136.994220,-0.000539,0.029718,32.000000,-235.676902,138.371527,-0.024644,24.446778,0.684716,444122.055675,0.956237,34.936016,17.922789,2.783157,0.076489,0.036289,179.788447,32.000000,196.458215,-84.480673,180.616912,164.266513,32.000000,158.632952,69.221806,66.663261,91.775728,55.257736,21.832750,0.000000,61.286457,0.000000,32.486864,28.896371,36.575068
49.780436,75.040572,138.881419,-2284.042501,101.943144,94.315079,14.536533,14.331691,138.091446,2.304799,72.146206,-87.680935,154.015561,139.101667,152.184394,138.569703,81.150407,136.944167,-0.000539,0.029722,32.000000,-235.676996,138.288868,-0.024685,24.451001,0.686930,444140.002475,0.960085,35.115603,17.913417,2.790257,0.076559,0.032383,180.272481,32.000000,195.647959,236.833962,182.819554,164.515185,32.000000,158.322361,69.217660,66.653686,91.765428,55.257736,21.804887,0.000000,61.288867,0.000000,32.486938,29.073066,36.702507
49.748820,75.040572,138.777572,-2284.042501,101.952786,94.317662,14.391534,14.331120,137.993630,2.305021,72.250487,-87.701648,154.098107,139.115451,152.207962,138.581681,81.140885,136.928578,-0.000539,0.029707,32.000000,-235.682976,138.352745,-0.024640,24.445572,0.686542,444149.991380,0.958448,35.000102,17.936614,2.789880,0.089457,0.032008,180.788824,32.000000,195.630584,363.791659,184.408618,163.752317,32.000000,158.909461,69.215640,66.640829,91.763706,55.257736,21.814544,0.000000,61.332441,0.000000,32.464053,28.783068,36.651590
49.837350,75.049112,138.712484,-2284.042501,101.956439,94.315134,14.738874,14.332547,138.190855,2.305264,72.261805,-87.689662,154.096991,139.057663,152.158293,138.618964,81.157075,136.954818,-0.000539,0.029695,32.000000,-235.673518,138.292661,-0.024556,24.450450,0.686694,444195.373437,0.958988,35.032848,17.938634,2.789565,0.078808,0.027545,180.810414,32.000000,195.538257,239.240645,183.423584,163.418703,32.000000,159.599350,69.209016,66.640850,91.756238,55.257736,21.834443,0.000000,61.284686,0.000000,32.480010,29.477748,36.688054
49.787434,75.041123,138.643596,-2284.042501,101.972078,94.313802,14.514481,14.327838,138.029246,2.305502,72.400816,-87.688848,154.080739,139.007441,152.135934,138.606758,81.152697,137.054420,-0.000540,0.029713,32.000000,-235.680194,138.401021,-0.024650,24.465425,0.684886,444119.113506,0.957205,34.949731,17.935070,2.783304,0.087566,0.029621,179.806953,32.000000,196.129238,236.066444,180.851146,163.296409,32.000000,159.528544,69.211113,66.647120,91.747866,55.257736,21.754871,0.000000,61.268983,0.000000,32.482262,29.028961,36.711532
49.760764,75.045531,138.721839,-2284.042501,101.933038,94.312315,14.790893,14.326411,138.053315,2.305477,72.363217,-87.707007,154.040204,139.074691,152.184440,138.558230,81.177056,136.882406,-0.000540,0.029722,32.000000,-235.682932,138.296314,-0.024681,24.413812,0.684983,444104.774962,0.957047,34.928963,17.941040,2.781403,0.074470,0.033653,179.783509,32.000000,196.580800,222.325188,179.388750,163.667688,32.000000,159.057575,69.186975,66.690396,91.768293,55.257736,21.768735,0.000000,61.316838,0.000000,32.493606,29.581786,36.676389
49.727023,75.053795,138.779133,2286.150838,101.919296,94.311111,14.552486,14.334402,138.156754,2.305477,72.279727,-87.690568,154.047362,139.070285,152.172649,138.670038,81.193358,137.031601,-0.000541,0.029725,32.000000,-235.675432,138.442827,-0.024610,24.432302,0.687098,444104.612517,0.958730,35.025433,17.880243,2.787776,0.077271,0.028999,179.764614,32.000000,196.533772,252.266063,180.344983,164.207262,32.000000,158.964779,69.176971,66.665782,91.713194,55.257736,21.820796,0.000000,61.209130,0.000000,32.501168,29.104972,36.711165
49.954727,75.053795,138.871504,2286.150838,101.931389,94.312367,14.586338,14.331120,138.118660,2.305470,72.167041,-87.674521,154.108567,139.129317,152.226032,138.643939,81.140045,136.929395,-0.000540,0.029704,32.000000,-235.676748,138.430571,-0.024630,24.449978,0.687383,444099.497554,0.959434,35.068655,17.935721,2.790819,0.079077,0.030441,180.252074,32.000000,195.594325,138.133229,182.873500,164.474564,32.000000,158.494416,69.178527,66.671925,91.717562,55.257736,21.809046,0.000000,61.208114,0.000000,32.518109,29.172677,36.729286
49.899847,75.053519,138.794389,2286.150838,101.947906,94.323741,14.629885,14.328266,138.168106,2.305451,72.147250,-87.671364,154.129212,139.109661,152.252414,138.579316,81.113366,137.026770,-0.000541,0.029704,32.000000,-235.678618,138.489718,-0.024546,24.426401,0.683879,444081.563759,0.954476,34.833085,17.939868,2.779947,0.080875,0.024714,180.741911,32.000000,195.650131,199.766814,184.409623,163.759341,32.000000,158.923674,69.123932,66.650495,91.709003,55.257736,21.821850,0.000000,61.269133,0.000000,32.526747,29.259771,36.725398
49.882289,75.024320,138.848230,2286.150838,101.946515,94.325941,14.456897,14.326411,138.153502,2.305762,72.275492,-87.695798,154.150382,139.127707,152.193607,138.616413,81.155972,137.012835,-0.000541,0.029718,32.000000,-235.680801,138.537789,-0.024544,24.439304,0.685076,444211.730123,0.955964,34.889510,18.013390,2.781459,0.072804,0.030209,180.783605,32.000000,195.605862,220.283722,183.594576,163.592625,32.000000,159.633541,69.093588,66.672137,91.729659,55.257736,21.798056,0.000000,61.239460,0.000000,32.505729,28.913794,36.733322
50.037686,75.040572,138.840688,2286.150838,101.941817,94.322194,14.682053,14.330549,138.173985,2.305646,72.315644,-87.680289,154.122305,139.198564,152.160910,138.600505,81.168549,137.022850,-0.000541,0.029736,32.000000,-235.681416,138.435548,-0.024531,24.436917,0.685211,444119.187408,0.956224,34.878461,17.964082,2.783518,0.077416,0.023960,179.817552,32.000000,196.180238,284.326471,180.919096,163.331012,32.000000,159.640062,69.081457,66.688715,91.743299,55.257736,21.790640,0.000000,61.292204,0.000000,32.509768,29.364106,36.715640
49.930883,75.040572,138.881935,2286.150838,101.943687,94.318340,14.778155,14.330977,138.109365,2.306433,72.305371,-87.688633,154.055975,139.161636,152.212384,138.622935,81.194754,137.056580,-0.000541,0.029776,32.000000,-235.678693,138.498303,-0.024617,24.438963,0.682883,444018.893943,0.953081,34.734242,17.956322,2.774722,0.081836,0.031504,179.766980,32.000000,196.599674,322.663950,179.339239,163.626796,32.000000,159.263908,69.107091,66.705674,91.732375,55.257736,21.803303,0.000000,61.205047,0.000000,32.532253,29.556311,36.696271
49.716300,75.038369,138.832071,2286.150838,101.952947,94.310726,14.417458,14.328694,138.142057,2.306830,72.161832,-87.693515,154.079231,139.220362,152.221660,138.676391,81.172117,137.016261,-0.000540,0.029757,32.000000,-235.683927,138.512009,-0.024548,24.436996,0.684617,444009.974398,0.955155,34.844492,17.946337,2.781484,0.068883,0.029525,179.839225,32.000000,196.635533,191.850637,180.414335,164.203882,32.000000,158.925600,69.079035,66.695867,91.684921,55.257736,21.744092,0.000000,61.244421,0.000000,32.536613,28.834916,36.545941
49.848464,75.021841,138.836841,2286.150838,101.957816,94.314433,14.561519,14.337399,138.112354,2.307129,72.251019,-87.684160,154.218538,139.167732,152.252445,138.570033,81.150423,137.044065,-0.000540,0.029759,32.000000,-235.675550,138.495914,-0.024568,24.427843,0.687639,444122.183781,0.959463,35.064343,17.949585,2.792486,0.076449,0.035418,180.630709,32.000000,195.656230,291.208889,184.255524,163.843970,32.000000,159.045239,69.084505,66.656362,91.693830,55.257736,21.818725,0.000000,61.289342,0.000000,32.527266,29.123038,36.722317
49.903943,75.021841,138.756273,2286.150838,101.924396,94.319510,14.401200,14.332690,138.212572,2.307292,72.354684,-87.668078,154.140921,139.182434,152.195122,138.671586,81.098941,136.987282,-0.000541,0.029737,32.000000,-235.677473,138.416315,-0.024491,24.434767,0.685899,444090.251904,0.956869,34.910963,17.984650,2.785178,0.073419,0.030916,180.782396,32.000000,195.723037,426.494395,183.439388,163.562301,32.000000,159.741230,69.042077,66.630476,91.670878,55.257736,21.747523,0.000000,61.217673,0.000000,32.530894,28.802400,36.722610
49.893699,75.068946,138.831535,2286.150838,101.932625,94.327073,14.651312,14.329265,138.179074,2.307382,72.330323,-87.678650,154.150893,139.222238,152.152776,138.648277,81.179900,137.036421,-0.000541,0.029725,32.000000,-235.679095,138.447806,-0.024509,24.423175,0.684503,444176.636130,0.955564,34.853597,18.008821,2.780467,0.078661,0.031534,179.702274,32.000000,196.198796,114.110601,181.088722,163.244767,32.000000,159.580606,69.084596,66.684364,91.671572,55.257736,21.824999,0.000000,61.234207,0.000000,32.534521,29.302625,36.707643
49.855240,75.068946,138.828988,2286.150838,101.946647,94.334670,14.552939,14.330407,138.292824,2.307463,72.291747,-87.682219,154.094635,139.196464,152.220032,138.733027,81.186501,137.106777,-0.000542,0.029728,32.000000,-235.677133,138.499200,-0.024502,24.451210,0.685499,444130.619036,0.956169,34.911292,17.951496,2.782546,0.079020,0.025648,179.757694,32.000000,196.595876,298.354826,179.417362,163.601883,32.000000,159.273906,69.078498,66.679915,91.690638,55.257736,21.770022,0.000000,61.237083,0.000000,32.591610,29.105877,36.712999
49.981645,75.060131,138.783781,2286.150838,101.954809,94.332146,14.584871,14.327124,138.226619,2.307505,72.144465,-87.690374,154.058577,139.149464,152.261263,138.796403,81.186342,137.039014,-0.000543,0.029705,32.000000,-235.681563,138.583045,-0.024465,24.440012,0.685342,444175.462614,0.957198,34.951059,17.978724,2.784642,0.074934,0.028425,179.895605,32.000000,196.672440,663.041002,180.437781,164.254298,32.000000,158.691500,69.090009,66.685627,91.675106,55.257736,21.817006,0.000000,61.180735,0.000000,32.593544,29.169742,36.735816
49.774915,75.025697,138.953756,2286.150838,101.969894,94.330858,14.584710,14.331120,138.179295,2.307537,72.099325,-87.695637,154.085258,139.161616,152.288763,138.672623,81.156932,137.007260,-0.000541,0.029698,32.000000,-235.676748,138.569093,-0.024509,24.416645,0.683475,444086.835515,0.954378,34.811627,17.946301,2.776695,0.084987,0.035600,180.314520,32.000000,195.727120,5.381909,182.850703,164.322110,32.000000,158.703175,69.114727,66.692087,91.669511,55.257736,21.745417,0.000000,61.175974,0.000000,32.569687,29.169420,36.675288
49.645422,75.017984,138.712875,-2284.042501,101.924933,94.333444,14.574109,14.328266,138.178239,2.307392,72.256306,-87.716522,154.166488,139.209820,152.292812,138.613379,81.162652,137.060561,-0.000541,0.029682,32.000000,-235.681241,138.460512,-0.024498,24.405551,0.688036,444198.180249,0.958494,34.990944,17.960440,2.791642,0.075488,0.030307,180.657584,32.000000,195.647700,261.368304,184.255359,163.846426,32.000000,158.807023,69.098393,66.661958,91.711983,55.257736,21.721955,0.000000,61.344573,0.000000,32.566055,29.148219,36.602434
49.782343,75.063161,138.876442,2286.150838,101.879777,94.329653,14.658127,14.323271,138.149546,2.307261,72.396295,-87.693740,154.137776,139.140064,152.245069,138.578396,81.133859,137.008553,-0.000540,0.029666,32.000000,-235.687219,138.400696,-0.024602,24.431174,0.689158,444258.507064,0.961443,35.117467,17.980354,2.794072,0.079467,0.038656,180.838921,32.000000,195.818998,325.403438,183.403640,163.567860,32.000000,159.603034,69.093042,66.685753,91.709832,55.257736,21.719064,0.000000,61.222974,0.000000,32.569042,29.316254,36.709257
49.775954,75.106410,138.684696,2286.150838,101.872839,94.328372,14.747518,14.328979,138.116192,2.307248,72.538675,-87.678773,154.155867,139.085089,152.191520,138.629901,81.199603,136.981613,-0.000538,0.029658,32.000000,-235.680691,138.379157,-0.024497,24.412186,0.687199,444275.612038,0.958542,35.020716,17.984134,2.789673,0.077114,0.027492,179.768029,32.000000,196.288917,630.155072,181.198910,163.425109,32.000000,159.644925,69.094210,66.692756,91.727457,55.257736,21.733884,0.000000,61.274550,0.000000,32.626798,29.495036,36.660688
49.792027,75.106410,138.905102,2286.150838,101.890451,94.327072,14.601993,14.328694,138.080441,2.307503,72.475669,-87.684256,154.086911,139.150870,152.227461,138.551060,81.164239,136.997489,-0.000539,0.029653,32.000000,-235.678518,138.325519,-0.024540,24.423096,0.686959,444207.592380,0.958732,35.070580,17.905432,2.786179,0.085938,0.029035,179.754604,32.000000,196.643388,219.130727,179.675719,163.752490,32.000000,159.226735,69.100342,66.705154,91.723666,55.257736,21.766238,0.000000,61.263175,0.000000,32.686373,29.203986,36.746675
49.888983,75.134508,138.675231,2286.150838,101.910613,94.327091,14.556591,14.332547,138.101128,2.307737,72.433159,-87.677479,154.079585,139.151298,152.249323,138.688230,81.159952,137.050314,-0.000538,0.029693,32.000000,-235.677288,138.376525,-0.024557,24.440117,0.687479,444256.611266,0.958503,35.053937,17.948433,2.789706,0.077214,0.024363,179.893223,32.000000,196.637280,305.671914,180.355235,164.252520,32.000000,158.741325,69.065715,66.653349,91.690298,55.257736,21.780885,0.000000,61.159487,0.000000,32.734380,29.113182,36.659441
49.848880,75.166187,138.870520,-2284.042501,101.903765,94.332147,14.728048,14.323129,138.168035,2.308178,72.364552,-87.670979,154.134458,139.128013,152.274361,138.646378,81.196402,136.846312,-0.000538,0.029679,32.000000,-235.685559,138.376406,-0.024625,24.440064,0.684444,444249.718708,0.956288,34.981730,17.978126,2.779676,0.069442,0.030941,180.265224,32.000000,195.850254,340.806192,182.815198,164.489025,32.000000,158.733518,69.116815,66.708761,91.735622,55.257736,21.750228,0.000000,61.219996,0.000000,32.789167,29.456096,36.701847
49.713278,75.155444,138.792763,-2284.042501,101.895711,94.334711,14.552424,14.329836,138.111982,2.308344,72.354275,-87.682140,154.191996,139.205354,152.272490,138.654063,81.146443,137.007772,-0.000538,0.029672,32.000000,-235.674426,138.406934,-0.024567,24.438832,0.686107,444264.763533,0.957390,35.054879,17.843522,2.785830,0.083192,0.034087,180.593926,32.000000,195.746648,734.004764,184.185154,163.998981,32.000000,158.699666,69.112273,66.637136,91.705273,55.257736,21.754689,0.000000,61.205192,0.000000,32.816769,29.104848,36.661202
49.969936,75.155444,138.853248,-2284.042501,101.900081,94.334678,14.509810,14.330692,138.189000,2.308006,72.382064,-87.691680,154.202455,139.274724,152.262113,138.644978,81.172089,137.002751,-0.000539,0.029672,32.000000,-235.676684,138.439117,-0.024571,24.442556,0.687825,444424.939978,0.960216,35.184550,17.971175,2.791865,0.084178,0.035984,180.851963,32.000000,195.892194,747.855008,183.710144,163.556708,32.000000,159.612540,69.079724,66.636570,91.709170,55.257736,21.736878,0.000000,61.151628,0.000000,32.832177,29.019619,36.589448
50.015890,75.124866,138.822029,2286.150838,101.933222,94.339689,14.772776,14.328979,138.216543,2.307947,72.351214,-87.678773,154.165156,139.266486,152.223588,138.740727,81.170827,136.999896,-0.000539,0.029683,32.000000,-235.684134,138.494021,-0.024596,24.462278,0.684113,444246.287624,0.954725,34.919029,17.943114,2.778736,0.075083,0.029316,179.782323,32.000000,196.343998,545.104650,181.091078,163.464299,32.000000,159.825392,69.098177,66.670490,91.711160,55.257736,21.776015,0.000000,61.202218,0.000000,32.824984,29.545552,36.618648
49.889949,75.101727,138.932207,2286.150838,101.944013,94.348489,14.696846,14.333546,138.218821,2.307885,72.224883,-87.669496,154.145672,139.302536,152.318215,138.717098,81.195628,137.052945,-0.000539,0.029657,32.000000,-235.674977,138.586530,-0.024627,24.460468,0.682689,444211.498562,0.953824,34.841021,17.943003,2.775559,0.076809,0.041404,179.822031,32.000000,196.775405,90.888814,180.392894,164.252923,32.000000,158.869808,69.124140,66.685280,91.717864,55.257736,21.752025,0.000000,61.145904,0.000000,32.827655,29.393693,36.727452
49.943315,75.069772,138.777855,2286.150838,101.931550,94.347232,14.511121,14.327838,138.192357,2.307816,72.162034,-87.683001,154.181450,139.270238,152.331321,138.733555,81.187877,137.002019,-0.000539,0.029665,32.000000,-235.680850,138.558143,-0.024590,24.483469,0.684622,444231.005429,0.955217,34.881488,17.983759,2.780514,0.076225,0.041139,180.315101,32.000000,195.845935,178.002226,182.823341,164.483827,32.000000,158.640508,69.125203,66.679264,91.729222,55.257736,21.708376,0.000000,61.150011,0.000000,32.811822,29.022243,36.683212
49.869313,75.075557,139.023149,2286.150838,101.923703,94.340849,14.539690,14.325269,138.143372,2.307611,72.178280,-87.714483,154.214662,139.178766,152.361955,138.730334,81.144282,137.013163,-0.000538,0.029650,32.000000,-235.680304,138.549374,-0.024675,24.456666,0.682941,444186.734191,0.955273,34.860849,17.926973,2.778707,0.072678,0.022727,180.687511,32.000000,195.757820,77.938653,184.465876,164.038601,32.000000,158.752678,69.134248,66.643762,91.737528,55.257736,21.786786,0.000000,61.230839,0.000000,32.823410,29.079379,36.678590
49.884682,75.075557,138.847918,2286.150838,101.902356,94.342171,14.717827,14.331263,138.221932,2.307864,72.270867,-87.671291,154.213385,139.222605,152.290136,138.737143,81.141946,137.089840,-0.000537,0.029625,32.000000,-235.679064,138.461877,-0.024735,24.469621,0.685979,444279.633210,0.956824,34.943116,17.975929,2.787749,0.083606,0.030733,180.799738,32.000000,195.810155,413.756814,183.827619,163.539997,32.000000,159.613079,69.105847,66.664852,91.767183,55.257736,21.738420,0.000000,61.175595,0.000000,32.841564,29.435655,36.722096
49.922336,75.092636,138.975917,-2284.042501,101.888233,94.343519,14.470489,14.333118,138.190446,2.307820,72.418735,-87.650106,154.176594,139.151542,152.200159,138.704120,81.175877,137.007789,-0.000536,0.029635,32.000000,-235.676881,138.522307,-0.024741,24.454830,0.684534,444283.323871,0.956526,34.927223,18.015136,2.783378,0.077006,0.027375,179.876205,32.000000,196.245625,221.839686,181.176762,163.540196,32.000000,159.826676,69.106164,66.666419,91.727075,55.257736,21.721157,0.000000,61.085139,0.000000,32.872551,28.940978,36.741906
49.984141,75.091259,138.848012,2286.150838,101.905797,94.347370,14.580284,14.332833,138.214349,2.307369,72.239081,-87.671996,154.129912,139.288283,152.269424,138.763159,81.209364,137.039336,-0.000536,0.029652,32.000000,-235.676347,138.547311,-0.024567,24.464481,0.685036,444229.643719,0.955911,34.905386,17.941749,2.783842,0.082596,0.028062,179.635069,32.000000,196.613183,241.400159,179.612178,163.624235,32.000000,159.207867,69.128439,66.695840,91.758546,55.257736,21.734296,0.000000,61.110598,0.000000,32.886526,29.160568,36.668685
49.831403,75.066466,138.907925,-2284.042501,101.908221,94.351156,14.763009,14.329550,138.237544,2.307632,72.207794,-87.662608,154.134292,139.258901,152.282537,138.784813,81.206444,137.182317,-0.000536,0.029671,32.000000,-235.680940,138.493123,-0.024553,24.429417,0.683236,444154.747028,0.954428,34.840179,17.923434,2.777841,0.080062,0.037906,179.814802,32.000000,196.782710,615.146024,180.371165,164.343258,32.000000,158.695431,69.117462,66.692747,91.744331,55.257736,21.750636,0.000000,61.121293,0.000000,32.901683,29.526018,36.717401
49.710593,75.066466,138.939992,-2284.042501,101.925447,94.352594,14.473330,14.325840,138.176140,2.307307,72.233227,-87.690034,154.205111,139.208862,152.331144,138.704014,81.234239,137.102700,-0.000537,0.029677,32.000000,-235.684978,138.547334,-0.024547,24.415150,0.686813,444227.941166,0.957642,34.973240,17.995087,2.787558,0.076501,0.030580,180.320721,32.000000,195.965791,216.908173,182.862934,164.438710,32.000000,158.550294,69.147439,66.717811,91.758446,55.257736,21.769862,0.000000,61.252058,0.000000,32.888703,28.946659,36.759954
49.909562,75.064814,138.875153,2286.150838,101.953142,94.352612,14.685781,14.330835,138.208429,2.307357,72.281198,-87.671070,154.198575,139.324783,152.359863,138.663863,81.156745,137.178214,-0.000536,0.029669,32.000000,-235.677033,138.541560,-0.024526,24.421496,0.689227,444246.595874,0.960260,35.098356,17.929026,2.794978,0.075717,0.029396,180.580337,32.000000,195.805038,264.835962,184.273944,163.931719,32.000000,158.856203,69.157294,66.651045,91.753484,55.257736,21.745463,0.000000,61.143999,0.000000,32.901546,29.371561,36.684019
49.967628,75.090708,138.972642,2286.150838,101.964121,94.355424,14.484277,14.332547,138.212429,2.307095,72.296696,-87.681215,154.234851,139.405612,152.283969,138.770697,81.167274,137.113162,-0.000536,0.029667,32.000000,-235.678599,138.507052,-0.024453,24.410455,0.685710,444286.922639,0.956176,34.891059,18.042679,2.782546,0.078175,0.033442,180.846520,32.000000,195.911701,456.240869,183.658887,163.485705,32.000000,159.447526,69.134399,66.675990,91.758223,55.257736,21.784199,0.000000,61.097307,0.000000,32.940265,28.968554,36.644474
49.856499,75.083821,139.037185,-2284.042501,101.947870,94.359237,14.698287,14.333403,138.275718,2.307114,72.331946,-87.671750,154.214144,139.307940,152.249179,138.736513,81.147122,137.161358,-0.000536,0.029666,32.000000,-235.676923,138.609882,-0.024441,24.385593,0.685666,444276.164067,0.954850,34.856676,18.001020,2.781254,0.079662,0.038209,179.871323,32.000000,196.304745,452.013790,181.101410,163.430185,32.000000,159.730564,69.109589,66.665688,91.738716,55.257736,21.807020,0.000000,61.164648,0.000000,32.948277,29.396575,36.735596
49.970337,75.055723,138.915820,2286.150838,101.930752,94.360489,14.752158,14.332404,138.207383,2.307093,72.417342,-87.674861,154.161199,139.260287,152.301163,138.713349,81.215843,137.122160,-0.000538,0.029647,32.000000,-235.677430,138.471830,-0.024470,24.340956,0.688386,444380.254514,0.957232,34.964631,18.044336,2.788747,0.075641,0.033236,179.640173,32.000000,196.673859,392.058513,179.543855,163.593473,32.000000,159.253411,69.170675,66.707790,91.776681,55.257736,21.756194,0.000000,61.260755,0.000000,32.962199,29.504316,36.655406
49.810536,75.055723,139.067928,2286.150838,101.935496,94.354190,14.440410,14.328123,138.197055,2.307066,72.375748,-87.687264,154.151790,139.252580,152.306902,138.722595,81.188724,137.007202,-0.000537,0.029675,32.000000,-235.676466,138.474564,-0.024553,24.372270,0.687274,444169.379740,0.954880,34.818894,17.956776,2.779966,0.079273,0.030403,179.908086,32.000000,196.857100,324.863349,180.144508,164.351769,32.000000,158.774060,69.136671,66.697848,91.757975,55.257736,21.822439,0.000000,61.187526,0.000000,32.944231,28.880820,36.722537
49.825741,75.099247,138.918582,2286.150838,101.931024,94.356115,14.688950,14.329265,138.168451,2.306809,72.281646,-87.676213,154.178077,139.199563,152.346902,138.747531,81.185853,137.056336,-0.000536,0.029682,32.000000,-235.678931,138.470322,-0.024519,24.321523,0.689533,444269.604839,0.958283,34.984091,17.928620,2.791938,0.072926,0.031420,180.377474,32.000000,195.916611,308.306580,182.778187,164.516542,32.000000,158.619911,69.131883,66.695546,91.755543,55.257736,21.780063,0.000000,61.080505,0.000000,33.000474,29.377900,36.712339
49.848822,75.115225,138.991861,2286.150838,101.931815,94.361566,14.643878,14.324841,138.303766,2.307122,72.260613,-87.697856,154.240062,139.310307,152.352525,138.724691,81.146879,137.143817,-0.000536,0.029644,32.000000,-235.684174,138.567546,-0.024454,24.311557,0.690096,444329.396267,0.957905,35.011878,17.955120,2.788089,0.068523,0.027355,180.693907,32.000000,195.752849,930.255937,184.352427,164.109554,32.000000,158.970901,69.139289,66.692142,91.797949,55.257736,21.803755,0.000000,61.157163,0.000000,33.033322,29.287757,36.655185
49.818768,75.089606,138.908494,2286.150838,101.948599,94.367907,14.391384,14.326553,138.184045,2.306862,72.326754,-87.681036,154.223010,139.325722,152.288407,138.707498,81.111647,137.076479,-0.000536,0.029640,32.000000,-235.682134,138.524716,-0.024440,24.332275,0.690456,444433.573501,0.957634,35.003976,18.036150,2.788268,0.072641,0.031704,181.033159,32.000000,195.968535,781.591814,183.779254,163.534555,32.000000,159.438973,69.111845,66.667951,91.781750,55.257736,21.780876,0.000000,61.145834,0.000000,33.052459,28.782767,36.703901
50.037272,75.089606,139.063891,2286.150838,101.966633,94.376950,14.746182,14.328266,138.210599,2.306571,72.397033,-87.661781,154.216719,139.268709,152.261620,138.783039,81.149745,137.222006,-0.000536,0.029665,32.000000,-235.682880,138.673434,-0.024462,24.322808,0.689921,444509.787839,0.958082,35.009453,18.039011,2.788276,0.082190,0.036855,179.975557,32.000000,196.388218,979.635418,181.190118,163.460415,32.000000,159.806817,69.096631,66.655192,91.776102,55.257736,21.833455,0.000000,61.044808,0.000000,33.042521,29.492364,36.688934
49.951260,75.089330,138.955165,2286.150838,101.984951,94.384679,14.476838,14.327981,138.312953,2.306656,72.372736,-87.691792,154.169891,139.333674,152.318977,138.813720,81.190637,137.119206,-0.000536,0.029669,32.000000,-235.677756,138.476053,-0.024507,24.339068,0.687676,444373.325796,0.953817,34.783704,18.070855,2.779206,0.073715,0.036985,179.769544,32.000000,196.659060,573.650100,179.734093,163.700053,32.000000,159.387930,69.159449,66.706529,91.818123,55.257736,21.815362,0.000000,61.110440,0.000000,33.057106,28.953677,36.576976
49.826200,75.073629,139.138502,2286.150838,101.999434,94.391026,14.789184,14.331691,138.340852,2.306794,72.187667,-87.665178,154.203007,139.407366,152.339275,138.824275,81.212596,137.246816,-0.000536,0.029698,32.000000,-235.677652,138.403405,-0.024485,24.346910,0.688048,444379.469742,0.955546,34.872201,17.980563,2.781815,0.085247,0.029774,180.049555,32.000000,196.963440,617.010861,180.099363,164.202146,32.000000,158.686157,69.150114,66.700499,91.793701,55.257736,21.886175,0.000000,61.023886,0.000000,33.059937,29.578367,36.688054
49.883755,75.043052,138.922251,2286.150838,101.991251,94.397414,14.438011,14.329122,138.303961,2.307156,72.116394,-87.677168,154.244029,139.337589,152.369015,138.778517,81.164519,137.058805,-0.000536,0.029691,32.000000,-235.680057,138.582432,-0.024468,24.398129,0.690660,444416.976139,0.958126,34.985784,18.019924,2.792477,0.075294,0.028941,180.501022,32.000000,195.957344,214.507014,182.680268,164.552503,32.000000,158.722389,69.173549,66.717754,91.788272,55.257736,21.809727,0.000000,61.114737,0.000000,33.040849,28.876021,36.709404
49.874807,75.046633,139.127051,2286.150838,101.978110,94.398699,14.598976,14.327124,138.321903,2.307252,72.224184,-87.683552,154.283785,139.344726,152.416828,138.830791,81.177734,137.134837,-0.000536,0.029687,32.000000,-235.680907,138.656466,-0.024450,24.397552,0.687264,444463.670801,0.957048,34.895677,17.977643,2.784920,0.085659,0.034838,180.773702,32.000000,195.770401,977.589793,184.482264,164.213074,32.000000,158.972505,69.177737,66.674882,91.821962,55.257736,21.865504,0.000000,61.149553,0.000000,33.047999,29.197952,36.575949
49.876294,75.046633,139.131284,2286.150838,101.976063,94.402569,14.795161,14.324841,138.298373,2.307399,72.276118,-87.670404,154.278174,139.339180,152.338393,138.836494,81.151683,137.238497,-0.000536,0.029696,32.000000,-235.687944,138.542256,-0.024436,24.420290,0.688435,444455.751252,0.957168,34.908511,18.000978,2.789526,0.076123,0.028769,181.121193,32.000000,195.816590,747.077839,183.713499,163.466764,32.000000,159.509824,69.171161,66.688282,91.837892,55.257736,21.902449,0.000000,61.108040,0.000000,33.059214,29.590322,36.736770
49.975939,75.063161,139.089370,2286.150838,101.974922,94.402554,14.446524,14.326696,138.328012,2.307384,72.311403,-87.671797,154.248182,139.339404,152.319328,138.855951,81.138116,137.107964,-0.000536,0.029688,32.000000,-235.682155,138.556348,-0.024403,24.447513,0.687820,444521.176699,0.957144,34.906973,18.076839,2.789527,0.075213,0.039889,180.160670,32.000000,196.382870,708.852189,181.297867,163.583884,32.000000,159.803539,69.163987,66.703582,91.841075,55.257736,21.868401,0.000000,61.155612,0.000000,33.084802,28.893049,36.731194
49.965179,75.063161,138.952193,2286.150838,101.982790,94.402494,14.595190,14.332262,138.312821,2.307654,72.407983,-87.681663,154.223442,139.399617,152.352173,138.804637,81.182359,137.147810,-0.000537,0.029712,32.000000,-235.676426,138.518677,-0.024342,24.439619,0.685356,444512.124610,0.955270,34.820549,18.027679,2.783127,0.074291,0.027513,179.867653,32.000000,196.658757,378.481588,179.737846,163.834317,32.000000,159.459898,69.191653,66.737994,91.866177,55.257736,21.852783,0.000000,61.055925,0.000000,33.095292,29.190381,36.671546
49.839836,75.066191,139.049675,-2284.042501,101.971841,94.402440,14.605766,14.331263,138.283221,2.307755,72.262046,-87.685748,154.181835,139.279046,152.368113,138.743336,81.183111,137.175868,-0.000538,0.029728,32.000000,-235.680375,138.416519,-0.024329,24.465058,0.685075,444439.012741,0.955443,34.831658,18.002588,2.780981,0.138881,0.026614,180.113763,32.000000,196.852809,400.531600,180.455245,164.165621,32.000000,158.743241,69.202050,66.700517,91.821611,55.257736,21.876411,0.000000,60.999426,0.000000,33.105783,29.211532,36.797812
49.890392,75.066191,139.084434,-2284.042501,101.970113,94.399883,14.442943,14.330121,138.311334,2.307877,72.221857,-87.671296,154.227391,139.390136,152.420599,138.815209,81.169273,137.238063,-0.000538,0.029732,32.000000,-235.680041,138.621774,-0.024339,24.477515,0.686752,444506.587834,0.958084,34.964238,18.015320,2.789930,0.073396,0.027545,180.643632,32.000000,195.965301,314.572162,182.785875,164.624001,32.000000,158.730255,69.196819,66.711100,91.843135,55.257736,21.911988,0.000000,61.085580,0.000000,33.119712,28.885887,36.566998
49.805865,75.079964,138.993988,-2284.042501,101.961427,94.402446,14.698893,14.329550,138.312234,2.308322,72.209884,-87.669593,154.279063,139.467703,152.411716,138.911284,81.136462,137.183133,-0.000538,0.029757,32.000000,-235.677662,138.599666,-0.024303,24.488215,0.685786,444493.401600,0.956822,34.911955,18.059042,2.787800,0.076429,0.018832,180.782259,32.000000,195.797797,505.948012,184.333526,164.122137,32.000000,158.863394,69.227792,66.677597,91.883535,55.257736,21.926352,0.000000,61.002934,0.000000,33.145575,29.397786,36.741832
49.850662,75.075557,139.138656,2286.150838,101.952161,94.408788,14.642140,14.325697,138.288605,2.308689,72.388282,-87.666136,154.291072,139.297787,152.350943,138.740704,81.189341,137.180749,-0.000539,0.029746,32.000000,-235.683974,138.720792,-0.024298,24.467103,0.686370,444624.128476,0.958908,35.013165,18.065462,2.790715,0.079484,0.032673,180.218272,32.000000,196.376758,-165.705914,181.325582,163.670935,32.000000,159.908224,69.225194,66.719564,91.908673,55.257736,21.855571,0.000000,61.201972,0.000000,33.158525,29.284279,36.727085
49.831114,75.063436,139.175670,2286.150838,101.947860,94.410082,14.782887,14.328409,138.278569,2.308830,72.452196,-87.676582,154.222465,139.321868,152.359537,138.783345,81.213318,137.248267,-0.000539,0.029766,32.000000,-235.681590,138.686793,-0.024315,24.473214,0.687025,444530.846544,0.957899,34.962406,18.011438,2.791110,0.074521,0.029589,179.908480,32.000000,196.677920,627.995317,179.851440,163.839088,32.000000,159.457537,69.201795,66.704010,91.901618,55.257736,21.968052,0.000000,61.112564,0.000000,33.158660,29.565774,36.601334
49.874419,75.114949,139.131778,2286.150838,101.939090,94.411330,14.417072,14.328409,138.288702,2.308982,72.379997,-87.674633,154.220675,139.315343,152.401353,138.760202,81.213840,137.086169,-0.000538,0.029784,32.000000,-235.677492,138.501608,-0.024380,24.445257,0.687323,444490.337627,0.958220,34.970508,18.019898,2.792947,0.071975,0.038280,180.148470,32.000000,196.871075,833.486522,180.513262,164.304733,32.000000,158.906451,69.221427,66.718702,91.897280,55.257736,21.893000,0.000000,61.037562,0.000000,33.169196,28.834144,36.772353
49.830433,75.114949,138.987485,2286.150838,101.954586,94.412639,14.725463,14.334973,138.361949,2.309445,72.278269,-87.661733,154.279799,139.392541,152.404110,138.837825,81.191496,137.173864,-0.000537,0.029764,32.000000,-235.682566,138.602804,-0.024488,24.453650,0.687332,444534.108651,0.957626,34.977228,17.941478,2.789642,0.071005,0.038635,180.582503,32.000000,196.007816,891.575997,182.812345,164.625466,32.000000,158.807449,69.220293,66.733394,91.881677,55.257736,21.918358,0.000000,61.106691,0.000000,33.238196,29.450927,36.681231
49.971851,75.133957,138.943046,2286.150838,101.945958,94.410696,14.742897,14.333689,138.423751,2.309480,72.266742,-87.666267,154.313379,139.449982,152.418051,138.875004,81.177964,137.315089,-0.000538,0.029781,32.000000,-235.677457,138.714100,-0.024506,24.465556,0.687070,444603.562579,0.958408,35.022725,18.005974,2.789209,0.078928,0.033874,180.782022,32.000000,195.818374,310.436063,184.370861,164.233643,32.000000,158.939321,69.216041,66.702469,91.905118,55.257736,21.924748,0.000000,60.967357,0.000000,33.277807,29.485793,36.664797
49.999464,75.126794,139.201722,2286.150838,101.919528,94.409416,14.424253,14.330977,138.392111,2.309560,72.215285,-87.664105,154.287756,139.418887,152.409811,138.937973,81.195482,137.271241,-0.000538,0.029806,32.000000,-235.679677,138.574661,-0.024503,24.454069,0.684384,444570.920406,0.955673,34.895564,18.087345,2.780426,0.076287,0.027744,181.160261,32.000000,195.961822,569.448034,183.987218,163.519759,32.000000,159.514843,69.215738,66.715496,91.898155,55.257736,22.001949,0.000000,60.999208,0.000000,33.292720,28.848506,36.630241
49.930518,75.066466,139.235570,2286.150838,101.930683,94.414484,14.702298,14.327695,138.444725,2.309584,72.235493,-87.663001,154.331499,139.476288,152.370230,138.877485,81.185726,137.307626,-0.000537,0.029809,32.000000,-235.680500,138.663564,-0.024540,24.453440,0.685529,444510.105624,0.954983,34.859898,18.048768,2.784064,0.068669,0.026793,180.236047,32.000000,196.443928,1025.123347,181.343562,163.622489,32.000000,159.885563,69.208107,66.736584,91.922900,55.257736,22.003160,0.000000,61.026704,0.000000,33.313779,29.404595,36.720042
50.005897,75.066466,139.067733,2286.150838,101.935639,94.419508,14.784328,14.330264,138.362796,2.309323,72.245239,-87.695681,154.264959,139.474778,152.390374,138.881195,81.224097,137.270201,-0.000538,0.029780,32.000000,-235.675965,138.660748,-0.024586,24.441586,0.686693,444513.363236,0.956471,34.870762,18.075999,2.788587,0.085254,0.030866,179.842161,32.000000,196.629707,803.444200,180.019502,163.827971,32.000000,159.430560,69.212724,66.721637,91.925616,55.257736,21.984706,0.000000,60.983023,0.000000,33.266370,29.568657,36.694143
49.981923,75.006690,139.120172,2286.150838,101.922641,94.419423,14.700846,14.337827,138.388338,2.309110,72.193521,-87.660829,154.209008,139.477448,152.415446,138.893321,81.239718,137.356447,-0.000538,0.029793,32.000000,-235.671680,138.669617,-0.024633,24.448798,0.685093,444429.115647,0.954701,34.792932,18.019655,2.781027,0.081088,0.035400,180.104631,32.000000,196.839986,880.318560,180.208309,164.425910,32.000000,158.817721,69.184946,66.712522,91.892912,55.257736,22.010192,0.000000,61.000522,0.000000,33.213247,29.401692,36.914246
50.092522,75.035614,139.130704,2286.150838,101.956833,94.423162,14.432036,14.325983,138.446771,2.309108,72.095935,-87.685181,154.280027,139.436404,152.480179,138.936727,81.241995,137.216621,-0.000539,0.029784,32.000000,-235.680738,138.675556,-0.024600,24.468048,0.685406,444340.935588,0.955437,34.757900,18.045447,2.783410,0.076539,0.028321,180.669676,32.000000,196.032604,832.681107,182.873509,164.716166,32.000000,158.627056,69.225113,66.739894,91.923074,55.257736,22.022028,0.000000,61.033169,0.000000,33.245583,28.864072,36.900966
49.986858,75.064538,139.169804,-2284.042501,101.963130,94.424458,14.544401,14.329550,138.481882,2.309130,72.009805,-87.686649,154.335153,139.519903,152.491065,138.968978,81.215160,137.343272,-0.000538,0.029808,32.000000,-235.678317,138.764293,-0.024546,24.462881,0.683318,444331.359835,0.952988,34.672749,17.976019,2.777475,0.074589,0.032751,180.761312,32.000000,195.850347,665.908600,184.360904,164.301053,32.000000,158.951340,69.234546,66.716447,91.931754,55.257736,22.053577,0.000000,60.978133,0.000000,33.281123,29.088803,36.749389
50.006724,75.007241,139.179304,2286.150838,101.974404,94.426927,14.692365,14.327124,138.353773,2.308821,72.122785,-87.688912,154.316654,139.588601,152.373931,138.885552,81.171295,137.354232,-0.000538,0.029784,32.000000,-235.681399,138.738046,-0.024560,24.437206,0.685318,444476.795677,0.955262,34.810654,18.063681,2.784128,0.083043,0.028066,181.196731,32.000000,195.845311,-1293.540981,183.924943,163.570241,32.000000,159.510941,69.199700,66.702326,91.913902,55.257736,22.100311,0.000000,61.014372,0.000000,33.291842,29.384730,36.589815
49.840559,75.007241,139.175108,2286.150838,101.976543,94.431969,14.582498,14.334117,138.456540,2.308893,72.279489,-87.653656,154.268857,139.468517,152.377216,138.891567,81.221373,137.331025,-0.000538,0.029766,32.000000,-235.671784,138.684180,-0.024568,24.434662,0.685695,444486.458753,0.954638,34.732853,18.112808,2.783212,0.072831,0.031845,180.322778,32.000000,196.379112,856.526915,181.456973,163.631748,32.000000,159.635554,69.216173,66.700935,91.931824,55.257736,22.085793,0.000000,61.049952,0.000000,33.237532,29.164997,36.741539
49.850808,75.015229,139.062132,2286.150838,101.973766,94.435781,14.582891,14.331548,138.414256,2.309178,72.313658,-87.684651,154.232709,139.517171,152.416827,138.883946,81.253371,137.294013,-0.000538,0.029741,32.000000,-235.679762,138.596769,-0.024571,24.429705,0.688320,444506.241891,0.958224,34.904541,18.051588,2.792407,0.071929,0.036700,179.850097,32.000000,196.670238,814.981445,179.800819,163.858153,32.000000,159.538421,69.216778,66.734867,91.963437,55.257736,22.060401,0.000000,61.063624,0.000000,33.247359,29.165782,36.719602
50.132345,75.059029,139.198613,2286.150838,101.968758,94.437006,14.793539,14.321844,138.362712,2.309097,72.314849,-87.667228,154.278340,139.482019,152.435260,138.913357,81.272162,137.324792,-0.000537,0.029729,32.000000,-235.685204,138.670113,-0.024572,24.456823,0.687793,444471.207310,0.958147,34.901926,18.001816,2.789566,0.077452,0.031549,180.095127,32.000000,196.882478,718.505302,180.309756,164.416522,32.000000,158.737458,69.248595,66.747617,91.965013,55.257736,22.118506,0.000000,60.871948,0.000000,33.294748,29.587078,36.579177
50.018526,75.078587,139.145271,2286.150838,102.003455,94.436926,14.605764,14.334402,138.443424,2.309297,72.023726,-87.655969,154.294550,139.416276,152.457954,139.001537,81.234349,137.365101,-0.000537,0.029721,32.000000,-235.677236,138.791498,-0.024551,24.478145,0.683499,444351.849632,0.952141,34.655135,17.997805,2.776623,0.074790,0.025202,180.695983,32.000000,196.027528,32.000000,182.665910,164.675733,32.000000,158.683962,69.225274,66.720478,91.946667,55.257736,22.104559,0.000000,60.953962,0.000000,33.304552,29.211528,36.642346
49.906296,75.007516,139.256958,-2284.042501,102.032076,94.436942,14.760601,14.328551,138.534491,2.309800,71.983463,-87.676115,154.300341,139.502755,152.452002,139.017525,81.188104,137.387165,-0.000537,0.029716,32.000000,-235.679644,138.784015,-0.024529,24.471877,0.683499,444351.849632,0.952141,34.655135,17.997805,2.776623,0.078854,0.033273,180.775297,32.000000,195.776076,32.000000,184.432869,164.409626,32.000000,158.902298,69.213356,66.681031,91.947092,55.257736,22.133283,0.000000,60.948501,0.000000,33.340904,29.521203,36.842786
50.014949,75.007516,139.222798,-2284.042501,102.033861,94.439378,14.499662,14.328694,138.537249,2.310120,72.090453,-87.694327,154.343263,139.521494,152.438146,138.918577,81.184945,137.387960,-0.000538,0.029719,32.000000,-235.677699,138.937690,-0.024539,24.490523,0.686141,444608.636508,0.955581,34.837417,18.129065,2.784700,0.081086,0.038029,181.069294,32.000000,196.009628,-27836.836437,184.046585,163.601670,32.000000,159.597077,69.218530,66.705382,91.982803,55.257736,22.171729,0.000000,60.918760,0.000000,33.273296,28.999324,36.760394
49.938442,74.976664,139.257584,2286.150838,102.068404,94.444108,14.608919,14.330407,138.506764,2.310225,72.087714,-87.659153,154.320956,139.607217,152.364971,139.003571,81.177303,137.396366,-0.000537,0.029714,32.000000,-235.681559,138.842160,-0.024548,24.497368,0.686141,444608.636508,0.955581,34.837417,18.129065,2.784700,0.074310,0.027099,180.285279,32.000000,196.369849,336.023199,181.475593,163.500714,32.000000,159.789683,69.211899,66.708313,91.961906,55.257736,22.261300,0.000000,61.025151,0.000000,33.241237,29.217838,36.671473
49.872950,74.957106,139.159463,-2284.042501,102.090311,94.446267,14.739382,14.332119,138.490008,2.310393,72.138155,-87.680506,154.268504,139.601099,152.400373,139.005121,81.236560,137.443133,-0.000534,0.029735,32.000000,-235.675913,138.819236,-0.024548,24.491284,0.685501,444555.082929,0.956238,34.772775,18.127024,2.788585,0.079735,0.037505,179.980735,32.000000,196.707777,530.830144,179.888410,163.842896,32.000000,159.453455,69.236136,66.743452,91.983232,55.257736,22.186547,0.000000,60.994992,0.000000,33.217330,29.478763,36.931047
49.840131,74.970329,139.289825,-2284.042501,102.061835,94.447550,14.491003,14.328837,138.490485,2.310423,72.050621,-87.680865,154.279790,139.518374,152.454535,138.937462,81.253359,137.358720,-0.000535,0.029718,32.000000,-235.681654,138.767658,-0.024566,24.466553,0.686170,444469.750180,0.957614,34.820905,18.090210,2.790279,0.082728,0.031691,180.094415,32.000000,196.966221,-1789.985797,180.295912,164.332032,32.000000,158.826542,69.222360,66.721721,91.965852,55.257736,22.251895,0.000000,60.950634,0.000000,33.210206,28.982005,36.575949
49.846211,74.970329,139.172671,-2284.042501,102.045195,94.446167,14.661736,14.329836,138.557186,2.310689,72.076696,-87.677429,154.310075,139.521657,152.493989,138.954433,81.272781,137.311726,-0.000533,0.029738,32.000000,-235.676393,138.807163,-0.024590,24.494169,0.688032,444477.870142,0.958122,34.868071,18.032899,2.794732,0.077058,0.032900,180.770066,32.000000,196.001987,905.621889,182.708527,164.661786,32.000000,158.827403,69.225289,66.753400,91.975332,55.257736,22.227037,0.000000,61.002460,0.000000,33.218088,29.323471,36.727526
49.920251,74.998977,139.378011,-2284.042501,102.041535,94.447090,14.581844,14.326411,138.461909,2.310767,72.119761,-87.643331,154.325785,139.505997,152.454754,139.065419,81.236660,137.330175,-0.000534,0.029740,32.000000,-235.683096,138.809448,-0.024564,24.505525,0.686585,444433.065589,0.958102,34.861780,17.990913,2.792041,0.076005,0.027588,180.875086,32.000000,195.730609,-99754.815530,184.366342,164.356801,32.000000,158.918493,69.227169,66.702799,91.981309,55.257736,22.263388,0.000000,60.856402,0.000000,33.244088,29.163689,36.601774
49.855685,75.025697,139.389305,2286.150838,102.039698,94.453073,14.485653,14.329836,138.502271,2.311096,72.124127,-87.664272,154.363462,139.503713,152.408717,138.964700,81.209073,137.522633,-0.000534,0.029717,32.000000,-235.678524,138.881237,-0.024546,24.493618,0.686195,444499.015947,0.956588,34.813882,18.035892,2.792013,0.070427,0.021314,181.190562,32.000000,195.860337,633.664305,184.082427,163.645718,32.000000,159.625867,69.214125,66.698048,91.984796,55.257736,22.340281,0.000000,60.986954,0.000000,33.271285,28.971307,36.710651
