OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, December 2, 2019
4:33:27 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
50.115666,80.251366,139.620954,2286.150838,101.252981,93.654874,14.780011,14.330835,138.813147,2.327045,77.830807,-87.607069,158.675018,140.044008,156.616183,139.420409,80.855932,137.874110,-0.000528,0.029928,32.000000,-235.676541,139.186690,-0.024496,24.466867,0.689730,447430.598086,0.955242,39.777619,18.641759,2.783113,0.086720,0.030262,185.512646,32.000000,200.774638,-99752.021249,188.095343,169.760720,32.000000,163.759761,69.290873,66.255030,92.423824,55.257736,20.860875,0.000000,60.570409,0.000000,26.357917,29.560022,36.617841
50.168190,80.251366,139.486905,2286.150838,101.274003,93.654886,14.493898,14.329693,138.820504,2.327260,77.937352,-87.605937,158.757060,139.954942,156.611204,139.428394,80.814561,137.826118,-0.000528,0.029947,32.000000,-235.680470,139.242817,-0.024529,24.480059,0.690967,447549.078396,0.957044,39.819326,18.641276,2.786781,0.091303,0.032826,185.636375,32.000000,200.664547,575.931373,189.875140,168.943450,32.000000,164.216988,69.309068,66.259537,92.461016,55.257736,20.846097,0.000000,60.600322,0.000000,26.458699,28.987797,36.710504
50.278258,80.283348,139.661656,-2284.042501,101.260004,93.658725,14.639641,14.333546,138.815041,2.327344,77.960252,-87.616378,158.758547,140.018499,156.547742,139.446427,80.866214,137.818218,-0.000528,0.029958,32.000000,-235.672191,139.181896,-0.024535,24.518166,0.687183,447778.109165,0.955646,39.810565,18.695789,2.780385,0.088736,0.023211,185.746912,32.000000,200.893869,-789.287024,188.293600,168.673500,32.000000,164.778638,69.302818,66.277855,92.467930,55.257736,20.922178,0.000000,60.597588,0.000000,26.534974,29.279282,36.664063
50.205722,80.259637,139.456698,2286.150838,101.241768,93.665088,14.608136,14.326411,138.904497,2.327610,77.920899,-87.617828,158.723142,140.022293,156.547365,139.375893,80.869324,137.883072,-0.000529,0.029969,32.000000,-235.683588,139.181614,-0.024572,24.546385,0.685384,447688.701885,0.953728,39.729341,18.640354,2.777774,0.091928,0.030421,184.949150,32.000000,201.400481,-1144.122282,185.949652,168.684548,32.000000,164.783362,69.302818,66.293275,92.473020,55.257736,20.902304,0.000000,60.554221,0.000000,26.557750,29.216272,36.793850
50.093760,80.187954,139.542555,2286.150838,101.228178,93.672797,14.722316,14.326696,138.841696,2.327467,77.739022,-87.594152,158.690225,139.960917,156.645777,139.383675,80.929325,137.825896,-0.000529,0.029962,32.000000,-235.681172,139.120551,-0.024626,24.542136,0.685384,447688.701885,0.953728,39.729341,18.640354,2.777774,0.074931,0.028677,185.031615,32.000000,201.713662,849.986503,186.195359,169.562228,32.000000,163.863766,69.315529,66.305199,92.481708,55.257736,20.972377,0.000000,60.597147,0.000000,26.541828,29.444631,36.855625
50.128436,80.185197,139.550399,2286.150838,101.235984,93.685002,14.437113,14.327410,138.752682,2.327450,77.645686,-87.628038,158.763444,139.992624,156.631576,139.389767,80.882799,137.821060,-0.000530,0.029938,32.000000,-235.687179,139.187997,-0.024635,24.514573,0.684694,447721.667926,0.954941,39.780213,18.668294,2.777705,0.082379,0.021479,185.493404,32.000000,200.880965,558.318152,188.293731,169.835875,32.000000,163.700403,69.319429,66.281189,92.499255,55.257736,21.046316,0.000000,60.555481,0.000000,26.573045,28.874227,36.736623
50.328949,80.185197,139.595815,2286.150838,101.238549,93.697211,14.709049,14.325983,138.853404,2.327286,77.663423,-87.603962,158.771564,139.997070,156.645381,139.344988,80.844885,137.752541,-0.000531,0.029932,32.000000,-235.682705,139.272881,-0.024634,24.500542,0.686856,447620.496190,0.957359,39.823813,18.580919,2.785628,0.093335,0.029133,185.695125,32.000000,200.766912,624.151591,189.791281,168.941471,32.000000,164.204508,69.307618,66.271836,92.505901,55.257736,21.061279,0.000000,60.437398,0.000000,26.601133,29.418097,36.726425
50.040517,80.176650,139.581624,-2284.042501,101.241135,93.702280,14.741251,14.328266,138.757788,2.327260,77.679764,-87.581699,158.795388,139.867873,156.599785,139.296096,80.894865,137.783065,-0.000530,0.029954,32.000000,-235.679438,139.189342,-0.024837,24.446411,0.687228,447740.696935,0.956764,39.785329,18.625130,2.783857,0.073878,0.020925,185.961251,32.000000,200.973136,1017.337301,188.269411,168.667138,32.000000,164.555020,69.292358,66.277360,92.505505,55.257736,21.075778,0.000000,60.419645,0.000000,26.622665,29.482502,36.589595
50.099318,80.147426,139.537768,2286.150838,101.231156,93.704833,14.348929,14.332975,138.829016,2.327495,77.770722,-87.599893,158.760169,139.846808,156.538794,139.321503,80.882076,137.808342,-0.000529,0.029966,32.000000,-235.675056,139.140862,-0.024849,24.394379,0.690741,447834.582202,0.958619,39.867400,18.594867,2.789372,0.079278,0.023170,184.871682,32.000000,201.421964,32.000000,186.062823,168.684311,32.000000,164.729945,69.303775,66.283400,92.507839,55.257736,21.105457,0.000000,60.544315,0.000000,26.622073,28.697859,36.738384
50.206458,80.153215,139.427149,-2284.042501,101.200471,93.709886,14.754666,14.322558,138.722334,2.327640,77.807166,-87.604301,158.735610,139.858576,156.653893,139.229922,80.909627,137.740627,-0.000530,0.029979,32.000000,-235.687113,139.022270,-0.024864,24.389842,0.691073,447804.743132,0.957353,39.777557,18.619762,2.785223,0.072656,0.039793,184.739145,32.000000,201.822120,32.000000,184.740872,169.097218,32.000000,164.380081,69.313242,66.306654,92.530988,55.257736,21.114971,0.000000,60.560853,0.000000,26.646558,29.509331,36.880497
50.195278,80.153215,139.435195,-2284.042501,101.217235,93.707489,14.641473,14.331834,138.715430,2.327719,77.674943,-87.580405,158.728901,139.881391,156.647544,139.256637,80.891258,137.675628,-0.000529,0.029954,32.000000,-235.679476,139.098931,-0.024856,24.386065,0.689076,447732.873848,0.955238,39.673034,18.559778,2.777076,0.086247,0.030629,185.144403,32.000000,201.659714,582.942956,186.025045,169.568150,32.000000,163.818368,69.307921,66.299647,92.489009,55.257736,21.124904,0.000000,60.470277,0.000000,26.677615,29.282946,36.849315
50.085122,80.165071,139.359224,2286.150838,101.218723,93.704972,14.470312,14.325697,138.732501,2.327527,77.655031,-87.603760,158.751289,139.805111,156.697931,139.222794,80.891354,137.697243,-0.000529,0.029948,32.000000,-235.685777,139.106989,-0.024885,24.393644,0.689374,447759.201182,0.955463,39.684536,18.547002,2.777855,0.078035,0.018139,185.441589,32.000000,200.899558,-99758.633572,188.372963,169.880353,32.000000,163.741399,69.332605,66.279826,92.524273,55.257736,21.197913,0.000000,60.566632,0.000000,26.715861,28.940624,36.592383
49.890126,80.171136,139.210829,2286.150838,101.215486,93.707533,14.760339,14.329265,138.632940,2.327530,77.752000,-87.587197,158.809381,139.845708,156.665925,139.200937,80.863702,137.644166,-0.000530,0.029947,32.000000,-235.683356,139.144820,-0.024858,24.436970,0.690469,447816.488803,0.957724,39.809831,18.557265,2.782448,0.081684,0.037184,185.762281,32.000000,200.840879,32.000000,189.835270,169.147817,32.000000,164.305031,69.333119,66.277007,92.537002,55.257736,21.102202,0.000000,60.620771,0.000000,26.749489,29.520678,36.751297
49.909562,80.192917,139.423844,2286.150838,101.193364,93.707543,14.507356,14.323557,138.648642,2.327442,77.915801,-87.592906,158.794660,139.769529,156.599434,139.139490,80.881411,137.567775,-0.000530,0.029954,32.000000,-235.684475,138.987211,-0.024852,24.474840,0.691513,447981.714718,0.961850,40.017176,18.559479,2.790348,0.095157,0.045187,185.932313,32.000000,200.989289,32.000000,188.335191,168.734149,32.000000,164.680729,69.310659,66.253215,92.533458,55.257736,21.189657,0.000000,60.443473,0.000000,26.777913,29.014713,36.591576
50.056176,80.192917,139.136779,2286.150838,101.198742,93.707572,14.487194,14.328123,138.510201,2.327155,77.944166,-87.618877,158.777706,139.743428,156.594896,139.048389,80.917246,137.604989,-0.000530,0.029957,32.000000,-235.686137,138.828129,-0.024837,24.478774,0.691230,447966.332443,0.961538,40.018866,18.505147,2.793530,0.085571,0.034208,184.882288,32.000000,201.471310,711.186612,186.167908,168.786666,32.000000,164.882497,69.297778,66.257376,92.532444,55.257736,21.120302,0.000000,60.511276,0.000000,26.831056,28.974387,36.732441
50.012087,80.221314,139.421399,-2284.042501,101.193646,93.699930,14.771180,14.328979,138.503539,2.326704,77.849390,-87.614448,158.731276,139.650486,156.616696,139.127149,80.890142,137.558179,-0.000530,0.029984,32.000000,-235.682494,138.838123,-0.024849,24.471824,0.687484,447829.568670,0.958567,39.867519,18.487156,2.779613,0.081160,0.032937,184.762818,32.000000,201.812699,-99750.474839,184.726526,169.119577,32.000000,164.036460,69.269426,66.271434,92.514587,55.257736,21.166674,0.000000,60.488549,0.000000,26.893754,29.542361,36.564283
50.224337,80.238132,139.170724,-2284.042501,101.160502,93.685919,14.595662,14.329978,138.541311,2.325755,77.715562,-87.582748,158.757003,139.666330,156.652684,139.049103,80.911525,137.518368,-0.000530,0.030016,32.000000,-235.681823,138.863758,-0.024846,24.444838,0.689740,447897.184555,0.959326,39.941393,18.491815,2.787754,0.102998,0.028452,185.155598,32.000000,201.743263,32.000000,186.125940,169.574090,32.000000,163.910927,69.303607,66.274062,92.529222,55.257736,21.168751,0.000000,60.396971,0.000000,26.947737,29.191325,36.703314
50.131527,80.207529,139.370487,2286.150838,101.141644,93.674453,14.573379,14.327124,138.503809,2.325370,77.572345,-87.613866,158.807658,139.647000,156.696293,139.018217,80.854699,137.490048,-0.000530,0.030029,32.000000,-235.681727,138.997305,-0.024860,24.407597,0.685977,447706.659572,0.955016,39.739560,18.451339,2.770982,0.084091,0.039095,185.540180,32.000000,200.823510,32.000000,188.260152,169.935487,32.000000,163.585422,69.302565,66.253011,92.507905,55.257736,21.154559,0.000000,60.481473,0.000000,26.987288,29.146759,36.640292
49.990215,80.207529,139.271225,2286.150838,101.122206,93.662954,14.697742,14.327695,138.553247,2.325543,77.621527,-87.587468,158.877383,139.637620,156.711070,139.081534,80.829892,137.456992,-0.000531,0.030015,32.000000,-235.680664,138.886275,-0.024856,24.372087,0.689268,447761.498506,0.956648,39.804477,18.494581,2.780097,0.089996,0.033773,185.853482,32.000000,200.871368,32.000000,189.773908,169.080024,32.000000,163.992962,69.323386,66.260153,92.547697,55.257736,21.234369,0.000000,60.511348,0.000000,26.992106,29.395484,36.693190
49.949607,80.156524,139.401297,2286.150838,101.110006,93.645130,14.609484,14.324984,138.561650,2.325532,77.713412,-87.596839,158.883389,139.529039,156.655545,139.033841,80.849157,137.457055,-0.000529,0.030019,32.000000,-235.682884,138.860395,-0.024858,24.344785,0.689268,447761.498506,0.956648,39.804477,18.494581,2.780097,0.083537,0.027380,185.952960,32.000000,201.028788,32.000000,188.352443,168.910633,32.000000,164.742940,69.316305,66.252629,92.560644,55.257736,21.311712,0.000000,60.519026,0.000000,26.980176,29.218968,36.785853
50.161515,80.139982,139.116732,2286.150838,101.093750,93.632373,14.762554,14.325412,138.492617,2.325391,77.808436,-87.598685,158.781294,139.573675,156.629459,138.982279,80.910492,137.409654,-0.000531,0.030018,32.000000,-235.682620,138.775655,-0.024848,24.339566,0.691858,447820.530817,0.959351,39.950180,18.503528,2.785970,0.081973,0.035520,184.900110,32.000000,201.519292,32.000000,186.159688,168.899914,32.000000,164.781239,69.310872,66.269266,92.578327,55.257736,21.307452,0.000000,60.521103,0.000000,26.988315,29.525108,36.704928
50.012299,80.150734,139.357022,2286.150838,101.072020,93.619682,14.421204,14.327552,138.469098,2.324995,77.687993,-87.604504,158.810761,139.516600,156.682035,138.938785,80.894109,137.443627,-0.000531,0.030040,32.000000,-235.681463,138.803248,-0.024863,24.326138,0.693675,447659.423020,0.959939,39.941102,18.484294,2.790839,0.086543,0.028759,184.857860,32.000000,201.838412,32.000000,184.788651,169.213952,32.000000,164.120809,69.320106,66.261030,92.571859,55.257736,21.332263,0.000000,60.470723,0.000000,27.022576,28.842408,36.715567
49.956979,80.126197,139.127799,2286.150838,101.054922,93.612487,14.746581,14.328979,138.453037,2.324768,77.557585,-87.590244,158.791215,139.581810,156.739466,139.035229,80.927139,137.460235,-0.000529,0.030059,32.000000,-235.677085,138.760459,-0.024700,24.371641,0.692830,447419.728140,0.958330,39.870594,18.432899,2.786455,0.081807,0.024875,185.080346,32.000000,201.945261,-2539.154788,186.216358,169.686063,32.000000,164.069239,69.303122,66.276493,92.562014,55.257736,21.355587,0.000000,60.369951,0.000000,27.047612,29.493162,36.726205
50.157871,80.126197,139.196470,2286.150838,101.035852,93.602850,14.570957,14.324128,138.431024,2.324431,77.431746,-87.617838,158.820905,139.567007,156.720901,139.032821,80.874661,137.415063,-0.000530,0.030050,32.000000,-235.685871,138.787586,-0.024531,24.363406,0.691153,447324.168114,0.959579,39.903161,18.407837,2.784952,0.081307,0.025026,185.450125,32.000000,200.986902,-99754.046152,188.408945,169.827533,32.000000,163.772236,69.295992,66.242246,92.584600,55.257736,21.315460,0.000000,60.365383,0.000000,27.044798,29.141914,36.568025
49.932899,80.083463,139.093119,2286.150838,100.985459,93.587690,14.451194,14.322700,138.394621,2.323966,77.470526,-87.621701,158.854800,139.522189,156.740913,138.930348,80.836137,137.370540,-0.000530,0.030026,32.000000,-235.688118,138.779959,-0.024524,24.438648,0.688597,447271.156187,0.954975,39.696019,18.438639,2.775167,0.081809,0.034115,185.782728,32.000000,200.934818,965.746510,189.760103,169.188637,32.000000,164.180058,69.289763,66.227658,92.589026,55.257736,21.291293,0.000000,60.496187,0.000000,27.019624,28.902388,36.638017
49.849065,80.046244,139.270842,-2284.042501,100.944428,93.572455,14.694337,14.330264,138.352173,2.323597,77.634348,-87.591234,158.851839,139.491580,156.717554,138.913301,80.860777,137.453031,-0.000529,0.030063,32.000000,-235.681866,138.723727,-0.024514,24.430649,0.689197,447326.597146,0.959409,39.885300,18.455794,2.785601,0.088074,0.031761,185.822795,32.000000,201.091058,-99753.500261,188.768011,169.021787,32.000000,164.721600,69.286082,66.260225,92.604851,55.257736,21.363109,0.000000,60.532088,0.000000,26.995367,29.388674,36.698472
50.044599,80.084566,138.954362,-2284.042501,100.896719,93.560995,14.493024,14.324841,138.349365,2.323175,77.754078,-87.576677,158.812875,139.426943,156.647905,138.921243,80.879305,137.312445,-0.000530,0.030081,32.000000,-235.683355,138.576520,-0.024522,24.445493,0.691397,447207.580901,0.961107,39.934744,18.470743,2.793851,0.075446,0.024865,184.866993,32.000000,201.535504,-24523.515442,186.269696,168.727875,32.000000,164.826853,69.275925,66.250865,92.595245,55.257736,21.347700,0.000000,60.482245,0.000000,27.003047,28.986048,36.728333
49.768216,80.084566,139.022251,-2284.042501,100.852451,93.549496,14.664151,14.328551,138.267271,2.322574,77.768597,-87.612277,158.779635,139.408631,156.713887,138.843138,80.911483,137.278283,-0.000529,0.030114,32.000000,-235.680136,138.665562,-0.024477,24.446568,0.686434,447066.972837,0.957082,39.771106,18.384733,2.776611,0.086932,0.045953,184.889977,32.000000,201.943817,-99757.735789,184.639248,169.152199,32.000000,164.266720,69.306551,66.302440,92.648421,55.257736,21.297110,0.000000,60.568894,0.000000,27.054221,29.328301,36.648289
49.951526,80.123164,139.017897,2286.150838,100.837599,93.531647,14.649076,14.326411,138.262842,2.322137,77.703638,-87.590376,158.823791,139.422313,156.698496,138.770591,80.923319,137.283815,-0.000529,0.030123,32.000000,-235.682440,138.489005,-0.024459,24.449663,0.690860,447092.325542,0.962536,40.056750,18.336150,2.793394,0.078546,0.029701,185.021454,32.000000,201.859071,32.000000,186.061402,169.721740,32.000000,163.851004,69.277994,66.280867,92.616045,55.257736,21.339386,0.000000,60.460042,0.000000,27.109935,29.298151,36.631341
49.957583,80.133089,138.937867,2286.150838,100.805295,93.516356,14.473691,14.324698,138.295942,2.321824,77.569336,-87.594850,158.880755,139.428757,156.735595,138.804733,80.887317,137.240313,-0.000530,0.030127,32.000000,-235.683497,138.534119,-0.024472,24.413366,0.687894,446941.599853,0.958583,39.905761,18.326971,2.783056,0.081647,0.034423,185.408227,32.000000,201.040693,32.000000,188.390120,169.817692,32.000000,163.854175,69.305094,66.268052,92.637912,55.257736,21.281515,0.000000,60.453790,0.000000,27.140557,28.947381,36.694951
49.865323,80.117650,138.960988,2286.150838,100.796327,93.497343,14.647050,14.327410,138.267273,2.321779,77.640140,-87.605946,158.917661,139.337671,156.795627,138.655712,80.834637,137.156017,-0.000528,0.030147,32.000000,-235.683081,138.425719,-0.024487,24.332800,0.688339,446941.147542,0.958334,39.909431,18.342078,2.781117,0.080279,0.021991,185.867276,32.000000,200.983729,32.000000,189.823410,169.239760,32.000000,164.282763,69.312984,66.243045,92.664340,55.257736,21.325752,0.000000,60.381784,0.000000,27.162661,29.294100,36.686440
50.019218,80.117650,138.937092,2286.150838,100.796098,93.478266,14.545095,14.327981,138.237772,2.321785,77.700800,-87.588157,158.916531,139.369562,156.725778,138.754885,80.841420,137.148099,-0.000527,0.030141,32.000000,-235.686772,138.542785,-0.024465,24.364717,0.691975,446969.888514,0.960226,39.989334,18.354257,2.786726,0.082720,0.025892,185.842890,32.000000,201.028393,32.000000,188.617508,168.930740,32.000000,164.566496,69.288482,66.256799,92.649208,55.257736,21.291941,0.000000,60.402572,0.000000,27.167243,29.090191,36.623491
49.800788,80.124818,138.858283,-2284.042501,100.786573,93.460406,14.690870,14.327981,138.193480,2.321506,77.715874,-87.590106,158.854737,139.241345,156.687988,138.716748,80.902008,137.103045,-0.000524,0.030183,32.000000,-235.683493,138.474748,-0.024421,24.329076,0.691975,446969.888514,0.960226,39.989334,18.354257,2.786726,0.086009,0.032800,184.803590,32.000000,201.506830,32.000000,186.386277,168.805751,32.000000,164.923747,69.288862,66.277186,92.641496,55.257736,21.265915,0.000000,60.519719,0.000000,27.201433,29.381740,36.740805
49.902121,80.126197,139.139736,2286.150838,100.748682,93.447691,14.419547,14.330835,138.173289,2.321122,77.657348,-87.586440,158.822386,139.282370,156.733336,138.741278,80.900641,137.140506,-0.000527,0.030168,32.000000,-235.673919,138.508765,-0.024413,24.303479,0.688462,446789.330412,0.956741,39.830371,18.343668,2.777674,0.080421,0.038104,184.880620,32.000000,201.911980,32.000000,184.962563,169.227144,32.000000,164.315795,69.290150,66.279312,92.666015,55.257736,21.273665,0.000000,60.368586,0.000000,27.223652,28.839094,36.685193
49.828169,80.096697,138.932813,2286.150838,100.729454,93.429887,14.627247,14.327267,138.143408,2.320687,77.484566,-87.611124,158.812536,139.333450,156.720441,138.707559,80.846532,137.213172,-0.000527,0.030185,32.000000,-235.682076,138.487250,-0.024427,24.322834,0.692300,446713.780922,0.961240,40.063275,18.261423,2.788275,0.089060,0.031636,185.022016,32.000000,201.889634,32.000000,186.096811,169.595569,32.000000,163.860934,69.296732,66.283416,92.621110,55.257736,21.298249,0.000000,60.495793,0.000000,27.214397,29.254494,36.697372
50.076730,80.077949,139.008266,2286.150838,100.713192,93.412046,14.696903,14.330549,138.133779,2.320126,77.503528,-87.583964,158.847153,139.334449,156.778176,138.733333,80.898727,137.150015,-0.000526,0.030213,32.000000,-235.675188,138.434895,-0.024677,24.330046,0.692146,446619.810400,0.960214,40.006817,18.369824,2.788238,0.088404,0.031275,185.447464,32.000000,200.974391,32.000000,188.366262,169.948061,32.000000,163.602573,69.312892,66.287965,92.638259,55.257736,21.305832,0.000000,60.466754,0.000000,27.230457,29.393805,36.684386
49.931280,80.077949,138.814498,2286.150838,100.694318,93.391603,14.385116,14.326982,138.199509,2.319466,77.532824,-87.594516,158.878246,139.270524,156.815009,138.674515,80.862574,137.190849,-0.000525,0.030257,32.000000,-235.682034,138.507360,-0.024697,24.351158,0.688355,446295.125924,0.954658,39.731360,18.287281,2.775905,0.088389,0.043797,185.931216,32.000000,200.994782,32.000000,189.795079,169.172466,32.000000,164.148069,69.316447,66.267359,92.677760,55.257736,21.262846,0.000000,60.425645,0.000000,27.225241,28.770233,36.735523
50.124758,80.073263,138.903549,-2284.042501,100.694953,93.375027,14.717090,14.323699,138.145724,2.319172,77.491847,-87.625900,158.868511,139.414545,156.736913,138.653142,80.838678,137.149205,-0.000524,0.030259,32.000000,-235.687611,138.556941,-0.024694,24.389737,0.688355,446295.125924,0.954658,39.731360,18.287281,2.775905,0.087365,0.033022,185.955315,32.000000,200.958403,32.000000,188.904015,168.851165,32.000000,164.701209,69.314018,66.291179,92.643674,55.257736,21.263563,0.000000,60.396128,0.000000,27.233127,29.434181,36.599720
49.912910,80.031081,138.899009,2286.150838,100.667123,93.355974,14.646274,14.321987,138.180949,2.319043,77.519314,-87.584079,158.875858,139.302885,156.748054,138.720207,80.887116,137.181773,-0.000522,0.030244,32.000000,-235.683750,138.540871,-0.024658,24.401355,0.685146,446195.022182,0.953266,39.677182,18.346941,2.771156,0.087109,0.026711,184.896042,32.000000,201.568137,32.000000,186.455405,168.870071,32.000000,164.804829,69.305508,66.299310,92.670856,55.257736,21.289810,0.000000,60.418690,0.000000,27.202092,29.292548,36.749316
49.798235,79.992484,138.899868,-2284.042501,100.656982,93.336920,14.415000,14.326411,138.148109,2.319336,77.482745,-87.557077,158.811916,139.263102,156.773811,138.733595,80.887714,137.068011,-0.000524,0.030245,32.000000,-235.682604,138.541868,-0.024659,24.404659,0.685146,446195.022182,0.953266,39.677182,18.346941,2.771156,0.079871,0.024829,184.829713,32.000000,201.848361,32.000000,185.005589,169.034019,32.000000,164.347688,69.307676,66.299818,92.654471,55.257736,21.282877,0.000000,60.448205,0.000000,27.207255,28.829999,36.718061
49.754339,79.992484,138.785034,-2284.042501,100.637766,93.320377,14.730987,14.326411,138.162818,2.319463,77.409624,-87.608894,158.835586,139.192468,156.804713,138.705888,80.913506,137.173301,-0.000524,0.030254,32.000000,-235.684899,138.481826,-0.024649,24.423621,0.689255,445989.390681,0.959667,39.933585,18.258874,2.789253,0.082231,0.029790,185.072894,32.000000,201.854935,-34684.948293,186.054636,169.700706,32.000000,164.059979,69.334190,66.306006,92.637079,55.257736,21.247511,0.000000,60.506466,0.000000,27.168611,29.461975,36.627966
49.737492,79.995241,138.951108,-2284.042501,100.631607,93.298791,14.602825,14.319989,138.108509,2.319267,77.407319,-87.598098,158.876822,139.189309,156.809052,138.675672,80.843611,137.151861,-0.000525,0.030237,32.000000,-235.688862,138.409488,-0.024621,24.405315,0.688701,445888.150460,0.960218,39.979042,18.283693,2.789406,0.076316,0.028720,185.457907,32.000000,200.954340,-12554.152117,188.267609,169.796995,32.000000,163.501193,69.317368,66.276203,92.616610,55.257736,21.294349,0.000000,60.421525,0.000000,27.170339,29.205650,36.650783
49.769895,80.033011,138.836222,2286.150838,100.630524,93.277208,14.480906,14.330264,138.077108,2.319192,77.588775,-87.603254,158.930240,139.254231,156.816167,138.602012,80.834315,137.007220,-0.000525,0.030240,32.000000,-235.677932,138.467568,-0.024609,24.390943,0.690134,445920.245692,0.960399,39.999254,18.343285,2.793689,0.078385,0.036847,185.926448,32.000000,200.998887,911.809948,189.977680,169.254627,32.000000,164.205528,69.332255,66.286142,92.678573,55.257736,21.263511,0.000000,60.498345,0.000000,27.208234,28.961812,36.724738
49.866002,80.084566,138.762467,2286.150838,100.620113,93.263077,14.751324,14.327695,137.999358,2.318940,77.656506,-87.608260,158.908290,139.183312,156.781702,138.590480,80.843682,137.020812,-0.000524,0.030254,32.000000,-235.679681,138.430736,-0.024571,24.384334,0.689389,445861.311879,0.959717,40.003456,18.283038,2.789562,0.077967,0.029912,185.927867,32.000000,201.038094,-99754.603876,188.807065,168.923205,32.000000,164.793013,69.320507,66.286439,92.638506,55.257736,21.224912,0.000000,60.565450,0.000000,27.213716,29.502647,36.730901
49.885438,80.084566,138.750422,2286.150838,100.604096,93.246548,14.522497,14.326839,138.056849,2.318537,77.723103,-87.575167,158.897611,139.245260,156.721912,138.587342,80.822423,137.022242,-0.000525,0.030243,32.000000,-235.681193,138.425148,-0.024583,24.376230,0.687737,445791.598147,0.957661,39.955548,18.280208,2.782707,0.091785,0.031773,184.813401,32.000000,201.608230,549.966185,186.533103,168.673777,32.000000,164.608132,69.305410,66.300878,92.642993,55.257736,21.221064,0.000000,60.432283,0.000000,27.277711,29.044994,36.565310
49.765082,80.091734,138.947947,-2284.042501,100.594076,93.227452,14.665060,14.329122,138.058642,2.318099,77.603485,-87.573046,158.839180,139.262714,156.753948,138.628903,80.870778,136.962493,-0.000525,0.030227,32.000000,-235.678090,138.473279,-0.024563,24.360678,0.687484,445740.297773,0.956958,39.935451,18.302154,2.781381,0.086723,0.022893,184.968087,32.000000,201.929310,-69979.105156,184.861135,169.171922,32.000000,164.156142,69.340645,66.329571,92.655947,55.257736,21.234530,0.000000,60.410149,0.000000,27.299495,29.330121,36.739044
49.746353,80.056721,138.685469,-2284.042501,100.576326,93.204152,14.584705,14.322130,138.044131,2.317877,77.484541,-87.596120,158.866545,139.154093,156.815361,138.557697,80.873951,136.987170,-0.000524,0.030241,32.000000,-235.688361,138.265764,-0.024562,24.307911,0.687484,445740.297773,0.956958,39.935451,18.302154,2.781381,0.078081,0.030206,185.482534,32.000000,201.041556,32.000000,188.374147,169.697828,32.000000,163.667633,69.348394,66.304424,92.640082,55.257736,21.204508,0.000000,60.462830,0.000000,27.282010,29.169411,36.480718
49.640063,80.051758,138.869216,2286.150838,100.541165,93.189734,14.745853,14.329693,137.936144,2.317675,77.520743,-87.584170,158.909949,139.091676,156.813947,138.617251,80.839397,137.027871,-0.000525,0.030252,32.000000,-235.676863,138.169722,-0.024586,24.319556,0.690602,445631.476485,0.959444,40.067165,18.225059,2.792077,0.077252,0.035269,185.913018,32.000000,200.982308,-60789.153241,189.814294,169.292363,32.000000,164.114547,69.339363,66.255350,92.650446,55.257736,21.244253,0.000000,60.568705,0.000000,27.286348,29.491707,36.725251
49.819698,80.070230,138.581440,-2284.042501,100.555337,93.174443,14.419787,14.329122,137.990815,2.317515,77.636173,-87.585228,158.933674,139.147383,156.789029,138.591418,80.801983,136.985510,-0.000525,0.030247,32.000000,-235.679729,138.395452,-0.024598,24.315019,0.692950,445521.802963,0.961466,40.156802,18.287887,2.797523,0.086445,0.029870,185.984463,32.000000,201.058152,983.805367,188.739127,169.047929,32.000000,164.623508,69.367186,66.293277,92.670518,55.257736,21.197390,0.000000,60.480041,0.000000,27.294944,28.839574,36.707643
49.928129,80.070230,138.732406,-2284.042501,100.560651,93.154101,14.491405,14.323699,137.892233,2.317411,77.640969,-87.595362,158.888745,139.148323,156.739831,138.591862,80.868647,136.984822,-0.000526,0.030244,32.000000,-235.682038,138.343203,-0.024608,24.260731,0.688833,445446.968317,0.957589,39.989116,18.304927,2.781660,0.091729,0.035162,184.910703,32.000000,201.531356,784.610689,186.442693,168.634804,32.000000,164.821436,69.360830,66.294817,92.681327,55.257736,21.180955,0.000000,60.400710,0.000000,27.324505,28.982809,36.548656
49.746515,80.100832,138.770513,-2284.042501,100.563846,93.133696,14.753385,14.328979,137.985769,2.317017,77.606889,-87.601128,158.823496,139.127176,156.788062,138.588831,80.839786,136.959576,-0.000526,0.030264,32.000000,-235.679708,138.425657,-0.024442,24.256980,0.689304,445177.849303,0.955089,39.876995,18.237933,2.778642,0.090145,0.023756,185.019639,32.000000,201.936851,-99752.755066,184.770697,169.089078,32.000000,164.290977,69.366954,66.294294,92.685992,55.257736,21.204813,0.000000,60.390190,0.000000,27.369207,29.506771,36.742493
49.844940,80.079604,138.906144,-2284.042501,100.559219,93.120943,14.366608,14.329122,137.950936,2.316989,77.537266,-87.588640,158.876585,139.180498,156.828447,138.585714,80.880956,137.000365,-0.000526,0.030266,32.000000,-235.675959,138.374568,-0.024263,24.263327,0.692280,445258.180597,0.958943,40.095496,18.254647,2.789552,0.086679,0.022440,185.085578,32.000000,201.964776,1025.695751,185.897065,169.844438,32.000000,163.903941,69.370261,66.323453,92.673265,55.257736,21.226477,0.000000,60.449655,0.000000,27.364211,28.733216,36.591649
49.929990,80.051483,138.601254,2286.150838,100.570559,93.109544,14.731134,14.329265,137.915613,2.316642,77.393011,-87.581187,158.907198,139.085701,156.847810,138.664249,80.890293,136.908277,-0.000526,0.030308,32.000000,-235.678275,138.306674,-0.024265,24.243238,0.691131,445050.695468,0.956601,39.972371,18.233099,2.786765,0.086921,0.026936,185.481028,32.000000,201.006666,-99754.706808,188.443950,169.644387,32.000000,163.809195,69.348788,66.321073,92.668736,55.257736,21.191745,0.000000,60.423895,0.000000,27.377432,29.462269,36.748435
49.656088,80.051483,138.748091,2286.150838,100.557884,93.100649,14.728712,14.325983,137.999770,2.316667,77.394416,-87.591129,158.944761,139.113739,156.885844,138.616800,80.825345,136.904832,-0.000525,0.030293,32.000000,-235.682213,138.340102,-0.024307,24.250896,0.688764,444902.693914,0.954777,39.856326,18.179457,2.775912,0.102242,0.041766,186.008696,32.000000,201.007176,32.000000,189.623265,169.340719,32.000000,164.163896,69.361971,66.295128,92.684676,55.257736,21.158980,0.000000,60.548017,0.000000,27.358738,29.457424,36.692896
49.775815,80.029427,138.535905,2286.150838,100.540351,93.084174,14.320855,14.329693,137.955757,2.316544,77.521227,-87.591805,158.901224,139.085150,156.807465,138.520767,80.852580,136.971063,-0.000526,0.030262,32.000000,-235.677027,138.296170,-0.024343,24.266160,0.688764,444902.693914,0.954777,39.856326,18.179457,2.775912,0.080044,0.026332,185.954926,32.000000,201.025601,32.000000,188.983300,168.961432,32.000000,164.895053,69.317699,66.304042,92.671537,55.257736,21.091576,0.000000,60.493477,0.000000,27.343478,28.641710,36.546382
49.792107,80.012334,138.710546,2286.150838,100.530781,93.064175,14.731358,14.338969,137.943459,2.316413,77.597551,-87.605108,158.936361,139.077298,156.776998,138.465993,80.852948,136.877824,-0.000526,0.030251,32.000000,-235.672669,138.262698,-0.024350,24.243054,0.689919,444898.709559,0.957526,39.993741,18.247379,2.783197,0.090235,0.032508,184.936667,32.000000,201.636259,32.000000,186.518969,168.806014,32.000000,164.894056,69.310351,66.306670,92.670283,55.257736,21.115779,0.000000,60.476500,0.000000,27.330858,29.462717,36.552324
49.695515,80.027497,138.598413,-2284.042501,100.525832,93.045066,14.469518,14.323842,137.900711,2.316098,77.667869,-87.592133,158.897343,139.052221,156.836798,138.486395,80.893173,136.874940,-0.000527,0.030255,32.000000,-235.684354,138.246593,-0.024326,24.251552,0.691012,444772.407186,0.956779,39.959778,18.202144,2.785794,0.084936,0.034107,185.098738,32.000000,201.989541,32.000000,184.831567,169.171370,32.000000,164.279614,69.354531,66.339340,92.699465,55.257736,21.111985,0.000000,60.549940,0.000000,27.332907,28.939036,36.718795
49.911035,80.027497,138.612420,-2284.042501,100.526824,93.026000,14.383026,14.325555,137.930535,2.315947,77.495760,-87.584410,158.874990,139.024570,156.838551,138.468550,80.879877,136.837475,-0.000528,0.030244,32.000000,-235.684444,138.250263,-0.024337,24.286721,0.691585,444676.148157,0.958915,40.075020,18.160532,2.788952,0.082965,0.024280,184.976615,32.000000,202.052890,1017.169321,185.946108,169.725412,32.000000,164.101683,69.331129,66.313770,92.657651,55.257736,21.060689,0.000000,60.408031,0.000000,27.352165,28.766052,36.649536
49.817077,80.058375,138.531369,-2284.042501,100.519488,93.007547,14.485841,14.327124,137.954169,2.315954,77.417501,-87.576668,158.917137,139.040984,156.843049,138.470283,80.833750,136.887364,-0.000527,0.030216,32.000000,-235.676810,138.378770,-0.024316,24.308488,0.687222,444501.277118,0.954061,39.851924,18.155793,2.777190,0.081311,0.030222,185.499372,32.000000,201.187676,-99753.493501,188.322759,169.849016,32.000000,163.706875,69.333585,66.321652,92.654170,55.257736,21.015375,0.000000,60.460053,0.000000,27.393298,28.971681,36.419750
49.922656,80.043487,138.739318,-2284.042501,100.519034,92.996119,14.490148,14.326553,137.907345,2.315938,77.361480,-87.584386,158.962607,139.002242,156.867115,138.552505,80.824676,136.988329,-0.000527,0.030205,32.000000,-235.684265,138.290583,-0.024327,24.350896,0.687222,444501.277118,0.954061,39.851924,18.155793,2.777190,0.084233,0.026000,186.026080,32.000000,201.086889,526.100279,189.729043,169.228191,32.000000,164.120130,69.346353,66.296957,92.682804,55.257736,21.029692,0.000000,60.403061,0.000000,27.386921,28.980295,36.573674
49.716783,80.019226,138.628847,-2284.042501,100.526787,92.984694,14.795008,14.326982,137.902543,2.316202,77.466963,-87.593867,158.958331,139.085375,156.830738,138.572165,80.828058,136.917421,-0.000527,0.030170,32.000000,-235.681542,138.272248,-0.024362,24.360101,0.685657,444471.199492,0.953521,39.855907,18.283590,2.779085,0.084248,0.029162,186.011127,32.000000,201.107541,-99753.372813,188.749171,168.959700,32.000000,164.896311,69.322950,66.310562,92.657849,55.257736,21.022610,0.000000,60.512294,0.000000,27.369296,29.590016,36.748509
49.874545,80.017848,138.619400,2286.150838,100.498857,92.975747,14.497780,14.327124,137.848588,2.315817,77.581458,-87.586252,158.925996,139.018636,156.773780,138.477454,80.838854,136.862878,-0.000527,0.030143,32.000000,-235.683202,138.272227,-0.024329,24.381292,0.687860,444482.174513,0.957786,40.044701,18.246091,2.788371,0.080287,0.036095,184.961130,32.000000,201.691426,651.552955,186.462285,168.831932,32.000000,164.838441,69.278571,66.316871,92.649910,55.257736,21.005668,0.000000,60.519896,0.000000,27.372489,28.995560,36.497079
49.749663,80.017848,138.581297,2286.150838,100.493962,92.966819,14.687410,14.328979,137.915655,2.315689,77.622931,-87.583584,158.925581,139.097976,156.852270,138.409228,80.911174,136.795682,-0.000527,0.030127,32.000000,-235.682986,138.216651,-0.024311,24.379299,0.684755,444340.153762,0.954240,39.879997,18.209044,2.779362,0.092899,0.032736,185.027091,32.000000,201.915805,965.330921,185.134683,169.149795,32.000000,164.465492,69.323795,66.369339,92.691361,55.257736,20.976411,0.000000,60.496514,0.000000,27.374118,29.374819,36.558707
49.740242,80.045693,138.601776,2286.150838,100.471138,92.957914,14.653535,14.331263,137.925456,2.315365,77.461903,-87.572854,158.907633,138.954261,156.850511,138.452908,80.861487,136.867669,-0.000528,0.030127,32.000000,-235.680047,138.276855,-0.024610,24.377987,0.686456,444231.067067,0.956763,40.009250,18.104373,2.785573,0.077569,0.036729,185.065181,32.000000,201.906149,901.175623,185.829498,169.881300,32.000000,164.010353,69.285314,66.345726,92.659713,55.257736,20.993769,0.000000,60.485215,0.000000,27.407143,29.307070,36.697885
49.695936,80.040179,138.678241,2286.150838,100.449582,92.946479,14.404445,14.324984,137.949576,2.315381,77.406336,-87.562077,158.910799,139.035581,156.874071,138.514265,80.873754,136.825640,-0.000530,0.030140,32.000000,-235.678786,138.288198,-0.024630,24.380977,0.686715,444315.217410,0.956986,40.046855,18.188718,2.786512,0.079409,0.024909,185.528622,32.000000,201.153268,956.683888,188.368878,169.880669,32.000000,163.577882,69.297111,66.319640,92.649588,55.257736,20.982082,0.000000,60.530290,0.000000,27.409084,28.808890,36.663989
49.775023,80.029427,138.573988,2286.150838,100.410244,92.936330,14.729291,14.335687,137.823809,2.315408,77.473885,-87.580451,158.993301,139.035355,156.900152,138.396867,80.832952,136.788024,-0.000530,0.030128,32.000000,-235.675132,138.243263,-0.024605,24.375601,0.687588,444253.970794,0.957809,40.087266,18.156217,2.790535,0.083902,0.040168,185.998997,32.000000,201.093912,32.000000,189.781123,169.339825,32.000000,164.186980,69.296732,66.310923,92.678441,55.257736,20.958817,0.000000,60.413242,0.000000,27.415758,29.458581,36.646895
49.736029,80.029427,138.581481,2286.150838,100.393619,92.928791,14.593433,14.324984,137.855763,2.315754,77.491897,-87.594240,158.977198,139.029383,156.826247,138.429516,80.868221,136.879673,-0.000528,0.030124,32.000000,-235.681409,138.306308,-0.024593,24.392097,0.685933,444224.399617,0.955994,39.994562,18.178908,2.784007,0.083782,0.034533,185.992796,32.000000,201.029913,32.000000,189.048777,169.052774,32.000000,164.689049,69.275235,66.327693,92.657061,55.257736,20.923557,0.000000,60.501530,0.000000,27.410228,29.186865,36.727306
49.763890,80.027221,138.705105,2286.150838,100.389642,92.917316,14.372246,14.328979,137.864826,2.316034,77.562202,-87.580661,158.947430,139.019676,156.806595,138.487132,80.866235,136.748179,-0.000529,0.030122,32.000000,-235.678233,138.239330,-0.024642,24.370565,0.686039,444146.539173,0.956748,40.034955,18.187763,2.786340,0.081245,0.029111,185.052542,32.000000,201.672284,-15403.799629,186.617484,168.715577,32.000000,164.720884,69.278952,66.342675,92.659548,55.257736,20.923927,0.000000,60.534222,0.000000,27.412734,28.744493,36.582992
49.712676,80.033562,138.508095,2286.150838,100.388824,92.909690,14.435517,14.322415,137.968908,2.316046,77.528569,-87.578128,158.863827,139.052098,156.863981,138.501103,80.875919,136.801687,-0.000530,0.030080,32.000000,-235.685125,138.193281,-0.024650,24.343474,0.686039,444146.539173,0.956748,40.034955,18.187763,2.786340,0.080548,0.022365,185.126608,32.000000,201.917983,-99753.523758,185.022292,169.109155,32.000000,164.426164,69.269815,66.352260,92.670720,55.257736,20.918793,0.000000,60.445998,0.000000,27.425608,28.871033,36.770592
49.753620,80.017296,138.685227,2286.150838,100.387244,92.900787,14.655674,14.329265,137.932447,2.315964,77.381674,-87.585248,158.864216,139.084070,156.855310,138.421248,80.821579,136.952678,-0.000530,0.030065,32.000000,-235.678603,138.407506,-0.024630,24.312265,0.686740,444077.206775,0.956044,40.003885,18.126433,2.787264,0.078583,0.030686,185.038576,32.000000,201.973221,-3832.115715,185.902698,169.703692,32.000000,163.734640,69.269829,66.345190,92.608209,55.257736,20.912166,0.000000,60.496721,0.000000,27.414522,29.311348,36.452178
49.726693,79.993311,138.625488,2286.150838,100.383419,92.893156,14.755680,14.326696,137.910593,2.315590,77.279899,-87.590578,158.927969,139.001569,156.952062,138.389506,80.846093,136.907341,-0.000531,0.030065,32.000000,-235.683630,138.216489,-0.024580,24.289343,0.687276,444057.863337,0.957089,40.063294,18.142519,2.786173,0.076973,0.028797,185.535403,32.000000,201.124680,-82174.266364,188.290517,169.810244,32.000000,163.592512,69.281993,66.324889,92.631185,55.257736,20.869380,0.000000,60.474625,0.000000,27.417395,29.511359,36.545721
49.899182,79.993311,138.576386,2286.150838,100.399459,92.885498,14.556286,14.323699,137.924267,2.315076,77.273688,-87.592763,158.966304,139.094654,156.918765,138.481037,80.784975,136.890142,-0.000532,0.030073,32.000000,-235.684005,138.329661,-0.024595,24.262409,0.688973,443977.241585,0.956458,40.008514,18.223206,2.787748,0.082553,0.024618,186.065011,32.000000,201.145135,32.000000,189.739982,169.306832,32.000000,164.275975,69.295198,66.341058,92.621807,55.257736,20.848930,0.000000,60.411028,0.000000,27.393046,29.112571,36.734275
49.794970,79.992484,138.473933,2286.150838,100.400005,92.877858,14.650234,14.326982,137.884075,2.314908,77.272442,-87.578597,158.961179,139.132030,156.849450,138.491164,80.788641,136.804621,-0.000532,0.030057,32.000000,-235.682197,138.296722,-0.024588,24.255800,0.686813,443962.153627,0.952953,39.829990,18.276046,2.777127,0.095246,0.043735,186.054716,32.000000,201.022440,32.000000,188.910197,168.886933,32.000000,164.554718,69.237633,66.334135,92.608852,55.257736,20.841623,0.000000,60.529905,0.000000,27.391042,29.300467,36.717181
49.690550,79.954438,138.581824,-2284.042501,100.414055,92.870200,14.706717,14.330121,137.904539,2.314561,77.450230,-87.574483,158.919723,138.951978,156.849417,138.552976,80.857153,136.794375,-0.000532,0.030080,32.000000,-235.674960,138.331840,-0.024610,24.260783,0.688021,443968.960640,0.954955,39.936964,18.231211,2.780882,0.086285,0.029621,184.996643,32.000000,201.628270,32.000000,186.620546,168.727645,32.000000,164.660340,69.251303,66.351603,92.599254,55.257736,20.811645,0.000000,60.537187,0.000000,27.350827,29.413435,36.447262
49.768950,79.979802,138.694797,-2284.042501,100.419467,92.863912,14.414902,14.329122,137.855652,2.314169,77.474777,-87.561188,158.892660,139.022918,156.910249,138.493142,80.885457,136.800885,-0.000533,0.030094,32.000000,-235.677762,138.324968,-0.024591,24.276047,0.689886,443817.407648,0.956843,40.007109,18.157765,2.788897,0.081574,0.032461,185.131120,32.000000,201.985950,32.000000,185.125108,169.156855,32.000000,164.481573,69.272540,66.362495,92.614251,55.257736,20.839584,0.000000,60.511330,0.000000,27.343260,28.829803,36.579837
49.747067,79.979802,138.436934,-2284.042501,100.416893,92.860043,14.721884,14.325269,137.890698,2.313942,77.439202,-87.578198,158.908457,138.988071,156.936655,138.393458,80.846093,136.820702,-0.000535,0.030106,32.000000,-235.683418,138.292072,-0.024636,24.273922,0.688812,443729.147564,0.955476,39.951226,18.132595,2.786774,0.083903,0.041954,185.007296,32.000000,201.912783,32.000000,185.771993,169.553073,32.000000,163.976374,69.252999,66.362474,92.586320,55.257736,20.737186,0.000000,60.504624,0.000000,27.364479,29.443768,36.560542
49.716944,79.994138,138.519485,2286.150838,100.401510,92.852312,14.589600,14.330977,137.827435,2.313985,77.388985,-87.562256,158.935514,138.918251,156.919233,138.506569,80.869462,136.936271,-0.000534,0.030146,32.000000,-235.676890,138.206412,-0.024634,24.319661,0.687903,443791.282628,0.955643,39.973893,18.181500,2.782816,0.086372,0.036547,185.533586,32.000000,201.113666,32.000000,188.273514,169.693432,32.000000,163.675209,69.259166,66.362827,92.563705,55.257736,20.784678,0.000000,60.511965,0.000000,27.376601,29.179199,36.406470
49.736600,80.009577,138.637993,2286.150838,100.372512,92.844692,14.362647,14.325555,137.824137,2.314403,77.467959,-87.592207,159.001714,138.917722,156.938408,138.383475,80.804069,136.827843,-0.000534,0.030163,32.000000,-235.680674,138.151552,-0.024667,24.323306,0.687443,443746.674253,0.956251,40.019445,18.213759,2.786163,0.082165,0.034036,185.981928,32.000000,201.062031,32.000000,189.712705,169.252178,32.000000,164.242410,69.279846,66.342322,92.565870,55.257736,20.773474,0.000000,60.511344,0.000000,27.391440,28.725295,36.731708
49.677309,80.003236,138.567165,-2284.042501,100.364054,92.839951,14.738854,14.323699,137.784037,2.314053,77.536204,-87.579930,159.019444,138.987480,156.880304,138.300457,80.838929,136.800033,-0.000535,0.030159,32.000000,-235.679743,138.120165,-0.024644,24.353833,0.687595,443832.689570,0.955833,40.014513,18.226964,2.787444,0.087908,0.028833,185.946732,32.000000,201.066904,32.000000,189.060555,168.750714,32.000000,164.784993,69.257871,66.371113,92.552572,55.257736,20.742984,0.000000,60.585243,0.000000,27.393030,29.477708,36.560908
49.661395,80.003236,138.567665,-2284.042501,100.367521,92.830901,14.528207,14.329978,137.770541,2.313971,77.728186,-87.574951,158.951458,138.873371,156.849520,138.461892,80.836125,136.872914,-0.000536,0.030170,32.000000,-235.676578,138.201986,-0.024665,24.353309,0.687239,443770.026012,0.957053,40.069639,18.178712,2.789345,0.082496,0.035973,184.889617,32.000000,201.699512,32.000000,186.788123,168.620910,32.000000,164.725100,69.260137,66.383806,92.559506,55.257736,20.716515,0.000000,60.564201,0.000000,27.387424,29.056414,36.455113
49.682015,80.034389,138.532379,2286.150838,100.349015,92.826981,14.601012,14.329978,137.803718,2.314210,77.735085,-87.551235,158.918728,138.781531,156.889947,138.293209,80.887693,136.723876,-0.000536,0.030170,32.000000,-235.676906,138.127749,-0.024682,24.371641,0.687435,443740.638477,0.957203,40.086146,18.216604,2.790249,0.080553,0.039552,185.083539,32.000000,202.078951,32.000000,185.091732,168.998034,32.000000,164.505598,69.276785,66.386758,92.564720,55.257736,20.627515,0.000000,60.483468,0.000000,27.421594,29.202024,36.502581
49.677410,80.082085,138.575551,2286.150838,100.318786,92.820651,14.766424,14.326553,137.734428,2.314483,77.644273,-87.575289,158.945050,138.918884,156.910672,138.320424,80.871961,136.714574,-0.000535,0.030203,32.000000,-235.682298,138.268393,-0.024746,24.344471,0.686454,443656.846574,0.956767,40.095912,18.093268,2.788381,0.080552,0.028677,184.911839,32.000000,202.020108,255.580305,185.943672,169.627521,32.000000,164.123553,69.281311,66.388383,92.539089,55.257736,20.678747,0.000000,60.558478,0.000000,27.476156,29.532847,36.427013
49.793768,80.091459,138.603539,-2284.042501,100.295790,92.823188,14.726351,14.327124,137.773734,2.314330,77.486829,-87.558637,159.014000,138.925328,156.948460,138.318550,80.802514,136.794806,-0.000534,0.030206,32.000000,-235.684022,138.159485,-0.024803,24.356403,0.686454,443656.846574,0.956767,40.095912,18.093268,2.788381,0.075308,0.020307,185.912636,32.000000,201.209383,-9697.743047,189.757721,169.173530,32.000000,164.228203,69.253528,66.330915,92.525935,55.257736,20.663519,0.000000,60.493436,0.000000,27.503935,29.452702,36.548729
49.816963,80.070506,138.572230,2286.150838,100.289036,92.819430,14.609532,14.330977,137.790171,2.314207,77.501374,-87.585160,159.053703,138.902265,156.909744,138.364940,80.815464,136.781356,-0.000534,0.030193,32.000000,-235.678530,138.231212,-0.024791,24.347906,0.685608,443802.766028,0.954720,40.037182,18.212611,2.783552,0.084734,0.046809,185.933781,32.000000,201.178820,-99757.280326,189.207731,168.933190,32.000000,164.773828,69.262432,66.368189,92.531437,55.257736,20.637880,0.000000,60.528395,0.000000,27.519125,29.219065,36.591723
49.688307,80.070506,138.645006,2286.150838,100.279255,92.815665,14.348378,14.324698,137.777682,2.314092,77.581125,-87.591764,158.994342,138.965152,156.889115,138.376426,80.808207,136.788462,-0.000534,0.030179,32.000000,-235.683497,138.208780,-0.024806,24.320946,0.685270,443724.843125,0.953903,39.992221,18.193185,2.781627,0.075816,0.031407,185.047156,32.000000,201.665814,-45336.891226,186.634765,168.610037,32.000000,164.557999,69.240569,66.388757,92.542871,55.257736,20.647248,0.000000,60.552948,0.000000,27.510535,28.696755,36.625912
49.770915,80.033011,138.417089,2286.150838,100.270926,92.806803,14.742580,14.331120,137.779364,2.313695,77.592705,-87.591840,158.994719,139.031767,156.939701,138.394582,80.828016,136.873729,-0.000535,0.030143,32.000000,-235.678387,138.216670,-0.024788,24.300148,0.688321,443783.871109,0.956530,40.125502,18.203863,2.790294,0.090308,0.023539,185.005043,32.000000,202.042603,-99757.659342,185.151419,169.012767,32.000000,164.570589,69.257596,66.393758,92.557972,55.257736,20.605250,0.000000,60.461423,0.000000,27.481767,29.485159,36.698252
49.776162,80.020329,138.705953,2286.150838,100.292376,92.797856,14.387065,14.331548,137.857752,2.313524,77.469276,-87.569158,158.971634,138.974611,156.996209,138.459713,80.833654,136.833837,-0.000536,0.030160,32.000000,-235.676647,138.147919,-0.024737,24.306128,0.686400,443621.583448,0.954799,40.002399,18.225105,2.781084,0.075389,0.032275,185.025895,32.000000,202.044057,-11623.651318,185.843916,169.592563,32.000000,164.086160,69.248333,66.410300,92.519880,55.257736,20.631726,0.000000,60.505748,0.000000,27.474260,28.774130,36.722096
49.761753,80.026394,138.403829,-2284.042501,100.284565,92.788996,14.369809,14.327695,137.807809,2.313123,77.496419,-87.573661,159.026739,138.980709,156.999734,138.401262,80.834252,136.788847,-0.000536,0.030171,32.000000,-235.685582,138.202966,-0.024761,24.263117,0.687480,443550.332488,0.954555,39.984283,18.200264,2.786594,0.078589,0.032785,185.490642,32.000000,201.230513,477.810344,188.255502,169.855110,32.000000,163.383801,69.262595,66.437944,92.530575,55.257736,20.629052,0.000000,60.638434,0.000000,27.477637,28.739618,36.483653
