OSU 80 Ton Compressor Load Stand
49.644924,80.026394,138.428967,-2284.042501,100.277039,92.780115,14.725886,14.324556,137.772309,2.313252,77.567928,-87.564942,159.034251,138.996003,156.989146,138.368460,80.805210,136.803991,-0.000535,0.030172,32.000000,-235.685771,138.147290,-0.024777,24.288216,0.687377,443521.092673,0.954700,40.005272,18.178004,2.781329,0.087084,0.033374,186.013778,32.000000,201.201472,32.000000,189.831649,169.390962,32.000000,164.225259,69.260912,66.378332,92.515660,55.257736,20.504210,0.000000,60.585356,0.000000,27.487897,29.451772,36.695758
49.706221,80.076847,138.452674,-2284.042501,100.268608,92.776312,14.409974,14.320845,137.776607,2.313259,77.624114,-87.567840,159.018487,138.954284,156.915964,138.351549,80.777188,136.787711,-0.000534,0.030213,32.000000,-235.684728,138.193832,-0.024791,24.263039,0.688503,443587.662416,0.957164,40.126394,18.214337,2.788381,0.081651,0.025005,186.103172,32.000000,201.026350,32.000000,189.328032,168.999127,32.000000,164.705587,69.228990,66.373805,92.523580,55.257736,20.581119,0.000000,60.501380,0.000000,27.546748,28.819948,36.703535
49.822712,80.110758,138.504727,2286.150838,100.258626,92.770659,14.567955,14.323842,137.888290,2.312896,77.560148,-87.599280,158.978061,139.007361,156.888271,138.385348,80.812563,136.880000,-0.000533,0.030229,32.000000,-235.686976,138.242187,-0.024858,24.265792,0.688461,443648.891565,0.956029,40.113269,18.234521,2.785419,0.126554,0.031653,185.042613,32.000000,201.630930,718.073815,186.687795,168.579286,32.000000,164.654853,69.189385,66.375740,92.479662,55.257736,20.496009,0.000000,60.483841,0.000000,27.594243,29.135909,36.510065
49.621514,80.075192,138.573828,2286.150838,100.242832,92.764298,14.785389,14.330977,137.871400,2.312789,77.642877,-87.554622,159.002289,139.065718,156.951443,138.358747,80.809938,136.877341,-0.000535,0.030218,32.000000,-235.679185,138.215549,-0.024883,24.247041,0.686886,443543.910578,0.953375,40.026524,18.243577,2.779952,0.082616,0.027617,185.147147,32.000000,202.046988,-99756.104327,185.109225,169.101946,32.000000,164.407308,69.255148,66.428805,92.514666,55.257736,20.540022,0.000000,60.552458,0.000000,27.612638,29.570778,36.605956
49.766879,80.075192,138.417495,2286.150838,100.252052,92.763003,14.526414,14.327838,137.877086,2.312696,77.546601,-87.563609,158.978566,139.054096,156.996740,138.372557,80.858369,136.867835,-0.000535,0.030238,32.000000,-235.681997,138.219425,-0.024883,24.267759,0.690718,443575.017413,0.957421,40.199489,18.244922,2.792616,0.086156,0.029661,185.124460,32.000000,202.085158,924.008702,185.823230,169.675923,32.000000,163.887014,69.250164,66.429222,92.494549,55.257736,20.430343,0.000000,60.524729,0.000000,27.590670,29.052827,36.681891
49.892930,80.066646,138.858109,2286.150838,100.246762,92.755469,14.628968,14.325840,137.902546,2.312743,77.404977,-87.551313,159.048279,139.083744,157.033406,138.585039,80.861742,136.876285,-0.000535,0.030212,32.000000,-235.685798,138.142048,-0.024783,24.216959,0.687131,443411.181413,0.954497,40.048760,18.191915,2.781318,0.083141,0.036212,185.592753,32.000000,201.213150,-99757.006054,188.309715,169.632622,32.000000,163.709267,69.262680,66.440529,92.489793,55.257736,20.562212,0.000000,60.443906,0.000000,27.597621,29.257935,36.414981
49.689842,80.063338,138.606591,2286.150838,100.259140,92.754233,14.495126,14.323414,137.899956,2.312892,77.429642,-87.584277,159.069493,139.002854,157.018436,138.535512,80.762361,136.871247,-0.000534,0.030216,32.000000,-235.684782,138.210269,-0.024811,24.233167,0.688745,443297.192349,0.951753,39.909787,18.192610,2.783122,0.082771,0.028271,186.075211,32.000000,201.232473,32.000000,189.616466,169.456447,32.000000,164.033640,69.281509,66.416919,92.477822,55.257736,20.499566,0.000000,60.583432,0.000000,27.605119,28.990253,36.672573
49.804604,80.041833,138.553976,2286.150838,100.257186,92.747908,14.673234,14.326125,137.936826,2.312883,77.622823,-87.559961,159.048905,139.021226,156.946837,138.482974,80.793506,136.850289,-0.000535,0.030198,32.000000,-235.684857,138.167786,-0.024832,24.260573,0.690132,443562.391010,0.956054,40.116743,18.289567,2.789435,0.089381,0.026669,186.068617,32.000000,201.115665,32.000000,189.145348,168.907274,32.000000,164.798739,69.257971,66.440806,92.463685,55.257736,20.434686,0.000000,60.497997,0.000000,27.593613,29.346469,36.686440
49.717308,80.090907,138.506268,2286.150838,100.244655,92.747917,14.670910,14.326982,137.907119,2.313050,77.635910,-87.575511,159.051036,139.072162,156.944821,138.446182,80.849646,136.856042,-0.000535,0.030192,32.000000,-235.682853,138.212042,-0.024838,24.264035,0.687260,443394.389758,0.953636,39.976341,18.248332,2.781951,0.083670,0.029692,185.156674,32.000000,201.704455,32.000000,186.686776,168.728604,32.000000,164.836199,69.277765,66.455665,92.456025,55.257736,20.441779,0.000000,60.581260,0.000000,27.600561,29.341821,36.687247
49.787727,80.090907,138.768140,2286.150838,100.287119,92.747906,14.405315,14.332262,137.825451,2.312981,77.670935,-87.561947,159.006336,139.018880,156.993248,138.502801,80.856108,136.908988,-0.000534,0.030193,32.000000,-235.674787,138.251586,-0.024875,24.264271,0.688346,443397.779726,0.955523,40.115838,18.194961,2.785876,0.081390,0.028092,185.177894,32.000000,202.030981,32.000000,185.273671,168.994814,32.000000,164.429690,69.282038,66.449952,92.467253,55.257736,20.474679,0.000000,60.515940,0.000000,27.663205,28.810630,36.724004
49.799096,80.077949,138.517248,2286.150838,100.310585,92.745358,14.770019,14.323699,137.988171,2.312524,77.527698,-87.580905,159.005067,139.037233,156.980273,138.457731,80.849650,136.916750,-0.000533,0.030177,32.000000,-235.684824,138.200602,-0.024850,24.289711,0.688553,443352.240062,0.953995,40.042886,18.213984,2.787196,0.097175,0.031981,185.112602,32.000000,202.114212,32.000000,185.640907,169.697292,32.000000,164.076033,69.286867,66.456881,92.437433,55.257736,20.441469,0.000000,60.581264,0.000000,27.664315,29.540037,36.734936
49.874070,80.072436,138.663244,2286.150838,100.328465,92.747892,14.762745,14.328551,137.908526,2.312174,77.451539,-87.547626,159.073968,138.983686,157.024054,138.400977,80.816275,136.816965,-0.000531,0.030164,32.000000,-235.679480,138.108864,-0.024798,24.288661,0.686378,443330.128108,0.953701,40.018158,18.224176,2.781521,0.073909,0.034315,185.599362,32.000000,201.296515,32.000000,188.219012,169.883567,32.000000,163.735635,69.296827,66.453124,92.429962,55.257736,20.414226,0.000000,60.466007,0.000000,27.671614,29.525490,36.551077
49.740142,80.079052,138.637381,2286.150838,100.339498,92.746602,14.492062,14.321131,137.902576,2.312245,77.516447,-87.570479,159.071779,139.029118,157.026012,138.393883,80.807643,136.944544,-0.000531,0.030156,32.000000,-235.687393,138.283855,-0.024788,24.342346,0.685995,443356.264676,0.952064,39.935075,18.209521,2.780267,0.085900,0.040882,186.058896,32.000000,201.229282,1027.581826,189.766490,169.336466,32.000000,164.078679,69.303964,66.431950,92.444487,55.257736,20.450215,0.000000,60.438785,0.000000,27.683645,28.984125,36.526939
49.814838,80.079052,138.561531,2286.150838,100.328545,92.740276,14.558655,14.327410,137.990574,2.312288,77.564448,-87.558677,159.084370,138.945678,157.015232,138.461116,80.832033,136.923889,-0.000530,0.030164,32.000000,-235.683081,138.345445,-0.024777,24.348090,0.686390,443440.914202,0.954871,40.080318,18.279558,2.787233,0.083474,0.020535,186.019092,32.000000,201.094606,752.907615,189.200172,169.004929,32.000000,164.731263,69.283383,66.465469,92.426109,55.257736,20.357907,0.000000,60.495315,0.000000,27.703185,29.117310,36.671179
49.881809,80.086772,138.772481,2286.150838,100.330768,92.740322,14.732374,14.328979,137.968118,2.312666,77.535645,-87.559544,159.056277,139.200583,156.964042,138.567806,80.895304,137.035319,-0.000530,0.030164,32.000000,-235.680527,138.288767,-0.024753,24.367549,0.684679,443330.567982,0.953188,40.002967,18.245230,2.781531,0.096212,0.033419,185.175578,32.000000,201.723854,1026.976257,186.838835,168.790762,32.000000,164.731572,69.299326,66.453131,92.423873,55.257736,20.432049,0.000000,60.415728,0.000000,27.724648,29.464747,36.720556
49.789466,80.062235,138.633203,2286.150838,100.336634,92.740391,14.827537,14.332690,138.064824,2.313366,77.539992,-87.555833,159.042792,139.118815,157.027906,138.543973,80.920142,136.959042,-0.000530,0.030178,32.000000,-235.675178,138.379441,-0.024816,24.397368,0.684679,443330.567982,0.953188,40.002967,18.245230,2.781531,0.082999,0.031585,185.257348,32.000000,202.056504,1027.521398,185.140193,169.102808,32.000000,164.486095,69.343008,66.479044,92.451623,55.257736,20.367956,0.000000,60.507809,0.000000,27.717375,29.655075,36.641539
49.728612,80.001857,138.691340,2286.150838,100.317025,92.737924,14.512746,14.328123,137.992922,2.313535,77.417009,-87.570309,159.000102,139.201032,157.043997,138.591397,80.866436,136.976676,-0.000530,0.030176,32.000000,-235.683678,138.340122,-0.024842,24.388373,0.684163,443197.423173,0.951836,39.941410,18.235563,2.782026,0.085019,0.030851,185.037294,32.000000,202.043402,1023.710173,185.907484,169.743959,32.000000,164.013152,69.294681,66.458888,92.388910,55.257736,20.367034,0.000000,60.540379,0.000000,27.665872,29.025491,36.754965
49.897400,80.033011,138.792688,2286.150838,100.317681,92.735374,14.512034,14.328409,138.087674,2.314041,77.366982,-87.582044,159.057497,139.193487,157.065294,138.576525,80.844530,137.020057,-0.000529,0.030171,32.000000,-235.680770,138.385439,-0.024855,24.417903,0.684001,443169.485372,0.953912,40.012413,18.174033,2.784388,0.089238,0.023873,185.666539,32.000000,201.221292,-22835.184313,188.228959,169.857541,32.000000,163.577109,69.299426,66.460315,92.381844,55.257736,20.343888,0.000000,60.428448,0.000000,27.666180,29.024067,36.751443
49.744410,80.033011,138.897002,2286.150838,100.291225,92.739852,14.776231,14.329693,138.049570,2.314363,77.340015,-87.566302,159.092681,139.153011,157.066593,138.561186,80.834281,137.052030,-0.000529,0.030155,32.000000,-235.678503,138.312323,-0.024854,24.410062,0.682487,443190.353661,0.951384,39.871532,18.278996,2.781562,0.082499,0.032523,186.170097,32.000000,201.178382,650.663894,189.676289,169.371652,32.000000,164.254563,69.301686,66.430496,92.416604,55.257736,20.422695,0.000000,60.525796,0.000000,27.701846,29.552462,36.747041
49.742815,80.018399,138.792181,-2284.042501,100.276757,92.742427,14.499599,14.327410,137.938601,2.314781,77.401484,-87.589378,159.105138,139.095754,157.065493,138.574875,80.840217,137.004040,-0.000529,0.030133,32.000000,-235.683409,138.312650,-0.024828,24.374447,0.685567,443306.049552,0.954560,40.029856,18.304622,2.792213,0.080340,0.031933,186.122206,32.000000,201.088355,776.024702,189.459113,169.064501,32.000000,164.565614,69.282618,66.429282,92.388098,55.257736,20.390586,0.000000,60.617913,0.000000,27.691554,28.999197,36.541173
49.723722,80.014539,138.735579,2286.150838,100.262111,92.742609,14.733173,14.324413,137.939526,2.315082,77.642281,-87.570445,159.072017,139.082154,156.991523,138.526733,80.869554,136.993207,-0.000528,0.030107,32.000000,-235.682308,138.342938,-0.024799,24.413681,0.686068,443290.301627,0.954621,40.016897,18.275606,2.790196,0.073532,0.028051,185.137428,32.000000,201.724620,674.536972,186.935321,168.709481,32.000000,164.880288,69.277233,66.447631,92.364496,55.257736,20.358871,0.000000,60.542122,0.000000,27.690657,29.466346,36.422978
49.725633,80.099730,138.846765,2286.150838,100.264929,92.741369,14.563345,14.336257,138.047962,2.315198,77.659727,-87.550966,159.055514,139.127766,157.012349,138.572151,80.901390,136.894701,-0.000528,0.030105,32.000000,-235.670463,138.319703,-0.024798,24.377201,0.684978,443244.229347,0.954939,40.032823,18.241059,2.790129,0.084784,0.031189,185.216293,32.000000,202.044047,743.970276,185.394169,169.092947,32.000000,164.621152,69.300976,66.466454,92.392685,55.257736,20.316570,0.000000,60.491174,0.000000,27.693072,29.126690,36.716667
49.782917,80.099730,138.794543,2286.150838,100.266902,92.740139,14.641354,14.322272,137.953893,2.315147,77.620677,-87.572911,159.040274,139.162229,157.055578,138.549854,80.916695,136.973274,-0.000527,0.030114,32.000000,-235.687726,138.388602,-0.024806,24.398313,0.686656,443282.715214,0.955166,40.116031,18.161826,2.792257,0.084296,0.024681,185.187781,32.000000,202.127882,885.527738,185.620274,169.865297,32.000000,163.794854,69.321958,66.473340,92.383131,55.257736,20.366117,0.000000,60.506649,0.000000,27.792172,29.282709,36.635523
49.719337,80.123440,138.665580,2286.150838,100.279807,92.744544,14.778041,14.328551,138.041891,2.315526,77.578212,-87.556073,159.070939,139.179927,157.039514,138.588403,80.888437,137.055296,-0.000527,0.030070,32.000000,-235.680464,138.388518,-0.024548,24.378040,0.684927,443222.579916,0.953988,40.056689,18.184328,2.787995,0.087840,0.024370,185.627328,32.000000,201.455343,371.177188,188.258888,169.826134,32.000000,163.651239,69.305946,66.462273,92.372219,55.257736,20.290526,0.000000,60.370065,0.000000,27.834333,29.556082,36.544181
49.847270,80.116823,138.735552,2286.150838,100.318961,92.749670,14.416900,14.329550,137.981927,2.315665,77.493314,-87.569369,159.105625,139.179621,157.059942,138.590868,80.819259,137.025769,-0.000526,0.030060,32.000000,-235.676842,138.238595,-0.024521,24.350607,0.685903,443354.068537,0.955364,40.146266,18.252036,2.788967,0.093282,0.033331,186.136457,32.000000,201.278232,493.741772,189.641130,169.587078,32.000000,164.175828,69.298936,66.435238,92.359327,55.257736,20.319185,0.000000,60.473463,0.000000,27.848058,28.833801,36.723490
49.761082,80.088977,138.930242,2286.150838,100.328896,92.757309,14.599533,14.329122,138.039520,2.315509,77.546922,-87.562975,159.115146,139.171852,157.003809,138.631837,80.838620,137.009670,-0.000526,0.030056,32.000000,-235.682516,138.389252,-0.024492,24.339225,0.685104,443428.749903,0.952820,40.007180,18.307014,2.783213,0.090201,0.032043,186.129216,32.000000,201.180745,473.195647,189.311761,168.959790,32.000000,164.527497,69.283690,66.471194,92.385309,55.257736,20.354676,0.000000,60.496175,0.000000,27.867460,29.199066,36.690182
49.853466,80.088977,138.954678,2286.150838,100.316245,92.764888,14.773768,14.327124,138.082467,2.315387,77.578087,-87.554901,159.093462,139.180784,156.996414,138.700571,80.856773,136.987104,-0.000525,0.029997,32.000000,-235.685661,138.365228,-0.024478,24.339435,0.687691,443439.919479,0.954618,40.068550,18.279911,2.791946,0.077099,0.029092,185.233948,32.000000,201.788714,415.109596,186.873045,168.687906,32.000000,164.768008,69.275138,66.448030,92.339751,55.257736,20.394983,0.000000,60.462767,0.000000,27.855260,29.547536,36.654672
49.925246,80.075192,138.757883,-2284.042501,100.321550,92.768769,14.350989,14.326553,138.104124,2.315870,77.559348,-87.551411,159.048381,139.301253,157.048230,138.644914,80.885491,136.940009,-0.000524,0.029993,32.000000,-235.684101,138.374773,-0.024449,24.304266,0.686462,443398.555118,0.952924,39.972925,18.250903,2.787262,0.079938,0.028891,185.288710,32.000000,202.173647,784.073234,185.359413,169.198612,32.000000,164.790569,69.291448,66.494812,92.357990,55.257736,20.290771,0.000000,60.415781,0.000000,27.855157,28.701978,36.691209
49.886003,80.053412,138.949253,2286.150838,100.324399,92.770072,14.351903,14.326125,138.093726,2.316491,77.355825,-87.562885,159.119322,139.269668,157.109152,138.717174,80.870616,137.037526,-0.000524,0.029989,32.000000,-235.680595,138.494756,-0.024453,24.282498,0.686462,443398.555118,0.952924,39.972925,18.250903,2.787262,0.080138,0.036709,185.614659,32.000000,201.402592,433.040392,188.261902,169.756528,32.000000,163.724430,69.313213,66.479148,92.337647,55.257736,20.398008,0.000000,60.484189,0.000000,27.848295,28.703805,36.440366
49.893900,80.066646,138.940282,-2284.042501,100.338734,92.777653,14.401544,14.325269,138.151380,2.316890,77.347209,-87.590219,159.128346,139.300621,157.109140,138.738157,80.862796,137.068828,-0.000524,0.029991,32.000000,-235.680960,138.410689,-0.024456,24.287167,0.687528,443340.544639,0.952010,39.903714,18.261313,2.785335,0.086449,0.030108,186.203713,32.000000,201.344146,128.706251,189.594723,169.536431,32.000000,164.143275,69.311123,66.460801,92.360251,55.257736,20.383468,0.000000,60.429432,0.000000,27.870720,28.803087,36.739851
50.004637,80.020329,138.863995,2286.150838,100.357378,92.789107,14.778139,14.324841,138.112871,2.317039,77.307653,-87.570667,159.162244,139.408835,157.082355,138.728928,80.851394,137.036078,-0.000522,0.030002,32.000000,-235.687452,138.470303,-0.024492,24.278433,0.687306,443402.735975,0.952214,39.908785,18.284184,2.784715,0.103703,0.033111,186.008180,32.000000,201.226470,450.169577,189.483467,168.956930,32.000000,164.863946,69.300340,66.445398,92.359509,55.257736,20.370538,0.000000,60.414757,0.000000,27.881789,29.556278,36.637577
49.845912,80.020329,138.938427,2286.150838,100.379112,92.800611,14.439801,14.331405,138.197068,2.317401,77.404557,-87.591067,159.144632,139.434812,157.026198,138.743479,80.876886,137.189233,-0.000522,0.029987,32.000000,-235.679904,138.479315,-0.024499,24.283915,0.685503,443366.891625,0.949631,39.748094,18.279838,2.777022,0.076003,0.025424,185.306702,32.000000,201.843012,254.375773,186.994453,168.692792,32.000000,164.865784,69.322442,66.505909,92.333728,55.257736,20.380389,0.000000,60.451073,0.000000,27.840291,28.879602,36.623491
49.951915,79.983662,138.817128,2286.150838,100.428464,92.819618,14.653755,14.325555,138.159837,2.317793,77.378545,-87.576776,159.094097,139.403024,157.035175,138.734857,80.921661,137.140286,-0.000523,0.029983,32.000000,-235.680674,138.643965,-0.024477,24.290130,0.688213,443457.229276,0.953018,39.912090,18.327968,2.787358,0.079961,0.029922,185.365575,32.000000,202.189454,229.603590,185.190739,169.090733,32.000000,164.588215,69.341453,66.492901,92.352858,55.257736,20.461562,0.000000,60.412720,0.000000,27.804083,29.307511,36.708817
49.871089,79.957471,138.912125,-2284.042501,100.467132,92.836134,14.771139,14.321702,138.203708,2.317819,77.303973,-87.571045,159.084148,139.391830,157.068609,138.816894,80.919383,137.178386,-0.000523,0.029948,32.000000,-235.689608,138.613517,-0.024405,24.323018,0.685905,443372.367013,0.950910,39.765855,18.259671,2.779015,0.084768,0.027545,185.002128,32.000000,202.271525,365.707768,185.749944,169.687608,32.000000,164.021698,69.334633,66.477724,92.310986,55.257736,20.381495,0.000000,60.422571,0.000000,27.774544,29.542277,36.743813
49.862228,79.977321,139.011899,-2284.042501,100.476223,92.852585,14.404756,14.329265,138.178748,2.318363,77.247152,-87.568355,159.124206,139.461219,157.101216,138.837169,80.918936,137.233942,-0.000522,0.029932,32.000000,-235.679422,138.650612,-0.024398,24.306023,0.685905,443372.367013,0.950910,39.765855,18.259671,2.779015,0.101537,0.035061,185.733593,32.000000,201.445001,503.699287,188.178468,169.751009,32.000000,163.797226,69.342686,66.477054,92.306097,55.257736,20.454410,0.000000,60.339827,0.000000,27.767481,28.809512,36.668538
50.015847,79.977321,138.830584,-2284.042501,100.511740,92.869128,14.734655,14.326839,138.340903,2.318829,77.365649,-87.557136,159.172922,139.369236,157.131180,138.727178,80.875962,137.173403,-0.000522,0.029940,32.000000,-235.681848,138.414380,-0.024600,24.314101,0.688005,443572.626378,0.953227,39.852205,18.307399,2.787920,0.081545,0.033138,186.203032,32.000000,201.303542,280.101200,189.719011,169.546422,32.000000,164.242125,69.347831,66.478050,92.302896,55.257736,20.362394,0.000000,60.332112,0.000000,27.782945,29.469309,36.668978
49.873357,79.993862,138.855771,-2284.042501,100.530238,92.875481,14.734275,14.330264,138.255745,2.319307,77.508343,-87.568818,159.151079,139.405123,157.109283,138.727343,80.886353,137.192172,-0.000523,0.029925,32.000000,-235.676948,138.412747,-0.024633,24.345729,0.684683,443650.675787,0.950479,39.693519,18.321285,2.775732,0.082058,0.030498,186.170877,32.000000,201.194352,-4535.186010,189.440029,169.180791,32.000000,164.698143,69.349485,66.469293,92.329326,55.257736,20.397858,0.000000,60.418469,0.000000,27.797036,29.468551,36.737797
49.772762,80.028048,138.940350,2286.150838,100.521528,92.881842,14.374776,14.323985,138.167257,2.319384,77.663345,-87.577858,159.164193,139.307493,157.054490,138.723020,80.915668,137.144103,-0.000522,0.029905,32.000000,-235.687653,138.446115,-0.024618,24.320841,0.684683,443650.675787,0.950479,39.693519,18.321285,2.775732,0.096014,0.027680,185.398759,32.000000,201.849117,781.985813,186.955907,168.717741,32.000000,164.529038,69.330728,66.524223,92.317023,55.257736,20.399497,0.000000,60.462714,0.000000,27.831031,28.749551,36.671840
49.808685,80.059478,138.963899,-2284.042501,100.532142,92.883042,14.741424,14.327124,138.163859,2.319395,77.745406,-87.569846,159.138738,139.334776,157.087476,138.695845,80.939415,137.232781,-0.000523,0.029955,32.000000,-235.681891,138.368491,-0.024576,24.365163,0.688904,443822.510080,0.955467,39.995523,18.267500,2.791494,0.086318,0.043458,185.347709,32.000000,202.105563,1002.658348,185.442306,169.117594,32.000000,164.650401,69.357883,66.501886,92.332783,55.257736,20.437484,0.000000,60.411026,0.000000,27.835689,29.482848,36.625985
49.824864,80.059478,138.722292,-2284.042501,100.516924,92.881783,14.391172,14.326125,138.169724,2.319093,77.682345,-87.540631,159.110283,139.292832,157.103866,138.677896,80.942098,137.098088,-0.000525,0.029966,32.000000,-235.680923,138.523472,-0.024556,24.368231,0.687280,443807.729812,0.954884,39.989761,18.286362,2.789953,0.082431,0.034754,185.255367,32.000000,202.137484,855.892483,185.675912,169.811840,32.000000,164.071667,69.350584,66.485813,92.316833,55.257736,20.327342,0.000000,60.433748,0.000000,27.876018,28.782345,36.689815
49.829688,80.106622,138.995077,-2284.042501,100.518264,92.888091,14.475969,14.324984,138.275307,2.319104,77.615245,-87.563215,159.152976,139.280108,157.122885,138.735264,80.927629,137.186402,-0.000524,0.029990,32.000000,-235.684851,138.467509,-0.024558,24.380295,0.687280,443807.729812,0.954884,39.989761,18.286362,2.789953,0.080152,0.028323,185.797181,32.000000,201.517807,487.063779,188.176344,169.715306,32.000000,163.699835,69.345763,66.485559,92.306998,55.257736,20.424216,0.000000,60.404583,0.000000,27.936792,28.951939,36.572427
49.847270,80.152940,139.010529,-2284.042501,100.535508,92.893210,14.493344,14.324698,138.153915,2.318703,77.638837,-87.572434,159.183479,139.323541,157.153840,138.775886,80.872243,137.112822,-0.000524,0.029995,32.000000,-235.686448,138.572624,-0.024540,24.407177,0.686813,443898.163059,0.954462,40.015169,18.275866,2.789403,0.081613,0.034249,186.278955,32.000000,201.364592,939.230294,189.705731,169.561963,32.000000,164.245008,69.320855,66.462232,92.335210,55.257736,20.388714,0.000000,60.414102,0.000000,28.010407,28.986687,36.720629
49.947094,80.164244,138.853797,-2284.042501,100.532757,92.897031,14.454848,14.327552,138.281308,2.318766,77.659404,-87.570230,159.189069,139.337324,157.130760,138.670034,80.903932,137.161383,-0.000524,0.030011,32.000000,-235.684413,138.552147,-0.024512,24.395428,0.685297,444060.999355,0.954279,40.042673,18.347749,2.786260,0.093087,0.037346,186.251939,32.000000,201.238354,998.344686,189.598999,169.041530,32.000000,164.614459,69.332835,66.496337,92.339806,55.257736,20.434152,0.000000,60.412661,0.000000,28.027341,28.909697,36.743740
49.999676,80.136673,139.006619,2286.150838,100.534652,92.905936,14.625077,14.331976,138.243892,2.318770,77.722309,-87.575552,159.203497,139.302924,157.088987,138.752687,80.959660,137.134628,-0.000525,0.029999,32.000000,-235.676219,138.564402,-0.024540,24.429600,0.684085,443993.358957,0.952465,39.951416,18.287539,2.780018,0.094299,0.031056,185.411395,32.000000,201.961382,-3108.255336,187.021674,168.567895,32.000000,164.841160,69.341274,66.500221,92.334575,55.257736,20.347365,0.000000,60.296924,0.000000,28.074665,29.250154,36.433176
49.928958,80.136673,139.045482,2286.150838,100.529047,92.912390,14.499353,14.325840,138.296757,2.318536,77.586465,-87.585424,159.138491,139.425984,157.156675,138.785177,80.929072,137.262186,-0.000526,0.029974,32.000000,-235.684487,138.518781,-0.024582,24.430020,0.683091,443878.231854,0.951181,39.869560,18.218954,2.780150,0.079690,0.036952,185.440153,32.000000,202.260315,857.175360,185.428693,169.138450,32.000000,164.858225,69.356780,66.497446,92.348045,55.257736,20.446776,0.000000,60.350124,0.000000,28.070653,28.998707,36.622977
49.867306,80.100005,138.989929,2286.150838,100.547367,92.925044,14.646788,14.325983,138.278758,2.318548,77.435162,-87.607211,159.122423,139.492030,157.113016,138.747183,80.943620,137.221519,-0.000526,0.030010,32.000000,-235.680410,138.572930,-0.024551,24.402666,0.684384,443999.959763,0.952759,39.942582,18.310830,2.784866,0.085451,0.030685,185.081169,32.000000,202.245334,823.384415,185.736570,169.756024,32.000000,163.983309,69.348609,66.481331,92.321975,55.257736,20.404856,0.000000,60.372155,0.000000,28.053767,29.293575,36.696051
50.021009,80.065819,139.107478,2286.150838,100.574659,92.935151,14.647821,14.327838,138.279632,2.318216,77.404554,-87.573680,159.165639,139.430755,157.185397,138.776581,80.939140,137.174565,-0.000525,0.030025,32.000000,-235.679866,138.542479,-0.024547,24.419634,0.685846,444020.195507,0.954230,39.969639,18.276746,2.787195,0.076405,0.028796,185.777397,32.000000,201.574331,651.837620,188.325481,169.621831,32.000000,163.797007,69.335230,66.499990,92.330086,55.257736,20.474911,0.000000,60.294006,0.000000,28.035363,29.295643,36.632001
49.953682,80.072436,139.008127,2286.150838,100.593180,92.938888,14.449175,14.329550,138.291314,2.317723,77.429945,-87.565633,159.186525,139.440950,157.216901,138.800785,80.885552,137.383266,-0.000524,0.030006,32.000000,-235.676514,138.668029,-0.024552,24.383442,0.683633,443958.425270,0.950842,39.776691,18.258667,2.780981,0.082455,0.042725,186.203917,32.000000,201.406648,653.163413,189.722999,169.691756,32.000000,164.120307,69.357436,66.451019,92.357646,55.257736,20.445652,0.000000,60.327357,0.000000,28.046295,28.898351,36.737870
49.856111,80.072436,139.146729,2286.150838,100.609460,92.942662,14.791864,14.329836,138.284409,2.317526,77.564481,-87.559987,159.189435,139.413504,157.138298,138.850615,80.918490,137.139833,-0.000524,0.030018,32.000000,-235.679671,138.658851,-0.024513,24.355643,0.685216,444114.743061,0.952628,39.852806,18.412488,2.782740,0.078535,0.039646,186.019855,32.000000,201.325067,272.684267,189.864009,168.928741,32.000000,164.498187,69.333239,66.467158,92.348112,55.257736,20.501815,0.000000,60.377854,0.000000,28.064736,29.583727,36.681598
49.931465,80.079879,139.050382,-2284.042501,100.635908,92.950269,14.554971,14.329265,138.330908,2.317106,77.604400,-87.564456,159.169290,139.419621,157.066772,138.818101,80.919210,137.280466,-0.000525,0.030013,32.000000,-235.674341,138.779344,-0.024544,24.333665,0.685216,444114.743061,0.952628,39.852806,18.412488,2.782740,0.083062,0.018865,185.408177,32.000000,201.940942,1027.418285,187.152741,168.713210,32.000000,164.978016,69.300221,66.472363,92.326584,55.257736,20.471321,0.000000,60.353581,0.000000,28.084803,29.109942,36.736110
49.943114,80.076847,139.037828,2286.150838,100.647776,92.957915,14.590027,14.331834,138.397054,2.316588,77.582195,-87.582192,159.142233,139.474554,157.155519,138.827189,80.958374,137.265894,-0.000525,0.030009,32.000000,-235.674395,138.634418,-0.024544,24.301748,0.687264,444128.561613,0.953057,39.883198,18.329473,2.784825,0.081406,0.025689,185.298973,32.000000,202.291043,779.303112,185.582530,169.169767,32.000000,164.881433,69.348034,66.509087,92.357564,55.257736,20.481427,0.000000,60.318546,0.000000,28.094964,29.180054,36.565310
49.772878,80.077398,139.021537,-2284.042501,100.654225,92.962314,14.732414,14.327838,138.252829,2.316635,77.544029,-87.574817,159.142151,139.417379,157.179591,138.819607,80.983169,137.245085,-0.000524,0.030015,32.000000,-235.680194,138.681327,-0.024281,24.280558,0.687981,444086.467202,0.952731,39.868130,18.283310,2.783924,0.097632,0.041589,185.015624,32.000000,202.231714,406.494800,185.831399,169.683472,32.000000,163.893856,69.353341,66.517746,92.344036,55.257736,20.426576,0.000000,60.358354,0.000000,28.107727,29.464828,36.524885
49.893538,80.077398,139.126882,-2284.042501,100.688599,92.966078,14.413736,14.332119,138.216904,2.316546,77.561864,-87.535937,159.156547,139.385119,157.166471,138.762609,80.943717,137.238592,-0.000524,0.030022,32.000000,-235.673290,138.577271,-0.024278,24.273319,0.691133,444148.718312,0.956381,40.044754,18.248520,2.793118,0.092174,0.027758,185.724968,32.000000,201.619669,568.759433,188.325227,169.766558,32.000000,163.715400,69.345965,66.479928,92.300641,55.257736,20.521600,0.000000,60.341020,0.000000,28.121116,28.827473,36.752764
50.033048,80.125645,138.982218,2286.150838,100.711156,92.964872,14.731667,14.327124,138.235444,2.316368,77.668676,-87.551977,159.232559,139.401494,157.208325,138.744739,80.931664,137.167975,-0.000524,0.029996,32.000000,-235.678777,138.614861,-0.024309,24.281056,0.690038,444176.000386,0.954008,39.919911,18.284852,2.788475,0.080555,0.026679,186.190922,32.000000,201.453662,380.281602,189.735770,169.624261,32.000000,164.040829,69.361288,66.475302,92.327558,55.257736,20.478568,0.000000,60.452896,0.000000,28.186057,29.463333,36.655112
49.858231,80.183267,138.964009,-2284.042501,100.730442,92.968681,14.766908,14.329693,138.254684,2.316417,77.731831,-87.573287,159.201165,139.279597,157.116090,138.722372,80.906547,137.322684,-0.000524,0.029993,32.000000,-235.677683,138.599319,-0.024343,24.310429,0.687065,444179.897938,0.951067,39.824099,18.262975,2.777808,0.087690,0.037758,186.135026,32.000000,201.247586,386.389234,189.937115,169.062232,32.000000,164.677574,69.342855,66.464307,92.313275,55.257736,20.479160,0.000000,60.350413,0.000000,28.265942,29.533817,36.696711
49.935431,80.190711,139.044669,2286.150838,100.777636,92.973713,14.735882,14.324413,138.376068,2.316291,77.786711,-87.558750,159.174339,139.386059,157.100142,138.813738,80.942351,137.265003,-0.000525,0.030004,32.000000,-235.682799,138.599586,-0.024386,24.400673,0.687065,444179.897938,0.951067,39.824099,18.262975,2.777808,0.083135,0.034322,185.447284,32.000000,201.968188,372.736929,187.269070,168.756607,32.000000,164.813004,69.347733,66.480035,92.311018,55.257736,20.506185,0.000000,60.305055,0.000000,28.314151,29.471764,36.716521
49.998162,80.147701,139.130774,2286.150838,100.774678,92.975104,14.478748,14.328266,138.358510,2.316026,77.591696,-87.553922,159.160665,139.505732,157.109457,138.931676,80.953568,137.254654,-0.000524,0.030000,32.000000,-235.683864,138.618939,-0.024313,24.421864,0.688932,444400.122132,0.954842,40.062286,18.362409,2.787183,0.078693,0.035316,185.371416,32.000000,202.179478,395.778708,185.642916,169.169199,32.000000,164.671520,69.349676,66.498652,92.305110,55.257736,20.566950,0.000000,60.220819,0.000000,28.345826,28.957495,36.635376
49.953510,80.147701,139.146116,2286.150838,100.793079,92.976383,14.492536,14.325412,138.354512,2.315996,77.474736,-87.590563,159.164947,139.617719,157.202819,138.914968,80.971836,137.392677,-0.000524,0.029981,32.000000,-235.683767,138.722791,-0.024278,24.440694,0.684469,444235.391785,0.951966,39.882150,18.282715,2.782718,0.093565,0.030988,185.138062,32.000000,202.332386,469.524914,185.722893,169.691078,32.000000,163.858776,69.396340,66.517141,92.293628,55.257736,20.566290,0.000000,60.277817,0.000000,28.328687,28.985071,36.607570
50.022419,80.049001,139.063340,2286.150838,100.808124,92.980219,14.825353,14.327838,138.440455,2.316080,77.398676,-87.564096,159.162044,139.528957,157.239913,138.984379,80.927511,137.459257,-0.000526,0.029969,32.000000,-235.681669,138.775796,-0.024299,24.465923,0.684697,444233.018448,0.952926,39.928248,18.330720,2.785512,0.087502,0.042718,185.797809,32.000000,201.686982,131.926977,188.175820,169.860863,32.000000,163.547081,69.381511,66.525178,92.286260,55.257736,20.557342,0.000000,60.180139,0.000000,28.246665,29.650705,36.723931
49.946686,80.056996,139.296304,-2284.042501,100.853964,92.984043,14.469257,14.324128,138.450963,2.315993,77.329753,-87.569269,159.198372,139.575653,157.232173,139.006745,80.918609,137.497989,-0.000527,0.030003,32.000000,-235.682921,138.663749,-0.024304,24.424434,0.684697,444233.018448,0.952926,39.928248,18.330720,2.785512,0.086315,0.022141,186.160512,32.000000,201.401441,440.787355,189.617884,169.684157,32.000000,164.198479,69.390020,66.475799,92.296476,55.257736,20.640319,0.000000,60.265581,0.000000,28.262992,28.938513,36.592603
49.938444,80.012058,139.126269,2286.150838,100.855945,92.992917,14.647562,14.335687,138.441276,2.315806,77.382375,-87.557547,159.208454,139.642512,157.173217,138.960610,80.933693,137.400666,-0.000526,0.030001,32.000000,-235.669722,138.691134,-0.024327,24.368834,0.685884,444258.792126,0.952973,39.844592,18.434480,2.788900,0.079300,0.020264,186.135862,32.000000,201.385411,369.212306,189.580466,169.101698,32.000000,164.693239,69.368751,66.500708,92.301662,55.257736,20.687747,0.000000,60.328278,0.000000,28.272459,29.295125,36.671546
49.911599,80.012058,139.041719,2286.150838,100.860160,93.004318,14.789521,14.324413,138.375741,2.315643,77.551652,-87.551603,159.208462,139.505631,157.128688,138.968078,80.921598,137.408982,-0.000526,0.029997,32.000000,-235.685422,138.780856,-0.024310,24.376152,0.686730,444223.119422,0.953133,39.808167,18.372699,2.785955,0.086562,0.020143,185.527450,32.000000,201.975480,262.363507,187.174184,168.542141,32.000000,164.773369,69.359624,66.507800,92.304682,55.257736,20.585809,0.000000,60.277136,0.000000,28.230923,29.579043,36.717988
50.087448,80.037698,139.199144,-2284.042501,100.844371,93.006711,14.423991,14.330121,138.434076,2.315818,77.607036,-87.542158,159.159627,139.659784,157.187674,138.969712,80.973868,137.378287,-0.000526,0.030000,32.000000,-235.676271,138.714774,-0.024323,24.343264,0.686610,444312.202217,0.953976,39.835904,18.388785,2.785760,0.079115,0.027710,185.244191,32.000000,202.250591,227.036921,185.650498,169.102318,32.000000,164.985577,69.380091,66.525836,92.311403,55.257736,20.615068,0.000000,60.284848,0.000000,28.260606,28.847981,36.573968
49.880708,80.080982,139.214164,2286.150838,100.832454,93.004119,14.729246,14.322272,138.336010,2.315925,77.585731,-87.572748,159.164777,139.601366,157.194346,139.061606,80.964377,137.420063,-0.000526,0.030019,32.000000,-235.689202,138.797152,-0.024582,24.324749,0.685695,444174.818343,0.950292,39.680060,18.321782,2.779122,0.096822,0.037495,185.102723,32.000000,202.287571,352.074820,185.679230,169.651965,32.000000,164.043950,69.406948,66.534453,92.293543,55.257736,20.669667,0.000000,60.282326,0.000000,28.311199,29.458493,36.730240
50.009157,80.100557,139.247540,-2284.042501,100.824777,93.004124,14.428424,14.319133,138.468033,2.315827,77.417882,-87.565004,159.214161,139.650264,157.215545,138.960843,80.983221,137.414475,-0.000526,0.030032,32.000000,-235.688243,138.756486,-0.024587,24.358554,0.689486,444334.493401,0.954682,39.936758,18.351323,2.790942,0.086674,0.024794,185.802956,32.000000,201.741143,302.838873,188.311953,169.700872,32.000000,163.860378,69.385842,66.528274,92.267265,55.257736,20.685979,0.000000,60.225323,0.000000,28.324649,28.856849,36.625178
50.071971,80.100557,139.214616,-2284.042501,100.782791,93.004157,14.362621,14.321987,138.456014,2.315971,77.514994,-87.558252,159.241892,139.622287,157.244476,138.948703,80.923333,137.342728,-0.000526,0.030062,32.000000,-235.690143,138.803882,-0.024607,24.377096,0.686784,444261.123462,0.952025,39.823658,18.329797,2.784441,0.085173,0.024534,186.174284,32.000000,201.467188,487.946461,189.780161,169.905037,32.000000,164.196112,69.376566,66.534799,92.270813,55.257736,20.703473,0.000000,60.159690,0.000000,28.360315,28.725242,36.885632
49.876957,80.117099,139.203691,2286.150838,100.768731,93.006766,14.427132,14.326553,138.419394,2.315796,77.618116,-87.582924,159.249199,139.566497,157.145751,139.003304,80.962046,137.377495,-0.000526,0.030062,32.000000,-235.684429,138.845486,-0.024546,24.405656,0.685153,444334.697488,0.950610,39.758874,18.355245,2.780290,0.090682,0.035691,185.616211,32.000000,201.937886,294.510210,187.346129,168.915598,32.000000,164.881991,69.380473,66.502470,92.246763,55.257736,20.718767,0.000000,60.266360,0.000000,28.401358,28.854263,36.699573
49.904830,80.106898,139.201928,2286.150838,100.761433,93.001702,14.693949,14.330692,138.439223,2.315715,77.675850,-87.576674,159.184969,139.551876,157.149295,139.022110,80.965891,137.364003,-0.000526,0.030046,32.000000,-235.675045,138.862840,-0.024596,24.438229,0.687298,444396.558394,0.954980,39.976753,18.333224,2.790942,0.088885,0.024552,185.444521,32.000000,202.258606,364.512293,185.536744,169.206048,32.000000,164.679316,69.394338,66.553465,92.273607,55.257736,20.741178,0.000000,60.237985,0.000000,28.409794,29.387897,36.578590
49.952789,80.123991,139.174829,-2284.042501,100.760304,92.996643,14.664695,14.320560,138.417160,2.315314,77.655100,-87.555456,159.179698,139.561971,157.152692,138.990302,80.967604,137.314693,-0.000526,0.030055,32.000000,-235.690914,138.793971,-0.024640,24.447460,0.685890,444338.904379,0.954038,39.937738,18.322902,2.789348,0.079582,0.023105,185.095333,32.000000,202.330991,210.895360,185.703490,169.666532,32.000000,164.021869,69.382296,66.540132,92.242950,55.257736,20.742812,0.000000,60.209374,0.000000,28.445055,29.329390,36.681378
49.919690,80.147977,139.272125,-2284.042501,100.792412,92.995357,14.392161,14.327981,138.446808,2.315238,77.545903,-87.532766,159.206914,139.574286,157.216205,139.041401,80.996106,137.491068,-0.000525,0.030063,32.000000,-235.682018,138.923761,-0.024641,24.450817,0.684770,444308.234520,0.953315,39.905283,18.297514,2.786127,0.077907,0.025967,185.852312,32.000000,201.737702,436.995486,188.162340,169.805781,32.000000,163.917535,69.390721,66.556918,92.212862,55.257736,20.744575,0.000000,60.238536,0.000000,28.465649,28.784323,36.728333
50.077126,80.147977,139.123683,-2284.042501,100.854017,92.996643,14.731264,14.328551,138.481701,2.315295,77.433125,-87.555099,159.279023,139.608135,157.249242,139.082227,80.964512,137.414263,-0.000525,0.030071,32.000000,-235.681283,138.832636,-0.024656,24.431515,0.685684,444299.509337,0.954016,39.963462,18.353663,2.789924,0.091141,0.026353,186.234294,32.000000,201.379278,676.785429,189.660224,169.839850,32.000000,164.043996,69.402158,66.547145,92.223723,55.257736,20.751561,0.000000,60.133233,0.000000,28.513465,29.462528,36.719675
49.948547,80.148529,139.378990,2286.150838,100.885658,93.008075,14.630840,14.327267,138.484339,2.315579,77.445557,-87.538677,159.283062,139.666391,157.233668,139.182967,80.929879,137.528063,-0.000525,0.030085,32.000000,-235.681256,138.862515,-0.024638,24.380295,0.683129,444282.209945,0.950711,39.800979,18.348405,2.778188,0.088455,0.025837,186.182717,32.000000,201.263692,723.280324,189.998364,169.117240,32.000000,164.788243,69.374640,66.549949,92.236436,55.257736,20.817036,0.000000,60.158598,0.000000,28.538637,29.261680,36.681451
50.053933,80.072711,139.297941,2286.150838,100.928538,93.015729,14.801390,14.332404,138.533931,2.316010,77.564255,-87.563753,159.291881,139.735475,157.179861,139.088362,80.967822,137.481780,-0.000524,0.030076,32.000000,-235.675136,138.859495,-0.024631,24.336786,0.687840,444463.795402,0.953509,39.934202,18.437636,2.790451,0.082253,0.035812,185.763826,32.000000,201.892409,787.377923,187.367490,168.879147,32.000000,164.830418,69.386443,66.553043,92.253275,55.257736,20.843763,0.000000,60.272573,0.000000,28.489679,29.602781,36.714613
49.921441,80.074090,139.179222,2286.150838,100.932138,93.019475,14.543815,14.330977,138.558654,2.316705,77.615555,-87.559495,159.234353,139.686741,157.224087,139.089869,80.970125,137.528998,-0.000524,0.030076,32.000000,-235.673120,138.833105,-0.024627,24.338307,0.686996,444288.735107,0.951232,39.749625,18.377491,2.782957,0.083170,0.031013,185.392503,32.000000,202.230390,469.279625,185.485330,169.157187,32.000000,164.914485,69.390258,66.577702,92.250292,55.257736,20.831335,0.000000,60.203339,0.000000,28.503167,29.087629,36.742346
50.078923,80.102762,139.191003,2286.150838,100.905730,93.023041,14.633771,14.327267,138.521929,2.316969,77.602825,-87.543063,159.232631,139.717940,157.229908,139.117776,80.983160,137.509780,-0.000524,0.030040,32.000000,-235.681093,138.801494,-0.024642,24.344392,0.688416,444370.667893,0.953983,39.887764,18.397838,2.787965,0.092438,0.027119,185.178703,32.000000,202.362596,334.002150,185.637559,169.685321,32.000000,164.011529,69.385037,66.563714,92.236069,55.257736,20.901313,0.000000,60.219896,0.000000,28.515472,29.267542,36.751884
49.778517,80.102762,139.323530,2286.150838,100.891574,93.024076,14.833842,14.325412,138.542792,2.317449,77.497539,-87.535659,159.256661,139.693736,157.239657,139.090170,81.006989,137.537961,-0.000525,0.030049,32.000000,-235.686554,138.977645,-0.024648,24.366920,0.685996,444320.899445,0.950943,39.753912,18.375585,2.779433,0.077576,0.025342,185.902808,32.000000,201.713825,605.489086,188.120585,169.831868,32.000000,164.018730,69.383721,66.597808,92.240187,55.257736,20.919061,0.000000,60.269571,0.000000,28.560319,29.667685,36.622830
50.018890,80.128402,139.258600,-2284.042501,100.897627,93.026645,14.465462,14.327981,138.551735,2.318144,77.562302,-87.553395,159.287748,139.570208,157.274216,139.073997,80.957672,137.453523,-0.000525,0.030094,32.000000,-235.682674,138.827824,-0.024610,24.387455,0.690574,444433.644445,0.956967,40.064279,18.365272,2.798869,0.086878,0.041729,186.244677,32.000000,201.365268,434.946104,189.616071,169.770267,32.000000,164.316522,69.386037,66.547636,92.267919,55.257736,20.923065,0.000000,60.152766,0.000000,28.605067,28.930924,36.697298
50.015849,80.152113,139.395309,2286.150838,100.896683,93.029291,14.653743,14.329693,138.522558,2.318561,77.606951,-87.541449,159.258430,139.616128,157.210862,139.162902,80.956991,137.474824,-0.000526,0.030086,32.000000,-235.682109,139.051758,-0.024664,24.437757,0.686087,444443.430850,0.952054,39.841462,18.374083,2.784120,0.086405,0.039862,186.200036,32.000000,201.371590,181.545259,190.024008,169.063960,32.000000,164.695040,69.369477,66.546019,92.278568,55.257736,20.979730,0.000000,60.129984,0.000000,28.650678,29.307486,36.734569
49.945725,80.139706,139.164666,-2284.042501,100.878734,93.029361,14.601687,14.324413,138.565165,2.319198,77.718208,-87.554039,159.293524,139.593719,157.184150,139.070592,80.965784,137.505947,-0.000526,0.030082,32.000000,-235.681324,138.862109,-0.024573,24.478276,0.685449,444487.527077,0.952409,39.868309,18.384985,2.787023,0.075549,0.033771,185.724924,32.000000,201.915460,309.938408,187.269520,168.903290,32.000000,165.035509,69.371231,66.555278,92.263393,55.257736,20.920103,0.000000,60.150712,0.000000,28.675942,29.203374,36.612119
49.978645,80.157351,139.354642,2286.150838,100.864228,93.033237,14.718941,14.328123,138.597313,2.320250,77.627961,-87.553253,159.271665,139.697426,157.257339,139.076258,80.978063,137.492680,-0.000527,0.030079,32.000000,-235.678433,138.835308,-0.024408,24.505656,0.684229,444492.341551,0.953735,39.928293,18.391121,2.786318,0.088977,0.039422,185.386401,32.000000,202.217708,96.134764,185.632165,169.174315,32.000000,165.139102,69.374940,66.578999,92.266620,55.257736,21.017209,0.000000,60.152444,0.000000,28.694860,29.437882,36.781451
50.077646,80.157351,139.140687,2286.150838,100.880464,93.039565,14.526185,14.325269,138.640222,2.320531,77.496995,-87.551558,159.211061,139.743021,157.253949,139.156523,80.982280,137.599687,-0.000528,0.030048,32.000000,-235.680468,138.847302,-0.024418,24.492490,0.685646,444484.161059,0.953821,39.928128,18.407858,2.790545,0.086339,0.031623,185.122820,32.000000,202.294169,37.509892,185.543849,169.615903,32.000000,163.888128,69.376194,66.574423,92.234796,55.257736,20.957948,0.000000,60.067036,0.000000,28.738089,29.052370,36.701113
50.051085,80.116823,139.445819,-2284.042501,100.883951,93.045866,14.629266,14.325983,138.582915,2.321056,77.314998,-87.551332,159.280299,139.716818,157.276183,139.147947,81.029139,137.603339,-0.000527,0.030036,32.000000,-235.685163,139.084106,-0.024447,24.495087,0.681837,444469.012407,0.951093,39.809817,18.419578,2.778499,0.095759,0.035044,185.989456,32.000000,201.715927,563.473780,188.038464,169.834033,32.000000,163.954195,69.400244,66.584388,92.212321,55.257736,21.062889,0.000000,60.142232,0.000000,28.722714,29.258533,36.672500
49.911412,80.085393,139.384481,-2284.042501,100.865774,93.049705,14.661202,14.331405,138.555977,2.321556,77.447823,-87.543635,159.305062,139.653239,157.299120,139.187595,80.975155,137.492697,-0.000526,0.030031,32.000000,-235.677446,138.862575,-0.024470,24.459629,0.683619,444380.751797,0.951774,39.796674,18.374471,2.786070,0.080962,0.036592,186.213007,32.000000,201.371369,516.700677,189.700877,169.891330,32.000000,164.411255,69.404720,66.550966,92.226144,55.257736,21.085361,0.000000,60.151599,0.000000,28.709926,29.322403,36.695391
50.047444,80.139982,139.369007,-2284.042501,100.884146,93.053502,14.508228,14.327981,138.639501,2.322275,77.607120,-87.564441,159.316267,139.694021,157.272238,139.127779,80.950607,137.551630,-0.000527,0.030028,32.000000,-235.682838,138.984782,-0.024510,24.446359,0.686397,444524.380666,0.954354,39.909432,18.375394,2.792638,0.088887,0.032265,186.275773,32.000000,201.287680,517.910610,189.780152,169.015158,32.000000,164.607451,69.410851,66.565034,92.240322,55.257736,21.053973,0.000000,60.121628,0.000000,28.724109,29.016457,36.584899
49.984769,80.139982,139.237574,-2284.042501,100.891136,93.062387,14.669398,14.324413,138.627925,2.322689,77.719088,-87.550790,159.337003,139.737107,157.223589,139.147681,81.009671,137.541370,-0.000527,0.030037,32.000000,-235.685914,139.068668,-0.024482,24.430544,0.684758,444584.892087,0.951710,39.823588,18.428210,2.784738,0.078981,0.037641,185.748109,32.000000,201.883161,552.004430,187.423727,168.928172,32.000000,165.075834,69.418776,66.597984,92.260222,55.257736,21.074636,0.000000,60.098642,0.000000,28.800246,29.338797,36.676462
50.026555,80.162865,139.373379,-2284.042501,100.900376,93.085135,14.517991,14.326696,138.652762,2.323896,77.342510,-87.519918,159.226609,139.761087,157.245760,139.279858,81.002253,137.597359,-0.000527,0.030058,32.000000,-235.682155,138.975340,-0.024470,24.414730,0.684758,444584.892087,0.951710,39.823588,18.428210,2.784738,0.071511,0.037996,185.196193,32.000000,202.314958,128.066072,185.614889,169.621677,32.000000,163.969271,69.423655,66.599962,92.239151,55.257736,21.155063,0.000000,60.061159,0.000000,28.857216,29.035981,36.701260
50.124062,80.125921,139.360555,2286.150838,100.901089,93.095311,14.766074,14.321987,138.696267,2.324395,77.283900,-87.548181,159.296981,139.840551,157.313283,139.268466,81.026629,137.636235,-0.000527,0.030052,32.000000,-235.688176,139.020720,-0.024425,24.389842,0.685574,444554.487733,0.953131,39.888254,18.364225,2.785600,0.078969,0.025769,185.916739,32.000000,201.759713,225.424008,188.054228,169.984963,32.000000,163.784409,69.429025,66.609517,92.234105,55.257736,21.164025,0.000000,59.981635,0.000000,28.844382,29.532147,36.577489
49.947183,80.058926,139.493690,2286.150838,100.860285,93.102949,14.509259,14.325412,138.721429,2.324815,77.370470,-87.547517,159.326242,139.851643,157.340728,139.228050,81.020457,137.649944,-0.000527,0.030068,32.000000,-235.684259,139.027572,-0.024458,24.413786,0.685429,444596.352244,0.950558,39.730559,18.392750,2.780312,0.075721,0.022171,186.124800,32.000000,201.519478,194.261816,189.756940,169.950314,32.000000,164.124730,69.464206,66.618153,92.276533,55.257736,21.243307,0.000000,60.087045,0.000000,28.796680,29.018518,36.751297
50.047970,80.054791,139.469917,2286.150838,100.821017,93.111831,14.649532,14.325983,138.755668,2.325266,77.389797,-87.565139,159.325745,139.848625,157.272683,139.231555,80.965708,137.617051,-0.000528,0.030055,32.000000,-235.685819,138.941342,-0.024416,24.373188,0.688026,444651.040299,0.954325,39.846009,18.405494,2.792824,0.085535,0.035505,186.380290,32.000000,201.380883,310.228250,189.994638,168.964260,32.000000,164.795662,69.444974,66.600522,92.263722,55.257736,21.225482,0.000000,60.049845,0.000000,28.806467,29.299065,36.863549
