OSU 80 Ton Compressor Load Stand
50.143676,80.054791,139.425243,2286.150838,100.790417,93.115649,14.796022,14.326553,138.701324,2.325504,77.468438,-87.564569,159.340943,139.829457,157.233200,139.224302,81.019580,137.644067,-0.000528,0.030068,32.000000,-235.682953,139.131503,-0.024426,24.384911,0.687581,444734.406991,0.952098,39.737855,18.444475,2.786725,0.082338,0.035470,185.889501,32.000000,201.909176,96.774606,187.433961,168.881144,32.000000,164.966851,69.424783,66.613593,92.261111,55.257736,21.274762,0.000000,59.957201,0.000000,28.811560,29.592044,36.726498
50.073251,80.059753,139.458046,2286.150838,100.791584,93.115696,14.509111,14.327267,138.714622,2.325891,77.524389,-87.566454,159.293059,139.859697,157.289352,139.217193,81.038009,137.636945,-0.000526,0.030112,32.000000,-235.685190,138.992064,-0.024559,24.395192,0.685615,444610.491713,0.950300,39.639227,18.403554,2.780515,0.096136,0.036519,185.361201,32.000000,202.217949,361.715656,185.739606,169.166733,32.000000,164.936801,69.438401,66.658085,92.280519,55.257736,21.250442,0.000000,60.113989,0.000000,28.826018,29.018223,36.622684
50.077046,80.059202,139.592895,2286.150838,100.754706,93.115703,14.641089,14.327981,138.765674,2.326114,77.390660,-87.532766,159.237995,139.902007,157.268872,139.310152,81.004252,137.611540,-0.000527,0.030087,32.000000,-235.681526,139.038462,-0.024726,24.450214,0.686564,444618.980716,0.951568,39.716750,18.381711,2.785081,0.084754,0.041008,185.307428,32.000000,202.477628,240.485366,185.653037,169.565359,32.000000,164.115771,69.437044,66.641309,92.246381,55.257736,21.382077,0.000000,59.983243,0.000000,28.835377,29.282178,36.718722
49.829148,80.070506,139.510771,2286.150838,100.774008,93.116828,14.589778,14.319133,138.681972,2.326390,77.305718,-87.544375,159.305227,139.827256,157.325700,139.274576,81.067340,137.752220,-0.000527,0.030083,32.000000,-235.690866,138.984419,-0.024685,24.464874,0.685611,444675.802319,0.951628,39.712287,18.403289,2.787562,0.086137,0.033365,186.029930,32.000000,201.937829,366.537515,188.062795,169.812948,32.000000,163.999702,69.451823,66.669051,92.268237,55.257736,21.373429,0.000000,59.920886,0.000000,28.845210,29.179555,36.572207
49.981788,80.070506,139.390547,2286.150838,100.784814,93.117919,14.401915,14.327267,138.633394,2.326506,77.373288,-87.554596,159.329480,139.916138,157.358313,139.179056,81.039664,137.706485,-0.000528,0.030087,32.000000,-235.685518,138.967100,-0.024621,24.486327,0.688579,444708.693527,0.956918,39.979612,18.407619,2.799782,0.081578,0.020703,186.093938,32.000000,201.463723,423.754864,189.726555,169.736749,32.000000,164.310552,69.451999,66.646732,92.275280,55.257736,21.374527,0.000000,60.018586,0.000000,28.867872,28.803830,36.614833
50.016536,80.056721,139.351415,-2284.042501,100.821933,93.119317,14.702194,14.334117,138.681430,2.326564,77.432943,-87.561066,159.369553,139.835063,157.312826,139.229421,81.027400,137.598903,-0.000527,0.030090,32.000000,-235.672604,139.032687,-0.024637,24.499047,0.685095,444686.001354,0.953529,39.821854,18.413383,2.788827,0.078347,0.029759,186.271923,32.000000,201.464576,215.732835,190.386279,169.028886,32.000000,164.750077,69.450944,66.629426,92.307244,55.257736,21.404822,0.000000,60.064020,0.000000,28.864700,29.404388,36.928479
50.059342,80.077122,139.414037,2286.150838,100.854497,93.125680,14.583871,14.329978,138.720112,2.326547,77.496877,-87.574301,159.343140,139.832230,157.252761,139.277436,81.018612,137.713767,-0.000528,0.030075,32.000000,-235.681004,139.011091,-0.024661,24.494746,0.684010,444679.430198,0.953025,39.772208,18.374085,2.786107,0.077063,0.030259,185.894872,32.000000,201.874159,424.454388,187.488275,168.944253,32.000000,165.072133,69.432189,66.659351,92.286032,55.257736,21.428537,0.000000,59.966614,0.000000,28.895016,29.167742,36.733909
49.853188,80.077122,139.553139,-2284.042501,100.857858,93.128163,14.505877,14.328551,138.589079,2.326564,77.586292,-87.562896,159.272917,139.750870,157.277086,139.136662,81.048076,137.729644,-0.000528,0.030059,32.000000,-235.684234,139.076233,-0.024670,24.439409,0.683866,444729.882529,0.952099,39.748459,18.437924,2.784975,0.075761,0.038057,185.295680,32.000000,202.156041,215.032734,185.859201,169.287847,32.000000,164.730392,69.449403,66.663290,92.308250,55.257736,21.448070,0.000000,60.148060,0.000000,28.907825,29.011754,36.708377
49.937962,80.077122,139.507343,-2284.042501,100.892789,93.128164,14.759784,14.328123,138.693087,2.326554,77.519048,-87.540907,159.228393,139.805579,157.290946,139.126129,81.039205,137.577239,-0.000527,0.030022,32.000000,-235.682859,138.958983,-0.024641,24.424880,0.683866,444729.882529,0.952099,39.748459,18.437924,2.784975,0.089912,0.040888,185.268995,32.000000,202.446576,224.334507,185.382844,169.691758,32.000000,163.845591,69.468805,66.656513,92.277253,55.257736,21.518425,0.000000,60.028378,0.000000,28.920634,29.519568,36.637431
50.074981,80.116823,139.436719,-2284.042501,100.921374,93.125613,14.589350,14.330407,138.724790,2.326762,77.436077,-87.540736,159.305937,139.841793,157.366033,139.227015,81.073542,137.638941,-0.000527,0.030013,32.000000,-235.682051,139.012661,-0.024606,24.391022,0.689239,444792.177828,0.956513,39.961358,18.416066,2.799282,0.088786,0.036783,185.927587,32.000000,201.779910,256.924423,187.968080,170.043769,32.000000,163.934278,69.492465,66.675252,92.311559,55.257736,21.447770,0.000000,60.014219,0.000000,28.976303,29.178700,36.736403
49.987282,80.134743,139.411337,-2284.042501,100.945519,93.129387,14.766820,14.329122,138.737561,2.326549,77.370642,-87.549330,159.323783,139.861552,157.328829,139.260771,81.034964,137.641738,-0.000527,0.030009,32.000000,-235.679237,139.040908,-0.024563,24.360180,0.688140,444764.027194,0.954654,39.873729,18.351891,2.793613,0.081144,0.029767,186.073579,32.000000,201.480565,224.895999,189.735530,169.952348,32.000000,164.018847,69.499692,66.636679,92.319159,55.257736,21.548068,0.000000,60.025233,0.000000,29.021520,29.533641,36.576169
50.106923,80.079604,139.455582,-2284.042501,100.940014,93.133152,14.469102,14.328123,138.745714,2.326810,77.340657,-87.551466,159.354587,139.830864,157.332162,139.207619,81.008587,137.712565,-0.000526,0.029993,32.000000,-235.685482,138.913298,-0.024572,24.354331,0.686720,444671.744210,0.952029,39.772036,18.347136,2.784559,0.079372,0.043000,186.307535,32.000000,201.515627,152.342401,190.146503,169.088215,32.000000,164.619396,69.474711,66.655772,92.345679,55.257736,21.584449,0.000000,59.909363,0.000000,28.987425,28.938204,36.705369
49.982933,80.021707,139.282450,-2284.042501,100.926183,93.141962,14.757605,14.324413,138.715037,2.327053,77.395745,-87.544293,159.356903,139.896156,157.257879,139.275293,81.048666,137.708039,-0.000528,0.030016,32.000000,-235.686405,139.013357,-0.024635,24.394143,0.688850,444823.629995,0.953795,39.880420,18.387055,2.788936,0.091870,0.032768,185.802884,32.000000,201.948913,128.660227,187.588566,169.070561,32.000000,165.134153,69.476850,66.671666,92.348456,55.257736,21.634492,0.000000,59.932508,0.000000,29.000646,29.515211,36.722903
50.108207,80.021707,139.395090,-2284.042501,100.874448,93.148291,14.573882,14.324556,138.715833,2.327491,77.408712,-87.551297,159.297388,139.861716,157.275578,139.242188,81.045695,137.704916,-0.000527,0.029993,32.000000,-235.690033,139.170295,-0.024576,24.385383,0.687223,444725.294396,0.953794,39.771874,18.405125,2.786600,0.083576,0.031743,185.350466,32.000000,202.261682,617.890397,186.016335,169.209966,32.000000,164.958121,69.472656,66.674540,92.346735,55.257736,21.616681,0.000000,59.887890,0.000000,28.948159,29.147763,36.584606
49.872505,79.998549,139.496910,2286.150838,100.875884,93.148287,14.631464,14.332690,138.696020,2.327474,77.356387,-87.542351,159.277545,139.814061,157.354931,139.284222,81.073090,137.723008,-0.000526,0.029971,32.000000,-235.680423,139.151345,-0.024597,24.456115,0.686177,444698.614522,0.951196,39.642679,18.406600,2.781881,0.078483,0.029433,185.275145,32.000000,202.557027,223.518532,185.746510,169.566709,32.000000,164.082277,69.491875,66.683825,92.367718,55.257736,21.715011,0.000000,59.948707,0.000000,28.926763,29.262929,36.842492
49.994247,80.005441,139.371034,2286.150838,100.855287,93.152993,14.728628,14.320417,138.676719,2.327747,77.338394,-87.544228,159.339453,139.736048,157.359632,139.261029,81.075526,137.613607,-0.000525,0.029985,32.000000,-235.690237,139.079356,-0.024627,24.447460,0.688205,444739.773491,0.956229,39.862806,18.387873,2.797070,0.088965,0.029483,185.907711,32.000000,201.934592,128.910552,188.180024,170.054802,32.000000,164.066431,69.482100,66.672351,92.362037,55.257736,21.667142,0.000000,59.940777,0.000000,28.933581,29.457257,36.706396
49.871224,80.044590,139.380420,-2284.042501,100.840086,93.158126,14.493135,14.332262,138.737595,2.327682,77.313655,-87.529459,159.346944,139.808739,157.368649,139.221862,81.059326,137.664303,-0.000525,0.030001,32.000000,-235.675278,138.979927,-0.024670,24.489081,0.686044,444704.673458,0.953597,39.743931,18.333007,2.787741,0.105622,0.028912,186.067520,32.000000,201.589877,196.045998,189.717281,169.896119,32.000000,164.161664,69.497005,66.643147,92.371918,55.257736,21.753476,0.000000,59.858544,0.000000,28.934485,28.986270,36.708670
49.931480,80.044590,139.469067,-2284.042501,100.837522,93.167931,14.686572,14.327838,138.707185,2.327240,77.443200,-87.545416,159.352112,139.745916,157.317229,139.218742,81.013522,137.605357,-0.000524,0.030026,32.000000,-235.682489,139.046314,-0.024630,24.527843,0.686886,444866.343517,0.956554,39.910172,18.373507,2.794806,0.081554,0.029821,186.496490,32.000000,201.499798,23.192612,190.290267,169.053254,32.000000,164.716122,69.454957,66.652617,92.402706,55.257736,21.754071,0.000000,59.965071,0.000000,28.979820,29.373143,36.623637
49.988015,80.041006,139.342047,2286.150838,100.866488,93.170916,14.588741,14.326839,138.555660,2.327468,77.550298,-87.527897,159.358129,139.781131,157.293827,139.224099,81.052114,137.609419,-0.000524,0.030045,32.000000,-235.679554,138.937793,-0.024573,24.512343,0.685397,444963.877433,0.955162,39.847892,18.391056,2.793209,0.085331,0.038979,185.921962,32.000000,201.980643,70.798942,187.501244,169.207318,32.000000,164.998895,69.459103,66.675106,92.400780,55.257736,21.797766,0.000000,59.935029,0.000000,28.983357,29.177481,36.585486
49.998285,80.086220,139.292426,2286.150838,100.851660,93.170952,14.482370,14.328979,138.675639,2.327257,77.471206,-87.552884,159.320314,139.703502,157.327239,139.260465,81.062080,137.609927,-0.000524,0.030013,32.000000,-235.677577,138.958044,-0.024566,24.502404,0.684375,444877.662774,0.953931,39.785927,18.354411,2.787509,0.084402,0.032788,185.366995,32.000000,202.287998,299.973874,186.050750,169.220323,32.000000,165.055385,69.468463,66.696577,92.414662,55.257736,21.741384,0.000000,59.920087,0.000000,29.036476,28.964739,36.687247
49.888543,80.068300,139.402978,-2284.042501,100.836224,93.169477,14.780157,14.324698,138.651909,2.327394,77.410529,-87.550667,159.290684,139.731194,157.328480,139.143077,81.096249,137.608747,-0.000523,0.030003,32.000000,-235.681530,139.055085,-0.024563,24.461308,0.684330,444909.364578,0.953827,39.820541,18.344689,2.785944,0.079972,0.044846,185.452715,32.000000,202.459670,155.750731,185.605430,169.689230,32.000000,164.150369,69.442425,66.651290,92.383305,55.257736,21.781451,0.000000,59.949934,0.000000,29.050796,29.560314,36.855698
49.993782,80.068300,139.426854,-2284.042501,100.845273,93.168254,14.456766,14.323985,138.570293,2.327401,77.360898,-87.519868,159.310463,139.720367,157.354344,139.123295,81.073517,137.554654,-0.000522,0.030013,32.000000,-235.683719,138.861354,-0.024587,24.471588,0.687644,444875.225658,0.956193,39.915976,18.309955,2.794288,0.084012,0.045110,185.908112,32.000000,201.815868,78.071031,187.996067,170.074097,32.000000,163.909315,69.444726,66.673179,92.379460,55.257736,21.837586,0.000000,59.906912,0.000000,29.044778,28.913532,36.628260
50.193581,80.084291,139.345164,2286.150838,100.821300,93.168201,14.541502,14.326268,138.641547,2.326958,77.411088,-87.535290,159.377557,139.750545,157.401978,139.193703,81.038249,137.638394,-0.000521,0.029989,32.000000,-235.681928,138.947991,-0.024610,24.431987,0.687644,444875.225658,0.956193,39.915976,18.309955,2.794288,0.075853,0.038195,186.084229,32.000000,201.454053,144.523297,189.812967,170.135936,32.000000,164.155531,69.464755,66.693691,92.395987,55.257736,21.884890,0.000000,59.957239,0.000000,29.073385,29.083005,36.730020
50.011628,80.098903,139.288246,-2284.042501,100.817648,93.168216,14.785532,14.328979,138.625790,2.327082,77.318996,-87.552396,159.367356,139.799258,157.314397,139.178161,81.006937,137.618742,-0.000522,0.029988,32.000000,-235.678724,139.159872,-0.024569,24.397185,0.685865,444856.386353,0.953841,39.807268,18.306749,2.788884,0.084846,0.037627,186.553685,32.000000,201.467184,145.031538,190.250373,169.193795,32.000000,164.430275,69.423191,66.653240,92.401461,55.257736,21.838980,0.000000,59.881797,0.000000,29.102350,29.571064,36.661788
49.784487,80.052310,139.405565,-2284.042501,100.784675,93.165731,14.671278,14.323842,138.690931,2.327360,77.463726,-87.560783,159.364957,139.759538,157.288974,139.140591,81.076693,137.549124,-0.000523,0.029978,32.000000,-235.684190,138.812101,-0.024595,24.374971,0.683588,444839.628312,0.949784,39.617357,18.382166,2.776155,0.087396,0.037537,185.915731,32.000000,201.879243,203.154694,187.707803,168.996116,32.000000,164.865094,69.430511,66.668499,92.396342,55.257736,21.911768,0.000000,60.002764,0.000000,29.076531,29.342556,36.735816
49.965956,80.076020,139.383287,-2284.042501,100.799164,93.160608,14.741899,14.332547,138.591604,2.327351,77.580781,-87.541194,159.297908,139.727298,157.296099,139.121915,81.063025,137.484861,-0.000522,0.030011,32.000000,-235.671387,138.939259,-0.024616,24.365923,0.687061,445002.378062,0.953629,39.819455,18.404057,2.785117,0.074904,0.028855,185.348747,32.000000,202.294282,82.136175,185.981160,169.287209,32.000000,164.976900,69.437106,66.676365,92.422468,55.257736,21.896903,0.000000,60.006077,0.000000,29.085219,29.483798,36.735963
49.979084,80.076020,139.298444,-2284.042501,100.833321,93.152944,14.384236,14.326268,138.524690,2.327101,77.429306,-87.566966,159.297016,139.725097,157.343506,139.101131,81.104017,137.570486,-0.000522,0.030013,32.000000,-235.684386,138.961207,-0.024622,24.380925,0.691614,444923.169453,0.958297,40.007643,18.300921,2.800181,0.072746,0.037869,185.429571,32.000000,202.538539,144.094190,185.683317,169.633378,32.000000,164.240732,69.440689,66.684542,92.414019,55.257736,21.919539,0.000000,59.886964,0.000000,29.120816,28.768473,36.695684
