OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, December 2, 2019
4:48:04 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.672758,84.968607,138.359069,2286.150838,98.384631,90.814971,14.729417,14.324984,137.720601,2.308591,82.855804,-87.435539,163.157280,138.878654,160.759493,138.210310,80.219213,136.711698,-0.000540,0.030089,32.000000,-235.684359,137.993043,-0.024538,24.360363,0.683519,441103.437318,0.950621,45.173521,18.704866,2.794822,0.087088,0.031775,190.087447,32.000000,205.454834,1015.013987,193.646806,173.519083,32.000000,169.300228,69.318624,66.100313,92.576272,55.257736,17.490098,0.000000,60.894313,-7.500000,20.657851,29.458834,36.610138
49.680019,85.011375,138.417730,-2284.042501,98.395526,90.811113,14.553920,14.325983,137.747096,2.308800,82.787523,-87.438925,163.137868,138.874432,160.747924,138.312519,80.265026,136.802480,-0.000538,0.030124,32.000000,-235.683196,138.161280,-0.024543,24.352968,0.683199,441024.076062,0.952300,45.267254,18.665635,2.796325,0.089625,0.024805,189.244284,32.000000,206.158298,816.791910,191.206625,173.212878,32.000000,169.638928,69.314155,66.127508,92.594366,55.257736,17.472583,0.000000,60.909243,-7.500000,20.696440,29.107840,36.551517
49.583869,84.952052,138.603351,2286.150838,98.401549,90.807262,14.568814,14.323985,137.792004,2.309191,82.735424,-87.450182,163.159383,139.020880,160.777021,138.349636,80.277176,136.849291,-0.000539,0.030092,32.000000,-235.686014,138.116045,-0.024572,24.312894,0.679560,441007.014476,0.947231,45.039729,18.755881,2.785411,0.081462,0.020797,189.300135,32.000000,206.387810,619.519613,189.610065,173.749110,32.000000,169.306384,69.342963,66.137667,92.606348,55.257736,17.512302,0.000000,61.020760,-7.500000,20.698330,29.137628,36.602728
49.617651,84.952052,138.552499,2286.150838,98.391748,90.808518,14.750349,14.322558,137.862817,2.309550,82.651322,-87.421883,163.105697,138.950776,160.803664,138.354239,80.285708,136.898305,-0.000540,0.030073,32.000000,-235.685310,138.107928,-0.024600,24.294641,0.683332,440893.974203,0.949318,45.115435,18.764182,2.795331,0.085099,0.028496,189.163950,32.000000,206.419282,800.890643,190.591868,174.226951,32.000000,168.725822,69.306771,66.117178,92.547663,55.257736,17.481777,0.000000,60.962299,-7.500000,20.632891,29.500698,36.531782
49.714252,84.931909,138.634625,2286.150838,98.409312,90.812389,14.380866,14.334973,137.969372,2.310100,82.642445,-87.408006,163.167144,139.132680,160.857381,138.488888,80.261580,137.009155,-0.000538,0.030042,32.000000,-235.673878,138.244345,-0.024592,24.247775,0.683095,440870.463007,0.948355,45.080358,18.779242,2.792403,0.084454,0.026488,189.846608,32.000000,205.702983,935.155968,192.808766,174.392969,32.000000,168.579350,69.318750,66.151296,92.570757,55.257736,17.477653,0.000000,60.927420,-7.500000,20.603182,28.761733,36.530388
49.870457,84.966124,138.670015,2286.150838,98.419794,90.818740,14.598185,14.326839,137.952412,2.310687,82.658766,-87.460486,163.221806,139.203989,160.861428,138.495911,80.251826,137.022568,-0.000538,0.030035,32.000000,-235.679882,138.432980,-0.024537,24.226899,0.683095,440870.463007,0.948355,45.080358,18.779242,2.792403,0.084306,0.032589,190.309559,32.000000,205.559069,925.139319,194.274569,173.873321,32.000000,169.132464,69.331940,66.131188,92.566798,55.257736,17.493512,0.000000,60.822629,-7.500000,20.626916,29.196370,36.569052
49.693581,84.949292,138.702583,2286.150838,98.441028,90.830200,14.793528,14.321416,137.980004,2.311199,82.689927,-87.454375,163.200882,139.264959,160.802090,138.490651,80.259927,137.128965,-0.000537,0.030037,32.000000,-235.687271,138.314325,-0.024675,24.289868,0.681866,440877.123667,0.943316,44.832500,18.872908,2.780604,0.093053,0.035680,190.185912,32.000000,205.475816,1015.096494,193.786079,173.480905,32.000000,169.428555,69.276792,66.140444,92.551342,55.257736,17.473406,0.000000,60.995050,-7.500000,20.621289,29.587055,36.707570
49.690187,84.949292,138.756563,2286.150838,98.461734,90.841620,14.444187,14.332119,138.119986,2.311839,82.869901,-87.423368,163.187267,139.172076,160.798214,138.508688,80.269522,137.115998,-0.000536,0.030019,32.000000,-235.680502,138.497976,-0.024676,24.288058,0.682970,440983.372437,0.947188,44.998820,18.915963,2.791157,0.082490,0.024221,189.513908,32.000000,206.212647,950.171637,191.096252,173.300101,32.000000,169.612398,69.306981,66.141567,92.570910,55.257736,17.498906,0.000000,60.935443,-7.500000,20.596560,28.888374,36.507497
49.661620,84.957018,138.808926,-2284.042501,98.478690,90.855582,14.700910,14.326696,138.133522,2.312467,82.863022,-87.434313,163.135858,139.339731,160.836539,138.611972,80.309301,137.194808,-0.000537,0.029989,32.000000,-235.680844,138.461553,-0.024658,24.386930,0.683424,441024.176407,0.947064,45.002339,18.900137,2.792434,0.147764,0.027667,189.467834,32.000000,206.478386,813.525902,189.593757,173.783792,32.000000,169.240542,69.287427,66.156955,92.553145,55.257736,17.461452,0.000000,60.836111,-7.500000,20.596479,29.401820,36.690475
49.668425,84.989853,138.909172,-2284.042501,98.522803,90.872062,14.641991,14.326125,138.180675,2.313151,82.853062,-87.433585,163.161188,139.353841,160.852537,138.649212,80.334491,137.140041,-0.000537,0.030009,32.000000,-235.684693,138.486598,-0.024435,24.434190,0.681452,441046.976209,0.948135,45.039695,18.898231,2.795095,0.080334,0.044688,189.335564,32.000000,206.444522,832.369607,190.584946,174.257402,32.000000,168.724725,69.322537,66.175105,92.529481,55.257736,17.541706,0.000000,60.944776,-7.500000,20.622970,29.283981,36.658487
49.631923,85.031793,138.938016,-2284.042501,98.559067,90.889038,14.436723,14.327552,138.218385,2.314027,82.766673,-87.430046,163.177186,139.369623,160.882492,138.770917,80.289058,137.206274,-0.000537,0.030025,32.000000,-235.679168,138.631279,-0.024437,24.444942,0.680694,441118.283328,0.948159,45.065470,18.846724,2.796730,0.092491,0.029778,190.051395,32.000000,205.790176,788.743458,192.860507,174.383647,32.000000,168.300175,69.292080,66.107434,92.495991,55.257736,17.530754,0.000000,60.871040,-7.500000,20.621284,28.873446,36.732588
49.741993,85.031793,138.904963,-2284.042501,98.587713,90.909366,14.709193,14.319704,138.300590,2.314486,82.846713,-87.467946,163.236716,139.415443,160.912102,138.673267,80.290371,137.268293,-0.000537,0.030022,32.000000,-235.689967,138.624735,-0.024444,24.430361,0.681281,441346.758115,0.949177,45.145284,18.923984,2.799368,0.083667,0.033109,190.373176,32.000000,205.588264,-32.015224,194.337569,174.026986,32.000000,169.074279,69.325612,66.124002,92.531646,55.257736,17.542738,0.000000,60.904866,-7.500000,20.667199,29.418386,36.697885
49.787115,85.048625,138.864929,-2284.042501,98.596084,90.939827,14.544687,14.322700,138.201111,2.315317,82.953475,-87.426289,163.253392,139.497556,160.887838,138.751234,80.304746,137.268188,-0.000537,0.030006,32.000000,-235.685659,138.571768,-0.024471,24.385593,0.680030,441391.481379,0.947242,45.031142,18.952464,2.792509,0.085628,0.033129,190.232101,32.000000,205.647380,749.981051,193.616207,173.506842,32.000000,169.408365,69.322071,66.160465,92.540972,55.257736,17.524540,0.000000,60.883738,-7.500000,20.693342,29.089374,36.656433
49.739058,85.075113,139.065605,2286.150838,98.623480,90.961424,14.700840,14.325555,138.301374,2.316002,83.043787,-87.435130,163.233499,139.381654,160.837431,138.842586,80.324240,137.336665,-0.000535,0.029990,32.000000,-235.682313,138.654244,-0.024511,24.325430,0.680030,441391.481379,0.947242,45.031142,18.952464,2.792509,0.087550,0.030957,189.523968,32.000000,206.253504,439.395983,191.211085,173.172838,32.000000,169.573403,69.296718,66.117508,92.523009,55.257736,17.567104,0.000000,60.885287,-7.500000,20.730014,29.401680,36.704048
50.068471,85.107673,139.131560,2286.150838,98.654070,90.985398,14.393269,14.318847,138.395508,2.316935,83.102703,-87.423157,163.193940,139.565805,160.885002,138.895692,80.386620,137.285066,-0.000535,0.029979,32.000000,-235.688365,138.631384,-0.024535,24.319766,0.680644,441477.788608,0.946661,45.004635,18.936463,2.789292,0.084008,0.032373,189.375880,32.000000,206.365676,-210.361749,189.889691,173.695486,32.000000,169.569797,69.332643,66.153152,92.518240,55.257736,17.627570,0.000000,60.721877,-7.500000,20.775838,28.786537,36.701260
49.903553,85.130299,138.964830,2286.150838,98.695984,91.010097,14.733820,14.321416,138.395625,2.317731,82.866438,-87.457949,163.211584,139.576041,160.926759,138.956607,80.410294,137.512254,-0.000534,0.029977,32.000000,-235.688583,138.842143,-0.024539,24.328079,0.684255,441639.511580,0.947796,45.077503,18.951428,2.795903,0.085006,0.029735,189.375794,32.000000,206.593796,270.600577,190.571927,174.329529,32.000000,168.825587,69.345952,66.155258,92.516528,55.257736,17.596724,0.000000,60.878743,-7.500000,20.793721,29.467640,36.691429
49.904739,85.130299,139.074587,2286.150838,98.733683,91.032225,14.470644,14.320274,138.499901,2.318577,82.799292,-87.415882,163.262664,139.701975,160.953162,138.947968,80.328145,137.439450,-0.000534,0.029986,32.000000,-235.692675,138.877712,-0.024567,24.364035,0.681676,441716.751720,0.945081,44.962459,18.949638,2.784668,0.081860,0.043059,190.140738,32.000000,205.830945,499.643006,192.856897,174.327655,32.000000,168.691269,69.359331,66.157016,92.501394,55.257736,17.626210,0.000000,60.798555,-7.500000,20.837283,28.941289,36.685853
50.013303,85.108225,139.109731,2286.150838,98.784869,91.066511,14.358979,14.320132,138.542415,2.319562,82.859608,-87.411639,163.285799,139.765452,160.982374,139.117975,80.361594,137.492524,-0.000534,0.029979,32.000000,-235.689539,138.802354,-0.024571,24.374735,0.681354,441964.977286,0.945382,44.961233,18.996859,2.786801,0.091759,0.028869,190.276591,32.000000,205.619037,285.928504,194.555467,174.334769,32.000000,169.212388,69.352145,66.126459,92.495982,55.257736,17.709437,0.000000,60.743480,-7.500000,20.835093,28.717958,36.573528
49.915054,85.105465,139.224096,2286.150838,98.836158,91.098259,14.760513,14.327410,138.553616,2.320231,82.967963,-87.443021,163.287559,139.748913,160.923228,139.055498,80.351348,137.546325,-0.000533,0.029989,32.000000,-235.683245,138.803432,-0.024514,24.415674,0.679810,441996.694803,0.943316,44.827048,18.988873,2.781455,0.084008,0.029946,190.375652,32.000000,205.770742,300.332661,193.736538,173.670298,32.000000,169.334620,69.357002,66.146341,92.523874,55.257736,17.700561,0.000000,60.788212,-7.500000,20.850242,29.521025,36.617328
49.934205,85.115399,139.319222,2286.150838,98.883429,91.130026,14.508658,14.326268,138.573557,2.320963,83.042146,-87.422721,163.279462,139.751360,160.883523,139.092330,80.362338,137.633660,-0.000533,0.029993,32.000000,-235.685370,138.919275,-0.024533,24.466684,0.680931,442212.197165,0.945630,44.925740,19.024925,2.789221,0.089278,0.038576,189.675020,32.000000,206.354462,432.221814,191.355419,173.423253,32.000000,169.834375,69.331840,66.128586,92.501567,55.257736,17.764940,0.000000,60.795381,-7.500000,20.867759,29.017317,36.612559
49.983591,85.115399,139.353507,2286.150838,98.939130,91.161820,14.650723,14.329693,138.617351,2.321694,83.038892,-87.402565,163.227283,139.789042,160.921819,139.078154,80.413559,137.619782,-0.000533,0.030022,32.000000,-235.678339,138.898878,-0.024593,24.483626,0.679940,442351.490002,0.945605,44.915886,19.055807,2.790056,0.086221,0.024609,189.419319,32.000000,206.497801,412.232423,189.843886,173.844264,32.000000,169.199858,69.370811,66.149782,92.516920,55.257736,17.784386,0.000000,60.744030,-7.500000,20.896549,29.301446,36.748509
49.959517,85.137197,139.212475,2286.150838,98.997440,91.197319,14.753915,14.319846,138.585604,2.322219,82.913386,-87.440838,163.240731,139.899746,160.965008,139.111170,80.438441,137.633278,-0.000533,0.030022,32.000000,-235.689988,138.948585,-0.024657,24.488897,0.679135,442393.717817,0.945129,44.864886,18.997933,2.787985,0.087249,0.036605,189.427628,32.000000,206.729276,343.051933,190.521540,174.208977,32.000000,168.684249,69.371169,66.148057,92.507507,55.257736,17.853664,0.000000,60.650078,-7.500000,20.939248,29.507829,36.622464
49.938413,85.126988,139.416314,2286.150838,99.021069,91.227756,14.507670,14.321559,138.691426,2.322634,82.942124,-87.418172,163.275992,139.817448,160.941710,139.162428,80.412547,137.577530,-0.000533,0.030016,32.000000,-235.686145,139.001366,-0.024649,24.506836,0.678963,442560.116950,0.945888,44.911541,18.979523,2.786506,0.076274,0.029777,190.186780,32.000000,205.954269,511.389172,193.026155,174.455348,32.000000,168.733482,69.366201,66.126813,92.506219,55.257736,17.858138,0.000000,60.743568,-7.500000,20.951579,29.015341,36.716667
50.167173,85.172240,139.461923,-2284.042501,99.054811,91.260813,14.502334,14.322415,138.750793,2.323261,83.036088,-87.407244,163.336590,139.855171,161.004353,139.166707,80.353761,137.647764,-0.000533,0.030021,32.000000,-235.686928,139.037791,-0.024636,24.506023,0.679979,442750.114787,0.946553,44.923130,18.978690,2.791765,0.087972,0.025234,190.280205,32.000000,205.716117,613.072075,194.438680,174.154154,32.000000,169.128964,69.391784,66.107891,92.532721,55.257736,17.927899,0.000000,60.706378,-7.500000,20.972670,29.004668,36.725325
50.003606,85.172240,139.489661,-2284.042501,99.079561,91.293819,14.709268,14.323842,138.730483,2.323849,83.058509,-87.421411,163.336742,139.941750,160.977059,139.205782,80.400177,137.773580,-0.000532,0.030034,32.000000,-235.688779,139.198950,-0.024663,24.525430,0.677130,442958.613618,0.942278,44.732485,19.071145,2.779944,0.080502,0.028438,190.458674,32.000000,205.829564,412.964532,194.013512,173.511812,32.000000,169.502080,69.380741,66.107644,92.521506,55.257736,17.936862,0.000000,60.697664,-7.500000,21.045120,29.418535,36.731781
50.074271,85.181070,139.337127,2286.150838,99.101101,91.334493,14.546254,14.323271,138.809833,2.324687,83.124988,-87.434977,163.324407,139.889631,160.955290,139.315222,80.433719,137.786232,-0.000531,0.030022,32.000000,-235.687875,139.019884,-0.024678,24.520919,0.679411,443117.058732,0.946151,44.901071,19.085013,2.789592,0.095659,0.025713,189.751889,32.000000,206.408405,582.095918,191.498829,173.545327,32.000000,169.889797,69.382029,66.133531,92.518614,55.257736,17.985453,0.000000,60.616757,-7.500000,21.083259,29.092508,36.681378
50.205652,85.167825,139.533421,-2284.042501,99.130875,91.381986,14.741097,14.325555,138.826008,2.325828,83.049665,-87.413039,163.309726,140.030898,161.003735,139.344233,80.476894,137.949797,-0.000531,0.029989,32.000000,-235.684116,139.150247,-0.024674,24.515254,0.679411,443117.058732,0.946151,44.901071,19.085013,2.789592,0.096343,0.025572,189.592915,32.000000,206.919806,767.321784,190.504012,174.319203,32.000000,168.857357,69.384457,66.168066,92.515525,55.257736,17.976578,0.000000,60.577533,-7.500000,21.109058,29.482194,36.731047
49.976082,85.191832,139.639490,2286.150838,99.157308,91.411676,14.455020,14.324413,138.913777,2.326855,82.987739,-87.417916,163.332090,140.014586,161.034055,139.415780,80.460252,137.827857,-0.000532,0.029987,32.000000,-235.681652,139.197726,-0.024583,24.500306,0.678063,443233.959254,0.944992,44.837015,19.057531,2.782609,0.082935,0.026751,190.209961,32.000000,206.044841,520.131522,192.979957,174.664321,32.000000,168.739192,69.381818,66.162499,92.520533,55.257736,18.087056,0.000000,60.673365,-7.500000,21.161519,28.910040,36.703388
50.266223,85.200109,139.693546,-2284.042501,99.179599,91.447268,14.858608,14.320560,138.968925,2.327546,83.015159,-87.409912,163.381246,140.161625,161.082217,139.415513,80.407621,137.910032,-0.000532,0.029986,32.000000,-235.686488,139.266479,-0.024536,24.535029,0.677599,443360.271094,0.943449,44.726297,19.049616,2.778966,0.079314,0.041178,190.316182,32.000000,205.835850,96.470670,194.451845,174.284837,32.000000,169.100679,69.386428,66.100013,92.554315,55.257736,18.147968,0.000000,60.547086,-7.500000,21.193380,29.717216,36.843519
50.353488,85.200109,139.666765,-2284.042501,99.232356,91.483704,14.450940,14.332262,138.992067,2.328505,82.995751,-87.400809,163.388758,140.195349,161.042002,139.548959,80.442116,137.908675,-0.000531,0.029957,32.000000,-235.677409,139.326313,-0.024534,24.521759,0.677408,443759.513808,0.942389,44.658470,19.142901,2.779074,0.080527,0.030806,190.518005,32.000000,205.973121,906.995256,194.043854,173.709086,32.000000,169.502933,69.373985,66.135044,92.539428,55.257736,18.169607,0.000000,60.441229,-7.500000,21.234636,28.901880,36.666044
50.111312,85.199834,139.776456,-2284.042501,99.277955,91.521836,14.709770,14.319989,139.020327,2.329036,83.121631,-87.431112,163.394102,140.238865,160.987205,139.643112,80.461883,138.053113,-0.000531,0.029981,32.000000,-235.684764,139.374082,-0.024572,24.532406,0.676615,443835.427476,0.940911,44.568836,19.107756,2.773726,0.097558,0.027517,189.691807,32.000000,206.414839,576.072275,191.495491,173.443895,32.000000,169.769001,69.367862,66.139735,92.536290,55.257736,18.167741,0.000000,60.594543,-7.500000,21.267574,29.419541,36.625692
50.092433,85.171964,139.659430,-2284.042501,99.316334,91.559970,14.748909,14.328123,139.059678,2.329242,83.176738,-87.402998,163.344852,140.279788,161.020534,139.612294,80.483531,138.022396,-0.000530,0.029965,32.000000,-235.678925,139.278121,-0.024563,24.569201,0.680741,444101.984642,0.946197,44.817606,19.157095,2.789319,0.091342,0.029861,189.422884,32.000000,206.698929,713.258729,190.157010,173.880035,32.000000,169.421838,69.373528,66.137920,92.568153,55.257736,18.246095,0.000000,60.561715,-7.500000,21.272220,29.497819,36.900673
50.288266,85.212251,139.968536,-2284.042501,99.347221,91.603239,14.486902,14.321131,139.171831,2.329455,82.987537,-87.388061,163.344928,140.202814,161.049184,139.628119,80.460867,138.184194,-0.000532,0.029969,32.000000,-235.686737,139.347813,-0.024551,24.551473,0.679669,444224.804864,0.947146,44.809190,19.120755,2.788034,0.094319,0.025546,189.642986,32.000000,206.934659,979.402128,190.763195,174.317068,32.000000,168.838052,69.374858,66.119246,92.534479,55.257736,18.489921,0.000000,60.484288,-7.500000,21.300782,28.973804,36.899792
50.131500,85.212251,139.901373,-2284.042501,99.382364,91.643972,14.652535,14.323557,139.097605,2.330232,82.983355,-87.400580,163.397846,140.266250,161.100365,139.628426,80.497623,138.120018,-0.000533,0.029966,32.000000,-235.683328,139.422029,-0.024585,24.580164,0.679126,444431.159859,0.943679,44.647959,19.220778,2.783324,0.121019,0.021082,190.071470,32.000000,206.006551,647.510873,192.921887,174.697986,32.000000,168.991258,69.384881,66.145981,92.576798,55.257736,18.440700,0.000000,60.507101,-7.500000,21.375065,29.305070,36.747335
50.392962,85.197626,139.995687,2286.150838,99.422457,91.685932,14.552565,14.320988,139.227747,2.330774,83.032549,-87.429463,163.425031,140.354053,161.127624,139.661386,80.445676,138.110104,-0.000533,0.029989,32.000000,-235.690158,139.299376,-0.024732,24.564297,0.680646,444638.810300,0.947418,44.809228,19.153347,2.790688,0.078896,0.020045,190.420670,32.000000,205.928131,1026.471886,194.546167,174.308965,32.000000,168.999246,69.380524,66.099505,92.591445,55.257736,18.480958,0.000000,60.423875,-7.500000,21.394529,29.105129,36.870959
50.325336,85.212251,139.901595,-2284.042501,99.486243,91.725319,14.666578,14.324270,139.202101,2.331547,83.054990,-87.391419,163.422349,140.317043,161.121175,139.662224,80.483912,138.167582,-0.000532,0.030028,32.000000,-235.685728,139.533201,-0.024715,24.614153,0.677934,444790.944895,0.942534,44.525847,19.200553,2.778080,0.087478,0.027945,190.732514,32.000000,206.078243,644.964412,194.249911,173.745725,32.000000,169.663099,69.372156,66.125287,92.591569,55.257736,18.539512,0.000000,60.370969,-7.500000,21.442331,29.333155,36.855332
50.267875,85.214182,140.193989,2286.150838,99.510177,91.767712,14.566405,14.323557,139.276569,2.332150,83.083633,-87.395706,163.418390,140.293492,161.087882,139.774617,80.473500,138.154788,-0.000532,0.030037,32.000000,-235.685131,139.525472,-0.024716,24.581187,0.677431,444965.793534,0.944071,44.609881,19.189793,2.779944,0.103034,0.032227,189.700713,32.000000,206.498544,812.035439,191.626698,173.614470,32.000000,170.045254,69.365695,66.118384,92.597062,55.257736,18.582963,0.000000,60.385247,-7.500000,21.477583,29.132810,36.922609
50.332895,85.214182,139.871451,2286.150838,99.546071,91.810859,14.550241,14.328551,139.250347,2.333214,83.123677,-87.398021,163.360727,140.306969,161.109012,139.748320,80.516402,138.268175,-0.000533,0.030046,32.000000,-235.681283,139.467814,-0.024763,24.605315,0.680914,445218.763211,0.945839,44.670846,19.194091,2.788938,0.080162,0.021023,189.717791,32.000000,206.859887,453.776033,189.978918,173.939394,32.000000,169.447155,69.340448,66.115551,92.608660,55.257736,18.640347,0.000000,60.329986,-7.500000,21.515027,29.100482,36.893262
50.402078,85.181898,139.971772,2286.150838,99.605455,91.863568,14.496234,14.321416,139.198757,2.334461,82.920708,-87.388913,163.376455,140.385638,161.122902,139.717879,80.487634,138.259734,-0.000535,0.030074,32.000000,-235.688583,139.465247,-0.024786,24.601092,0.680914,445218.763211,0.945839,44.670846,19.194091,2.788938,0.082135,0.022244,189.757216,32.000000,207.020964,759.666631,190.531759,174.476121,32.000000,169.083350,69.351224,66.113446,92.604940,55.257736,18.741457,0.000000,60.267508,-7.500000,21.525818,28.992467,36.882111
50.222468,85.201765,139.881952,-2284.042501,99.641320,91.904234,14.597244,14.322700,139.245803,2.335636,82.944837,-87.399324,163.413707,140.376156,161.131307,139.689664,80.505442,138.216127,-0.000534,0.030073,32.000000,-235.686643,139.605216,-0.024830,24.576230,0.678048,445324.220170,0.944858,44.604051,19.205369,2.778927,0.097978,0.037875,190.127804,32.000000,206.143757,588.364889,193.033370,174.642985,32.000000,168.834497,69.348050,66.110676,92.604317,55.257736,18.738617,0.000000,60.371624,-7.500000,21.577477,29.194488,36.778222
50.246598,85.218045,139.898855,-2284.042501,99.662708,91.939804,14.687922,14.323129,139.204719,2.337296,82.968030,-87.408805,163.447474,140.360435,161.164789,139.705901,80.497719,138.254264,-0.000534,0.030109,32.000000,-235.684411,139.541033,-0.024817,24.580452,0.677954,445558.508722,0.943921,44.500768,19.230103,2.777103,0.076230,0.031531,190.551879,32.000000,206.148026,496.952473,194.443897,174.257443,32.000000,169.119764,69.352230,66.091527,92.650052,55.257736,18.814418,0.000000,60.325382,-7.500000,21.627662,29.375843,36.735082
50.305332,85.242051,139.836501,2286.150838,99.687908,91.972837,14.368717,14.322986,139.288910,2.338779,82.983251,-87.415932,163.440058,140.434515,161.082541,139.857166,80.491372,138.290197,-0.000533,0.030122,32.000000,-235.687341,139.637807,-0.024771,24.579298,0.681111,446027.590595,0.947895,44.696580,19.217406,2.784245,0.093784,0.023817,190.656217,32.000000,206.106830,910.715257,193.988483,173.768864,32.000000,169.968437,69.317438,66.069941,92.654300,55.257736,18.900972,0.000000,60.260373,-7.500000,21.663876,28.737434,36.752544
50.574454,85.242051,140.114569,2286.150838,99.726208,92.009325,14.726116,14.322700,139.299901,2.339967,83.045542,-87.391202,163.452284,140.541567,161.087658,139.808150,80.512479,138.274077,-0.000534,0.030145,32.000000,-235.684840,139.669174,-0.024760,24.578564,0.680250,446200.455899,0.946935,44.660227,19.240918,2.779755,0.078467,0.040671,189.747572,32.000000,206.650646,1014.105453,191.556685,173.688450,32.000000,169.653682,69.334717,66.118552,92.658952,55.257736,18.992577,0.000000,60.104080,-7.500000,21.727337,29.452232,36.863989
50.444876,85.215286,140.125063,-2284.042501,99.775369,92.043569,14.335767,14.330121,139.358805,2.340405,82.981897,-87.397589,163.417194,140.506901,161.122397,139.895919,80.567040,138.313493,-0.000534,0.030143,32.000000,-235.680205,139.737616,-0.024769,24.579194,0.677881,446212.037760,0.942087,44.384343,19.212110,2.770461,0.087054,0.021758,189.788224,32.000000,207.017035,858.509103,190.219637,173.923951,32.000000,169.649715,69.368937,66.112469,92.686093,55.257736,19.068722,0.000000,60.172462,-7.500000,21.738643,28.671535,36.823197
50.432064,85.157340,140.156044,2286.150838,99.812627,92.077887,14.562401,14.326553,139.300322,2.340922,82.873937,-87.404243,163.360566,140.583591,161.153210,139.834494,80.546540,138.307803,-0.000534,0.030137,32.000000,-235.684756,139.678412,-0.024815,24.607675,0.680047,446313.311677,0.945121,44.490270,19.176376,2.777786,0.084323,0.034745,189.787481,32.000000,207.010385,671.637634,190.656238,174.595809,32.000000,169.028759,69.370168,66.127878,92.674359,55.257736,19.131572,0.000000,60.139418,-7.500000,21.715051,29.124801,36.787687
50.293880,85.157340,140.118925,2286.150838,99.868256,92.116018,14.649609,14.320417,139.338641,2.341378,82.722594,-87.386013,163.397239,140.536837,161.172312,139.911802,80.526511,138.318318,-0.000536,0.030142,32.000000,-235.687615,139.601628,-0.024762,24.606862,0.679760,446452.078274,0.945449,44.445459,19.194158,2.779106,0.085401,0.028389,190.158667,32.000000,206.270937,561.831463,193.037362,174.529078,32.000000,168.612504,69.333132,66.082361,92.643287,55.257736,19.190212,0.000000,59.991389,-7.500000,21.741183,29.299219,36.888420
50.286251,85.136921,139.958103,2286.150838,99.917289,92.154106,14.334691,14.317706,139.356523,2.341964,82.833587,-87.412441,163.442089,140.476378,161.209010,139.846181,80.554153,138.330298,-0.000537,0.030151,32.000000,-235.691473,139.704317,-0.024720,24.592123,0.681944,446737.757420,0.948741,44.587281,19.219209,2.786004,0.094079,0.035513,190.692471,32.000000,206.193742,512.903762,194.520684,174.496714,32.000000,169.197278,69.365367,66.076368,92.703289,55.257736,19.186555,0.000000,60.176592,-7.500000,21.745272,28.669382,36.715787
50.293145,85.133610,139.976250,2286.150838,99.954400,92.187098,14.758830,14.327124,139.422327,2.342216,82.952712,-87.392301,163.454671,140.522827,161.137796,139.823982,80.538390,138.468187,-0.000536,0.030148,32.000000,-235.683366,139.631993,-0.024681,24.600253,0.681928,446853.468752,0.949034,44.574701,19.197287,2.783228,0.090919,0.030857,190.617021,32.000000,206.128312,800.433956,194.208001,173.873409,32.000000,169.567281,69.355218,66.109534,92.704311,55.257736,19.269118,0.000000,60.113157,-7.500000,21.764438,29.517661,36.739631
50.218848,85.157064,140.195201,2286.150838,99.989876,92.220040,14.558086,14.326982,139.336870,2.342672,83.064288,-87.365642,163.473180,140.385005,161.125529,139.821884,80.562552,138.323086,-0.000538,0.030156,32.000000,-235.686131,139.570339,-0.024701,24.614704,0.681926,447035.243481,0.949258,44.564305,19.278873,2.783207,0.094338,0.032459,189.795555,32.000000,206.734160,593.340485,191.792481,173.568096,32.000000,169.847059,69.366999,66.109689,92.723293,55.257736,19.377485,0.000000,60.186344,-7.500000,21.810651,29.116172,36.859367
50.336742,85.176379,140.071081,-2284.042501,100.003876,92.251848,14.551418,14.323842,139.357756,2.343474,83.115200,-87.382913,163.426418,140.464244,161.126759,139.841724,80.590611,138.271464,-0.000537,0.030168,32.000000,-235.686648,139.685163,-0.024766,24.617457,0.683982,447214.974552,0.951217,44.664137,19.185444,2.791685,0.084759,0.023705,189.864849,32.000000,207.053942,672.720492,190.316326,174.004683,32.000000,169.638718,69.387043,66.123975,92.752585,55.257736,19.413053,0.000000,60.146009,-7.500000,21.836738,29.102837,36.887540
50.333751,85.176379,140.230118,-2284.042501,100.023458,92.281065,14.808195,14.326982,139.293559,2.344445,82.954827,-87.392444,163.393995,140.454171,161.130715,139.852035,80.592153,138.248975,-0.000535,0.030188,32.000000,-235.683017,139.586981,-0.024785,24.612632,0.681817,447285.864090,0.949216,44.562298,19.132731,2.782681,0.097456,0.028294,189.552050,32.000000,207.132570,576.178777,190.534304,174.514321,32.000000,168.972569,69.376048,66.115439,92.709651,55.257736,19.512399,0.000000,60.089102,-7.500000,21.884746,29.616390,36.834862
50.241229,85.187693,140.058342,2286.150838,100.054935,92.324253,14.736979,14.322415,139.277715,2.344558,82.947194,-87.379630,163.473394,140.409149,161.173862,139.745932,80.584038,138.282933,-0.000536,0.030191,32.000000,-235.688895,139.527104,-0.024782,24.625666,0.681817,447285.864090,0.949216,44.562298,19.132731,2.782681,0.095256,0.030963,190.350730,32.000000,206.390375,789.469239,193.184844,174.747010,32.000000,168.799971,69.371804,66.109093,92.718620,55.257736,19.537871,0.000000,60.114186,-7.500000,21.936645,29.473957,36.877635
50.327048,85.199834,139.988420,2286.150838,100.069145,92.357313,14.583557,14.323557,139.280818,2.344208,82.901378,-87.373128,163.491770,140.434107,161.210332,139.783092,80.591864,138.143362,-0.000537,0.030187,32.000000,-235.686934,139.555819,-0.024770,24.598181,0.683504,447708.041923,0.951848,44.671749,19.144782,2.787717,0.091291,0.023636,190.751314,32.000000,206.285378,574.595220,194.510238,174.530591,32.000000,169.169800,69.395064,66.111601,92.747355,55.257736,19.643610,0.000000,60.062876,-7.500000,21.980925,29.167114,36.871326
50.398834,85.185485,139.956094,2286.150838,100.066615,92.385316,14.502996,14.321844,139.262108,2.344208,83.043195,-87.392221,163.530148,140.383946,161.194307,139.752859,80.596977,138.261631,-0.000538,0.030197,32.000000,-235.688974,139.527512,-0.024783,24.617929,0.682916,447826.688935,0.950604,44.595706,19.070263,2.781574,0.082707,0.033627,190.596185,32.000000,206.191670,740.542503,194.299721,173.806150,32.000000,169.548576,69.378193,66.082574,92.735424,55.257736,19.619382,0.000000,59.990162,-7.500000,21.999419,29.005992,36.883138
50.248457,85.213906,139.863117,2286.150838,100.098426,92.410737,14.776905,14.323414,139.205985,2.344236,83.102898,-87.387727,163.516283,140.275895,161.152210,139.771215,80.579417,138.237082,-0.000538,0.030210,32.000000,-235.687240,139.525819,-0.024780,24.611609,0.682916,447826.688935,0.950604,44.595706,19.070263,2.781574,0.078191,0.023595,189.936039,32.000000,206.880231,428.227060,191.867527,173.623269,32.000000,169.670623,69.364911,66.102591,92.723357,55.257736,19.673274,0.000000,60.129719,-7.500000,22.030226,29.553810,36.888787
50.258934,85.213906,139.732680,2286.150838,100.124134,92.433557,14.538790,14.325269,139.231865,2.344089,83.162994,-87.385710,163.447930,140.407109,161.162614,139.737704,80.620030,138.225388,-0.000539,0.030208,32.000000,-235.686369,139.614964,-0.024801,24.595401,0.683530,448162.730882,0.952600,44.690532,19.127499,2.783431,0.089152,0.031071,189.815406,32.000000,207.041448,942.132639,190.335079,173.957284,32.000000,169.710393,69.392598,66.112877,92.775135,55.257736,19.639911,0.000000,60.043147,-7.500000,22.093289,29.077580,36.871326
50.362698,85.240948,139.868987,2286.150838,100.142900,92.454831,14.522501,14.329408,139.216718,2.344064,83.023229,-87.377835,163.441492,140.373402,161.169316,139.736953,80.612462,138.124563,-0.000539,0.030210,32.000000,-235.677477,139.500323,-0.024801,24.572742,0.683354,448197.543634,0.952619,44.679761,19.081300,2.780256,0.081972,0.030227,189.615904,32.000000,207.265990,381.308005,190.619304,174.442193,32.000000,168.851565,69.374671,66.086960,92.725237,55.257736,19.776657,0.000000,60.012316,-7.500000,22.158009,29.045003,36.862448
50.454416,85.246466,139.954076,2286.150838,100.161709,92.470959,14.631866,14.327695,139.264690,2.344059,82.891674,-87.382796,163.540693,140.387350,161.199994,139.706068,80.616484,138.185045,-0.000539,0.030217,32.000000,-235.680009,139.672701,-0.024829,24.588399,0.683293,448295.471310,0.950975,44.600220,19.040680,2.777234,0.083601,0.020084,190.471052,32.000000,206.548746,921.361756,193.041411,174.499808,32.000000,168.801690,69.392365,66.107641,92.747794,55.257736,19.812790,0.000000,59.901487,-7.500000,22.198028,29.263731,36.946234
50.435755,85.202317,140.058099,-2284.042501,100.185209,92.493838,14.532740,14.325983,139.199237,2.343941,82.821540,-87.365179,163.520067,140.449746,161.251861,139.940674,80.614104,138.214022,-0.000539,0.030244,32.000000,-235.685491,139.664788,-0.024818,24.566684,0.682036,448329.835416,0.949291,44.511673,19.065566,2.773872,0.083374,0.031621,190.623886,32.000000,206.218632,276.984099,194.501775,174.702626,32.000000,169.298727,69.405644,66.101796,92.762420,55.257736,19.925336,0.000000,59.878772,-7.500000,22.244310,29.065480,36.793043
50.168685,85.202317,139.760682,-2284.042501,100.209223,92.521667,14.646842,14.323271,139.131968,2.343899,82.791844,-87.366916,163.532094,140.440673,161.215430,139.783296,80.592321,138.283463,-0.000538,0.030253,32.000000,-235.686563,139.517518,-0.024801,24.560180,0.683509,448401.232508,0.949612,44.486652,19.081793,2.776960,0.084897,0.035493,190.756472,32.000000,206.375833,800.954076,194.413028,173.868561,32.000000,169.529236,69.393637,66.093076,92.763162,55.257736,19.860720,0.000000,60.017346,-7.500000,22.235138,29.293683,36.893189
50.127776,85.116779,140.007466,-2284.042501,100.243828,92.548338,14.510452,14.321702,139.045411,2.343622,83.028125,-87.364749,163.555082,140.315127,161.212919,139.632927,80.604705,138.149342,-0.000539,0.030265,32.000000,-235.687805,139.355074,-0.024807,24.507990,0.686456,448703.133433,0.955645,44.761006,19.136752,2.785815,0.086698,0.024702,190.118390,32.000000,206.917726,379.348081,191.694537,173.741012,32.000000,169.906201,69.385880,66.098212,92.743855,55.257736,19.991343,0.000000,59.982229,-7.500000,22.176396,29.020904,36.754158
50.256413,85.158996,139.731635,2286.150838,100.224996,92.566782,14.606856,14.321273,139.104474,2.343493,83.042426,-87.364040,163.488669,140.284520,161.238422,139.649611,80.632666,138.056030,-0.000540,0.030301,32.000000,-235.687250,139.299172,-0.024837,24.470329,0.686456,448703.133433,0.955645,44.761006,19.136752,2.785815,0.125648,0.031249,189.830708,32.000000,207.329630,332.604854,190.552713,174.429868,32.000000,168.745914,69.396612,66.109403,92.754056,55.257736,20.016856,0.000000,60.022083,-7.500000,22.247833,29.213711,36.782331
50.347570,85.211423,139.875341,2286.150838,100.219128,92.578240,14.427095,14.321131,139.027189,2.343658,82.855634,-87.377178,163.544704,140.232666,161.283706,139.594056,80.637870,138.072374,-0.000540,0.030287,32.000000,-235.687393,139.225934,-0.024848,24.436078,0.689793,448726.052650,0.956353,44.717590,19.060281,2.793012,0.091915,0.019583,190.534718,32.000000,206.507601,989.030650,192.999034,174.818367,32.000000,169.003401,69.398469,66.117103,92.784245,55.257736,20.063890,0.000000,59.872133,-7.500000,22.327936,28.854190,36.824297
50.178333,85.189624,139.769527,2286.150838,100.217249,92.590931,14.699405,14.320560,138.950620,2.343815,82.939690,-87.368815,163.584147,140.224592,161.300702,139.558119,80.602684,138.033442,-0.000540,0.030300,32.000000,-235.683866,139.440243,-0.024851,24.425824,0.690439,448846.889913,0.956996,44.777749,19.001067,2.791157,0.090776,0.027623,190.635992,32.000000,206.293342,320.547074,194.626795,174.613356,32.000000,169.051249,69.403958,66.095101,92.791164,55.257736,20.083298,0.000000,59.971795,-7.500000,22.363051,29.398810,36.722977
50.040889,85.189624,139.881914,2286.150838,100.224737,92.601143,14.402917,14.325983,138.961272,2.344296,83.098687,-87.338864,163.577335,140.153671,161.243128,139.554089,80.583769,138.051598,-0.000538,0.030333,32.000000,-235.680738,139.393292,-0.024848,24.418375,0.688246,448820.471421,0.952593,44.586224,18.990319,2.778194,0.083579,0.029799,190.768942,32.000000,206.371902,1026.348859,194.540149,173.734945,32.000000,169.742101,69.374404,66.106701,92.802413,55.257736,20.155036,0.000000,60.024391,-7.500000,22.373426,28.805833,36.868244
50.238348,85.202317,139.742395,-2284.042501,100.236021,92.607455,14.326868,14.320845,138.963980,2.344182,83.160841,-87.366418,163.592393,140.070559,161.183798,139.395263,80.628508,138.018056,-0.000536,0.030341,32.000000,-235.688498,139.315712,-0.024839,24.410298,0.693552,449146.600599,0.958936,44.879991,19.034484,2.795352,0.092376,0.031590,190.129393,32.000000,206.821030,428.851096,191.938928,173.749364,32.000000,170.035683,69.371983,66.114275,92.808956,55.257736,20.134653,0.000000,59.923462,-7.500000,22.418623,28.653735,36.856726
50.183561,85.245087,139.715200,2286.150838,100.265447,92.608705,14.752068,14.321559,138.919258,2.344323,83.153099,-87.360181,163.521236,140.128204,161.242884,139.554717,80.631752,137.961146,-0.000534,0.030352,32.000000,-235.688440,139.216246,-0.024838,24.411268,0.690170,449018.769075,0.954906,44.689336,18.973701,2.781588,0.087619,0.032258,189.770281,32.000000,207.124513,806.867150,190.595198,174.059986,32.000000,169.605544,69.378703,66.095176,92.826703,55.257736,20.187019,0.000000,59.910515,-7.500000,22.496031,29.504135,36.719969
50.384576,85.227703,139.736380,-2284.042501,100.248701,92.612532,14.408895,14.327124,138.899981,2.343996,82.966240,-87.369722,163.503940,140.091030,161.271025,139.493299,80.627851,137.914638,-0.000533,0.030324,32.000000,-235.683530,139.247754,-0.024898,24.423254,0.690927,449096.616690,0.956006,44.788465,18.943230,2.784083,0.088376,0.024242,189.922952,32.000000,207.347679,433.502314,190.875053,174.576834,32.000000,169.115598,69.364943,66.086781,92.801438,55.257736,20.178984,0.000000,59.899093,-7.500000,22.536737,28.817790,36.565457
50.177388,85.227703,139.715920,-2284.042501,100.264434,92.614552,14.696141,14.316992,138.850951,2.343788,82.912002,-87.366860,163.588070,140.053656,161.320798,139.385706,80.641514,137.750733,-0.000533,0.030330,32.000000,-235.693006,139.135484,-0.024871,24.414442,0.687653,449003.850901,0.952010,44.564526,18.924876,2.773396,0.095467,0.034030,190.527734,32.000000,206.418087,964.586716,193.123927,174.917584,32.000000,168.664892,69.369271,66.088208,92.826632,55.257736,20.265320,0.000000,59.883744,-7.500000,22.557713,29.392282,36.876608
50.233928,85.194867,139.664747,2286.150838,100.270202,92.619089,14.696777,14.322130,138.867529,2.343259,82.895735,-87.371306,163.615796,140.064177,161.349350,139.376990,80.613209,137.931354,-0.000534,0.030340,32.000000,-235.690000,139.174232,-0.024688,24.421077,0.690947,449087.114131,0.956275,44.777434,18.832732,2.784440,0.079424,0.025706,190.693981,32.000000,206.307261,612.674789,194.778116,174.654394,32.000000,168.919826,69.377561,66.065682,92.855289,55.257736,20.300560,0.000000,59.893164,-7.500000,22.560083,29.393554,36.856872
50.354663,85.186865,139.705225,2286.150838,100.244474,92.624109,14.356219,14.328551,138.873460,2.342632,82.887929,-87.339382,163.608387,139.993766,161.273514,139.450885,80.593856,137.696996,-0.000533,0.030331,32.000000,-235.681611,139.074275,-0.024568,24.442241,0.689623,449094.205084,0.955325,44.686431,18.947517,2.780287,0.094378,0.037926,191.017238,32.000000,206.343610,558.813904,194.681597,173.946724,32.000000,169.767994,69.355235,66.084956,92.840243,55.257736,20.336011,0.000000,59.763791,-7.500000,22.584252,28.712437,36.695978
50.107819,85.161755,139.416358,2286.150838,100.204387,92.620983,14.745622,14.320988,138.710468,2.341818,82.945063,-87.350194,163.600032,139.993870,161.218525,139.312124,80.622858,137.739874,-0.000532,0.030344,32.000000,-235.689339,138.970937,-0.024548,24.452312,0.687430,449082.208765,0.952664,44.554385,18.854644,2.774425,0.084292,0.025744,190.083037,32.000000,206.771721,997.179052,192.093709,173.680710,32.000000,170.018577,69.346810,66.091923,92.854703,55.257736,20.375602,0.000000,59.874267,-7.500000,22.615288,29.491245,36.671840
50.131911,85.161755,139.458065,2286.150838,100.204832,92.617220,14.387989,14.327410,138.778996,2.340858,82.991779,-87.346533,163.571783,139.882024,161.216134,139.197126,80.594637,137.745806,-0.000533,0.030348,32.000000,-235.683900,139.065301,-0.024588,24.468284,0.689390,449104.849908,0.957811,44.783126,18.846185,2.782327,0.095227,0.041143,189.878681,32.000000,207.052386,582.259657,190.484710,173.969302,32.000000,169.498441,69.328389,66.082602,92.822829,55.257736,20.320479,0.000000,59.860768,-7.500000,22.617826,28.775977,36.874040
50.149054,85.146303,139.414303,2286.150838,100.193344,92.621028,14.695563,14.322130,138.699025,2.339432,82.865992,-87.355387,163.549088,139.883269,161.259534,139.173430,80.633167,137.708041,-0.000532,0.030325,32.000000,-235.683771,139.119574,-0.024592,24.467680,0.688754,449124.768919,0.957166,44.758309,18.877249,2.781822,0.093397,0.039026,190.095893,32.000000,207.335101,1017.546880,190.694575,174.704091,32.000000,169.030963,69.345190,66.080708,92.822037,55.257736,20.318772,0.000000,59.873008,-7.500000,22.628010,29.391126,36.751223
50.201834,85.154305,139.533160,2286.150838,100.158219,92.617251,14.389332,14.324556,138.701778,2.337795,82.742084,-87.344352,163.583473,139.794671,161.311302,139.169174,80.615842,137.696754,-0.000531,0.030304,32.000000,-235.680034,138.993105,-0.024610,24.468493,0.688754,449124.768919,0.957166,44.758309,18.877249,2.781822,0.082191,0.027617,190.368869,32.000000,206.401601,474.839645,193.144068,174.762647,32.000000,169.075294,69.308532,66.076425,92.814648,55.257736,20.394265,0.000000,59.878420,-7.500000,22.669048,28.778664,36.551077
50.017681,85.134714,139.088445,2286.150838,100.123972,92.607021,14.750088,14.319133,138.636864,2.336918,82.728821,-87.356110,163.608594,139.875705,161.341753,139.143704,80.568446,137.517154,-0.000531,0.030295,32.000000,-235.687424,138.976098,-0.024616,24.459655,0.688303,449048.090388,0.956806,44.725203,18.820625,2.779999,0.083174,0.027899,190.774643,32.000000,206.290792,888.605267,194.524085,174.465676,32.000000,168.936719,69.346328,66.041413,92.853168,55.257736,20.281231,0.000000,59.887541,-7.500000,22.674611,29.500176,36.731708
49.895828,85.118986,139.442436,2286.150838,100.092928,92.596905,14.518529,14.326411,138.487569,2.336725,82.880428,-87.326253,163.638048,139.744162,161.302879,139.097362,80.607588,137.519208,-0.000528,0.030308,32.000000,-235.686374,138.997734,-0.024612,24.446909,0.688051,449044.576946,0.955711,44.678881,18.832543,2.779443,0.083780,0.025799,191.035692,32.000000,206.314947,329.220202,194.665011,173.932413,32.000000,169.706665,69.346567,66.080423,92.860656,55.257736,20.399921,0.000000,59.882208,-7.500000,22.696985,29.037058,36.649243
50.091619,85.118986,139.208545,2286.150838,100.047757,92.581620,14.498171,14.326982,138.545506,2.336296,82.942038,-87.324870,163.637456,139.720917,161.285748,139.099726,80.603825,137.598134,-0.000526,0.030305,32.000000,-235.681706,138.881320,-0.024615,24.450424,0.692635,449062.462547,0.961603,44.959131,18.755678,2.794671,0.082169,0.027478,189.959285,32.000000,206.737453,1011.407539,192.085992,173.988781,32.000000,169.955924,69.324318,66.082684,92.838761,55.257736,20.364400,0.000000,59.832824,-7.500000,22.701509,28.996342,36.571033
49.881252,85.149338,139.233232,2286.150838,100.003614,92.565090,14.665595,14.324128,138.484468,2.335617,82.948506,-87.362648,163.622113,139.642861,161.333884,138.973986,80.621828,137.374579,-0.000526,0.030309,32.000000,-235.686363,138.760665,-0.024625,24.414756,0.688306,448902.140126,0.957534,44.757050,18.797290,2.779079,0.083278,0.019880,189.973157,32.000000,207.204975,497.782413,190.580757,174.039010,32.000000,169.747358,69.347601,66.089798,92.883184,55.257736,20.437590,0.000000,59.908728,-7.500000,22.754039,29.331190,36.762082
49.964997,85.134714,139.171130,2286.150838,99.962978,92.553697,14.520011,14.318705,138.461231,2.335189,82.892635,-87.329411,163.585440,139.560932,161.358754,138.941998,80.624420,137.389398,-0.000526,0.030306,32.000000,-235.692277,138.642336,-0.024657,24.414546,0.692551,448925.172649,0.961720,45.004552,18.672042,2.791294,0.085750,0.022276,189.863574,32.000000,207.185640,678.688126,190.734344,174.603133,32.000000,169.061856,69.343103,66.109878,92.880083,55.257736,20.389282,0.000000,59.890790,-7.500000,22.763864,29.040021,36.698325
49.963937,85.134714,139.016532,2286.150838,99.924650,92.538444,14.669168,14.320988,138.339955,2.334840,82.763193,-87.323391,163.613528,139.461424,161.392553,138.887076,80.631004,137.286228,-0.000525,0.030319,32.000000,-235.687372,138.599751,-0.024684,24.415150,0.690867,448807.414043,0.959763,44.903398,18.676563,2.785373,0.088017,0.020510,190.240930,32.000000,206.371682,805.752532,193.199105,174.797124,32.000000,168.870515,69.321479,66.071080,92.847786,55.257736,20.444961,0.000000,59.931341,-7.500000,22.786238,29.338335,36.770592
49.912514,85.134714,138.950834,2286.150838,99.885852,92.523162,14.788412,14.321559,138.325163,2.334105,82.833335,-87.355146,163.643502,139.511749,161.398929,138.782199,80.605526,137.334465,-0.000523,0.030328,32.000000,-235.686473,138.621695,-0.024672,24.365320,0.689990,448721.371357,0.959648,44.904493,18.620445,2.782337,0.082133,0.020409,190.808440,32.000000,206.480443,649.322064,194.637105,174.538909,32.000000,169.168839,69.333093,66.073983,92.858622,55.257736,20.335604,0.000000,59.911440,-7.500000,22.808612,29.576825,36.737283
49.993302,85.142164,138.822070,2286.150838,99.873116,92.505405,14.422871,14.316850,138.305090,2.332772,82.880691,-87.338413,163.664817,139.454186,161.320325,138.704802,80.562783,137.362077,-0.000524,0.030318,32.000000,-235.695116,138.540791,-0.024659,24.360757,0.691755,448717.029722,0.960883,44.957613,18.669085,2.783888,0.089566,0.027266,190.891261,32.000000,206.282173,996.921215,194.726919,173.921291,32.000000,169.780101,69.309365,66.052248,92.838289,55.257736,20.398248,0.000000,59.900127,-7.500000,22.839030,28.845742,36.647482
50.091396,85.154581,138.977336,-2284.042501,99.843790,92.482574,14.683832,14.328266,138.268293,2.332188,82.948438,-87.320499,163.670032,139.414544,161.278196,138.699105,80.581196,137.259715,-0.000524,0.030290,32.000000,-235.680913,138.549597,-0.024636,24.342530,0.689892,448676.528915,0.958859,44.881627,18.725085,2.776813,0.082796,0.023117,189.889358,32.000000,206.812318,762.502244,192.042148,173.659814,32.000000,169.861970,69.300609,66.064719,92.855640,55.257736,20.348978,0.000000,59.801726,-7.500000,22.875359,29.367663,36.697812
50.033266,85.157340,138.951471,2286.150838,99.810265,92.458500,14.698222,14.317278,138.295385,2.332137,82.916346,-87.339934,163.621722,139.413670,161.338003,138.720387,80.627872,137.290516,-0.000524,0.030314,32.000000,-235.691738,138.611867,-0.024627,24.325824,0.689534,448499.864166,0.956478,44.792875,18.657519,2.774475,0.124550,0.024223,190.034495,32.000000,207.228004,996.269660,190.604133,173.866022,32.000000,169.827100,69.315192,66.112709,92.862880,55.257736,20.329999,0.000000,59.840217,-7.500000,22.901033,29.396443,36.700306
49.961976,85.157340,138.947490,2286.150838,99.794995,92.436925,14.409177,14.322272,138.187445,2.332160,82.756843,-87.330554,163.626900,139.394359,161.343194,138.736138,80.611893,137.212584,-0.000522,0.030334,32.000000,-235.685104,138.489435,-0.024638,24.313891,0.690592,448332.897397,0.957644,44.855569,18.625636,2.777182,0.096756,0.030023,189.785834,32.000000,207.270694,612.761095,190.774995,174.626227,32.000000,169.286064,69.318021,66.092204,92.822068,55.257736,20.344775,0.000000,59.856175,-7.500000,22.929838,28.818354,36.682992
49.749024,85.125332,138.863758,2286.150838,99.774641,92.415935,14.713170,14.323129,138.141558,2.332173,82.666028,-87.318652,163.662217,139.301743,161.408673,138.727216,80.604630,137.122026,-0.000522,0.030320,32.000000,-235.686706,138.480664,-0.024689,24.296215,0.690592,448332.897397,0.957644,44.855569,18.625636,2.777182,0.091503,0.025067,190.358135,32.000000,206.534196,1010.128675,193.361002,174.751912,32.000000,168.767970,69.319358,66.079372,92.798741,55.257736,20.319767,0.000000,59.846006,-7.500000,22.921416,29.426340,36.684019
49.894488,85.111260,138.826250,2286.150838,99.737891,92.393106,14.676314,14.324841,138.167623,2.331753,82.819543,-87.314990,163.674084,139.251418,161.413056,138.659173,80.614137,137.112638,-0.000521,0.030326,32.000000,-235.683846,138.506361,-0.024667,24.297657,0.694968,448263.682886,0.962818,45.117397,18.567925,2.791286,0.099000,0.028634,190.907093,32.000000,206.382692,372.215829,194.628612,174.635239,32.000000,169.226515,69.327107,66.049632,92.829939,55.257736,20.256527,0.000000,59.879220,-7.500000,22.933979,29.352628,36.591869
