OSU 80 Ton Compressor Load Stand
49.714423,84.991784,138.910832,2286.150838,99.375024,91.803011,14.523519,14.322130,138.159681,2.307976,82.499401,-86.979344,164.142468,139.429125,162.056604,138.645542,80.689262,137.316263,-0.000549,0.030145,32.000000,-235.688033,138.518824,-0.024356,24.438832,0.685003,445092.708505,0.954468,44.890293,18.527597,2.786060,0.083698,0.020051,190.419018,32.000000,207.863801,528.406071,190.750130,174.789415,32.000000,169.219674,69.503532,66.391784,92.774319,55.257736,20.451686,0.000000,59.391252,-7.500000,24.530429,29.047037,36.565604
49.705330,84.991784,138.937222,2286.150838,99.371292,91.799408,14.595804,14.314709,138.085905,2.308300,82.476058,-86.970196,164.166014,139.272117,162.062181,138.653116,80.692339,137.130747,-0.000549,0.030161,32.000000,-235.694142,138.366028,-0.024396,24.415386,0.686857,445002.911043,0.956864,45.019705,18.576610,2.794176,0.100302,0.031609,190.902297,32.000000,207.742454,339.630918,192.627657,174.936935,32.000000,169.343750,69.480218,66.387970,92.758765,55.257736,20.445185,0.000000,59.448827,-7.500000,24.483886,29.191609,36.654085
49.713505,84.974953,138.699854,2286.150838,99.331705,91.793017,14.642009,14.322130,138.073386,2.308556,82.611016,-86.968786,164.196874,139.280843,162.075091,138.591922,80.689639,137.133760,-0.000549,0.030165,32.000000,-235.682788,138.317812,-0.024431,24.408305,0.687757,444982.574354,0.957063,45.029131,18.484408,2.795218,0.087479,0.040745,191.413078,32.000000,207.193854,424.212556,194.444822,175.239072,32.000000,169.406328,69.497811,66.376457,92.788026,55.257736,20.402782,0.000000,59.444645,-7.500000,24.464351,29.284017,36.604929
49.760640,85.019653,138.798313,-2284.042501,99.280955,91.781531,14.495825,14.318419,138.057418,2.308757,82.624972,-86.979481,164.254922,139.265550,162.044273,138.635476,80.620144,137.112746,-0.000549,0.030156,32.000000,-235.692891,138.437613,-0.024407,24.421182,0.686595,444932.219905,0.956750,45.003826,18.488557,2.789983,0.087772,0.046106,191.440969,32.000000,207.041572,326.825756,195.714309,174.359705,32.000000,169.665423,69.479106,66.356432,92.782117,55.257736,20.382421,0.000000,59.429493,-7.500000,24.505972,28.991651,36.499206
49.795053,85.057454,138.625824,2286.150838,99.265248,91.769348,14.674964,14.321131,138.007666,2.311210,82.594566,-86.973358,164.229448,139.317363,161.978542,138.595650,80.668122,136.999720,-0.000548,0.030151,32.000000,-235.689524,138.392845,-0.024077,24.378932,0.685987,445028.096240,0.955748,44.999682,18.547951,2.789319,0.082950,0.032911,191.463281,32.000000,207.435332,375.213693,193.813107,174.339203,32.000000,170.023454,69.475784,66.395188,92.790645,55.257736,20.436556,0.000000,59.452881,-7.500000,24.509236,29.349928,36.650196
49.656024,85.057454,138.774371,2286.150838,99.263976,91.757923,14.707846,14.323985,137.969988,2.314915,82.729389,-86.965631,164.190804,139.348438,162.011914,138.523208,80.693573,137.097417,-0.000546,0.030135,32.000000,-235.682736,138.456394,-0.024034,24.346988,0.685781,444912.248443,0.955160,45.001849,18.445624,2.783928,0.085562,0.030674,190.855536,32.000000,207.780043,364.091158,191.970316,174.365108,32.000000,170.332594,69.508521,66.408043,92.803222,55.257736,20.363867,0.000000,59.489748,-7.500000,24.555403,29.415693,36.589228
49.663699,85.019377,138.719688,2286.150838,99.234403,91.743954,14.452116,14.322415,138.035101,2.319134,82.698456,-86.974510,164.155314,139.187167,162.018777,138.516423,80.707009,137.124414,-0.000545,0.030114,32.000000,-235.685945,138.368187,-0.024060,24.327476,0.689434,444880.683135,0.957824,45.145936,18.467152,2.794714,0.089730,0.023499,190.564962,32.000000,208.015871,587.606964,190.707621,174.708061,32.000000,169.350050,69.489120,66.404822,92.796673,55.257736,20.394102,0.000000,59.493553,-7.500000,24.523838,28.904232,36.702067
49.615873,85.043382,138.694602,2286.150838,99.214237,91.732492,14.747898,14.323271,137.995751,2.323705,82.626252,-86.929146,164.158420,139.137128,162.051562,138.527221,80.704605,137.042344,-0.000544,0.030124,32.000000,-235.687711,138.395638,-0.024052,24.290576,0.689436,444740.958545,0.957409,45.099897,18.466694,2.793181,0.141431,0.033735,191.100274,32.000000,207.882225,831.478367,192.682165,175.003476,32.000000,169.122796,69.494222,66.409109,92.760761,55.257736,20.324281,0.000000,59.520240,-7.500000,24.551643,29.495795,36.683432
49.799336,85.073458,138.812439,-2284.042501,99.183575,91.717321,14.634781,14.320988,138.021089,2.325332,82.491451,-86.959206,164.204913,139.311348,162.074136,138.623214,80.682879,137.071240,-0.000542,0.030118,32.000000,-235.688683,138.449482,-0.024054,24.261098,0.691040,444740.157380,0.958314,45.173534,18.429641,2.795368,0.084764,0.026753,191.359945,32.000000,207.195177,318.638317,194.524816,175.218189,32.000000,169.420000,69.486790,66.387899,92.781763,55.257736,20.391581,0.000000,59.418533,-7.500000,24.558848,29.269562,36.456433
49.740871,85.073458,138.895562,-2284.042501,99.156362,91.702117,14.564930,14.322843,138.074100,2.325779,82.477157,-86.960438,164.221378,139.260513,162.061347,138.633707,80.616013,137.032448,-0.000540,0.030118,32.000000,-235.686336,138.409731,-0.024058,24.267786,0.689601,444652.742123,0.954490,45.013420,18.465260,2.787436,0.087777,0.021098,191.475264,32.000000,207.157208,515.312544,195.779475,174.310043,32.000000,169.894310,69.466840,66.366625,92.782084,55.257736,20.385635,0.000000,59.452699,-7.500000,24.600187,29.129859,36.712045
49.708588,85.022964,138.923831,2286.150838,99.139314,91.698063,14.767259,14.324556,138.110298,2.325775,82.527412,-86.938908,164.235030,139.264346,162.050620,138.613254,80.643372,137.141736,-0.000540,0.030086,32.000000,-235.684951,138.382238,-0.024058,24.257741,0.690602,444722.443694,0.955370,45.073970,18.513473,2.792383,0.102356,0.025346,191.523016,32.000000,207.431948,423.047451,193.870531,174.121593,32.000000,170.129489,69.459134,66.363474,92.765020,55.257736,20.393903,0.000000,59.427093,-7.500000,24.557875,29.534518,36.600673
49.696786,85.003373,138.785425,2286.150838,99.125329,91.694221,14.463068,14.322130,138.031056,2.325420,82.528037,-86.964400,164.194252,139.232720,162.045044,138.523146,80.706687,137.108621,-0.000537,0.030107,32.000000,-235.685902,138.391560,-0.024080,24.287429,0.690602,444722.443694,0.955370,45.073970,18.513473,2.792383,0.090750,0.024756,190.796715,32.000000,207.730207,454.884684,192.021962,174.294424,32.000000,170.495545,69.469992,66.383958,92.762410,55.257736,20.347883,0.000000,59.479286,-7.500000,24.541625,28.926135,36.789007
49.721244,84.988197,138.698372,-2284.042501,99.154953,91.678917,14.599838,14.327410,138.005610,2.325399,82.627660,-86.963181,164.168865,139.230334,162.090579,138.530381,80.674480,137.067051,-0.000535,0.030114,32.000000,-235.680786,138.406303,-0.024081,24.283521,0.691396,444612.169523,0.955879,45.056932,18.538656,2.794765,0.094614,0.023053,190.678467,32.000000,208.037058,180.786224,190.800392,174.830049,32.000000,169.373126,69.455559,66.371555,92.758930,55.257736,20.304624,0.000000,59.470286,-7.500000,24.526828,29.199677,36.606543
49.796952,85.030138,138.771548,2286.150838,99.152148,91.675078,14.644257,14.323129,138.016038,2.325573,82.595568,-86.963726,164.226255,139.200768,162.104921,138.596181,80.709692,137.026530,-0.000534,0.030131,32.000000,-235.684411,138.438080,-0.024106,24.320316,0.689990,444464.998058,0.956176,45.049578,18.459424,2.792644,0.080987,0.034034,191.144624,32.000000,207.824146,588.649297,192.671072,174.964386,32.000000,169.450759,69.463525,66.403304,92.769416,55.257736,20.298484,0.000000,59.432127,-7.500000,24.524868,29.288514,36.669125
49.941257,85.030138,138.928244,2286.150838,99.144792,91.668677,14.643709,14.327124,138.086553,2.325562,82.488666,-86.944623,164.204882,139.343095,162.065841,138.601318,80.678840,137.159812,-0.000533,0.030119,32.000000,-235.683858,138.429023,-0.024094,24.314756,0.689229,444437.172838,0.955382,45.012894,18.469862,2.789653,0.088455,0.038775,191.404914,32.000000,207.191354,485.524198,194.468877,175.244283,32.000000,169.202025,69.446065,66.375779,92.774546,55.257736,20.367915,0.000000,59.347183,-7.500000,24.570507,29.287419,36.575142
49.718665,85.034001,138.721670,-2284.042501,99.151835,91.660663,14.389926,14.315422,138.057527,2.325348,82.511540,-86.975818,164.212857,139.272668,162.065950,138.565332,80.653986,137.062899,-0.000532,0.030113,32.000000,-235.695232,138.440653,-0.024103,24.349453,0.687370,444350.281438,0.953881,44.972565,18.416948,2.786748,0.083230,0.026555,191.584689,32.000000,207.169227,261.421888,195.811622,174.241536,32.000000,169.666371,69.423348,66.339226,92.767812,55.257736,20.363187,0.000000,59.504443,-7.500000,24.579683,28.779853,36.736623
49.666849,85.014134,138.890680,-2284.042501,99.147777,91.650050,14.703303,14.315993,138.028352,2.324688,82.554974,-86.949419,164.251837,139.186129,162.043433,138.612352,80.678970,137.084691,-0.000532,0.030118,32.000000,-235.696464,138.473366,-0.024355,24.389448,0.687390,444419.474846,0.955577,45.057524,18.490143,2.790133,0.077224,0.018095,191.655876,32.000000,207.388226,672.110360,193.763601,174.259844,32.000000,170.394543,69.412988,66.360501,92.772249,55.257736,20.355822,0.000000,59.495482,-7.500000,24.564983,29.406605,36.718575
49.770522,85.009719,138.656756,2286.150838,99.133698,91.641177,14.484056,14.318990,137.933450,2.324654,82.662348,-86.954382,164.198748,139.150791,162.049927,138.510553,80.702113,137.043450,-0.000531,0.030115,32.000000,-235.687730,138.304067,-0.024378,24.398890,0.687760,444325.870960,0.956368,45.091385,18.475637,2.796446,0.089213,0.037257,190.807982,32.000000,207.742062,535.206539,192.020482,174.168602,32.000000,170.131228,69.438022,66.370623,92.778104,55.257736,20.308952,0.000000,59.506411,-7.500000,24.567330,28.968112,36.740585
49.813557,85.009719,138.705419,2286.150838,99.137075,91.632284,14.657671,14.319704,138.041215,2.324304,82.720499,-86.959516,164.151676,139.173363,162.081610,138.471663,80.714508,137.218015,-0.000530,0.030110,32.000000,-235.690623,138.351281,-0.024368,24.404607,0.684705,444187.408365,0.954248,44.979516,18.432664,2.785921,0.087140,0.025665,190.659722,32.000000,207.908939,231.909698,190.871600,174.544021,32.000000,169.441685,69.438169,66.388274,92.783865,55.257736,20.273779,0.000000,59.421037,-7.500000,24.564667,29.315342,36.584973
49.665781,85.053039,138.652420,-2284.042501,99.130276,91.628296,14.698222,14.321416,137.961372,2.324089,82.645476,-86.953580,164.197415,139.198892,162.064740,138.503690,80.710486,137.095827,-0.000529,0.030143,32.000000,-235.691205,138.343857,-0.024415,24.446254,0.684065,444104.733265,0.953022,44.934959,18.504176,2.784491,0.083368,0.022757,191.039401,32.000000,207.881253,232.141274,192.685192,174.988383,32.000000,169.464072,69.419935,66.368306,92.762117,55.257736,20.253078,0.000000,59.527493,-7.500000,24.613049,29.396443,36.594731
49.700116,85.077597,138.696209,2286.150838,99.114317,91.621965,14.392445,14.321559,137.943863,2.324151,82.609035,-86.954087,164.223334,139.194141,162.092979,138.528442,80.710582,137.020879,-0.000529,0.030136,32.000000,-235.685489,138.349383,-0.024448,24.406574,0.684919,444212.785884,0.956074,45.131400,18.449474,2.791709,0.080553,0.019615,191.281652,32.000000,207.204626,509.800146,194.426220,175.144500,32.000000,169.187058,69.421673,66.393804,92.793732,55.257736,20.247769,0.000000,59.491992,-7.500000,24.647010,28.784891,36.708670
49.756747,85.085875,138.678799,2286.150838,99.098608,91.615903,14.732220,14.320132,137.927400,2.324261,82.640596,-86.951291,164.292257,139.173955,162.113254,138.527015,80.644517,137.046550,-0.000527,0.030152,32.000000,-235.688556,138.389236,-0.024490,24.415910,0.684919,444212.785884,0.956074,45.131400,18.449474,2.791709,0.122603,0.033887,191.549595,32.000000,207.143994,309.455401,195.747939,174.160604,32.000000,169.773678,69.399244,66.355041,92.808985,55.257736,20.291069,0.000000,59.451488,-7.500000,24.659898,29.464440,36.701700
49.726861,85.085875,138.676786,2286.150838,99.081923,91.610798,14.511671,14.325126,138.029313,2.324325,82.682338,-86.940449,164.258148,139.213043,162.066287,138.481323,80.655917,137.141817,-0.000527,0.030161,32.000000,-235.687987,138.428167,-0.024499,24.397132,0.684485,444262.365498,0.954298,45.069938,18.491752,2.787136,0.099967,0.031484,191.451673,32.000000,207.361815,-99762.704775,193.777677,174.311286,32.000000,170.253977,69.385104,66.373357,92.806894,55.257736,20.222643,0.000000,59.482020,-7.500000,24.682180,29.023342,36.619896
49.688037,85.048625,138.677875,-2284.042501,99.076012,91.603109,14.543893,14.320560,138.032592,2.324419,82.630638,-86.952975,164.239265,139.234576,162.069515,138.510819,80.655361,137.110642,-0.000528,0.030133,32.000000,-235.689931,138.363885,-0.024489,24.360757,0.685417,444232.863805,0.954827,45.100904,18.526151,2.788770,0.113097,0.029583,190.625968,32.000000,207.741025,32.000000,192.120158,174.141926,32.000000,170.320514,69.396147,66.401108,92.790182,55.257736,20.225989,0.000000,59.438434,-7.500000,24.656229,29.087786,36.721876
49.846662,85.006132,138.683234,-2284.042501,99.064645,91.595456,14.771414,14.318419,138.009531,2.324141,82.631723,-86.963724,164.175235,139.284636,162.110109,138.502485,80.654408,137.093810,-0.000527,0.030157,32.000000,-235.686826,138.298765,-0.024473,24.320736,0.686916,444170.476269,0.955393,45.103902,18.511722,2.790971,0.082451,0.023800,190.700030,32.000000,207.955450,32.000000,190.792049,174.667281,32.000000,169.415317,69.372513,66.394059,92.803789,55.257736,20.207015,0.000000,59.410669,-7.500000,24.620784,29.542828,36.722903
49.597102,85.008064,138.666100,2286.150838,99.072727,91.587857,14.679359,14.318990,137.950937,2.323781,82.538890,-86.945935,164.234313,139.119960,162.091967,138.424990,80.702070,137.094544,-0.000527,0.030175,32.000000,-235.690845,138.280735,-0.024476,24.292307,0.686916,444170.476269,0.955393,45.103902,18.511722,2.790971,0.098819,0.026061,190.930703,32.000000,207.789284,332.525387,192.465374,174.947741,32.000000,169.222995,69.393149,66.413934,92.759877,55.257736,20.186512,0.000000,59.558142,-7.500000,24.624120,29.358718,36.551737
49.708273,85.042830,138.676852,-2284.042501,99.085518,91.582762,14.646544,14.320274,137.934407,2.323780,82.631590,-86.961544,164.256803,139.243915,162.137424,138.494888,80.674759,137.051427,-0.000528,0.030204,32.000000,-235.687266,138.368820,-0.024531,24.296031,0.685533,444008.440331,0.951983,44.897118,18.504584,2.782197,0.131284,0.024318,191.253369,32.000000,207.106434,427.513406,194.301038,175.191317,32.000000,169.288955,69.401883,66.397280,92.787089,55.257736,20.177644,0.000000,59.538654,-7.500000,24.625459,29.293088,36.598546
49.825372,85.042830,138.597091,-2284.042501,99.090368,91.575170,14.479135,14.317848,137.982320,2.323787,82.690224,-86.962184,164.311171,139.205438,162.138977,138.482194,80.650356,137.046226,-0.000526,0.030208,32.000000,-235.691003,138.345347,-0.024554,24.287639,0.690042,444024.311259,0.957223,45.160966,18.455764,2.795965,0.082934,0.029866,191.704126,32.000000,207.112529,873.631970,195.606660,174.426888,32.000000,169.722101,69.407338,66.392752,92.773930,55.257736,20.140664,0.000000,59.432422,-7.500000,24.666256,28.958270,36.583065
49.762851,85.079252,138.861275,2286.150838,99.063880,91.568860,14.709131,14.323842,138.051727,2.323811,82.656709,-86.927276,164.311387,139.251398,162.115158,138.414848,80.686180,137.221500,-0.000525,0.030202,32.000000,-235.687960,138.410567,-0.024565,24.311898,0.686277,443970.447990,0.952169,44.955842,18.485756,2.781657,0.085765,0.023270,191.526115,32.000000,207.306516,446.845076,193.980760,174.223482,32.000000,170.272745,69.419619,66.413412,92.788251,55.257736,20.184361,0.000000,59.494661,-7.500000,24.712690,29.418263,36.715934
49.753760,85.043658,138.862634,-2284.042501,99.081279,91.562461,14.509149,14.326553,138.026981,2.324009,82.600960,-86.903935,164.263362,139.234861,162.119588,138.522028,80.688094,137.103087,-0.000523,0.030190,32.000000,-235.681642,138.347036,-0.024604,24.303086,0.687853,443953.352718,0.953642,45.056993,18.534178,2.790461,0.088992,0.030294,190.688783,32.000000,207.703709,333.665083,192.127567,174.136842,32.000000,170.253949,69.400434,66.421245,92.784886,55.257736,20.217924,0.000000,59.477391,-7.500000,24.689397,29.018299,36.675728
49.856844,85.006132,138.835979,-2284.042501,99.074769,91.556220,14.640670,14.317848,137.982974,2.323990,82.516141,-86.924336,164.266098,139.298910,162.150499,138.610458,80.711480,137.076425,-0.000523,0.030176,32.000000,-235.688544,138.468532,-0.024604,24.370434,0.688141,443879.111709,0.953858,45.030816,18.475356,2.790998,0.087575,0.025607,190.849584,32.000000,208.084787,520.220783,190.791503,174.601810,32.000000,169.807632,69.423813,66.425539,92.774412,55.257736,20.194778,0.000000,59.416806,-7.500000,24.696648,29.281340,36.585486
49.706918,85.006132,138.853999,-2284.042501,99.071783,91.554957,14.626959,14.320132,138.029548,2.323821,82.411446,-86.928387,164.234681,139.328925,162.162943,138.506317,80.703349,137.136822,-0.000523,0.030172,32.000000,-235.686261,138.420073,-0.024600,24.368389,0.684436,443714.448829,0.951391,44.886586,18.439153,2.784693,0.094738,0.020976,190.943534,32.000000,207.721077,983.861892,192.676751,175.051740,32.000000,169.585917,69.393142,66.440180,92.769221,55.257736,20.212687,0.000000,59.494456,-7.500000,24.661310,29.253918,36.684532
49.884431,84.989025,138.735326,-2284.042501,99.067814,91.556246,14.449673,14.321702,137.994672,2.323573,82.337050,-86.939650,164.306752,139.236044,162.205151,138.472520,80.690155,137.125006,-0.000522,0.030194,32.000000,-235.684035,138.343163,-0.024626,24.401460,0.686844,443794.941737,0.954431,45.041832,18.476318,2.793454,0.103909,0.038413,191.356205,32.000000,207.082474,455.947907,194.400993,175.198900,32.000000,168.932237,69.413651,66.450343,92.768734,55.257736,20.174999,0.000000,59.442033,-7.500000,24.643860,28.899346,36.711972
49.773326,84.961709,138.857326,2286.150838,99.068900,91.547391,14.683968,14.322843,137.995486,2.323033,82.483609,-86.973270,164.316397,139.337019,162.216321,138.499901,80.662676,137.147859,-0.000521,0.030209,32.000000,-235.686992,138.356705,-0.024645,24.369280,0.682628,443718.434374,0.950799,44.840952,18.483832,2.781135,0.084464,0.020093,191.703056,32.000000,207.091255,803.301208,195.657921,174.376025,32.000000,169.804433,69.404410,66.405650,92.769109,55.257736,20.198834,0.000000,59.460940,-7.500000,24.614060,29.367936,36.679837
49.778746,84.977436,138.833248,-2284.042501,99.103126,91.540844,14.544919,14.322986,138.067378,2.322703,82.497862,-86.956072,164.294822,139.322318,162.172536,138.515038,80.668044,137.136248,-0.000521,0.030197,32.000000,-235.687013,138.551169,-0.024665,24.400883,0.685697,443744.513685,0.952912,44.928600,18.522295,2.789794,0.097580,0.028875,191.524922,32.000000,207.207500,683.781809,193.962893,174.377089,32.000000,170.197480,69.372605,66.424571,92.756218,55.257736,20.183384,0.000000,59.477524,-7.500000,24.607700,29.089838,36.713733
49.748997,84.977436,138.857666,-2284.042501,99.129097,91.542071,14.374770,14.324413,138.101983,2.322600,82.556244,-86.932391,164.257152,139.317220,162.137023,138.530807,80.708110,137.225825,-0.000520,0.030170,32.000000,-235.686405,138.415054,-0.024662,24.395716,0.684583,443719.057874,0.952758,44.938715,18.511347,2.789007,0.087364,0.034013,190.681788,32.000000,207.634866,32.000000,192.182927,174.143412,32.000000,170.294813,69.384000,66.451007,92.790890,55.257736,20.191403,0.000000,59.477822,-7.500000,24.619190,28.749540,36.620189
49.745871,84.966399,138.881195,2286.150838,99.134946,91.542082,14.721380,14.319418,138.067243,2.322671,82.542357,-86.915943,164.196501,139.341098,162.148328,138.505929,80.672793,137.183122,-0.000520,0.030168,32.000000,-235.691400,138.406633,-0.024713,24.375339,0.685309,443671.077610,0.953323,44.969528,18.514326,2.791165,0.088748,0.020617,190.822390,32.000000,208.027497,32.000000,190.808586,174.749722,32.000000,169.518305,69.414355,66.476468,92.794849,55.257736,20.208093,0.000000,59.525352,-7.500000,24.603527,29.442761,36.557680
49.674696,84.977436,138.805152,2286.150838,99.120805,91.536989,14.546064,14.323414,138.035119,2.322742,82.448815,-86.940537,164.247418,139.270708,162.198995,138.574138,80.703771,137.069585,-0.000521,0.030161,32.000000,-235.682815,138.425313,-0.024713,24.389737,0.686027,443719.768056,0.953452,44.961729,18.529125,2.791814,0.090241,0.029410,190.876688,32.000000,207.772711,32.000000,192.551813,175.090855,32.000000,169.373981,69.428852,66.486016,92.765596,55.257736,20.173805,0.000000,59.519280,-7.500000,24.609251,29.092127,36.606836
49.648931,84.986542,138.663272,2286.150838,99.121893,91.534327,14.692095,14.318990,138.021542,2.322835,82.501139,-86.935702,164.286397,139.360408,162.169347,138.605244,80.668483,137.081811,-0.000522,0.030161,32.000000,-235.691992,138.480442,-0.024739,24.349270,0.686027,443719.768056,0.953452,44.961729,18.529125,2.791814,0.080540,0.028311,191.728310,32.000000,207.168830,-1510.727007,195.688643,174.378792,32.000000,169.751683,69.416417,66.453952,92.775645,55.257736,20.115527,0.000000,59.536588,-7.500000,24.613580,29.384191,36.719162
49.622823,85.004201,138.788288,2286.150838,99.141420,91.531756,14.427807,14.323271,137.998366,2.322883,82.582202,-86.921512,164.317698,139.252295,162.162797,138.562750,80.695795,136.999085,-0.000521,0.030154,32.000000,-235.685580,138.454865,-0.024745,24.325562,0.686300,443687.169026,0.954871,45.046548,18.443573,2.794283,0.100390,0.038475,191.445953,32.000000,207.286257,-99764.105837,194.168267,174.300564,32.000000,170.078548,69.394226,66.443768,92.786824,55.257736,20.111708,0.000000,59.420731,-7.500000,24.611345,28.855615,36.708230
49.767627,85.004201,138.609461,2286.150838,99.146226,91.531782,14.570655,14.319276,137.926217,2.323211,82.745151,-86.938178,164.245742,139.142430,162.109059,138.477102,80.701288,137.057774,-0.000521,0.030164,32.000000,-235.689576,138.458048,-0.024746,24.270067,0.687097,443677.999417,0.955293,45.078533,18.440889,2.792741,0.091499,0.024119,190.711879,32.000000,207.813175,-7529.138373,192.163769,174.209656,32.000000,170.239124,69.382979,66.474984,92.761934,55.257736,20.078007,0.000000,59.471929,-7.500000,24.629151,29.141311,36.624224
49.625038,85.017997,138.791685,-2284.042501,99.154503,91.531750,14.730347,14.320274,138.057639,2.323186,82.715225,-86.930356,164.257133,139.167572,162.155031,138.519661,80.734585,137.033797,-0.000522,0.030181,32.000000,-235.690708,138.383015,-0.024761,24.270592,0.688822,443731.478668,0.955995,45.127138,18.417644,2.796864,0.086416,0.028138,190.890284,32.000000,208.039077,372.058429,190.710364,174.729762,32.000000,169.670457,69.418443,66.471404,92.781847,55.257736,20.094628,0.000000,59.587277,-7.500000,24.644743,29.460693,36.708523
49.804461,85.072354,138.752001,2286.150838,99.156112,91.529199,14.533568,14.318705,137.976312,2.322920,82.573515,-86.926403,164.251856,139.245282,162.166265,138.524773,80.721032,137.094259,-0.000523,0.030220,32.000000,-235.688671,138.350771,-0.024733,24.278014,0.690393,443679.995844,0.955893,45.138634,18.395550,2.796808,0.101015,0.040031,190.847873,32.000000,207.884269,406.698980,192.462448,175.133137,32.000000,169.319932,69.372317,66.448034,92.735744,55.257736,20.109323,0.000000,59.458639,-7.500000,24.703405,29.067137,36.731928
49.810271,85.074286,138.749377,-2284.042501,99.157719,91.521559,14.692571,14.322843,137.990420,2.322929,82.524096,-86.922915,164.253209,139.197709,162.173254,138.445141,80.699023,136.988536,-0.000523,0.030201,32.000000,-235.684533,138.420826,-0.024770,24.262094,0.687330,443670.802069,0.952494,45.007010,18.438176,2.785935,0.093004,0.038134,191.354980,32.000000,207.229231,299.512146,194.371355,175.159829,32.000000,168.902255,69.389180,66.457872,92.742322,55.257736,20.049014,0.000000,59.463738,-7.500000,24.715422,29.385142,36.501481
49.721832,85.074286,138.763385,-2284.042501,99.152679,91.516407,14.590725,14.324556,137.968434,2.322935,82.601533,-86.923964,164.267971,139.121121,162.192184,138.474070,80.657945,137.158223,-0.000522,0.030198,32.000000,-235.682493,138.304412,-0.024990,24.311216,0.687628,443669.973966,0.952357,45.002927,18.409342,2.785558,0.083459,0.021558,191.775504,32.000000,207.161628,528.962542,195.499111,174.409587,32.000000,169.899258,69.387272,66.431372,92.734941,55.257736,20.090048,0.000000,59.510830,-7.500000,24.729632,29.181451,36.722683
49.741199,85.048901,138.728968,2286.150838,99.154891,91.515167,14.459912,14.322843,137.953320,2.322489,82.695825,-86.920640,164.308498,139.170304,162.134419,138.493382,80.675675,137.027551,-0.000522,0.030185,32.000000,-235.686500,138.415605,-0.025028,24.298890,0.687615,443760.505140,0.954091,45.094528,18.532009,2.790794,0.081260,0.030131,191.477316,32.000000,207.353775,396.577665,194.234762,174.379806,32.000000,170.044106,69.382367,66.494370,92.730203,55.257736,20.093068,0.000000,59.547316,-7.500000,24.714564,28.919824,36.669859
49.745763,85.069043,138.915807,-2284.042501,99.174816,91.511398,14.441390,14.326982,138.009104,2.322292,82.707531,-86.914065,164.238598,139.156009,162.155603,138.572817,80.700190,137.095679,-0.000520,0.030179,32.000000,-235.680067,138.394943,-0.025015,24.345782,0.687443,443683.009924,0.953478,45.049072,18.451455,2.789015,0.090398,0.029316,190.754017,32.000000,207.839412,697.766343,192.142208,174.193667,32.000000,170.183586,69.390010,66.481206,92.743473,55.257736,20.067575,0.000000,59.452936,-7.500000,24.747139,28.882779,36.746454
49.913023,85.077045,138.796519,2286.150838,99.177633,91.508918,14.656626,14.320560,137.980128,2.322396,82.584764,-86.943716,164.210622,139.380575,162.177506,138.556127,80.734022,137.141821,-0.000520,0.030159,32.000000,-235.689111,138.428006,-0.024985,24.374185,0.686976,443644.585406,0.953462,45.064485,18.459700,2.792515,0.092525,0.040359,190.790403,32.000000,208.087418,208.095332,190.785041,174.794439,32.000000,169.808122,69.396372,66.475923,92.726331,55.257736,20.086308,0.000000,59.399821,-7.500000,24.766802,29.313252,36.583212
49.819362,85.039519,138.703634,-2284.042501,99.196157,91.505116,14.696252,14.320132,138.047363,2.322963,82.462220,-86.922540,164.241760,139.292384,162.179804,138.562055,80.764817,137.152820,-0.000519,0.030158,32.000000,-235.690686,138.428720,-0.025022,24.400673,0.683063,443504.726391,0.949874,44.899418,18.448048,2.780768,0.080267,0.033516,190.797043,32.000000,207.909340,579.715761,192.596213,175.079625,32.000000,169.398854,69.395176,66.503890,92.738929,55.257736,20.127012,0.000000,59.474482,-7.500000,24.779598,29.392504,36.754085
49.799779,85.039519,138.602060,-2284.042501,99.192099,91.503858,14.585338,14.319989,138.056700,2.323205,82.436209,-86.893281,164.290034,139.238084,162.180128,138.586196,80.723826,137.080198,-0.000520,0.030144,32.000000,-235.686404,138.474751,-0.024987,24.406731,0.683178,443432.641275,0.951807,44.958752,18.422539,2.784131,0.082955,0.028211,191.439170,32.000000,207.323998,306.138680,194.322641,175.003444,32.000000,169.340526,69.399687,66.484666,92.717081,55.257736,20.006410,0.000000,59.462628,-7.500000,24.749805,29.170676,36.555479
49.733169,85.000614,138.849885,2286.150838,99.196427,91.502604,14.646906,14.323271,138.058184,2.323896,82.515944,-86.931908,164.341207,139.292914,162.181860,138.592249,80.694484,137.149267,-0.000520,0.030160,32.000000,-235.691645,138.434307,-0.024975,24.416173,0.682802,443505.946346,0.951915,44.979020,18.428621,2.783186,0.096136,0.036559,191.689782,32.000000,207.173347,739.489007,195.584440,174.596773,32.000000,169.834994,69.384161,66.464919,92.714405,55.257736,20.015164,0.000000,59.388656,-7.500000,24.714367,29.293811,36.538825
49.643977,85.016066,138.614802,2286.150838,99.194099,91.498739,14.451734,14.320560,138.060049,2.324496,82.580142,-86.918375,164.311869,139.295423,162.120147,138.577640,80.688389,137.040122,-0.000521,0.030136,32.000000,-235.689931,138.352300,-0.024936,24.422100,0.684682,443537.140427,0.953369,45.009105,18.491164,2.791897,0.083769,0.032907,191.366682,32.000000,207.267539,357.297407,194.278996,174.378859,32.000000,170.100159,69.390256,66.478536,92.684548,55.257736,19.988564,0.000000,59.554627,-7.500000,24.730295,28.903468,36.710871
49.790664,85.028482,138.748890,2286.150838,99.206278,91.498726,14.666573,14.321987,138.043661,2.324689,82.756005,-86.906065,164.290066,139.224585,162.168893,138.607426,80.725353,137.119252,-0.000520,0.030141,32.000000,-235.688995,138.296459,-0.024944,24.433928,0.684705,443588.493007,0.955314,45.117048,18.444787,2.792178,0.089703,0.023528,190.828343,32.000000,207.893581,634.301173,192.245314,174.134493,32.000000,170.425912,69.430449,66.498035,92.720608,55.257736,20.022760,0.000000,59.554060,-7.500000,24.732963,29.333147,36.374775
49.737272,85.067939,138.928135,2286.150838,99.207826,91.497203,14.646551,14.324556,138.010601,2.324665,82.720335,-86.896999,164.247258,139.222749,162.174425,138.508133,80.781936,137.079541,-0.000521,0.030124,32.000000,-235.686099,138.180737,-0.024940,24.421418,0.682843,443470.344840,0.952037,44.977420,18.445868,2.786645,0.080579,0.026142,190.790755,32.000000,208.019116,524.421244,190.785093,174.852720,32.000000,169.734383,69.444038,66.495838,92.692367,55.257736,19.966140,0.000000,59.453858,-7.500000,24.751300,29.293101,36.712485
49.785243,85.067939,138.814467,2286.150838,99.210244,91.494698,14.603437,14.316992,138.104859,2.324689,82.567872,-86.902126,164.244058,139.235413,162.167837,138.561034,80.704276,137.058266,-0.000521,0.030108,32.000000,-235.695137,138.379733,-0.024925,24.425929,0.681598,443350.810035,0.951390,44.945559,18.406005,2.782236,0.088689,0.032094,190.738295,32.000000,207.889268,686.597992,192.668879,175.074143,32.000000,169.477969,69.420145,66.505612,92.665866,55.257736,20.036035,0.000000,59.471793,-7.500000,24.800812,29.206874,36.706322
49.754715,85.069043,138.864138,2286.150838,99.211549,91.492165,14.388658,14.324984,138.060387,2.324848,82.539419,-86.906317,164.316922,139.302293,162.198071,138.543927,80.706291,137.118168,-0.000518,0.030110,32.000000,-235.686162,138.441567,-0.024922,24.401827,0.683502,443536.291550,0.952263,45.022490,18.437625,2.788265,0.086925,0.022942,191.542213,32.000000,207.329551,1000.319226,194.405103,175.095562,32.000000,169.226217,69.432813,66.473323,92.678767,55.257736,20.005571,0.000000,59.496039,-7.500000,24.813288,28.777315,36.655039
49.685792,85.065456,138.790512,2286.150838,99.233271,91.492203,14.697523,14.317135,138.138016,2.325203,82.598275,-86.918064,164.348838,139.147631,162.245089,138.528744,80.701772,137.125990,-0.000517,0.030082,32.000000,-235.693028,138.446118,-0.024979,24.385252,0.684863,443537.257354,0.952810,45.055211,18.464410,2.790974,0.087370,0.027992,191.568491,32.000000,207.157115,640.840574,195.674624,174.573742,32.000000,169.967249,69.474419,66.483825,92.704216,55.257736,20.018504,0.000000,59.529985,-7.500000,24.821081,29.395045,36.545868
49.791207,85.054695,138.733934,2286.150838,99.237525,91.492165,14.586637,14.321416,138.078883,2.325588,82.604758,-86.935225,164.319233,139.286002,162.134667,138.621360,80.695205,137.137617,-0.000518,0.030083,32.000000,-235.684813,138.472426,-0.024977,24.354646,0.686005,443573.914492,0.954488,45.123060,18.472689,2.793364,0.085278,0.035030,191.305926,32.000000,207.231519,626.215412,194.234177,174.323181,32.000000,170.013700,69.404648,66.470477,92.656917,55.257736,19.975191,0.000000,59.537199,-7.500000,24.831953,29.173273,36.718942
49.871471,85.054695,138.807813,2286.150838,99.222564,91.489618,14.500491,14.323985,138.123946,2.325687,82.693951,-86.907316,164.292154,139.274052,162.140567,138.606327,80.749984,137.081745,-0.000517,0.030068,32.000000,-235.681424,138.377589,-0.024979,24.350188,0.684974,443521.799004,0.952181,45.003070,18.484845,2.786314,0.081802,0.034036,190.902922,32.000000,207.848291,486.883724,192.152308,174.076272,32.000000,170.367111,69.439822,66.531607,92.701664,55.257736,20.006814,0.000000,59.430114,-7.500000,24.830611,29.000982,36.544768
49.854435,85.058006,138.841865,2286.150838,99.218481,91.494724,14.694904,14.316850,138.169111,2.325681,82.578180,-86.899507,164.271087,139.271811,162.187422,138.656886,80.742125,137.105299,-0.000518,0.030063,32.000000,-235.694624,138.500654,-0.024960,24.328840,0.684231,443375.613696,0.950482,44.920022,18.403206,2.783311,0.090650,0.021903,190.777535,32.000000,208.039272,537.552633,190.666346,174.835669,32.000000,169.864083,69.456332,66.484008,92.679361,55.257736,20.030795,0.000000,59.513366,-7.500000,24.843270,29.389808,36.555186
49.831844,85.018549,138.879974,-2284.042501,99.245771,91.497276,14.469279,14.325697,138.111439,2.325658,82.550278,-86.897969,164.281373,139.329433,162.202240,138.638190,80.781565,137.059951,-0.000518,0.030077,32.000000,-235.683646,138.413891,-0.024915,24.324880,0.685299,443426.162545,0.950954,44.940951,18.422389,2.784945,0.085142,0.025986,190.772885,32.000000,207.847826,481.367884,192.356905,175.110785,32.000000,169.210203,69.461505,66.513366,92.670177,55.257736,20.026417,0.000000,59.451845,-7.500000,24.812491,28.938558,36.712412
49.690633,85.022688,138.827647,-2284.042501,99.240535,91.499835,14.589130,14.324270,138.057385,2.325417,82.621665,-86.892736,164.377991,139.255904,162.226249,138.649476,80.693421,137.197442,-0.000518,0.030071,32.000000,-235.681795,138.515090,-0.024935,24.312789,0.685892,443333.663405,0.951501,44.924865,18.361147,2.786972,0.083821,0.024844,191.675326,32.000000,207.012307,618.614779,195.758220,174.699799,32.000000,169.954141,69.457740,66.489588,92.675365,55.257736,20.004079,0.000000,59.533458,-7.500000,24.816599,29.178259,36.724151
49.819121,85.073458,138.668140,-2284.042501,99.206036,91.498551,14.546621,14.324841,138.135426,2.325202,82.727519,-86.883881,164.361364,139.276050,162.189300,138.561386,80.722412,137.030528,-0.000518,0.030048,32.000000,-235.683191,138.538830,-0.024945,24.307177,0.688140,443572.859135,0.954280,45.075274,18.515379,2.793839,0.084197,0.019573,191.538690,32.000000,207.286117,823.317309,194.270840,174.317860,32.000000,169.974077,69.433080,66.504425,92.680525,55.257736,20.000042,0.000000,59.516639,-7.500000,24.824377,29.093243,36.749976
49.690800,85.073458,138.780185,-2284.042501,99.198270,91.494714,14.736032,14.325126,138.071970,2.325107,82.704419,-86.910560,164.313500,139.255945,162.142438,138.548470,80.742524,137.186708,-0.000517,0.030040,32.000000,-235.685036,138.594100,-0.024937,24.297709,0.685644,443513.292963,0.951700,44.992939,18.406151,2.783432,0.090768,0.044734,190.991620,32.000000,207.790366,554.257011,192.048306,174.275566,32.000000,170.400267,69.450195,66.537433,92.656717,55.257736,19.973935,0.000000,59.536414,-7.500000,24.885766,29.472064,36.633909
49.811793,85.107121,138.843733,-2284.042501,99.208277,91.487087,14.559291,14.316136,138.141430,2.325243,82.622635,-86.914515,164.271982,139.343362,162.175551,138.638897,80.759947,137.114217,-0.000519,0.030016,32.000000,-235.693535,138.527514,-0.024668,24.312999,0.688378,443523.164424,0.954215,45.125869,18.461117,2.792875,0.087201,0.033435,190.632651,32.000000,207.862845,600.729411,190.791179,174.728714,32.000000,169.568017,69.461892,66.520837,92.659761,55.257736,20.018246,0.000000,59.411285,-7.500000,24.934308,29.118582,36.669125
49.838391,85.063801,138.945119,2286.150838,99.187091,91.484537,14.646527,14.321131,138.100989,2.325525,82.540093,-86.912444,164.265227,139.359450,162.185302,138.551972,80.738106,137.146147,-0.000519,0.029979,32.000000,-235.690179,138.501346,-0.024632,24.320605,0.686428,443437.045658,0.951831,45.034188,18.408855,2.787367,0.084080,0.041536,190.975990,32.000000,207.919368,434.968726,192.351737,174.933104,32.000000,169.449136,69.466029,66.526240,92.664887,55.257736,20.028027,0.000000,59.449550,-7.500000,24.907731,29.293054,36.699719
49.926241,85.051108,138.759264,2286.150838,99.171910,91.484581,14.693446,14.316992,138.138527,2.325644,82.397488,-86.905212,164.344946,139.379780,162.216402,138.657844,80.739657,137.297576,-0.000519,0.029991,32.000000,-235.691039,138.505202,-0.024617,24.331095,0.686210,443399.175617,0.951068,44.963343,18.446043,2.787913,0.081686,0.021945,191.593128,32.000000,207.265919,154.596217,194.210339,175.262492,32.000000,169.321760,69.458478,66.511579,92.633275,55.257736,19.989294,0.000000,59.493056,-7.500000,24.918327,29.386893,36.679030
49.958607,85.051108,138.874852,2286.150838,99.168346,91.482144,14.420948,14.321559,138.157149,2.325683,82.374736,-86.904219,164.379134,139.428391,162.265697,138.739336,80.705232,137.221665,-0.000518,0.029985,32.000000,-235.690735,138.636053,-0.024632,24.329994,0.683657,443341.807088,0.949286,44.859825,18.517242,2.779285,0.082795,0.016913,191.579607,32.000000,206.981472,760.237413,195.661962,174.495905,32.000000,169.794039,69.476029,66.494192,92.670447,55.257736,19.998002,0.000000,59.375580,-7.500000,24.914518,28.841896,36.685926
49.899980,85.022964,138.964584,2286.150838,99.153832,91.489782,14.720997,14.321416,138.185935,2.325819,82.466053,-86.899164,164.363452,139.448802,162.178625,138.740171,80.753528,137.159654,-0.000517,0.029995,32.000000,-235.684649,138.609316,-0.024647,24.312527,0.683754,443372.877050,0.948510,44.826391,18.515204,2.779798,0.090128,0.040276,191.666826,32.000000,207.260884,1014.126403,194.446347,174.084401,32.000000,170.218821,69.461553,66.501748,92.663531,55.257736,20.040242,0.000000,59.432280,-7.500000,24.892623,29.441994,36.727159
49.748906,84.981299,139.039317,-2284.042501,99.146195,91.497427,14.440905,14.321273,138.144279,2.325681,82.631978,-86.925621,164.353415,139.416360,162.210622,138.746222,80.757085,137.216809,-0.000517,0.030040,32.000000,-235.690364,138.541299,-0.024664,24.316356,0.685574,443319.886907,0.949972,44.858817,18.437114,2.784863,0.094762,0.034166,191.052460,32.000000,207.854657,1027.549429,192.187593,174.243161,32.000000,170.426590,69.493608,66.548082,92.676741,55.257736,20.061872,0.000000,59.487668,-7.500000,24.853764,28.881810,36.630461
49.786444,85.010547,138.769719,2286.150838,99.149990,91.502623,14.592958,14.324128,138.180474,2.325803,82.631464,-86.910909,164.284274,139.453797,162.231435,138.707842,80.781146,137.205135,-0.000515,0.030025,32.000000,-235.685216,138.530937,-0.024616,24.304502,0.685574,443319.886907,0.949972,44.858817,18.437114,2.784863,0.091694,0.026324,190.629636,32.000000,207.919926,-16153.148581,190.878737,174.860620,32.000000,169.693497,69.474685,66.539092,92.672997,55.257736,19.968736,0.000000,59.464885,-7.500000,24.879578,29.185915,36.736770
49.673040,85.027930,139.010802,-2284.042501,99.117747,91.501945,14.335090,14.319561,138.165775,2.326166,82.534079,-86.906704,164.294903,139.346135,162.282270,138.657642,80.786932,137.172001,-0.000514,0.030062,32.000000,-235.687323,138.573524,-0.024637,24.295323,0.686639,443374.339675,0.952441,44.963854,18.431349,2.787299,0.093107,0.022899,190.994325,32.000000,208.055216,32.000000,192.442071,175.038639,32.000000,169.105204,69.481898,66.557996,92.650009,55.257736,19.987224,0.000000,59.415448,-7.500000,24.881330,28.670180,36.650270
49.728957,85.027930,138.871140,-2284.042501,99.110980,91.498670,14.747799,14.322272,138.141682,2.326126,82.522521,-86.876703,164.331733,139.381798,162.199025,138.638677,80.726930,137.233153,-0.000515,0.030065,32.000000,-235.690513,138.471650,-0.024634,24.283915,0.689830,443435.369581,0.954594,45.098761,18.409642,2.798516,0.091799,0.030881,191.594929,32.000000,207.110668,32.000000,194.287110,175.289843,32.000000,169.307508,69.448400,66.510632,92.611826,55.257736,20.001544,0.000000,59.499690,-7.500000,24.902811,29.495598,36.713439
49.838924,85.039243,138.911267,-2284.042501,99.103832,91.499940,14.538534,14.325269,138.110521,2.326157,82.571593,-86.890925,164.363915,139.459507,162.273722,138.678507,80.712128,137.211990,-0.000514,0.030033,32.000000,-235.686369,138.505158,-0.024608,24.284465,0.688589,443497.539285,0.953555,45.040787,18.499025,2.792561,0.091266,0.033686,191.663154,32.000000,207.058309,1022.720066,195.807234,174.585828,32.000000,169.718528,69.491546,66.506013,92.659466,55.257736,19.953279,0.000000,59.408368,-7.500000,24.919663,29.077069,36.712192
49.847420,85.051936,138.819177,-2284.042501,99.096601,91.503736,14.297888,14.321702,138.232310,2.326422,82.681616,-86.886208,164.395481,139.372255,162.218998,138.712424,80.722788,137.188181,-0.000514,0.030032,32.000000,-235.687478,138.517417,-0.024619,24.316723,0.687130,443490.234557,0.951264,44.938235,18.503661,2.787204,0.085708,0.025993,191.738733,32.000000,207.292788,-4710.636540,194.429822,174.088715,32.000000,170.056619,69.460934,66.517376,92.656241,55.257736,19.976215,0.000000,59.430531,-7.500000,24.939180,28.595776,36.703314
49.787424,85.057730,138.939694,2286.150838,99.094207,91.510057,14.784585,14.328123,138.124652,2.326449,82.680771,-86.878487,164.323848,139.401188,162.143049,138.773444,80.745286,137.154445,-0.000515,0.030039,32.000000,-235.684990,138.550107,-0.024655,24.303060,0.685695,443500.676718,0.951165,44.942138,18.481560,2.784882,0.082777,0.020141,190.933439,32.000000,207.824759,516.454061,192.173693,174.201564,32.000000,170.604199,69.451285,66.503944,92.622258,55.257736,20.004997,0.000000,59.412726,-7.500000,24.947806,29.569171,36.730314
49.638477,85.057730,138.817624,2286.150838,99.113779,91.511314,14.348263,14.324698,138.107335,2.326484,82.775337,-86.903679,164.349415,139.294504,162.236654,138.717703,80.810817,137.256147,-0.000516,0.030040,32.000000,-235.683006,138.539666,-0.024683,24.296529,0.685695,443500.676718,0.951165,44.942138,18.481560,2.784882,0.078059,0.032355,190.613714,32.000000,208.006952,866.182548,190.905001,174.720751,32.000000,169.688610,69.504536,66.526550,92.659430,55.257736,19.975301,0.000000,59.545525,-7.500000,24.963008,28.696525,36.698472
49.751087,85.062421,138.920624,2286.150838,99.123673,91.511282,14.506791,14.322700,138.054018,2.326990,82.613422,-86.881148,164.334457,139.395276,162.204008,138.696800,80.794073,137.123393,-0.000516,0.030020,32.000000,-235.685823,138.455599,-0.024657,24.324722,0.689497,443492.750947,0.955611,45.164419,18.426185,2.796573,0.086357,0.031186,191.018228,32.000000,208.062121,356.753624,192.211910,174.968626,32.000000,169.358461,69.486711,66.527411,92.629975,55.257736,19.939528,0.000000,59.492177,-7.500000,24.977661,29.013583,36.660615
49.782898,85.094704,138.933955,2286.150838,99.093380,91.508760,14.811626,14.320417,138.135251,2.327110,82.686211,-86.908122,164.359992,139.405390,162.268662,138.633236,80.780270,137.192120,-0.000518,0.030013,32.000000,-235.690401,138.472406,-0.024656,24.294851,0.687496,443471.230523,0.953319,45.052347,18.379139,2.792313,0.114445,0.019805,191.486561,32.000000,207.182885,-1689.938010,194.396581,175.411647,32.000000,169.345755,69.532867,66.532065,92.623227,55.257736,20.012543,0.000000,59.462032,-7.500000,25.021093,29.623252,36.565457
50.025823,85.094704,138.952419,2286.150838,99.065167,91.506217,14.475423,14.324128,138.140759,2.327044,82.758513,-86.896777,164.350088,139.443031,162.269999,138.629124,80.741404,137.147837,-0.000519,0.030028,32.000000,-235.684888,138.567485,-0.024667,24.307361,0.687961,443507.070133,0.952516,45.051683,18.425971,2.790797,0.093348,0.029333,191.559268,32.000000,207.090177,929.627158,195.768501,174.472123,32.000000,169.805181,69.511095,66.509382,92.617214,55.257736,20.022554,0.000000,59.554237,-7.500000,25.036822,28.950846,36.744547
49.887872,85.132506,139.065316,2286.150838,99.067617,91.503708,14.674306,14.326125,138.143738,2.326731,82.669178,-86.867490,164.403950,139.382878,162.206083,138.631611,80.722526,137.205990,-0.000519,0.030036,32.000000,-235.683054,138.573399,-0.024631,24.305184,0.684005,443445.841125,0.947774,44.800612,18.443559,2.777614,0.089864,0.037703,191.843268,32.000000,207.334803,902.918247,194.297881,174.181020,32.000000,170.226024,69.469906,66.500547,92.613544,55.257736,20.058260,0.000000,59.409814,-7.500000,25.093362,29.348613,36.643447
49.807093,85.145751,138.978119,2286.150838,99.059446,91.503726,14.627857,14.323271,138.179291,2.327045,82.708782,-86.868232,164.385736,139.362406,162.191953,138.680421,80.773144,137.243130,-0.000520,0.030012,32.000000,-235.687875,138.527307,-0.024662,24.306941,0.684005,443445.841125,0.947774,44.800612,18.443559,2.777614,0.085323,0.023010,190.879735,32.000000,207.746072,996.644719,192.174177,174.344921,32.000000,170.474350,69.500785,66.548201,92.615792,55.257736,20.017864,0.000000,59.451727,-7.500000,25.129668,29.255714,36.661568
49.727781,85.083943,138.771269,2286.150838,99.049943,91.508818,14.717861,14.325555,138.117834,2.326852,82.705812,-86.868061,164.312921,139.469090,162.230486,138.736324,80.800051,137.219948,-0.000521,0.029997,32.000000,-235.682805,138.573480,-0.024633,24.319818,0.686747,443577.668630,0.950377,44.980877,18.490380,2.787558,0.089103,0.029291,190.612515,32.000000,208.038277,955.193018,190.940464,174.666992,32.000000,169.524628,69.500623,66.518040,92.609601,55.257736,20.028314,0.000000,59.388433,-7.500000,25.095218,29.435722,36.713292
49.749545,85.086426,138.937498,2286.150838,99.074245,91.513945,14.565116,14.324698,138.174508,2.326609,82.624956,-86.887922,164.347104,139.381451,162.274518,138.690486,80.789326,137.287163,-0.000521,0.030003,32.000000,-235.684645,138.592040,-0.024610,24.303846,0.687515,443544.880934,0.952137,45.077681,18.457605,2.790328,0.085336,0.030420,191.051255,32.000000,208.051808,765.662479,192.455761,175.104836,32.000000,169.561015,69.504881,66.532312,92.600231,55.257736,20.020350,0.000000,59.481343,-7.500000,25.111704,29.130231,36.436844
49.853035,85.080632,138.991174,2286.150838,99.078153,91.516497,14.627144,14.318990,138.209005,2.326650,82.556867,-86.879011,164.375762,139.380473,162.273958,138.723403,80.766093,137.259417,-0.000522,0.029976,32.000000,-235.688386,138.569037,-0.024585,24.346910,0.688254,443523.868760,0.953360,45.077951,18.462573,2.792739,0.096179,0.031486,191.381535,32.000000,207.207541,905.111463,194.360339,175.229068,32.000000,169.236316,69.512980,66.508774,92.584178,55.257736,20.095730,0.000000,59.475523,-7.500000,25.126058,29.254287,36.677562
49.883398,85.080632,139.047104,2286.150838,99.085034,91.516492,14.638119,14.325126,138.164966,2.326718,82.581517,-86.883595,164.412564,139.469804,162.331129,138.750075,80.725419,137.309139,-0.000522,0.029972,32.000000,-235.682577,138.668826,-0.024589,24.330859,0.685749,443519.940190,0.951219,44.965026,18.472479,2.788018,0.087858,0.037261,191.565103,32.000000,207.185893,1001.069196,195.988477,174.412702,32.000000,169.861023,69.515992,66.486380,92.599827,55.257736,20.072618,0.000000,59.402479,-7.500000,25.133836,29.276238,36.669639
49.802147,85.069595,138.879175,2286.150838,99.101441,91.522808,14.467471,14.321702,138.260748,2.326733,82.636426,-86.888807,164.406235,139.532282,162.288361,138.780386,80.757477,137.340811,-0.000523,0.029999,32.000000,-235.688625,138.670296,-0.024630,24.326322,0.686013,443576.840858,0.950750,44.933627,18.537031,2.787443,0.087206,0.031390,191.826592,32.000000,207.393764,273.021092,194.360448,174.326779,32.000000,170.192792,69.511467,66.527256,92.628627,55.257736,20.088715,0.000000,59.391327,-7.500000,25.135313,28.934941,36.733102
49.706935,85.058558,139.073782,2286.150838,99.120608,91.534222,14.677395,14.321559,138.265672,2.326737,82.669681,-86.853863,164.399836,139.522515,162.259790,138.737380,80.829131,137.259048,-0.000525,0.029996,32.000000,-235.687948,138.641927,-0.024608,24.322965,0.686013,443576.840858,0.950750,44.933627,18.537031,2.787443,0.085408,0.023455,190.733466,32.000000,207.738423,962.335211,192.341567,174.122912,32.000000,170.356930,69.505620,66.540553,92.614044,55.257736,20.093527,0.000000,59.496393,-7.500000,25.135568,29.354791,36.657607
49.734760,85.068767,139.015054,2286.150838,99.146853,91.541882,14.534098,14.317420,138.241104,2.326836,82.669950,-86.882692,164.337917,139.490482,162.282957,138.795500,80.812199,137.264703,-0.000526,0.030003,32.000000,-235.689300,138.701747,-0.024535,24.334085,0.689135,443539.952759,0.954438,45.094240,18.409264,2.797875,0.083854,0.026453,190.752709,32.000000,208.121655,830.333086,190.769027,174.672471,32.000000,169.640842,69.506739,66.525843,92.612695,55.257736,20.079697,0.000000,59.384792,-7.500000,25.145293,29.068195,36.745134
49.785008,85.068767,139.086733,2286.150838,99.132053,91.547006,14.551095,14.325412,138.276879,2.326777,82.566177,-86.867716,164.345243,139.449535,162.260636,138.763887,80.831196,137.380760,-0.000526,0.030009,32.000000,-235.684259,138.724912,-0.024518,24.332485,0.688185,443605.385351,0.953936,45.075612,18.428913,2.795129,0.087407,0.027435,191.037453,32.000000,208.059527,933.611804,192.405946,175.142454,32.000000,169.374788,69.495346,66.535659,92.610423,55.257736,20.110324,0.000000,59.453802,-7.500000,25.166606,29.102189,36.587174
50.000260,85.082012,138.861429,2286.150838,99.119689,91.552028,14.777606,14.325840,138.281884,2.326874,82.586153,-86.853968,164.389856,139.469865,162.284332,138.732046,80.791136,137.346581,-0.000526,0.029996,32.000000,-235.685962,138.605908,-0.024525,24.344418,0.687858,443574.777522,0.952951,45.023563,18.465639,2.793747,0.090139,0.022905,191.347987,32.000000,207.130927,996.854603,194.381900,175.251388,32.000000,169.416849,69.506183,66.519035,92.612931,55.257736,20.097864,0.000000,59.442608,-7.500000,25.192326,29.555212,36.727672
49.904849,85.110984,138.954700,-2284.042501,99.121836,91.557156,14.363846,14.322843,138.267283,2.327102,82.704045,-86.872721,164.423198,139.493621,162.319635,138.713403,80.788026,137.220828,-0.000527,0.029954,32.000000,-235.686992,138.698685,-0.024515,24.338307,0.683224,443581.020381,0.948594,44.814295,18.489293,2.777214,0.090153,0.022137,191.796504,32.000000,207.044345,1005.709800,195.892419,174.564393,32.000000,169.656739,69.511587,66.515293,92.621584,55.257736,20.073622,0.000000,59.376954,-7.500000,25.235621,28.727692,36.726278
49.791699,85.128919,138.898987,-2284.042501,99.101198,91.558375,14.733694,14.326268,138.266132,2.327472,82.710101,-86.875631,164.464252,139.509933,162.291326,138.695315,80.819945,137.347173,-0.000527,0.029954,32.000000,-235.682255,138.798537,-0.024290,24.332039,0.685381,443689.709841,0.950757,44.941805,18.432009,2.784393,0.092206,0.026534,191.789903,32.000000,207.258686,607.797380,194.613810,174.346729,32.000000,170.131979,69.524711,66.533046,92.609425,55.257736,20.258507,0.000000,59.384985,-7.500000,25.254054,29.467387,36.659221
49.837840,85.128919,138.910626,-2284.042501,99.093566,91.562117,14.659145,14.322415,138.209979,2.327336,82.800094,-86.860642,164.403613,139.468724,162.268083,138.770343,80.826791,137.326506,-0.000528,0.029954,32.000000,-235.688567,138.646699,-0.024281,24.372716,0.687039,443717.182610,0.953049,45.076787,18.460768,2.789601,0.093555,0.039090,190.676933,32.000000,207.724931,1019.852047,192.393562,174.310506,32.000000,170.347808,69.499427,66.545588,92.626690,55.257736,20.078168,0.000000,59.409451,-7.500000,25.292842,29.318290,36.610578
49.868779,85.119262,139.057311,-2284.042501,99.125644,91.567205,14.336316,14.320703,138.218726,2.327345,82.773273,-86.883796,164.368651,139.493275,162.300625,138.776617,80.801361,137.321365,-0.000529,0.029949,32.000000,-235.689624,138.653471,-0.024265,24.366291,0.685279,443701.505522,0.952059,45.029033,18.443998,2.787252,0.087002,0.036373,190.805523,32.000000,208.052019,922.304052,190.891217,174.618472,32.000000,169.685356,69.528349,66.550030,92.605640,55.257736,20.139526,0.000000,59.368900,-7.500000,25.303828,28.672633,36.587027
49.853691,85.146027,139.049295,2286.150838,99.139337,91.574840,14.789473,14.321416,138.188877,2.327380,82.598971,-86.875773,164.378472,139.614702,162.290569,138.782546,80.830286,137.350809,-0.000528,0.029940,32.000000,-235.688583,138.652879,-0.024266,24.400043,0.685731,443743.824491,0.951543,44.987373,18.466961,2.788464,0.081435,0.028552,190.811958,32.000000,207.934096,856.434170,192.487433,175.016887,32.000000,169.556472,69.506851,66.522206,92.576381,55.257736,20.140746,0.000000,59.392380,-7.500000,25.351049,29.578945,36.634716
49.827845,85.130299,139.086190,-2284.042501,99.123578,91.582444,14.664497,14.323271,138.227832,2.327292,82.737207,-86.869207,164.456443,139.517376,162.319546,138.778045,80.772336,137.334218,-0.000528,0.029902,32.000000,-235.684760,138.610355,-0.024285,24.396713,0.685731,443743.824491,0.951543,44.987373,18.466961,2.788464,0.084054,0.026419,191.645254,32.000000,207.200678,691.234951,195.917951,174.620483,32.000000,169.861421,69.519377,66.535193,92.625099,55.257736,20.162713,0.000000,59.411600,-7.500000,25.367278,29.328995,36.561862
49.695768,85.153753,139.064235,-2284.042501,99.120467,91.584923,14.631892,14.328979,138.208861,2.327173,82.803334,-86.849854,164.470587,139.512155,162.265760,138.659889,80.778857,137.202151,-0.000529,0.029892,32.000000,-235.680691,138.797007,-0.024288,24.387140,0.685768,443900.795017,0.952475,45.040753,18.502158,2.791335,0.083594,0.041260,191.485301,32.000000,207.270021,1027.567770,194.568109,174.435959,32.000000,170.360885,69.498104,66.540511,92.627087,55.257736,20.158160,0.000000,59.423315,-7.500000,25.388920,29.263784,36.713439
49.928208,85.153753,138.861334,-2284.042501,99.112883,91.587422,14.486371,14.324270,138.218044,2.327032,82.867460,-86.898909,164.366651,139.503857,162.219386,138.755249,80.797700,137.290816,-0.000529,0.029883,32.000000,-235.685728,138.543154,-0.024327,24.399440,0.685768,443900.795017,0.952475,45.040753,18.502158,2.791335,0.105898,0.030164,190.743796,32.000000,207.862148,649.002364,192.414845,174.203387,32.000000,170.185519,69.487935,66.544472,92.595964,55.257736,20.100392,0.000000,59.351365,-7.500000,25.437179,28.972742,36.734642
49.924937,85.169481,139.002560,2286.150838,99.147491,91.591198,14.583694,14.328409,138.260427,2.326901,82.851139,-86.860658,164.358588,139.497555,162.320202,138.799806,80.827516,137.214803,-0.000530,0.029889,32.000000,-235.682901,138.633440,-0.024328,24.420211,0.683152,443860.388946,0.950720,44.960436,18.455952,2.781220,0.082026,0.017973,190.749564,32.000000,208.118295,670.900208,190.958524,174.784362,32.000000,169.678361,69.496436,66.563002,92.659335,55.257736,20.126316,0.000000,59.414917,-7.500000,25.479696,29.167387,36.615347
50.074740,85.187141,138.977933,-2284.042501,99.178714,91.589874,14.727792,14.315708,138.361806,2.326641,82.648115,-86.860689,164.417490,139.502635,162.349210,138.837465,80.833585,137.443046,-0.000530,0.029910,32.000000,-235.690849,138.705582,-0.024344,24.410901,0.683368,443846.507185,0.950629,44.979544,18.389625,2.784231,0.093175,0.025970,190.759728,32.000000,207.868365,1021.569605,192.602822,175.312872,32.000000,169.461530,69.513979,66.573524,92.628948,55.257736,20.145180,0.000000,59.260666,-7.500000,25.525931,29.455583,36.650637
49.972761,85.146027,139.215327,2286.150838,99.224675,91.594807,14.495662,14.327124,138.345765,2.326793,82.519834,-86.855608,164.458094,139.593821,162.351240,138.832258,80.860629,137.381004,-0.000531,0.029884,32.000000,-235.681399,138.685019,-0.024346,24.442687,0.681274,443781.876456,0.947543,44.842603,18.493143,2.775410,0.089101,0.036477,191.328869,32.000000,207.265669,562.172398,194.503625,175.293005,32.000000,169.067933,69.502108,66.553278,92.654420,55.257736,20.179914,0.000000,59.307089,-7.500000,25.557013,28.991323,36.659514
