OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, December 2, 2019
5:03:19 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
50.016406,90.173357,139.346565,2286.150838,98.839276,91.612134,14.366070,14.324841,138.544019,2.342398,88.190366,-85.155870,168.739806,139.819099,166.197114,139.011044,80.422884,137.670268,-0.000528,0.029875,32.000000,-235.684666,138.931390,-0.024669,24.365373,0.691279,450910.188265,0.959673,49.853621,19.101846,2.785134,0.092125,0.034758,195.634356,32.000000,212.508410,955.074460,197.534118,179.089238,32.000000,175.216155,69.396135,65.990527,93.076912,55.257736,20.051658,0.000000,59.235080,-7.500000,35.077366,28.732140,36.634349
50.115168,90.178328,139.226245,2286.150838,98.807048,91.586856,14.691767,14.319846,138.501597,2.341599,88.112299,-85.123667,168.714260,139.752932,166.224237,139.013546,80.392745,137.652867,-0.000527,0.029894,32.000000,-235.688677,138.994432,-0.024452,24.388924,0.693725,450743.085292,0.961312,49.930748,19.039504,2.790049,0.097109,0.034294,195.390043,32.000000,212.678384,598.264134,196.046171,179.433212,32.000000,175.011987,69.394270,65.981983,93.092852,55.257736,20.041321,0.000000,59.201833,-7.500000,35.111525,29.383535,36.674041
50.182217,90.168110,139.249687,2286.150838,98.782267,91.559009,14.513887,14.323985,138.537443,2.340284,87.959629,-85.096624,168.660326,139.845811,166.249451,139.060711,80.397074,137.559388,-0.000527,0.029923,32.000000,-235.684539,138.830844,-0.024461,24.365242,0.693856,450572.085502,0.960239,49.888979,19.012808,2.786017,0.083385,0.030824,195.274173,32.000000,212.793051,833.778341,196.719070,179.797633,32.000000,174.445986,69.406481,65.976733,93.100351,55.257736,20.058729,0.000000,59.114401,-7.500000,35.130678,29.027775,36.875141
49.958580,90.122267,139.121237,-2284.042501,98.723212,91.534923,14.498847,14.317991,138.431916,2.338931,87.869912,-85.080202,168.694365,139.712416,166.264509,138.940632,80.400206,137.663255,-0.000528,0.029914,32.000000,-235.690368,138.747350,-0.024496,24.393303,0.690450,450270.923033,0.956423,49.712871,18.985463,2.774881,0.097563,0.020435,196.112487,32.000000,212.058106,585.136545,198.977634,179.977843,32.000000,174.184102,69.405341,65.968500,93.044861,55.257736,20.077775,0.000000,59.241006,-7.500000,35.158599,28.997693,36.754451
49.931501,90.122267,139.250971,-2284.042501,98.689300,91.513381,14.621771,14.325269,138.404218,2.337945,87.970048,-85.094366,168.702571,139.670756,166.273860,138.889890,80.374051,137.581404,-0.000528,0.029889,32.000000,-235.681615,138.848770,-0.024449,24.415123,0.692153,450197.655264,0.960776,49.897579,19.032125,2.784732,0.097928,0.029737,196.280529,32.000000,211.861609,637.310191,200.504132,179.751548,32.000000,174.942720,69.407833,65.970585,93.080889,55.257736,20.089513,0.000000,59.243562,-7.500000,35.134492,29.243541,36.638238
50.073058,90.093271,139.170476,-2284.042501,98.651857,91.487987,14.433442,14.318419,138.335752,2.337266,88.064916,-85.071002,168.749738,139.613989,166.274405,138.856149,80.382721,137.440370,-0.000527,0.029873,32.000000,-235.691907,138.664730,-0.024459,24.453571,0.692153,450197.655264,0.960776,49.897579,19.032125,2.784732,0.085770,0.032195,196.224232,32.000000,211.974935,424.016751,199.882858,179.210259,32.000000,175.063637,69.416743,65.976196,93.096302,55.257736,20.107864,0.000000,59.232981,-7.500000,35.123495,28.866884,36.899572
49.821821,90.108459,139.097001,2286.150838,98.641252,91.457511,14.684069,14.324984,138.303909,2.336390,88.094128,-85.061514,168.711561,139.663129,166.225645,138.795566,80.429611,137.459504,-0.000528,0.029830,32.000000,-235.685015,138.682552,-0.024443,24.434872,0.688557,449906.691958,0.957678,49.750467,18.942724,2.779348,0.091907,0.018713,195.666518,32.000000,212.433901,605.395048,197.506912,179.014281,32.000000,175.331481,69.405799,65.978966,93.058496,55.257736,20.065060,0.000000,59.296363,-7.500000,35.154542,29.368138,36.593850
49.760490,90.110392,138.973314,2286.150838,98.605541,91.427043,14.615023,14.321416,138.211758,2.335521,88.106551,-85.068330,168.686178,139.539827,166.258543,138.745876,80.429118,137.432593,-0.000528,0.029858,32.000000,-235.691041,138.763175,-0.024456,24.464691,0.692321,449810.329218,0.962478,50.025147,18.905014,2.791889,0.088517,0.025715,195.422699,32.000000,212.630927,393.423003,196.159456,179.478095,32.000000,175.114161,69.446470,66.017302,93.096388,55.257736,20.059316,0.000000,59.267243,-7.500000,35.172556,29.230045,36.669932
49.936627,90.110392,138.939696,2286.150838,98.586267,91.396621,14.419355,14.315708,138.211934,2.334678,87.989799,-85.030018,168.626976,139.473436,166.242940,138.821331,80.394115,137.277193,-0.000528,0.029864,32.000000,-235.693635,138.675561,-0.024484,24.491467,0.692321,449810.329218,0.962478,50.025147,18.905014,2.791889,0.095361,0.028024,195.473850,32.000000,212.799239,477.489739,196.712265,179.680710,32.000000,174.361492,69.419184,65.949879,93.035221,55.257736,20.025987,0.000000,59.222752,-7.500000,35.192764,28.838709,36.649169
50.040330,90.108736,138.775761,2286.150838,98.536796,91.373711,14.714220,14.320703,138.160052,2.333858,87.878217,-85.012353,168.737739,139.498658,166.290425,138.746792,80.386511,137.308143,-0.000527,0.029844,32.000000,-235.691263,138.651676,-0.024478,24.456508,0.687755,449519.390016,0.959550,49.908377,18.852994,2.782320,0.081109,0.013369,196.126516,32.000000,211.964424,208.892083,199.155941,180.075529,32.000000,174.537223,69.457363,65.996971,93.069740,55.257736,20.042632,0.000000,59.204501,-7.500000,35.209310,29.428441,36.676976
49.794898,90.110945,138.959899,-2284.042501,98.509867,91.345689,14.510664,14.315993,138.140470,2.332772,87.884602,-85.019824,168.748012,139.412059,166.332894,138.657497,80.367996,137.197327,-0.000528,0.029807,32.000000,-235.692202,138.609767,-0.024446,24.483993,0.687755,449519.390016,0.959550,49.908377,18.852994,2.782320,0.092409,0.021076,196.105363,32.000000,211.801185,292.129644,200.582171,179.668294,32.000000,174.613911,69.451360,65.961758,93.058357,55.257736,20.033540,0.000000,59.290943,-7.500000,35.229632,29.021327,36.635229
49.766888,90.080015,138.862871,-2284.042501,98.497971,91.315184,14.700706,14.320274,138.064994,2.331749,87.942809,-85.006933,168.736721,139.275399,166.282297,138.612884,80.353759,137.203404,-0.000528,0.029803,32.000000,-235.687757,138.426905,-0.024427,24.432485,0.689827,449379.749502,0.961995,50.055500,18.840748,2.790645,0.084761,0.017230,196.331603,32.000000,211.927021,215.285495,200.062712,179.103276,32.000000,175.301424,69.450832,65.957892,93.046748,55.257736,20.082983,0.000000,59.254685,-7.500000,35.248059,29.401412,36.748949
49.821184,90.060408,138.820413,-2284.042501,98.406926,91.278055,14.551839,14.324413,137.933806,2.330552,88.094572,-84.963810,168.739047,139.157845,166.236377,138.451600,80.359981,137.002839,-0.000527,0.029800,32.000000,-235.687553,138.350606,-0.024437,24.384570,0.690949,449230.118407,0.962225,50.053574,18.857904,2.790266,0.102038,0.026716,195.602895,32.000000,212.402557,261.568598,197.572111,179.256048,32.000000,175.347251,69.438474,65.972584,93.067829,55.257736,19.996883,0.000000,59.338437,-7.500000,35.235812,29.103678,36.722830
49.893917,90.060408,138.606497,-2284.042501,98.367309,91.251344,14.739882,14.321844,137.877957,2.329277,88.112583,-84.963292,168.728243,139.159191,166.306711,138.401930,80.412296,136.995209,-0.000526,0.029814,32.000000,-235.690777,138.309205,-0.024486,24.345808,0.690949,449230.118407,0.962225,50.053574,18.857904,2.790266,0.093815,0.022493,195.233105,32.000000,212.536542,223.566264,196.361087,179.493085,32.000000,174.867413,69.438072,66.017625,93.091925,55.257736,19.904526,0.000000,59.240154,-7.500000,35.226849,29.479764,36.609478
49.944221,90.099070,138.506622,2286.150838,98.352126,91.222110,14.473194,14.317991,137.769177,2.328700,87.952571,-84.957724,168.693434,139.089761,166.287140,138.349835,80.391545,136.961483,-0.000526,0.029814,32.000000,-235.687090,138.176620,-0.024433,24.273713,0.691978,449103.977523,0.962782,50.106813,18.817253,2.792806,0.087781,0.026684,195.498127,32.000000,212.857178,224.915723,196.769583,179.850049,32.000000,174.413707,69.399737,65.979968,93.042383,55.257736,19.887732,0.000000,59.306515,-7.500000,35.278621,28.946388,36.677709
49.913828,90.080291,138.608763,-2284.042501,98.313335,91.198197,14.696442,14.319561,137.724003,2.328392,87.878470,-84.955179,168.719986,139.068004,166.299552,138.334130,80.359718,136.926977,-0.000526,0.029818,32.000000,-235.686176,138.197769,-0.024463,24.249585,0.689688,448730.044284,0.958749,49.902529,18.699280,2.778024,0.088395,0.021416,195.922741,32.000000,211.901279,192.869923,199.085186,180.077330,32.000000,174.327551,69.397323,65.997556,93.055449,55.257736,19.875025,0.000000,59.218335,-7.500000,35.275842,29.392883,36.676315
49.705441,90.078358,138.543431,-2284.042501,98.267195,91.171496,14.571350,14.324556,137.755802,2.327394,87.951337,-84.924682,168.716021,139.025203,166.300814,138.243293,80.337011,136.816071,-0.000525,0.029802,32.000000,-235.684132,138.076642,-0.024438,24.224958,0.690321,448644.788479,0.957622,49.889211,18.703806,2.773226,0.088625,0.028148,196.049146,32.000000,211.825297,274.606456,200.635132,179.603775,32.000000,174.607324,69.397892,65.963522,93.027411,55.257736,19.854137,0.000000,59.347036,-7.500000,35.289177,29.142699,36.719602
49.779443,90.078358,138.413585,-2284.042501,98.229589,91.142250,14.560292,14.327124,137.713262,2.326626,87.951929,-84.909606,168.751486,138.994167,166.262318,138.197783,80.319988,136.810967,-0.000525,0.029827,32.000000,-235.684513,138.077579,-0.024444,24.271903,0.695115,448573.893823,0.962080,50.115590,18.688352,2.787289,0.088139,0.016004,196.437607,32.000000,211.898802,429.511440,200.024775,179.081592,32.000000,175.289300,69.407893,65.981069,93.048607,55.257736,19.770986,0.000000,59.299683,-7.500000,35.300319,29.120584,36.586807
49.705363,90.070626,138.493618,-2284.042501,98.178303,91.111708,14.690841,14.324413,137.628015,2.325564,87.992577,-84.905007,168.740713,138.901247,166.222712,138.104455,80.341199,136.701986,-0.000527,0.029854,32.000000,-235.684602,138.142415,-0.024451,24.273922,0.691782,448425.056403,0.960068,50.038916,18.702918,2.780537,0.085630,0.037018,195.371570,32.000000,212.317155,251.285104,197.524797,179.046512,32.000000,175.360118,69.383027,65.981117,93.041639,55.257736,19.708495,0.000000,59.283326,-7.500000,35.304985,29.381682,36.476829
49.769239,90.042182,138.475872,2286.150838,98.144774,91.081166,14.662084,14.320560,137.620402,2.324515,87.995849,-84.913896,168.700500,138.925125,166.297592,138.038019,80.390835,136.722292,-0.000527,0.029867,32.000000,-235.689931,137.983235,-0.024432,24.301748,0.693004,448262.127795,0.961235,50.107937,18.629217,2.786291,0.085341,0.030294,195.303203,32.000000,212.747950,368.106871,196.066595,179.415548,32.000000,175.096962,69.444143,66.001207,93.100261,55.257736,19.746014,0.000000,59.302923,-7.500000,35.287583,29.324168,36.657753
49.685756,90.025337,138.478712,2286.150838,98.118601,91.046910,14.529545,14.325983,137.557999,2.323978,87.912397,-84.873224,168.689638,138.963336,166.286326,138.050613,80.356064,136.625200,-0.000527,0.029888,32.000000,-235.684016,137.989474,-0.024414,24.362462,0.690871,447963.205408,0.959671,50.013305,18.589365,2.782359,0.085932,0.022482,195.536846,32.000000,212.770754,32.000000,196.874150,179.879122,32.000000,174.660324,69.421256,65.992402,93.053060,55.257736,19.691566,0.000000,59.337520,-7.500000,35.294589,29.059090,36.569126
49.744997,90.025337,138.279296,2286.150838,98.090963,91.015093,14.744505,14.317135,137.600143,2.322843,87.788461,-84.846336,168.731925,138.824151,166.333593,138.117224,80.338791,136.565748,-0.000527,0.029923,32.000000,-235.692536,138.002816,-0.024437,24.388478,0.690138,447872.075616,0.960981,50.082979,18.577350,2.787091,0.106070,0.033485,195.846345,32.000000,211.915049,32.000000,199.137913,180.124715,32.000000,174.291337,69.433867,66.010484,93.056233,55.257736,19.630834,0.000000,59.319574,-7.500000,35.282476,29.489009,36.595024
49.516154,90.018985,138.418582,-2284.042501,98.067559,90.983245,14.607930,14.319704,137.494517,2.322368,87.818417,-84.847503,168.769349,138.779249,166.320629,137.907269,80.292981,136.590517,-0.000527,0.029961,32.000000,-235.690295,137.803720,-0.024463,24.363930,0.687277,447717.434602,0.959254,50.021572,18.565962,2.779763,0.083243,0.019705,196.234065,32.000000,212.000241,32.000000,200.571011,179.613721,32.000000,174.552027,69.397882,65.988112,93.064003,55.257736,19.564363,0.000000,59.408822,-7.500000,35.279828,29.215859,36.417915
49.715401,90.010977,138.261367,2286.150838,98.055954,90.954025,14.618709,14.320845,137.440907,2.321437,87.940947,-84.840351,168.758058,138.744666,166.277887,137.898958,80.303503,136.542197,-0.000528,0.029948,32.000000,-235.687350,137.865557,-0.024415,24.371483,0.691894,447738.654919,0.963635,50.252739,18.623714,2.795423,0.090210,0.031064,196.393906,32.000000,211.883502,32.000000,199.961483,179.318832,32.000000,175.237519,69.392787,65.995920,93.053366,55.257736,19.563418,0.000000,59.347751,-7.500000,35.274778,29.237418,36.590769
49.755436,90.010977,138.310816,2286.150838,98.040544,90.927314,14.569256,14.320132,137.446404,2.321022,87.949431,-84.809227,168.751528,138.748031,166.263856,138.002713,80.327287,136.516671,-0.000528,0.029977,32.000000,-235.689375,137.832375,-0.024371,24.297998,0.687638,447474.258037,0.959385,50.037884,18.589895,2.781057,0.082841,0.025708,195.368680,32.000000,212.427545,766.389312,197.569105,179.036543,32.000000,175.332691,69.410430,66.032813,93.067922,55.257736,19.537542,0.000000,59.399335,-7.500000,35.276602,29.138513,36.596712
49.581474,90.018433,138.137443,2286.150838,98.032339,90.898088,14.391899,14.323557,137.396385,2.320412,87.929953,-84.789558,168.714096,138.760265,166.323943,137.928234,80.375946,136.524503,-0.000528,0.030026,32.000000,-235.685786,137.851789,-0.024343,24.262488,0.689146,447283.344833,0.958112,49.996397,18.553801,2.779813,0.084720,0.024382,195.462814,32.000000,212.829702,619.729004,196.038300,179.342130,32.000000,175.014714,69.437272,66.070601,93.077101,55.257736,19.456037,0.000000,59.431998,-7.500000,35.286474,28.783798,36.745574
49.499927,90.006834,138.096369,2286.150838,98.001112,90.867571,14.754502,14.317278,137.294985,2.319991,87.886595,-84.787878,168.721910,138.659698,166.350854,137.734367,80.374528,136.396283,-0.000526,0.030049,32.000000,-235.686001,137.803415,-0.024498,24.204555,0.691733,447144.998884,0.961639,50.184304,18.508919,2.786070,0.097247,0.028267,195.355677,32.000000,212.783625,1020.771993,196.680798,179.887215,32.000000,174.789748,69.419396,66.076000,93.045404,55.257736,19.426381,0.000000,59.465778,-7.500000,35.277014,29.509003,36.539999
49.501847,90.002968,137.922221,2286.150838,97.961098,90.820488,14.646446,14.323985,137.301365,2.319135,87.807963,-84.766064,168.752583,138.684350,166.361041,137.679957,80.336466,136.456044,-0.000525,0.030075,32.000000,-235.684866,137.577784,-0.024564,24.196398,0.691733,447144.998884,0.961639,50.184304,18.508919,2.786070,0.081828,0.032803,195.876287,32.000000,211.964296,713.253425,199.044121,180.031111,32.000000,174.302602,69.431951,66.051085,92.997785,55.257736,19.327795,0.000000,59.448226,-7.500000,35.274354,29.292892,36.516815
49.477399,90.031688,137.977358,-2284.042501,97.931608,90.788665,14.573109,14.320845,137.272076,2.318542,87.900181,-84.759945,168.769854,138.542063,166.393320,137.742824,80.301849,136.290153,-0.000525,0.030077,32.000000,-235.688334,137.605155,-0.024536,24.193461,0.694190,447019.604288,0.962955,50.257462,18.448480,2.789830,0.082464,0.022445,196.388440,32.000000,211.944744,990.507822,200.567464,179.656624,32.000000,174.729416,69.435400,66.042874,93.019012,55.257736,19.261631,0.000000,59.515174,-7.500000,35.274847,29.146219,36.731047
49.532711,90.059027,137.875950,2286.150838,97.900168,90.751806,14.447564,14.320132,137.200430,2.317772,87.971067,-84.753836,168.784640,138.497632,166.348305,137.706255,80.300903,136.377590,-0.000525,0.030073,32.000000,-235.687408,137.551089,-0.024535,24.219661,0.693152,446848.774221,0.962230,50.251598,18.515378,2.786203,0.083163,0.031429,196.278903,32.000000,211.809545,790.423863,200.189647,179.307657,32.000000,175.341594,69.439404,66.069407,93.006364,55.257736,19.198481,0.000000,59.504972,-7.500000,35.307935,28.895129,36.560688
49.594680,90.059027,137.990777,2286.150838,97.836020,90.714919,14.690636,14.317420,137.206708,2.317330,88.042187,-84.705542,168.745592,138.439294,166.312139,137.762379,80.301430,136.218167,-0.000524,0.030077,32.000000,-235.693726,137.559962,-0.024511,24.280243,0.693696,446795.201593,0.962511,50.305748,18.469925,2.788695,0.089576,0.021338,195.462883,32.000000,212.477649,816.346566,197.623143,179.144334,32.000000,175.243278,69.439946,66.087460,93.017791,55.257736,19.170176,0.000000,59.463863,-7.500000,35.344226,29.381272,36.429361
49.461479,90.060684,137.998156,-2284.042501,97.790759,90.684490,14.490819,14.320988,137.209459,2.317133,88.078267,-84.699213,168.740294,138.396534,166.357694,137.758287,80.318004,136.282950,-0.000524,0.030061,32.000000,-235.690486,137.581803,-0.024555,24.302771,0.691355,446623.081988,0.961198,50.275568,18.513083,2.783533,0.091281,0.020138,195.604925,32.000000,212.760977,-14284.893396,196.059453,179.414942,32.000000,175.199428,69.474739,66.113638,93.007464,55.257736,19.168305,0.000000,59.501405,-7.500000,35.355819,28.981637,36.441540
49.511424,90.061789,137.961068,2286.150838,97.776223,90.651427,14.604986,14.324841,137.155945,2.316589,87.982458,-84.686263,168.714406,138.450303,166.366892,137.721395,80.324361,136.248931,-0.000525,0.030055,32.000000,-235.685977,137.622530,-0.024542,24.313550,0.690176,446296.190755,0.961756,50.351310,18.450291,2.790013,0.092150,0.023165,195.404287,32.000000,212.794241,459.875330,196.806402,179.993377,32.000000,174.441653,69.456301,66.111801,92.999590,55.257736,19.066951,0.000000,59.537080,-7.500000,35.367029,29.209972,36.565604
49.497381,90.082501,137.975154,-2284.042501,97.729976,90.619598,14.815574,14.327124,137.267568,2.316140,87.956275,-84.671797,168.788206,138.397287,166.404616,137.712759,80.308009,136.286964,-0.000525,0.030065,32.000000,-235.680907,137.597892,-0.024557,24.289370,0.688680,446100.023743,0.960448,50.300461,18.427505,2.786449,0.088748,0.023701,195.921591,32.000000,212.066162,-99790.695492,199.159852,179.993519,32.000000,174.184649,69.474514,66.115496,93.014175,55.257736,19.028293,0.000000,59.419466,-7.500000,35.377292,29.631148,36.410799
49.641839,90.082501,138.024285,-2284.042501,97.705545,90.587850,14.361955,14.328551,137.260823,2.315652,87.853646,-84.636258,168.793781,138.486150,166.388889,137.644920,80.230803,136.318591,-0.000526,0.030056,32.000000,-235.681283,137.671109,-0.024562,24.280741,0.689434,446002.796448,0.960313,50.335776,18.462225,2.787524,0.087243,0.021972,196.354512,32.000000,212.013078,1027.558163,200.527844,179.796021,32.000000,174.910261,69.454978,66.110890,92.995446,55.257736,18.996025,0.000000,59.475614,-7.500000,35.411060,28.723911,36.544401
49.479613,90.057647,137.859157,-2284.042501,97.675045,90.554743,14.775484,14.322272,137.204532,2.315542,87.881458,-84.646598,168.808826,138.469757,166.342638,137.663414,80.273402,136.200982,-0.000525,0.030076,32.000000,-235.684940,137.544093,-0.024563,24.247093,0.687488,445912.747816,0.957042,50.185701,18.554701,2.780402,0.086624,0.025361,196.281777,32.000000,211.968871,-99787.008110,199.889413,179.096897,32.000000,175.142646,69.450552,66.112698,92.987741,55.257736,18.931723,0.000000,59.581518,-7.500000,35.397931,29.550968,36.488862
49.472214,90.010148,137.768349,2286.150838,97.642168,90.519067,14.516740,14.324413,137.188858,2.315796,87.955088,-84.603198,168.789021,138.457216,166.372521,137.705484,80.257207,136.173902,-0.000524,0.030070,32.000000,-235.682144,137.634665,-0.024596,24.212186,0.689796,445720.818439,0.960037,50.329404,18.455301,2.786181,0.089206,0.031954,195.423629,32.000000,212.556058,439.938406,197.507596,178.896759,32.000000,175.559767,69.442620,66.140168,92.987130,55.257736,18.811195,0.000000,59.585341,-7.500000,35.358857,29.033479,36.593263
49.571443,90.002416,137.985323,2286.150838,97.627273,90.484820,14.392263,14.325983,137.067360,2.315272,87.953392,-84.575801,168.720323,138.372329,166.361605,137.669406,80.279257,136.221996,-0.000522,0.030100,32.000000,-235.681229,137.641456,-0.024589,24.177358,0.690100,445520.573211,0.959640,50.289604,18.458412,2.784762,0.109215,0.032169,195.426829,32.000000,212.736268,912.710159,196.002374,179.450404,32.000000,175.124175,69.432993,66.146344,92.980179,55.257736,18.850045,0.000000,59.575932,-7.500000,35.360543,28.784526,36.515567
49.570226,90.002416,137.903789,2286.150838,97.630388,90.455557,14.787818,14.317848,137.159739,2.314514,87.873317,-84.592869,168.726771,138.457992,166.386772,137.543764,80.273330,136.244714,-0.000522,0.030117,32.000000,-235.689036,137.517642,-0.024555,24.183285,0.690390,445259.634239,0.957321,50.178707,18.459598,2.783565,0.090317,0.023594,195.291669,32.000000,212.880426,664.334438,196.841859,179.916081,32.000000,174.568747,69.444739,66.136876,92.952115,55.257736,18.763725,0.000000,59.543384,-7.500000,35.353453,29.575635,36.569566
49.422184,90.035830,137.851065,2286.150838,97.577050,90.423751,14.394068,14.325983,137.058534,2.314301,87.802278,-84.565892,168.791872,138.425182,166.399316,137.720907,80.256094,136.313737,-0.000522,0.030122,32.000000,-235.681557,137.509298,-0.024540,24.148929,0.689607,445126.549756,0.956934,50.179972,18.476498,2.781988,0.087564,0.022283,196.066085,32.000000,212.160068,1000.785478,198.999915,180.021185,32.000000,174.294477,69.464478,66.144605,92.928256,55.257736,18.757924,0.000000,59.658604,-7.500000,35.389927,28.788135,36.559294
49.462726,90.030584,137.716206,2286.150838,97.539144,90.389435,14.716106,14.318990,137.057915,2.314162,87.931937,-84.545920,168.849680,138.387358,166.453919,137.612053,80.236147,136.133219,-0.000522,0.030111,32.000000,-235.690353,137.486642,-0.024532,24.121470,0.692401,445107.928333,0.959824,50.367359,18.527067,2.789255,0.092245,0.016586,196.323988,32.000000,211.924408,935.884113,200.448410,179.651189,32.000000,174.816682,69.480256,66.171700,92.964351,55.257736,18.600013,0.000000,59.624047,-7.500000,35.390504,29.432212,36.419016
49.528293,90.074216,137.754281,-2284.042501,97.531905,90.358905,14.649295,14.326696,137.163030,2.313660,88.013043,-84.523108,168.795020,138.460478,166.381903,137.573962,80.223451,136.219281,-0.000521,0.030122,32.000000,-235.682647,137.476400,-0.024614,24.132485,0.692401,445107.928333,0.959824,50.367359,18.527067,2.789255,0.092366,0.025734,196.211659,32.000000,211.936967,665.304558,199.856078,179.058485,32.000000,175.238305,69.443070,66.156460,92.934464,55.257736,18.638536,0.000000,59.674063,-7.500000,35.395584,29.298589,36.545281
49.477532,90.087748,138.074759,2286.150838,97.507556,90.319512,14.766456,14.323699,137.095476,2.313329,88.078067,-84.517008,168.729419,138.448836,166.409997,137.599161,80.288290,136.279948,-0.000523,0.030186,32.000000,-235.685152,137.619267,-0.024660,24.133823,0.691628,444946.478135,0.958554,50.319911,18.459813,2.784242,0.090030,0.020664,195.366807,32.000000,212.711635,619.591264,196.050827,179.389935,32.000000,174.984844,69.438552,66.201943,92.951104,55.257736,18.541775,0.000000,59.636435,-7.500000,35.454292,29.532911,36.412193
49.405902,90.087748,137.856224,2286.150838,97.502912,90.292932,14.352288,14.318847,137.093402,2.313021,87.976300,-84.470205,168.702027,138.395535,166.433394,137.619896,80.233259,136.310030,-0.000523,0.030197,32.000000,-235.690168,137.554536,-0.024648,24.157715,0.690337,444839.887233,0.956871,50.295349,18.514092,2.781325,0.099252,0.026906,195.300490,32.000000,212.808985,888.644354,196.795194,179.837675,32.000000,174.646122,69.462036,66.190923,92.927970,55.257736,18.479883,0.000000,59.691994,-7.500000,35.481976,28.704576,36.596858
49.355699,90.088300,137.938454,2286.150838,97.531372,90.265092,14.701780,14.323129,137.124650,2.312931,87.898599,-84.429050,168.795208,138.419554,166.459135,137.587833,80.224412,136.177515,-0.000524,0.030176,32.000000,-235.685559,137.598954,-0.024660,24.163668,0.692390,444574.749543,0.957472,50.361669,18.478556,2.790656,0.093486,0.028874,196.065615,32.000000,212.039533,663.407937,199.022674,180.049512,32.000000,174.534813,69.478158,66.173762,92.944300,55.257736,18.381527,0.000000,59.579492,-7.500000,35.497146,29.403559,36.440586
49.512716,90.082777,137.959122,2286.150838,97.561670,90.234720,14.659395,14.320560,137.151664,2.313191,87.926253,-84.436167,168.821366,138.477180,166.471152,137.641003,80.212336,136.214777,-0.000525,0.030167,32.000000,-235.691242,137.661649,-0.024689,24.200385,0.691512,444571.795940,0.958892,50.436232,18.548112,2.790278,0.082737,0.027390,196.171622,32.000000,211.888791,-320.326234,200.606916,179.563193,32.000000,175.060571,69.464512,66.142138,92.947750,55.257736,18.409654,0.000000,59.653268,-7.500000,35.506155,29.318790,36.581671
49.573888,90.078911,137.963549,2286.150838,97.550923,90.213116,14.407188,14.320560,137.197590,2.312779,87.902501,-84.379801,168.904291,138.458583,166.459692,137.688756,80.226737,136.252649,-0.000527,0.030148,32.000000,-235.688128,137.546133,-0.024696,24.225483,0.688724,444264.437233,0.955965,50.320106,18.523033,2.786337,0.085365,0.026826,196.374172,32.000000,211.978709,811.347676,199.792814,179.123285,32.000000,175.050854,69.493309,66.197309,92.951844,55.257736,18.400312,0.000000,59.660692,-7.500000,35.519903,28.814376,36.411386
49.506051,90.078911,137.826534,2286.150838,97.515211,90.188990,14.713842,14.318419,137.131709,2.312337,87.927932,-84.407120,168.841701,138.502281,166.404031,137.600400,80.267329,136.335067,-0.000528,0.030142,32.000000,-235.690924,137.580050,-0.024723,24.234452,0.686927,444101.568782,0.954427,50.252662,18.526926,2.782988,0.089999,0.016598,195.579593,32.000000,212.540826,693.393089,197.459111,179.065397,32.000000,175.519550,69.492963,66.197795,92.973673,55.257736,18.274608,0.000000,59.667703,-7.500000,35.529263,29.427683,36.518355
49.470172,90.046048,137.849969,2286.150838,97.481916,90.159497,14.612670,14.319846,137.271731,2.312100,87.964671,-84.393510,168.809140,138.444330,166.471982,137.671907,80.258745,136.337637,-0.000529,0.030124,32.000000,-235.688513,137.557983,-0.024704,24.270382,0.686849,443945.580813,0.955631,50.323170,18.526130,2.784034,0.089459,0.021673,195.282724,32.000000,212.655857,825.323296,196.146213,179.532957,32.000000,175.078409,69.471662,66.204754,92.956728,55.257736,18.267976,0.000000,59.616794,-7.500000,35.506892,29.225340,36.553865
49.529039,90.039144,137.847493,2286.150838,97.466253,90.135374,14.504098,14.315280,137.196722,2.312188,87.910836,-84.351132,168.817920,138.429160,166.493875,137.715582,80.266356,136.400325,-0.000530,0.030127,32.000000,-235.692588,137.476405,-0.024718,24.285777,0.686211,443793.198743,0.956056,50.327628,18.535956,2.786527,0.091680,0.038105,195.435752,32.000000,212.819776,-115.646813,197.154205,179.806343,32.000000,174.399087,69.476039,66.208731,92.946049,55.257736,18.179310,0.000000,59.671606,-7.500000,35.507469,29.008195,36.586807
49.439863,90.042734,138.091175,2286.150838,97.495269,90.115082,14.721931,14.323271,137.281693,2.312097,87.845066,-84.317313,168.844248,138.453954,166.514665,137.704994,80.297507,136.287682,-0.000531,0.030119,32.000000,-235.684924,137.724893,-0.024724,24.313655,0.684677,443627.083241,0.954635,50.259501,18.558602,2.783165,0.082876,0.021142,196.125731,32.000000,211.977886,955.138043,199.134746,179.945821,32.000000,174.529637,69.468396,66.186470,92.930291,55.257736,18.161563,0.000000,59.710083,-7.500000,35.513971,29.443862,36.505809
49.407813,90.042734,138.048352,2286.150838,97.514916,90.092242,14.536903,14.318562,137.293981,2.312003,87.873603,-84.312601,168.879727,138.512864,166.547997,137.838002,80.243288,136.302888,-0.000532,0.030105,32.000000,-235.689634,137.564693,-0.024673,24.311295,0.686293,443517.600560,0.956159,50.355858,18.473073,2.793114,0.093289,0.021904,196.110359,32.000000,211.857476,-9810.543691,200.639385,179.767596,32.000000,174.950682,69.480493,66.196113,92.954017,55.257736,18.156461,0.000000,59.762148,-7.500000,35.524546,29.073805,36.497225
49.561234,90.057371,138.080529,2286.150838,97.498698,90.073189,14.546508,14.325412,137.276806,2.311862,87.974327,-84.271639,168.870397,138.556580,166.492645,137.774934,80.219777,136.351528,-0.000533,0.030103,32.000000,-235.683931,137.513132,-0.024656,24.352522,0.686460,443512.677898,0.956595,50.389228,18.534635,2.794059,0.088965,0.021850,196.299654,32.000000,212.071339,950.678017,199.922686,179.075776,32.000000,175.375399,69.460141,66.194022,92.927206,55.257736,18.128671,0.000000,59.777827,-7.500000,35.547445,29.093017,36.551664
49.555809,90.053780,138.006991,2286.150838,97.520479,90.048995,14.668194,14.324413,137.294602,2.311799,88.023175,-84.255582,168.820473,138.595711,166.416029,137.711840,80.225959,136.406194,-0.000535,0.030072,32.000000,-235.683783,137.701071,-0.024698,24.334505,0.683021,443406.197117,0.953290,50.244269,18.581629,2.786059,0.095465,0.027105,195.459927,32.000000,212.458201,891.148035,197.407697,179.076269,32.000000,175.556033,69.432377,66.199913,92.880368,55.257736,18.055463,0.000000,59.703162,-7.500000,35.553297,29.336388,36.560835
49.445166,90.070074,137.951581,2286.150838,97.531332,90.026173,14.508422,14.316707,137.210244,2.312041,87.988657,-84.239735,168.837218,138.550322,166.489291,137.771933,80.291311,136.374654,-0.000536,0.030062,32.000000,-235.689522,137.657307,-0.024823,24.348509,0.683050,443275.716700,0.953205,50.246315,18.601831,2.784880,0.095444,0.030191,195.226848,32.000000,212.705476,959.409029,196.023849,179.459287,32.000000,174.803053,69.447283,66.199454,92.894687,55.257736,18.058147,0.000000,59.731807,-7.500000,35.562229,29.016845,36.545868
49.402462,90.070074,137.906134,2286.150838,97.527385,90.008456,14.647542,14.324128,137.278627,2.311772,87.971559,-84.193654,168.798165,138.536863,166.491269,137.775442,80.259594,136.402807,-0.000537,0.030034,32.000000,-235.683412,137.544153,-0.024844,24.349375,0.683050,443275.716700,0.953205,50.246315,18.601831,2.784880,0.083285,0.019274,195.531620,32.000000,212.895850,1016.681269,196.993394,179.762546,32.000000,174.573219,69.437437,66.212079,92.881200,55.257736,17.933391,0.000000,59.806771,-7.500000,35.589653,29.295084,36.505149
49.598135,90.067588,138.006225,2286.150838,97.516309,89.980479,14.625721,14.317991,137.342769,2.312162,87.884212,-84.171039,168.825909,138.630723,166.512730,137.867582,80.258164,136.480739,-0.000539,0.030044,32.000000,-235.689221,137.733644,-0.024836,24.341323,0.683916,443121.167805,0.955314,50.377676,18.521258,2.789991,0.095509,0.021501,196.028649,32.000000,211.949350,812.554465,199.200525,180.287690,32.000000,174.615852,69.427633,66.217243,92.885851,55.257736,17.912286,0.000000,59.706238,-7.500000,35.602350,29.251442,36.577049
49.489675,90.089681,138.263752,-2284.042501,97.530484,89.966451,14.757011,14.319418,137.420031,2.312242,87.841267,-84.165063,168.878810,138.624483,166.552312,137.895086,80.216997,136.560195,-0.000540,0.030025,32.000000,-235.691072,137.784508,-0.024836,24.301879,0.681723,442881.149712,0.951511,50.216156,18.605592,2.782488,0.089495,0.033038,196.127398,32.000000,211.894570,-5626.254062,200.529820,179.517083,32.000000,174.654138,69.459541,66.203841,92.910728,55.257736,17.870567,0.000000,59.673695,-7.500000,35.637426,29.514021,36.677049
49.474649,90.048257,138.192767,-2284.042501,97.519733,89.960062,14.497940,14.311998,137.479619,2.312235,87.833320,-84.136585,168.864208,138.626524,166.475967,137.984474,80.229010,136.452545,-0.000541,0.029994,32.000000,-235.700788,137.844962,-0.024843,24.326532,0.685659,442958.402926,0.953709,50.350971,18.685079,2.793790,0.088468,0.028107,196.441257,32.000000,211.938863,824.159985,199.822118,179.178269,32.000000,175.409308,69.401347,66.191689,92.901559,55.257736,17.902045,0.000000,59.784685,-7.500000,35.609895,28.995881,36.452912
49.581048,90.023680,138.313258,2286.150838,97.536497,89.954956,14.552623,14.323557,137.491178,2.312366,87.917766,-84.078082,168.856351,138.652601,166.476690,138.029933,80.259870,136.552254,-0.000543,0.029998,32.000000,-235.687589,137.819647,-0.024901,24.293146,0.684734,442863.516380,0.953732,50.325179,18.621145,2.793204,0.088956,0.027607,195.426720,32.000000,212.438966,839.047906,197.398372,179.220811,32.000000,175.451632,69.395505,66.233342,92.881875,55.257736,17.875772,0.000000,59.776335,-7.500000,35.617910,29.105247,36.588274
49.579039,90.023680,138.272077,2286.150838,97.547676,89.944830,14.642580,14.326268,137.504023,2.312457,87.882901,-84.100223,168.823140,138.797396,166.500979,137.981632,80.267900,136.622057,-0.000544,0.029993,32.000000,-235.682419,137.916175,-0.024920,24.251814,0.684575,442710.060615,0.951629,50.189993,18.638378,2.789640,0.092146,0.022235,195.299948,32.000000,212.649431,582.517838,196.145873,179.377893,32.000000,174.933072,69.390916,66.182053,92.888175,55.257736,17.858204,0.000000,59.752161,-7.500000,35.598031,29.285160,36.771840
49.669216,90.025889,138.350190,-2284.042501,97.552808,89.934634,14.410642,14.322130,137.534533,2.312730,87.831179,-84.050433,168.859594,138.843990,166.542019,137.965107,80.301026,136.696601,-0.000544,0.030002,32.000000,-235.686066,137.894252,-0.024780,24.254017,0.685493,442648.274245,0.951547,50.192081,18.663998,2.788922,0.086223,0.033159,195.539653,32.000000,212.877587,795.354097,196.964335,179.917954,32.000000,174.680802,69.422369,66.235299,92.882444,55.257736,17.801807,0.000000,59.741515,-7.500000,35.604348,28.821285,36.565310
49.482282,90.012634,138.304430,2286.150838,97.556574,89.929520,14.691734,14.322843,137.571366,2.313111,87.799053,-84.002937,168.905091,138.811589,166.586518,138.085447,80.266344,136.726861,-0.000544,0.030024,32.000000,-235.686336,137.990250,-0.024661,24.212868,0.684380,442503.430721,0.949413,50.100685,18.666795,2.785431,0.093602,0.022089,195.860982,32.000000,211.954881,-2556.839635,199.263046,180.146524,32.000000,174.259832,69.438562,66.228213,92.886237,55.257736,17.808929,0.000000,59.815430,-7.500000,35.595072,29.383468,36.530388
49.564190,90.035830,138.412854,2286.150838,97.580672,89.920605,14.408151,14.321844,137.655028,2.313167,87.826958,-83.983306,168.918011,138.947616,166.569557,138.151921,80.213939,136.753776,-0.000547,0.030052,32.000000,-235.689958,138.016662,-0.024683,24.250109,0.688088,442608.203787,0.953220,50.281614,18.716057,2.795029,0.098740,0.033036,196.251941,32.000000,212.000303,1003.049705,200.724615,179.617108,32.000000,174.969731,69.449210,66.204723,92.917008,55.257736,17.808625,0.000000,59.681877,-7.500000,35.597170,28.816302,36.575215
49.609997,90.035830,138.215918,2286.150838,97.576434,89.914137,14.626286,14.316707,137.585496,2.312981,87.880480,-83.953682,168.945246,138.925350,166.517591,138.131790,80.238797,136.753210,-0.000548,0.030070,32.000000,-235.693292,138.066346,-0.024671,24.264114,0.686291,442643.321167,0.951637,50.219658,18.781425,2.792598,0.086684,0.020896,196.485195,32.000000,212.006996,341.935192,199.719933,179.328231,32.000000,175.246213,69.427217,66.207238,92.892215,55.257736,17.725662,0.000000,59.750993,-7.500000,35.625596,29.252572,36.586073
49.804994,90.044667,138.425746,2286.150838,97.584036,89.910279,14.772323,14.325269,137.737557,2.313009,87.904471,-83.911170,168.899674,138.962460,166.503678,138.336089,80.248004,136.734837,-0.000549,0.030089,32.000000,-235.685385,138.177045,-0.024678,24.314468,0.684185,442548.075062,0.950679,50.172082,18.756296,2.786050,0.090674,0.030378,195.354332,32.000000,212.486596,678.668133,197.517822,178.986221,32.000000,175.302582,69.431700,66.234246,92.897250,55.257736,17.730144,0.000000,59.741851,-7.500000,35.641087,29.544646,36.662302
49.622032,90.031688,138.320018,2286.150838,97.556966,89.908979,14.370278,14.319989,137.777876,2.313173,87.893630,-83.892572,168.842223,139.039395,166.567979,138.299028,80.275520,136.871577,-0.000550,0.030053,32.000000,-235.689682,138.138970,-0.024669,24.321575,0.684185,442548.075062,0.950679,50.172082,18.756296,2.786050,0.087039,0.034521,195.558488,32.000000,212.838587,-1865.455849,196.084046,179.625270,32.000000,174.930833,69.450364,66.238809,92.903768,55.257736,17.704768,0.000000,59.750745,-7.500000,35.635212,28.740555,36.546822
49.660949,90.008491,138.633596,2286.150838,97.546933,89.908966,14.728173,14.315993,137.798886,2.313826,87.827942,-83.861481,168.867033,139.087437,166.589489,138.296010,80.287491,137.013192,-0.000550,0.030060,32.000000,-235.693186,138.184086,-0.024648,24.396529,0.682856,442451.237028,0.950246,50.155446,18.776566,2.787472,0.088860,0.032811,195.555652,32.000000,212.839727,1003.255137,197.066542,180.094485,32.000000,174.685372,69.445184,66.248614,92.871525,55.257736,17.764102,0.000000,59.723821,-7.500000,35.640475,29.456346,36.562156
49.700564,90.020918,138.683157,2286.150838,97.569832,89.912746,14.674436,14.321416,137.846639,2.314087,87.753567,-83.818698,168.929577,139.190083,166.593121,138.373144,80.282446,137.019267,-0.000552,0.030017,32.000000,-235.686124,138.305677,-0.024621,24.421549,0.682856,442451.237028,0.950246,50.155446,18.776566,2.787472,0.097462,0.031725,195.938550,32.000000,211.881689,876.312388,199.333333,180.103296,32.000000,174.485003,69.420981,66.242659,92.883928,55.257736,17.768474,0.000000,59.735807,-7.500000,35.619881,29.348872,36.646895
49.735660,90.020918,138.745904,2286.150838,97.581255,89.913937,14.743859,14.320845,137.893628,2.314493,87.811760,-83.794253,168.952508,139.234209,166.659488,138.419674,80.266135,137.070117,-0.000552,0.030004,32.000000,-235.689317,138.317996,-0.024623,24.401512,0.681757,442405.431439,0.949202,50.085390,18.821739,2.791043,0.082597,0.029576,196.441464,32.000000,212.046857,419.025235,200.783223,179.648807,32.000000,174.785730,69.464368,66.246198,92.905022,55.257736,17.801073,0.000000,59.698623,-7.500000,35.635395,29.487717,36.673601
49.732889,90.036107,138.789476,2286.150838,97.569762,89.920236,14.375581,14.319418,137.972776,2.314919,87.800761,-83.807538,168.981664,139.213696,166.602348,138.496639,80.250454,137.108195,-0.000553,0.029998,32.000000,-235.694842,138.408101,-0.024646,24.408724,0.681757,442405.431439,0.949202,50.085390,18.821739,2.791043,0.081983,0.029103,196.241790,32.000000,212.033732,-9079.408028,199.929605,179.390485,32.000000,175.560021,69.445345,66.246276,92.891180,55.257736,17.744402,0.000000,59.662514,-7.500000,35.655266,28.751161,36.526719
49.855508,90.014014,138.797331,2286.150838,97.595533,89.926591,14.731387,14.321987,138.048238,2.315160,87.919671,-83.754776,168.926618,139.258026,166.555004,138.543212,80.272463,137.059506,-0.000554,0.029982,32.000000,-235.688012,138.465002,-0.024698,24.406810,0.680998,442429.352837,0.947765,50.025498,18.882082,2.789620,0.083311,0.039003,195.478283,32.000000,212.639169,722.052838,197.550791,179.165296,32.000000,175.288415,69.443016,66.271862,92.864388,55.257736,17.800913,0.000000,59.631735,-7.500000,35.638636,29.462775,36.722830
49.897726,90.014014,138.725016,-2284.042501,97.630667,89.937992,14.635393,14.318277,138.054987,2.315519,87.872702,-83.752477,168.886918,139.285962,166.577643,138.625066,80.283772,137.228667,-0.000554,0.029998,32.000000,-235.689919,138.536671,-0.024707,24.355197,0.679398,442418.236642,0.945583,49.895851,18.870036,2.783992,0.091153,0.018639,195.587275,32.000000,212.921997,-3501.980123,195.898160,179.588290,32.000000,175.046099,69.446562,66.297928,92.884022,55.257736,17.765261,0.000000,59.619976,-7.500000,35.640964,29.270785,36.563183
49.588586,90.014014,138.964363,-2284.042501,97.652955,89.949391,14.389654,14.320703,138.051856,2.316061,87.803132,-83.756548,168.866558,139.431450,166.613319,138.617876,80.311066,137.225380,-0.000555,0.029996,32.000000,-235.686346,138.443812,-0.024692,24.353020,0.679945,442437.673910,0.944719,49.852199,18.940029,2.780187,0.097300,0.031388,195.413223,32.000000,212.811890,689.675302,197.191254,180.122272,32.000000,174.546002,69.445071,66.295597,92.818396,55.257736,17.845928,0.000000,59.778290,-7.500000,35.643291,28.779307,36.715640
49.761823,89.997445,138.851363,-2284.042501,97.655001,89.963383,14.748863,14.318847,138.164081,2.316638,87.770228,-83.693916,168.910968,139.465809,166.637281,138.614065,80.307975,137.151536,-0.000555,0.029979,32.000000,-235.692135,138.518478,-0.024632,24.323647,0.685897,442588.776962,0.951452,50.172500,18.911156,2.802346,0.086959,0.026306,196.139744,32.000000,212.065375,-41793.800780,199.328746,180.147338,32.000000,174.236901,69.451749,66.257705,92.823835,55.257736,17.832107,0.000000,59.625298,-7.500000,35.627731,29.497726,36.576169
49.755640,90.014843,139.063101,2286.150838,97.685335,89.977339,14.606140,14.314566,138.116489,2.317328,87.826351,-83.687963,168.959908,139.509324,166.647839,138.626245,80.255133,137.254993,-0.000554,0.029956,32.000000,-235.695105,138.540629,-0.024553,24.321077,0.683644,442563.441648,0.947755,49.976251,18.878763,2.790319,0.086920,0.022220,196.431708,32.000000,211.947023,648.237232,200.701219,179.617252,32.000000,175.149713,69.447695,66.252386,92.829929,55.257736,17.885150,0.000000,59.680866,-7.500000,35.645126,29.212280,36.763989
49.897120,90.035554,138.945011,2286.150838,97.683553,89.993778,14.441643,14.322130,138.248101,2.317744,87.837723,-83.620460,168.959965,139.452941,166.631070,138.794342,80.266685,137.319854,-0.000555,0.029945,32.000000,-235.689836,138.629608,-0.024580,24.301879,0.684978,442746.064825,0.948319,50.000053,18.981314,2.794921,0.089414,0.033067,196.280545,32.000000,212.073117,1025.860006,199.983910,179.463181,32.000000,175.242669,69.435717,66.286209,92.842933,55.257736,17.849625,0.000000,59.668278,-7.500000,35.647591,28.883287,36.563550
49.822262,90.035554,139.099976,2286.150838,97.685977,90.012813,14.654976,14.316279,138.212504,2.318223,87.922807,-83.603732,168.943551,139.505327,166.583201,138.751821,80.289175,137.311228,-0.000555,0.029963,32.000000,-235.692737,138.716758,-0.024611,24.322283,0.682981,442767.871178,0.945387,49.874363,19.000911,2.784630,0.100541,0.020263,195.655367,32.000000,212.749410,555.986980,197.509640,179.007821,32.000000,175.453255,69.481383,66.311208,92.835607,55.257736,17.905225,0.000000,59.643589,-7.500000,35.673563,29.309952,36.713953
49.967722,90.002968,139.055432,-2284.042501,97.689670,90.034398,14.441964,14.319561,138.284103,2.318914,87.887136,-83.539374,168.906777,139.556242,166.602043,138.864298,80.302943,137.441838,-0.000555,0.029974,32.000000,-235.688307,138.760340,-0.024647,24.333246,0.684428,442857.076573,0.947135,49.951787,18.974280,2.791924,0.089229,0.018932,195.620660,32.000000,212.878703,903.009955,195.951672,179.734909,32.000000,175.101030,69.467012,66.304285,92.841907,55.257736,17.946975,0.000000,59.618350,-7.500000,35.644289,28.883927,36.747555
49.961029,90.003521,139.121121,2286.150838,97.697976,90.050916,14.569903,14.320703,138.370233,2.319658,87.760834,-83.531410,168.893200,139.637968,166.653118,138.807583,80.304993,137.520519,-0.000555,0.029960,32.000000,-235.686837,138.723956,-0.024654,24.376545,0.681832,442836.723985,0.944437,49.768839,19.023206,2.782905,0.084428,0.023662,195.581736,32.000000,213.006026,391.454458,197.268240,179.993452,32.000000,174.560819,69.448574,66.292446,92.807155,55.257736,17.934599,0.000000,59.556600,-7.500000,35.645347,29.139805,36.586514
49.988410,89.987228,139.129784,-2284.042501,97.711838,90.069983,14.666266,14.317563,138.421354,2.320384,87.690004,-83.477046,168.917996,139.786536,166.636849,138.890170,80.280600,137.469550,-0.000557,0.029956,32.000000,-235.690960,138.890338,-0.024622,24.414651,0.681166,442919.098034,0.944693,49.776304,19.058904,2.784593,0.135149,0.026171,196.407037,32.000000,212.172646,320.909871,199.253058,180.167356,32.000000,174.687771,69.465802,66.314739,92.812202,55.257736,17.936185,0.000000,59.614773,-7.500000,35.645932,29.332532,36.655919
49.922477,89.987228,139.245634,-2284.042501,97.735361,90.091586,14.437496,14.323129,138.425612,2.320885,87.757576,-83.471968,168.969489,139.782151,166.672402,139.055291,80.283649,137.490297,-0.000556,0.029959,32.000000,-235.683756,138.803882,-0.024610,24.409590,0.679857,443022.541019,0.944254,49.731742,19.058845,2.783241,0.085201,0.018275,196.532602,32.000000,211.955991,985.395515,200.759522,179.816975,32.000000,175.002513,69.443830,66.287267,92.839049,55.257736,17.998778,0.000000,59.572383,-7.500000,35.628025,28.874991,36.714540
50.029263,89.982809,139.169452,2286.150838,97.743557,90.122046,14.562141,14.326125,138.534680,2.321772,87.829117,-83.422514,168.959661,139.846647,166.578041,139.097566,80.305899,137.577036,-0.000556,0.029938,32.000000,-235.685349,138.962695,-0.024748,24.474657,0.679857,443022.541019,0.944254,49.731742,19.058845,2.783241,0.084866,0.031934,195.821522,32.000000,212.684251,1018.256292,197.584860,179.311117,32.000000,175.762763,69.413786,66.289203,92.807240,55.257736,17.994769,0.000000,59.505897,-7.500000,35.620182,29.124283,36.688714
49.942555,89.975905,139.394236,2286.150838,97.771742,90.147491,14.628338,14.319276,138.515245,2.322587,87.831600,-83.371699,168.950161,139.876174,166.641804,139.024547,80.362522,137.597611,-0.000555,0.029935,32.000000,-235.693182,138.909998,-0.024770,24.501512,0.681702,443153.770718,0.945794,49.799832,19.065750,2.789237,0.084516,0.031175,195.494920,32.000000,212.882225,507.213681,196.193421,179.737800,32.000000,174.990838,69.445561,66.325263,92.847711,55.257736,18.059755,0.000000,59.571344,-7.500000,35.609874,29.256676,36.766557
49.950027,89.988332,139.370604,-2284.042501,97.813536,90.177936,14.631198,14.316421,138.578093,2.323212,87.770213,-83.326634,168.929928,139.876746,166.675735,139.195428,80.364931,137.630670,-0.000554,0.029925,32.000000,-235.693577,138.997044,-0.024750,24.519241,0.678125,443139.295240,0.943938,49.688112,19.061674,2.781863,0.087774,0.020698,195.853539,32.000000,213.011780,666.209574,197.155292,179.922981,32.000000,174.653211,69.457081,66.317239,92.815738,55.257736,18.107696,0.000000,59.537092,-7.500000,35.618600,29.262397,36.892529
50.016412,89.978391,139.277130,2286.150838,97.828625,90.209737,14.621622,14.318847,138.585913,2.323843,87.737670,-83.260045,168.978179,139.918648,166.654194,139.128425,80.331059,137.665907,-0.000553,0.029914,32.000000,-235.693610,138.968960,-0.024735,24.538569,0.679499,443430.361485,0.946222,49.772477,19.051782,2.790201,0.114860,0.014328,196.387810,32.000000,212.183054,512.250803,199.434347,180.394655,32.000000,174.424019,69.448939,66.291145,92.831642,55.257736,18.175356,0.000000,59.558310,-7.500000,35.616662,29.243244,36.772426
50.035711,89.978391,139.317464,2286.150838,97.846671,90.236430,14.680310,14.321559,138.614774,2.324369,87.814116,-83.247262,169.025144,139.961162,166.697921,139.201706,80.344354,137.654253,-0.000551,0.029925,32.000000,-235.691390,139.075277,-0.024707,24.551997,0.677757,443602.806159,0.945272,49.694006,19.102542,2.784629,0.084969,0.018262,196.434136,32.000000,212.065523,-5565.502921,200.925537,179.754045,32.000000,174.797994,69.458883,66.267784,92.845962,55.257736,18.135131,0.000000,59.478607,-7.500000,35.603441,29.360620,36.732588
50.030485,89.988884,139.552617,2286.150838,97.856636,90.259273,14.426411,14.318562,138.723568,2.325028,87.854385,-83.174563,169.045557,140.034835,166.657445,139.269279,80.368861,137.755078,-0.000551,0.029940,32.000000,-235.690781,139.264155,-0.024734,24.559786,0.677491,443702.623885,0.945275,49.674098,19.083662,2.784361,0.094345,0.031028,196.768800,32.000000,212.305593,1020.682655,199.962371,179.295363,32.000000,175.377074,69.455040,66.303521,92.841031,55.257736,18.191977,0.000000,59.564981,-7.500000,35.611181,28.852823,36.576022
