OSU 80 Ton Compressor Load Stand
50.051194,90.012357,139.492076,-2284.042501,97.887764,90.287236,14.644248,14.316421,138.691846,2.325438,87.872822,-83.173780,168.954900,140.073639,166.581868,139.252470,80.399064,137.773505,-0.000550,0.029957,32.000000,-235.695872,139.229382,-0.024746,24.532564,0.678672,443788.949177,0.945408,49.689981,19.107465,2.789352,0.083369,0.022587,195.788902,32.000000,212.749490,-69352.724322,197.615757,179.311149,32.000000,175.703505,69.429247,66.275547,92.819086,55.257736,18.253071,0.000000,59.452679,-7.500000,35.633376,29.288496,36.725691
49.990871,89.987504,139.557726,2286.150838,97.906444,90.316475,14.472345,14.325269,138.775384,2.325780,87.870722,-83.069256,168.963161,140.156547,166.672039,139.323087,80.431765,137.932535,-0.000549,0.029950,32.000000,-235.684074,139.119451,-0.024613,24.512396,0.679080,443892.827234,0.945499,49.692097,19.086090,2.786988,0.093910,0.029326,195.649879,32.000000,213.000715,962.802820,196.191160,179.684558,32.000000,174.835740,69.471662,66.298533,92.841632,55.257736,18.312213,0.000000,59.455751,-7.500000,35.635428,28.944691,36.876021
50.011605,89.987504,139.456309,2286.150838,97.923407,90.343134,14.666238,14.326268,138.800899,2.326638,87.853725,-83.020014,168.984429,140.045967,166.671304,139.281548,80.405076,137.859585,-0.000548,0.029985,32.000000,-235.681436,139.234008,-0.024464,24.472480,0.681028,443981.343322,0.946806,49.729478,19.129526,2.791664,0.116039,0.030154,195.915350,32.000000,213.118574,32.000000,197.401982,180.161079,32.000000,174.663657,69.492021,66.288544,92.829460,55.257736,18.301782,0.000000,59.463918,-7.500000,35.609273,29.332476,36.892162
50.158397,89.983638,139.435081,2286.150838,97.988481,90.367255,14.610724,14.322130,138.798558,2.327467,87.759786,-82.949268,169.005064,140.139378,166.689378,139.249541,80.377292,137.889075,-0.000549,0.029944,32.000000,-235.686394,139.212248,-0.024443,24.444916,0.681544,444147.512109,0.946861,49.708080,19.121297,2.788479,0.085451,0.022102,196.335027,32.000000,212.153195,32.000000,199.367894,180.391961,32.000000,174.612742,69.495483,66.284518,92.840049,55.257736,18.387827,0.000000,59.435335,-7.500000,35.603024,29.221448,36.759881
50.203552,90.004901,139.452349,-2284.042501,98.027940,90.396434,14.326015,14.315422,138.820453,2.328296,87.802800,-82.920727,169.072814,140.045561,166.732634,139.321389,80.382862,137.896406,-0.000549,0.029928,32.000000,-235.691954,139.120862,-0.024398,24.440982,0.681544,444147.512109,0.946861,49.708080,19.121297,2.788479,0.126151,0.028161,196.659107,32.000000,212.202248,-88268.470492,200.710255,179.741647,32.000000,174.839316,69.500338,66.267719,92.847157,55.257736,18.362813,0.000000,59.330784,-7.500000,35.622085,28.652031,36.813659
50.261994,89.992198,139.716906,2286.150838,98.059515,90.434539,14.780414,14.320560,138.774434,2.328969,87.816758,-82.827223,169.068447,140.087892,166.666563,139.387969,80.413841,137.919827,-0.000549,0.029961,32.000000,-235.685833,139.202684,-0.024351,24.443159,0.679970,444380.264195,0.943388,49.527710,19.161139,2.777739,0.096555,0.020298,196.783245,32.000000,212.262263,366.541514,199.889576,179.405822,32.000000,175.427897,69.478867,66.276592,92.857498,55.257736,18.435816,0.000000,59.399508,-7.500000,35.622899,29.560828,36.732074
50.047110,89.977286,139.691387,-2284.042501,98.089641,90.485384,14.714418,14.321844,138.885385,2.329885,87.914944,-82.749431,169.025301,140.126369,166.657323,139.407018,80.445534,137.925845,-0.000550,0.029967,32.000000,-235.686188,139.174926,-0.024314,24.452364,0.680593,444473.416218,0.942535,49.454906,19.141368,2.779772,0.088495,0.028740,195.747945,32.000000,212.765615,434.864399,197.455613,179.363222,32.000000,175.384766,69.488536,66.270043,92.858846,55.257736,18.473930,0.000000,59.466606,-7.500000,35.608864,29.428836,36.851076
50.088578,89.977286,139.593093,-2284.042501,98.129279,90.520970,14.607453,14.321416,138.878583,2.330358,87.905219,-82.725168,168.992973,140.115990,166.673889,139.303425,80.442624,137.963942,-0.000550,0.029972,32.000000,-235.687107,139.360988,-0.024295,24.463615,0.680593,444473.416218,0.942535,49.454906,19.141368,2.779772,0.097047,0.016043,195.770095,32.000000,213.018214,371.038230,196.116932,179.564515,32.000000,174.993669,69.476622,66.277672,92.868502,55.257736,18.525672,0.000000,59.368666,-7.500000,35.590644,29.214906,36.882624
50.062560,89.997169,139.644661,2286.150838,98.125348,90.553970,14.553865,14.319133,138.788207,2.330630,87.889215,-82.632101,169.001878,140.140296,166.687679,139.328033,80.432106,137.953823,-0.000551,0.029933,32.000000,-235.691522,139.213494,-0.024341,24.514704,0.685504,444761.345125,0.949795,49.802832,19.107859,2.795144,0.100249,0.026104,195.970247,32.000000,213.038934,443.390276,197.334663,180.136594,32.000000,174.941324,69.486122,66.265952,92.860961,55.257736,18.562123,0.000000,59.403926,-7.500000,35.608337,29.107730,36.656799
50.034805,90.033621,139.681598,2286.150838,98.135917,90.587053,14.747410,14.316850,138.837243,2.331314,87.831317,-82.576069,168.991917,140.142581,166.681804,139.315645,80.405268,138.040342,-0.000551,0.029919,32.000000,-235.691346,139.301764,-0.024310,24.533980,0.682628,444910.898969,0.946994,49.618486,19.133698,2.786925,0.097880,0.020913,196.310765,32.000000,212.329096,552.602523,199.407320,180.279339,32.000000,174.348123,69.459254,66.235230,92.811060,55.257736,18.632624,0.000000,59.375315,-7.500000,35.645201,29.494821,36.923416
50.106406,90.051295,139.577792,-2284.042501,98.160433,90.620146,14.479559,14.320132,138.857686,2.331637,87.905779,-82.462167,169.032916,140.117968,166.710201,139.411825,80.427619,137.937845,-0.000551,0.029883,32.000000,-235.691178,139.230972,-0.024268,24.572611,0.682492,445392.322738,0.948877,49.730263,19.207601,2.791689,0.085407,0.017068,196.820899,32.000000,212.224915,999.193377,200.684994,179.803384,32.000000,174.922850,69.475426,66.210200,92.833504,55.257736,18.600049,0.000000,59.303060,-7.500000,35.650785,28.959118,36.822243
50.066637,90.051295,139.566207,-2284.042501,98.190842,90.648119,14.699093,14.321702,138.816599,2.331641,88.002774,-82.418038,169.040019,140.127368,166.662361,139.328646,80.383116,137.840327,-0.000552,0.029863,32.000000,-235.685183,139.402553,-0.024246,24.587796,0.680132,445503.394739,0.947758,49.674122,19.136214,2.785628,0.100377,0.025753,196.649156,32.000000,212.275813,316.699828,199.715913,179.581509,32.000000,175.252482,69.451365,66.247317,92.831244,55.257736,18.655073,0.000000,59.344134,-7.500000,35.676428,29.398186,36.861935
50.280080,90.061513,139.608964,-2284.042501,98.219787,90.673503,14.636549,14.323271,138.830916,2.331736,88.081853,-82.273361,169.024080,140.103001,166.634039,139.365582,80.470825,138.023584,-0.000551,0.029886,32.000000,-235.687383,139.202785,-0.024290,24.573896,0.680453,445734.481722,0.948877,49.715110,19.134038,2.787609,0.088636,0.016311,195.920600,32.000000,212.883748,405.914557,197.629830,179.090929,32.000000,175.527378,69.470155,66.285350,92.888228,55.257736,18.657636,0.000000,59.382659,-7.500000,35.695978,29.273099,36.766997
50.066895,90.102384,139.539900,-2284.042501,98.234206,90.696375,14.379066,14.320845,138.835845,2.331746,88.017928,-82.237127,168.967496,140.180181,166.660308,139.418406,80.468998,137.962228,-0.000550,0.029895,32.000000,-235.692432,139.263664,-0.024358,24.561963,0.678081,445624.633768,0.944867,49.505632,19.134028,2.776626,0.079474,0.026475,195.968073,32.000000,213.141977,510.245107,196.001494,179.720513,32.000000,175.096953,69.441611,66.245445,92.868243,55.257736,18.713978,0.000000,59.317579,-7.500000,35.748055,28.758132,36.925617
50.052505,90.088852,139.682120,2286.150838,98.252868,90.725655,14.724479,14.318847,138.870294,2.331940,87.898990,-82.056870,168.963824,140.154692,166.713458,139.386909,80.460476,138.048217,-0.000551,0.029889,32.000000,-235.691971,139.238661,-0.024459,24.533482,0.681485,445885.837777,0.949541,49.765934,19.106503,2.787069,0.086542,0.026303,195.859772,32.000000,213.095719,629.675176,197.423842,180.182182,32.000000,174.542793,69.471154,66.246342,92.856203,55.257736,18.766265,0.000000,59.261988,-7.500000,35.765060,29.448958,36.777782
50.097003,90.088852,139.753261,2286.150838,98.268495,90.749837,14.549037,14.323842,138.806481,2.332154,87.812422,-81.951814,169.000627,140.150063,166.693528,139.430855,80.437715,137.909560,-0.000551,0.029890,32.000000,-235.686812,139.229298,-0.024385,24.480610,0.683382,446036.016704,0.950025,49.767238,19.156161,2.790712,0.084918,0.013866,196.558376,32.000000,212.396537,910.983379,199.449074,180.244720,32.000000,174.497341,69.485559,66.229960,92.834164,55.257736,18.858268,0.000000,59.284907,-7.500000,35.766707,29.098074,36.755552
50.301173,90.059304,139.756613,2286.150838,98.280555,90.775102,14.664046,14.321416,138.874824,2.332585,87.944456,-81.735599,169.041871,140.149594,166.687400,139.344332,80.412809,137.948270,-0.000550,0.029889,32.000000,-235.687435,139.227688,-0.024363,24.443631,0.684717,446171.469284,0.949389,49.721369,19.112581,2.789653,0.082675,0.031040,196.860093,32.000000,212.232440,1026.323917,200.918531,179.861334,32.000000,175.065614,69.480830,66.208123,92.890018,55.257736,18.903507,0.000000,59.290654,-7.500000,35.749565,29.328091,36.925251
50.048232,90.070626,139.821793,-2284.042501,98.288072,90.800580,14.688843,14.325983,138.880534,2.333106,87.956207,-81.501995,169.068939,140.217617,166.687248,139.452064,80.474331,137.998708,-0.000550,0.029871,32.000000,-235.681066,139.320034,-0.024393,24.428368,0.682864,446210.494757,0.945681,49.481753,19.156014,2.778397,0.085151,0.023960,196.676987,32.000000,212.414161,-76488.190002,199.836602,179.413879,32.000000,175.321442,69.484398,66.247967,92.924817,55.257736,18.970236,0.000000,59.285686,-7.500000,35.771011,29.377685,36.731781
50.116400,90.069245,139.731302,2286.150838,98.295371,90.833582,14.731175,14.314424,138.856554,2.333234,88.040452,25.400085,169.027968,140.145864,166.642050,139.383137,80.477125,138.028775,-0.000551,0.029858,32.000000,-235.693772,139.213842,-0.024471,24.426479,0.687601,446360.098861,0.950915,49.753418,19.118623,2.793741,0.090999,0.029332,196.138192,32.000000,213.072426,967.055517,197.518615,179.251500,32.000000,175.414599,69.461612,66.253852,92.893631,55.257736,18.997943,0.000000,59.225685,-7.500000,35.785237,29.462350,36.692309
50.220767,90.093547,139.514400,-2284.042501,98.328010,90.855189,14.457248,14.318705,138.937487,2.333346,88.101914,25.403554,168.999110,140.242475,166.699111,139.377476,80.505956,137.990940,-0.000551,0.029862,32.000000,-235.689163,139.272619,-0.024491,24.458632,0.686275,446442.741906,0.949603,49.671338,19.135059,2.787774,0.095012,0.028489,195.903773,32.000000,213.165932,-59894.272735,196.176717,179.857422,32.000000,174.937089,69.495496,66.267444,92.960039,55.257736,19.028263,0.000000,59.151631,-7.500000,35.796737,28.914496,36.909477
50.247114,90.093547,139.673009,-2284.042501,98.332002,90.876730,14.692113,14.321416,138.917154,2.333343,87.937147,25.316275,169.040614,140.150084,166.726893,139.404472,80.502507,137.961493,-0.000552,0.029874,32.000000,-235.684649,139.226056,-0.024480,24.484098,0.683119,446521.548184,0.948006,49.598647,19.083283,2.778022,0.082186,0.018327,196.025084,32.000000,213.305553,924.125931,197.589043,180.049667,32.000000,174.608792,69.476524,66.256317,92.905325,55.257736,19.050217,0.000000,59.127592,-7.500000,35.835819,29.384227,36.769492
50.098661,90.084986,139.546851,2286.150838,98.365360,90.899628,14.485074,14.315993,138.829032,2.333676,87.860069,25.394345,169.007933,140.182180,166.727026,139.422355,80.466024,137.969293,-0.000550,0.029863,32.000000,-235.694497,139.276923,-0.024476,24.555879,0.682950,446621.151123,0.947578,49.571551,19.072643,2.779722,0.110767,0.026730,196.734308,32.000000,212.515620,-617.637681,199.369424,180.157007,32.000000,174.561630,69.468368,66.239794,92.907738,55.257736,19.045396,0.000000,59.206061,-7.500000,35.842114,28.970148,36.727966
50.084162,90.084710,139.642847,2286.150838,98.381528,90.919927,14.370890,14.321131,138.835804,2.333759,87.955197,25.396396,169.052869,140.176388,166.769464,139.407772,80.464289,137.943578,-0.000550,0.029856,32.000000,-235.692310,139.217286,-0.024476,24.552443,0.682718,446855.060932,0.951023,49.715794,19.112857,2.785441,0.085361,0.027516,196.774197,32.000000,212.278176,1025.377425,200.855390,179.786992,32.000000,175.016149,69.471071,66.234171,92.950068,55.257736,19.105961,0.000000,59.202319,-7.500000,35.855946,28.741779,36.945573
50.190470,90.102108,139.429019,-2284.042501,98.390783,90.941552,14.785007,14.317420,138.780120,2.334127,88.074910,25.432321,169.093909,140.061099,166.727242,139.320942,80.489179,137.947539,-0.000550,0.029838,32.000000,-235.694381,139.274924,-0.024471,24.573503,0.683641,446963.808417,0.951722,49.730460,19.102287,2.788164,0.082023,0.021206,196.907823,32.000000,212.587929,165.931084,200.017387,179.364730,32.000000,175.174226,69.499332,66.284214,92.989153,55.257736,19.123871,0.000000,59.203936,-7.500000,35.870016,29.570014,36.757166
50.121929,90.102108,139.690061,-2284.042501,98.419605,90.960564,14.446058,14.316707,138.803105,2.334325,88.111898,25.486836,169.024891,140.120742,166.641956,139.368959,80.480858,137.940623,-0.000548,0.029829,32.000000,-235.687391,139.140909,-0.024469,24.575365,0.680623,446998.742638,0.949627,49.638376,19.079293,2.777998,0.100390,0.024073,196.054963,32.000000,212.996015,542.507629,197.611459,179.315641,32.000000,175.749886,69.472302,66.253747,92.955091,55.257736,19.191973,0.000000,59.153299,-7.500000,35.903830,28.892116,36.867070
50.070160,90.129447,139.701678,-2284.042501,98.458711,90.978352,14.685996,14.325126,138.792893,2.334602,88.084217,25.555682,169.001848,140.094742,166.689517,139.396284,80.524040,137.972386,-0.000548,0.029837,32.000000,-235.682741,139.109681,-0.024484,24.561019,0.683009,447138.106459,0.951152,49.708942,19.084304,2.787005,0.105516,0.019150,195.906003,32.000000,213.168552,876.606708,196.097567,179.750120,32.000000,174.765862,69.449550,66.234659,92.980294,55.257736,19.210240,0.000000,59.178977,-7.500000,35.950304,29.371992,36.747775
50.301342,90.138284,139.760021,2286.150838,98.480219,90.988549,14.674937,14.320274,138.741134,2.334744,88.107676,25.573084,169.042959,140.150899,166.752425,139.249804,80.513039,137.940599,-0.000549,0.029847,32.000000,-235.688249,139.036140,-0.024502,24.571693,0.684418,447207.537219,0.952500,49.789632,19.056321,2.790118,0.094251,0.021106,196.180239,32.000000,213.308889,-81.743751,197.453340,180.060486,32.000000,174.561054,69.464604,66.281029,92.985608,55.257736,19.292145,0.000000,59.034574,-7.500000,35.980855,29.349875,36.720262
50.205517,90.163691,139.628407,-2284.042501,98.489233,91.001293,14.379318,14.319846,138.701808,2.334595,87.962868,25.561285,169.041917,140.161890,166.774559,139.413006,80.499947,137.986858,-0.000549,0.029843,32.000000,-235.689661,139.158733,-0.024531,24.521391,0.681045,447180.466524,0.947942,49.560559,19.052112,2.778455,0.087510,0.032325,196.601941,32.000000,212.409171,954.155474,199.495205,180.488683,32.000000,174.597228,69.457214,66.240268,93.000981,55.257736,19.354201,0.000000,59.119598,-7.500000,36.003822,28.758636,36.899352
50.098708,90.163691,139.674910,-2284.042501,98.475851,91.013028,14.758479,14.326268,138.816916,2.334829,87.982016,25.614814,169.084455,140.214477,166.767114,139.363527,80.438256,137.913292,-0.000550,0.029842,32.000000,-235.681928,139.213124,-0.024541,24.494746,0.681045,447180.466524,0.947942,49.560559,19.052112,2.778455,0.085242,0.030648,196.777277,32.000000,212.327089,-1301.932129,200.989514,179.707427,32.000000,174.783796,69.449360,66.211127,93.020560,55.257736,19.345299,0.000000,59.122737,-7.500000,36.055625,29.516959,36.860467
50.076718,90.142427,139.484251,2286.150838,98.485164,91.027316,14.680971,14.315851,138.778060,2.335619,88.110777,25.461127,169.069635,140.183342,166.714492,139.358976,80.520696,137.961641,-0.000551,0.029852,32.000000,-235.689395,139.189164,-0.024302,24.427948,0.683369,447340.145111,0.950035,49.684476,19.087339,2.781137,0.096766,0.020206,195.959768,32.000000,212.930864,1027.465025,197.466971,179.385481,32.000000,175.483466,69.449466,66.251246,93.049718,55.257736,19.327314,0.000000,59.120327,-7.500000,36.067740,29.361942,36.763989
50.092381,90.126962,139.471252,-2284.042501,98.472751,91.040039,14.670502,14.321416,138.737209,2.336036,88.126788,25.686795,169.027741,140.107181,166.781656,139.233833,80.502950,137.860937,-0.000552,0.029858,32.000000,-235.689402,139.083129,-0.024309,24.450476,0.686030,447552.654206,0.952396,49.794451,19.113827,2.787994,0.082467,0.021659,195.976021,32.000000,213.217162,784.380608,196.176008,179.581304,32.000000,174.917081,69.458868,66.254432,93.054038,55.257736,19.433197,0.000000,59.105728,-7.500000,36.074700,29.341004,36.712926
50.161153,90.135247,139.506696,2286.150838,98.475034,91.055293,14.411412,14.322558,138.729362,2.336049,88.034077,25.697521,169.025219,140.189234,166.803428,139.231389,80.507529,137.868445,-0.000553,0.029837,32.000000,-235.684818,139.114292,-0.024344,24.417799,0.687322,447509.399007,0.952775,49.792907,19.091173,2.785309,0.085890,0.022728,196.141536,32.000000,213.277977,-603.679079,197.426712,180.288784,32.000000,174.716364,69.464779,66.236191,93.084408,55.257736,19.397333,0.000000,59.056675,-7.500000,36.104273,28.822824,36.738824
50.074688,90.146845,139.679609,-2284.042501,98.511497,91.065465,14.715059,14.321131,138.720417,2.336455,87.898393,25.674977,169.077181,140.047518,166.824871,139.310148,80.532809,137.950923,-0.000552,0.029839,32.000000,-235.686901,139.205539,-0.024354,24.441507,0.686697,447577.997879,0.951340,49.701689,19.023087,2.781170,0.084383,0.030862,196.539861,32.000000,212.442148,-3668.131175,199.569159,180.371373,32.000000,174.430287,69.472401,66.251761,93.092363,55.257736,19.520966,0.000000,58.934915,-7.500000,36.126735,29.430118,36.892969
50.201350,90.146845,139.648575,-2284.042501,98.518620,91.075674,14.577977,14.318990,138.796236,2.336960,87.925105,25.646521,169.101303,140.156466,166.816532,139.294643,80.493555,137.885609,-0.000552,0.029840,32.000000,-235.685436,139.167014,-0.024361,24.439881,0.686697,447577.997879,0.951340,49.701689,19.023087,2.781170,0.080791,0.018020,196.983280,32.000000,212.398682,1015.910214,200.941640,179.706231,32.000000,175.026246,69.442379,66.210370,93.085578,55.257736,19.525145,0.000000,59.003143,-7.500000,36.162362,29.155954,36.869491
50.119357,90.119230,139.648670,2286.150838,98.517152,91.083332,14.612703,14.320560,138.803199,2.336920,87.957444,25.705269,169.094718,140.122964,166.759458,139.282685,80.441984,137.864651,-0.000552,0.029818,32.000000,-235.689931,139.221773,-0.024326,24.490025,0.686339,447697.518427,0.950732,49.671918,19.045277,2.781769,0.088233,0.014311,196.939009,32.000000,212.403211,1024.834758,199.740000,179.557311,32.000000,175.293433,69.392277,66.209261,93.109070,55.257736,19.552329,0.000000,59.047334,-7.500000,36.156938,29.225406,36.777929
50.055335,90.111497,139.678818,2286.150838,98.477365,91.091068,14.607368,14.323414,138.766011,2.336645,88.028623,25.589706,169.069527,140.071334,166.734947,139.295318,80.502809,137.890196,-0.000553,0.029817,32.000000,-235.682487,139.323339,-0.024302,24.495585,0.686177,447828.960990,0.952613,49.728715,19.086816,2.786322,0.082313,0.026435,195.967532,32.000000,212.985195,622.239413,197.655683,179.389054,32.000000,175.502989,69.398688,66.220282,93.070463,55.257736,19.609162,0.000000,59.065123,-7.500000,36.168821,29.214736,36.890768
49.999157,90.092995,139.550825,2286.150838,98.458607,91.094864,14.529188,14.316279,138.634990,2.337161,88.069710,25.590855,169.006537,140.082306,166.736468,139.241082,80.512581,137.843883,-0.000551,0.029832,32.000000,-235.693064,139.131181,-0.024331,24.526401,0.687176,447783.040917,0.953992,49.786967,19.038218,2.790488,0.084989,0.034393,196.044206,32.000000,213.219479,1027.201713,196.233261,179.824761,32.000000,175.026279,69.388751,66.200303,93.058281,55.257736,19.602042,0.000000,59.001379,-7.500000,36.187339,29.058375,36.879323
50.032751,90.092995,139.652110,2286.150838,98.457810,91.096097,14.621501,14.316992,138.739160,2.337152,87.973723,25.682371,169.038529,140.059529,166.824624,139.248478,80.507694,137.850799,-0.000550,0.029837,32.000000,-235.691367,139.157837,-0.024297,24.547932,0.686531,447788.126782,0.955117,49.826417,19.006276,2.791064,0.082545,0.033137,195.920590,32.000000,213.116324,621.617721,197.413864,180.209314,32.000000,174.719562,69.410674,66.233980,93.041343,55.257736,19.669441,0.000000,59.059073,-7.500000,36.184858,29.243001,36.589742
50.043330,90.122267,139.519300,-2284.042501,98.458737,91.094838,14.596108,14.322130,138.723214,2.337308,87.963905,25.769702,169.084764,139.993054,166.789108,139.273661,80.458792,137.766318,-0.000550,0.029807,32.000000,-235.686886,139.207354,-0.024317,24.540064,0.685922,447787.134070,0.954256,49.791755,19.014475,2.791214,0.094368,0.031866,196.552717,32.000000,212.479437,995.001860,199.491968,180.348519,32.000000,174.528624,69.405276,66.193132,93.037572,55.257736,19.637805,0.000000,59.079251,-7.500000,36.231906,29.192215,36.913732
49.977728,90.137456,139.645482,2286.150838,98.473916,91.091032,14.560365,14.318847,138.617293,2.337446,87.996293,25.723374,169.151397,140.056490,166.805824,139.227516,80.480215,137.707044,-0.000549,0.029815,32.000000,-235.688529,138.982665,-0.024320,24.569385,0.685378,447894.236014,0.954313,49.810116,19.022919,2.787970,0.090748,0.025814,196.860268,32.000000,212.312566,650.755626,201.028423,179.819826,32.000000,175.088807,69.418859,66.165085,93.081314,55.257736,19.733402,0.000000,59.072517,-7.500000,36.267769,29.120729,36.895904
49.887650,90.145188,139.447035,2286.150838,98.481020,91.089733,14.837699,14.320560,138.694186,2.337350,88.088001,25.886387,169.146531,139.982675,166.767671,139.115795,80.465187,137.680842,-0.000548,0.029813,32.000000,-235.686488,139.026309,-0.024361,24.534950,0.686155,447886.023942,0.955549,49.892995,18.973101,2.794154,0.092796,0.019409,196.645254,32.000000,212.377160,837.464096,199.829628,179.602100,32.000000,175.365835,69.427973,66.206746,93.072156,55.257736,19.722982,0.000000,58.974564,-7.500000,36.290599,29.675398,36.709257
50.189868,90.145188,139.438311,2286.150838,98.517775,91.085903,14.455013,14.319704,138.610140,2.337304,88.166307,25.730078,169.121797,139.968932,166.737261,139.052844,80.509085,137.692392,-0.000546,0.029838,32.000000,-235.690787,139.086801,-0.024388,24.504266,0.687503,447955.891281,0.957314,49.993788,18.975572,2.795222,0.083369,0.024128,196.053103,32.000000,213.019105,769.890436,197.700950,179.306578,32.000000,175.665937,69.410808,66.213691,93.083517,55.257736,19.720805,0.000000,58.939714,-7.500000,36.322205,28.910027,36.740218
50.168022,90.168110,139.257432,2286.150838,98.533215,91.085834,14.672299,14.323985,138.678652,2.337485,88.069960,25.869832,169.045551,140.071089,166.778577,139.155076,80.500952,137.770785,-0.000544,0.029861,32.000000,-235.685850,138.870002,-0.024522,24.446988,0.683761,447721.782004,0.951218,49.682076,18.937209,2.778216,0.086245,0.025529,195.896786,32.000000,213.137733,468.625939,196.225170,179.833528,32.000000,175.269040,69.406867,66.181808,93.085195,55.257736,19.719734,0.000000,59.003378,-7.500000,36.371064,29.344598,36.907056
50.169836,90.165624,139.494618,-2284.042501,98.549532,91.089619,14.533478,14.324128,138.515685,2.337775,87.942101,25.836837,169.055675,139.956717,166.780129,139.172494,80.485410,137.660413,-0.000542,0.029890,32.000000,-235.685052,139.083230,-0.024514,24.420500,0.683761,447721.782004,0.951218,49.682076,18.937209,2.778216,0.088986,0.034784,195.792431,32.000000,213.243088,1016.668570,197.551485,180.186049,32.000000,174.652777,69.409007,66.179788,93.079973,55.257736,19.767086,0.000000,58.950891,-7.500000,36.405608,29.066955,36.828039
49.815040,90.135247,139.457269,-2284.042501,98.555666,91.090919,14.827822,14.318990,138.558925,2.337687,87.903128,25.761040,169.114777,139.961856,166.788544,139.098091,80.445008,137.670294,-0.000541,0.029894,32.000000,-235.687894,139.032082,-0.024539,24.380453,0.686738,447813.961322,0.951745,49.723127,18.945558,2.780448,0.086464,0.029614,196.632810,32.000000,212.430416,766.284218,199.581216,180.289562,32.000000,174.566541,69.390117,66.167912,93.082966,55.257736,19.812408,0.000000,59.112403,-7.500000,36.402004,29.655645,36.570446
49.976731,90.135523,139.439097,-2284.042501,98.546915,91.093581,14.509129,14.318277,138.498720,2.337975,87.991619,25.870946,169.129773,139.856089,166.794235,138.963083,80.486942,137.590899,-0.000541,0.029896,32.000000,-235.692706,138.906225,-0.024524,24.368913,0.693008,448018.754050,0.958840,50.058953,18.990696,2.799501,0.095433,0.034327,196.720515,32.000000,212.255230,709.876771,200.931414,179.880374,32.000000,175.230822,69.393531,66.169254,93.110568,55.257736,19.833908,0.000000,59.044119,-7.500000,36.424467,29.018258,36.898472
50.010475,90.135523,139.271290,-2284.042501,98.552055,91.091001,14.772949,14.322843,138.527475,2.338170,88.083258,25.834254,169.173003,139.871748,166.775149,139.078638,80.501347,137.609830,-0.000542,0.029907,32.000000,-235.686664,138.878650,-0.024525,24.402850,0.693008,448018.754050,0.958840,50.058953,18.990696,2.799501,0.088386,0.033939,196.862292,32.000000,212.496546,989.918530,199.853232,179.464058,32.000000,175.293968,69.383544,66.155894,93.125981,55.257736,19.799760,0.000000,58.992827,-7.500000,36.447243,29.545898,36.706543
49.900936,90.155959,139.182502,-2284.042501,98.561842,91.089560,14.561660,14.322700,138.442835,2.337978,88.104440,25.822415,169.083110,139.789227,166.722021,139.014445,80.505244,137.513702,-0.000541,0.029898,32.000000,-235.687134,138.966613,-0.024532,24.449034,0.688506,447830.619722,0.954747,49.857265,18.905375,2.784842,0.092886,0.030497,196.166051,32.000000,213.005186,615.170994,197.594247,179.350577,32.000000,175.626706,69.366476,66.172108,93.122148,55.257736,19.790415,0.000000,59.005046,-7.500000,36.490682,29.123321,36.715347
49.789038,90.144084,139.102723,2286.150838,98.566935,91.088598,14.622241,14.320132,138.422615,2.337604,88.123461,25.925106,169.092697,139.834617,166.760797,138.971457,80.512273,137.536762,-0.000540,0.029892,32.000000,-235.692326,138.759117,-0.024555,24.483783,0.688440,447890.589987,0.957079,49.990824,18.855382,2.789176,0.097000,0.032116,195.696607,32.000000,213.128545,-208.996688,196.244929,179.996058,32.000000,175.065990,69.403314,66.189912,93.135540,55.257736,19.772379,0.000000,59.106224,-7.500000,36.504423,29.244482,36.853938
49.819192,90.155959,139.197796,2286.150838,98.563989,91.083496,14.679396,14.321273,138.419508,2.337240,88.043309,25.960197,169.079179,139.804928,166.784255,138.906430,80.540263,137.573653,-0.000540,0.029884,32.000000,-235.686431,138.711800,-0.024574,24.510822,0.688734,447911.872485,0.959306,50.094705,18.859414,2.793842,0.085072,0.027365,196.033135,32.000000,213.350434,1023.726414,197.588074,180.080052,32.000000,174.710554,69.395734,66.177718,93.134452,55.257736,19.819900,0.000000,58.920742,-7.500000,36.528353,29.358792,36.771473
50.032919,90.155959,139.197133,2286.150838,98.591467,91.078377,14.349164,14.322700,138.348532,2.337107,87.974507,25.932873,169.127802,139.669002,166.811699,138.862549,80.469560,137.447916,-0.000539,0.029877,32.000000,-235.687626,138.809980,-0.024588,24.493277,0.687969,447839.302672,0.958774,50.075366,18.849114,2.794060,0.084455,0.020836,196.621148,32.000000,212.390340,1021.552818,199.517844,180.595457,32.000000,174.704229,69.413758,66.147042,93.126559,55.257736,19.827548,0.000000,58.966878,-7.500000,36.565761,28.698328,36.705956
49.911523,90.177499,139.200672,2286.150838,98.581148,91.069551,14.766046,14.319846,138.295666,2.337342,87.985379,25.913450,169.182475,139.723080,166.813435,138.819113,80.457245,137.500890,-0.000539,0.029867,32.000000,-235.684743,138.860479,-0.024583,24.496529,0.685202,447835.220225,0.954358,49.854546,18.859506,2.782111,0.080352,0.018802,196.583694,32.000000,212.360557,797.868804,201.014993,179.746699,32.000000,174.991990,69.421084,66.142308,93.142696,55.257736,19.888550,0.000000,59.000813,-7.500000,36.614918,29.532093,36.748729
50.025784,90.156787,139.218456,2286.150838,98.551733,91.060685,14.403790,14.320417,138.332683,2.337232,88.055970,26.017819,169.143865,139.727239,166.763502,138.881941,80.468711,137.465875,-0.000539,0.029874,32.000000,-235.688598,138.752223,-0.024526,24.495270,0.686921,447895.613842,0.956844,50.001422,18.897236,2.788949,0.083741,0.033010,196.832626,32.000000,212.588383,633.425140,199.859858,179.474502,32.000000,175.543908,69.392616,66.145410,93.126125,55.257736,19.871270,0.000000,58.955074,-7.500000,36.623185,28.807579,36.688568
49.862764,90.153749,139.214210,-2284.042501,98.532914,91.051706,14.598645,14.317278,138.372528,2.337916,88.077651,26.099634,169.119112,139.686581,166.739803,138.909931,80.483768,137.438902,-0.000538,0.029862,32.000000,-235.690590,138.792157,-0.024547,24.421706,0.685224,447754.463905,0.954299,49.862734,18.868973,2.782934,0.090777,0.029062,195.973908,32.000000,212.952182,802.044290,197.549229,179.551096,32.000000,175.731221,69.390793,66.141079,93.113903,55.257736,19.887178,0.000000,58.897108,-7.500000,36.649226,29.197291,36.679250
49.863545,90.133866,139.224875,2286.150838,98.494018,91.035183,14.359190,14.323271,138.286997,2.338251,87.988536,26.109526,169.070243,139.589478,166.782024,138.759628,80.508807,137.465954,-0.000538,0.029863,32.000000,-235.686400,138.713798,-0.024670,24.359498,0.689654,447755.999558,0.957595,50.028081,18.840973,2.791947,0.091136,0.022127,195.744090,32.000000,213.207312,683.813409,196.300892,179.739130,32.000000,174.936549,69.399485,66.169395,93.117580,55.257736,19.880829,0.000000,58.977782,-7.500000,36.680330,28.718380,36.740438
49.925199,90.133866,139.251112,2286.150838,98.497453,91.017383,14.763769,14.313853,138.288038,2.337959,87.964930,26.055112,169.116180,139.702405,166.825094,138.890371,80.539330,137.508282,-0.000539,0.029902,32.000000,-235.694179,138.724285,-0.024675,24.369044,0.689654,447755.999558,0.957595,50.028081,18.840973,2.791947,0.093967,0.018749,196.192660,32.000000,213.307015,781.421643,197.480130,180.387326,32.000000,174.727153,69.420331,66.174065,93.140399,55.257736,19.937236,0.000000,58.987234,-7.500000,36.683300,29.527537,36.647995
49.992728,90.124200,139.280369,2286.150838,98.490048,91.009753,14.487254,14.322700,138.260766,2.337785,87.844321,26.161585,169.154804,139.648775,166.836904,138.861897,80.474618,137.375274,-0.000539,0.029930,32.000000,-235.685495,138.746675,-0.024667,24.368651,0.688675,447614.430956,0.955542,49.932294,18.861930,2.785334,0.087804,0.018097,196.426449,32.000000,212.370008,535.646980,199.568690,180.538381,32.000000,174.479152,69.384451,66.140965,93.140028,55.257736,19.899817,0.000000,58.953205,-7.500000,36.695099,28.974508,36.602948
49.917091,90.133866,139.161298,-2284.042501,98.451841,91.002109,14.621826,14.325840,138.318984,2.337815,87.905435,26.030064,169.154930,139.640822,166.819460,138.855909,80.439974,137.437670,-0.000538,0.029928,32.000000,-235.683667,138.643435,-0.024375,24.393828,0.689152,447469.620382,0.954379,49.864258,18.819584,2.786013,0.089370,0.025112,196.805690,32.000000,212.340501,680.048509,200.975911,179.779938,32.000000,175.152560,69.370474,66.125266,93.104665,55.257736,19.931190,0.000000,58.988448,-7.500000,36.725627,29.243653,36.707790
49.705543,90.121991,138.937474,-2284.042501,98.429773,90.991939,14.676053,14.325412,138.259882,2.337310,87.954720,26.086976,169.195644,139.624244,166.787011,138.774481,80.479787,137.328850,-0.000539,0.029922,32.000000,-235.684587,138.666012,-0.024391,24.434321,0.688951,447539.001553,0.956128,49.952036,18.884175,2.787849,0.120798,0.025334,196.953270,32.000000,212.530632,728.040626,199.545205,179.630254,32.000000,175.594622,69.376372,66.155364,93.131792,55.257736,19.907840,0.000000,58.926750,-7.500000,36.747860,29.352106,36.551077
49.797799,90.121991,139.032175,-2284.042501,98.405320,90.981746,14.376697,14.319418,138.285759,2.337292,88.046312,26.168049,169.156383,139.570617,166.757361,138.683250,80.483897,137.363013,-0.000536,0.029923,32.000000,-235.688614,138.602586,-0.024420,24.475994,0.689812,447502.472381,0.959940,50.159117,18.792130,2.795211,0.084221,0.031095,195.978022,32.000000,212.952437,477.079055,197.622840,179.480465,32.000000,175.789661,69.372923,66.182331,93.112818,55.257736,19.903125,0.000000,59.045851,-7.500000,36.756617,28.753395,36.655919
49.892047,90.125857,139.018558,-2284.042501,98.378151,90.968240,14.780540,14.321416,138.176619,2.336792,88.075193,26.240545,169.134089,139.491868,166.778374,138.768204,80.521019,137.309509,-0.000536,0.029930,32.000000,-235.687107,138.539484,-0.024437,24.467916,0.687636,447403.121784,0.958013,50.063542,18.804421,2.791934,0.091170,0.030785,196.014966,32.000000,213.349635,609.214173,196.075261,179.892108,32.000000,174.868099,69.382973,66.176580,93.142546,55.257736,19.930522,0.000000,58.989604,-7.500000,36.781052,29.561079,36.737137
49.885006,90.158444,138.992026,2286.150838,98.359430,90.949641,14.452732,14.320703,138.145833,2.336258,88.032369,26.197597,169.145792,139.583321,166.794596,138.661228,80.528332,137.368052,-0.000536,0.029911,32.000000,-235.685526,138.559165,-0.024361,24.468048,0.687636,447403.121784,0.958013,50.063542,18.804421,2.791934,0.092952,0.031864,196.144724,32.000000,213.189368,-853.439812,197.401497,180.321833,32.000000,174.883477,69.373169,66.163404,93.127134,55.257736,19.904560,0.000000,58.988561,-7.500000,36.835331,28.905464,36.724004
49.815220,90.164243,138.866979,-2284.042501,98.364562,90.936615,14.590741,14.322415,138.145584,2.335756,87.930453,26.279067,169.119712,139.480143,166.806952,138.691951,80.478907,137.333036,-0.000537,0.029904,32.000000,-235.686600,138.429209,-0.024332,24.392910,0.686168,447171.245092,0.955949,50.009777,18.762405,2.786249,0.084671,0.022610,196.509496,32.000000,212.421274,713.176963,199.476996,180.342873,32.000000,174.596401,69.349936,66.124658,93.103052,55.257736,19.909465,0.000000,58.902793,-7.500000,36.861646,29.181481,36.713953
49.905025,90.164243,138.836723,-2284.042501,98.372697,90.925185,14.809637,14.320560,138.163178,2.335471,87.900130,26.208013,169.168169,139.536197,166.859278,138.687977,80.434996,137.283841,-0.000538,0.029886,32.000000,-235.689275,138.566854,-0.024328,24.358213,0.688624,447231.577219,0.957371,50.087762,18.795018,2.787642,0.084659,0.018804,196.921551,32.000000,212.448042,-1295.766516,201.031686,179.648171,32.000000,175.131452,69.356981,66.141735,93.132479,55.257736,19.853364,0.000000,58.969670,-7.500000,36.894544,29.619275,36.762669
49.993408,90.144912,138.997049,-2284.042501,98.361943,90.909940,14.362749,14.316136,138.150746,2.334990,87.992783,26.229742,169.206064,139.502737,166.775402,138.611679,80.465175,137.211672,-0.000537,0.029863,32.000000,-235.692551,138.579888,-0.024339,24.314835,0.688014,447208.713739,0.955263,49.994882,18.815306,2.782019,0.090603,0.031858,196.767715,32.000000,212.502790,1017.004423,199.842876,179.610060,32.000000,175.681824,69.347698,66.149090,93.150512,55.257736,19.952978,0.000000,58.926185,-7.500000,36.900953,28.725497,36.766484
49.776366,90.136627,138.962488,2286.150838,98.322915,90.894738,14.788966,14.318705,138.105591,2.334657,88.003790,26.295499,169.148926,139.489156,166.777176,138.669009,80.471438,137.212608,-0.000537,0.029847,32.000000,-235.688180,138.510830,-0.024356,24.339540,0.688550,447017.372666,0.953472,49.884268,18.750461,2.780308,0.082653,0.023113,195.884413,32.000000,213.053078,975.171734,197.599951,179.425434,32.000000,175.374930,69.338872,66.154403,93.144568,55.257736,19.907843,0.000000,59.030435,-7.500000,36.916536,29.577932,36.658854
49.763113,90.116468,138.957945,-2284.042501,98.286593,90.879999,14.323185,14.321416,138.175965,2.334008,88.008726,26.370820,169.101392,139.484690,166.844660,138.644666,80.476861,137.242417,-0.000538,0.029862,32.000000,-235.689730,138.522026,-0.024332,24.374526,0.690836,447021.985769,0.957654,50.100371,18.744648,2.791736,0.084525,0.014393,196.061599,32.000000,213.302622,840.225895,196.073701,179.930758,32.000000,175.162791,69.357354,66.160034,93.160012,55.257736,19.915487,0.000000,58.898063,-7.500000,36.939228,28.646370,36.658560
49.880586,90.116468,138.829478,-2284.042501,98.279346,90.866081,14.694932,14.326839,138.112744,2.333975,87.938163,26.359999,169.104634,139.414422,166.842677,138.586038,80.474035,137.287834,-0.000537,0.029881,32.000000,-235.683488,138.532996,-0.024372,24.409878,0.690836,447021.985769,0.957654,50.100371,18.744648,2.791736,0.086809,0.028006,195.913993,32.000000,213.175645,489.702142,197.250649,180.408417,32.000000,174.716829,69.351414,66.145317,93.120871,55.257736,19.864019,0.000000,58.970512,-7.500000,36.939041,29.389865,36.758046
49.909940,90.130276,138.959890,2286.150838,98.277650,90.848339,14.410663,14.317706,138.030882,2.332810,87.872325,26.361099,169.165179,139.428127,166.892915,138.648616,80.428885,137.215853,-0.000537,0.029872,32.000000,-235.689179,138.528431,-0.024377,24.463773,0.689871,446922.689101,0.957839,50.093938,18.753545,2.792389,0.090278,0.035801,196.823838,32.000000,212.431417,432.113560,200.880941,179.897570,32.000000,175.338179,69.337457,66.126721,93.168062,55.257736,19.909099,0.000000,58.948143,-7.500000,36.980504,28.821325,36.779910
49.846583,90.122820,138.944632,2286.150838,98.266196,90.836941,14.768983,14.320274,137.970200,2.332646,87.927075,26.474938,169.186190,139.456633,166.833983,138.575562,80.433267,137.282413,-0.000536,0.029860,32.000000,-235.690052,138.619922,-0.024505,24.471064,0.686367,446805.823962,0.955133,49.972370,18.778186,2.783237,0.094187,0.034900,196.729971,32.000000,212.433191,303.247204,199.883023,179.576383,32.000000,175.402661,69.338850,66.145211,93.195809,55.257736,19.883934,0.000000,58.923353,-7.500000,36.994091,29.537966,36.703828
49.766048,90.107631,138.963708,-2284.042501,98.254179,90.825588,14.480266,14.320417,138.049773,2.332260,87.962995,26.448116,169.152990,139.399028,166.811533,138.626228,80.441885,137.184284,-0.000536,0.029856,32.000000,-235.689909,138.463921,-0.024551,24.465556,0.685518,446755.299478,0.955768,50.013888,18.816349,2.787445,0.097216,0.027381,196.102924,32.000000,213.046931,336.667704,197.662348,179.359272,32.000000,175.601337,69.339660,66.159780,93.168758,55.257736,19.913856,0.000000,59.022476,-7.500000,36.998934,28.960533,36.763696
49.871608,90.113154,138.927562,2286.150838,98.244812,90.817969,14.605338,14.320417,138.020681,2.331845,87.910783,26.454288,169.129147,139.398702,166.872488,138.538057,80.469994,137.139230,-0.000536,0.029829,32.000000,-235.689745,138.526901,-0.024543,24.426532,0.686865,446703.105210,0.957204,50.082061,18.760591,2.792340,0.088040,0.023847,195.987868,32.000000,213.237431,342.312179,196.239124,179.951043,32.000000,175.136823,69.347986,66.186061,93.203734,55.257736,19.925624,0.000000,58.868304,-7.500000,37.016810,29.210676,36.674481
49.812159,90.113154,138.799182,2286.150838,98.210075,90.807826,14.638754,14.324698,138.051276,2.331544,87.815630,26.427381,169.117494,139.436424,166.876131,138.614538,80.486460,137.244067,-0.000535,0.029829,32.000000,-235.683333,138.486476,-0.024558,24.399676,0.686146,446574.029110,0.954692,49.978340,18.710830,2.785705,0.085487,0.022944,195.906836,32.000000,213.283814,379.393715,197.544847,180.100334,32.000000,174.682349,69.366983,66.161779,93.167050,55.257736,19.858136,0.000000,58.993184,-7.500000,37.040955,29.277509,36.715860
49.985338,90.082224,138.881792,2286.150838,98.179429,90.796354,14.412327,14.314852,138.023778,2.331615,87.778805,26.463829,169.151978,139.332617,166.878932,138.531351,80.484306,137.146887,-0.000538,0.029799,32.000000,-235.693508,138.504530,-0.024547,24.334321,0.687090,446524.949569,0.956070,50.039841,18.744739,2.786452,0.093983,0.030715,196.723265,32.000000,212.563947,282.830449,199.508220,180.326320,32.000000,174.721829,69.365525,66.135306,93.167755,55.257736,19.894552,0.000000,58.949290,-7.500000,37.026357,28.824654,36.709257
49.661680,90.084986,138.890361,-2284.042501,98.153220,90.782413,14.779623,14.318134,138.062036,2.331447,87.826392,26.527214,169.156901,139.340793,166.929473,138.505297,80.434281,137.119970,-0.000539,0.029789,32.000000,-235.689406,138.604239,-0.024540,24.329784,0.686588,446354.709042,0.952200,49.829908,18.700199,2.778451,0.086068,0.019438,196.829350,32.000000,212.290985,289.063734,200.974769,180.016477,32.000000,174.918523,69.358551,66.152898,93.169341,55.257736,19.890866,0.000000,59.066236,-7.500000,37.042842,29.559247,36.744694
49.805042,90.080844,138.914700,-2284.042501,98.134389,90.769801,14.388348,14.318990,138.015168,2.331186,87.883982,26.474953,169.173862,139.429248,166.856014,138.616163,80.401792,137.195753,-0.000541,0.029766,32.000000,-235.692156,138.473915,-0.024552,24.328840,0.691555,446524.585072,0.958639,50.167601,18.737286,2.796731,0.085761,0.023918,196.639914,32.000000,212.516795,143.044731,200.041840,179.547693,32.000000,175.420563,69.323457,66.123089,93.158323,55.257736,19.809678,0.000000,58.910147,-7.500000,37.056958,28.776696,36.629213
49.770899,90.080844,138.882260,-2284.042501,98.131200,90.754514,14.404003,14.315565,138.081695,2.331234,87.964750,26.545274,169.165489,139.413752,166.814720,138.460680,80.466207,137.139438,-0.000542,0.029741,32.000000,-235.693614,138.306516,-0.024553,24.304004,0.691555,446524.585072,0.958639,50.167601,18.737286,2.796731,0.090662,0.031607,196.157229,32.000000,213.131565,367.549733,197.597095,179.364552,32.000000,175.750791,69.350674,66.180840,93.157589,55.257736,19.880713,0.000000,59.001960,-7.500000,37.066371,28.808006,36.558120
49.815405,90.078634,138.919212,2286.150838,98.097826,90.743036,14.766844,14.322272,137.981841,2.331079,87.962000,26.558479,169.108646,139.363854,166.870999,138.558492,80.499884,137.101091,-0.000543,0.029722,32.000000,-235.686251,138.377508,-0.024544,24.320447,0.690367,446276.823316,0.956084,50.050248,18.714718,2.790431,0.081913,0.028274,195.828919,32.000000,213.240826,281.362486,196.294196,179.891057,32.000000,175.078417,69.357544,66.186484,93.164933,55.257736,19.839497,0.000000,59.045190,-7.500000,37.077414,29.533689,36.740438
49.837751,90.080291,138.852711,-2284.042501,98.087822,90.734070,14.544005,14.319704,138.048733,2.330827,87.864864,26.601718,169.134935,139.370257,166.883525,138.496110,80.462698,137.208873,-0.000543,0.029721,32.000000,-235.688984,138.359602,-0.024566,24.323149,0.689324,446139.439064,0.955299,50.001962,18.662607,2.788680,0.090837,0.037408,196.038486,32.000000,213.397544,437.073205,197.607525,180.227866,32.000000,174.507848,69.358170,66.190448,93.137972,55.257736,19.862952,0.000000,58.969549,-7.500000,37.092171,29.088010,36.644841
49.839147,90.090233,138.807510,2286.150838,98.084798,90.730407,14.622752,14.319133,138.069572,2.330415,87.779465,26.680092,169.190803,139.382736,166.886085,138.607668,80.457110,137.143169,-0.000543,0.029705,32.000000,-235.690702,138.322484,-0.024570,24.373450,0.688516,446151.935481,0.954392,49.980497,18.751593,2.786095,0.089773,0.017228,196.702782,32.000000,212.486991,172.236032,199.468796,180.407947,32.000000,174.733419,69.339835,66.189968,93.140139,55.257736,19.811755,0.000000,58.928598,-7.500000,37.105506,29.245505,36.685193
49.855548,90.090233,138.787208,2286.150838,98.069397,90.721587,14.606948,14.326125,137.997625,2.330545,87.763097,26.671003,169.214303,139.347153,166.931703,138.604556,80.437209,137.202236,-0.000544,0.029693,32.000000,-235.680431,138.513682,-0.024560,24.394720,0.686834,446154.101681,0.954652,49.988993,18.725607,2.785110,0.091536,0.022662,196.713843,32.000000,212.259349,480.507104,201.019925,179.916727,32.000000,175.009649,69.364350,66.158302,93.170612,55.257736,19.828092,0.000000,58.955177,-7.500000,37.130125,29.213895,36.722830
49.846313,90.079187,138.715679,2286.150838,98.012828,90.711249,14.775059,14.320988,138.004745,2.330425,87.885696,26.493844,169.229398,139.335654,166.866094,138.511736,80.450661,137.130496,-0.000544,0.029689,32.000000,-235.688191,138.430555,-0.024514,24.433587,0.686834,446154.101681,0.954652,49.988993,18.725607,2.785110,0.094324,0.037779,196.935803,32.000000,212.629124,732.934988,199.712612,179.482515,32.000000,175.517111,69.339223,66.168928,93.125299,55.257736,19.797552,0.000000,58.956000,-7.500000,37.137570,29.550118,36.696345
49.718783,90.055990,138.594742,2286.150838,97.982263,90.701058,14.543929,14.312426,138.002720,2.330212,87.975010,26.690278,169.168130,139.258415,166.860360,138.499099,80.432370,137.047659,-0.000545,0.029681,32.000000,-235.696426,138.364398,-0.024630,24.454148,0.685822,446137.579134,0.954199,49.972028,18.773892,2.783787,0.082847,0.017972,196.062846,32.000000,213.012107,868.990831,197.593275,179.322999,32.000000,175.716507,69.361506,66.192129,93.145240,55.257736,19.792303,0.000000,58.921140,-7.500000,37.125679,29.087857,36.690475
49.770716,90.065931,138.784620,2286.150838,97.966436,90.688306,14.545071,14.323414,137.910743,2.329889,87.963413,26.599255,169.142663,139.360754,166.874452,138.539424,80.495993,137.067462,-0.000545,0.029679,32.000000,-235.684782,138.417318,-0.024642,24.438648,0.684425,446053.943495,0.953964,49.970534,18.725965,2.782867,0.088990,0.035402,195.846559,32.000000,213.311930,628.354243,196.242044,179.868746,32.000000,174.978132,69.386710,66.232016,93.135245,55.257736,19.798207,0.000000,58.999970,-7.500000,37.145161,29.090142,36.570593
49.785173,90.088300,138.732679,2286.150838,97.974305,90.680705,14.777847,14.318562,137.979274,2.329679,87.868773,26.629490,169.146575,139.326376,166.863794,138.455201,80.462979,137.151087,-0.000545,0.029667,32.000000,-235.689798,138.381303,-0.024615,24.447854,0.685061,446065.805927,0.956793,50.079391,18.704432,2.787573,0.094066,0.025343,196.124914,32.000000,213.353442,319.988350,197.526850,180.101235,32.000000,174.777096,69.369888,66.228053,93.135422,55.257736,19.830756,0.000000,59.015836,-7.500000,37.156111,29.555695,36.602434
49.726871,90.088300,138.644534,2286.150838,97.961553,90.670660,14.504451,14.324841,137.953683,2.329067,87.830534,26.655749,169.173880,139.312101,166.883695,138.398245,80.481925,137.062523,-0.000545,0.029676,32.000000,-235.684830,138.289360,-0.024609,24.415753,0.685565,445881.830121,0.955402,50.035525,18.650331,2.788479,0.084526,0.024282,196.596133,32.000000,212.393618,384.528642,199.586407,180.337646,32.000000,174.869703,69.379122,66.244407,93.134708,55.257736,19.738336,0.000000,59.025334,-7.500000,37.192448,29.008901,36.749462
49.830670,90.078082,138.618651,-2284.042501,97.962392,90.655457,14.702013,14.317278,137.892839,2.328296,87.882400,26.769039,169.199023,139.258699,166.901056,138.470704,80.414939,137.058551,-0.000546,0.029657,32.000000,-235.690590,138.437776,-0.024610,24.360626,0.686089,445865.694229,0.956417,50.103318,18.662024,2.788121,0.094818,0.025364,196.786036,32.000000,212.403451,383.906790,201.068094,179.811922,32.000000,174.891005,69.383873,66.202076,93.145833,55.257736,19.757499,0.000000,58.924810,-7.500000,37.196083,29.404026,36.716300
49.826672,90.081672,138.850065,2286.150838,97.945536,90.642766,14.747299,14.320132,137.931813,2.327879,87.897424,26.860259,169.179339,139.300215,166.861133,138.447807,80.456425,137.027125,-0.000546,0.029630,32.000000,-235.686097,138.270456,-0.024594,24.356010,0.685813,445846.494339,0.953849,49.985613,18.727100,2.781794,0.104208,0.037197,197.020845,32.000000,212.518625,300.980742,199.944771,179.521148,32.000000,175.377974,69.402228,66.236756,93.166932,55.257736,19.791068,0.000000,58.961228,-7.500000,37.212729,29.494599,36.731487
49.781340,90.063998,138.780597,-2284.042501,97.925192,90.635215,14.576027,14.316564,137.938542,2.327702,87.802487,26.771899,169.161810,139.348358,166.821125,138.452389,80.453853,137.144192,-0.000545,0.029590,32.000000,-235.688845,138.363805,-0.024583,24.306495,0.687053,445718.145919,0.953988,49.993340,18.670501,2.786661,0.083918,0.018324,195.952816,32.000000,212.922513,206.278293,197.756626,179.440387,32.000000,175.575267,69.383119,66.236748,93.159549,55.257736,19.802314,0.000000,58.940959,-7.500000,37.226293,29.152053,36.578003
