OSU 80 Ton Compressor Load Stand
49.961665,90.007387,139.309982,-2284.042501,98.030170,90.615686,14.625506,14.326125,138.469795,2.329227,87.597656,28.951139,169.270407,139.822341,167.060469,139.015751,80.632287,137.468808,-0.000548,0.030043,32.000000,-235.681415,138.949969,-0.024396,24.468467,0.685488,445125.149079,0.949283,49.763244,18.733722,2.786239,0.082304,0.027057,196.329312,32.000000,213.505268,-36360.959383,197.771953,180.290170,32.000000,174.745205,69.474174,66.396906,92.752875,55.257736,19.611668,0.000000,58.736412,-7.500000,37.840374,29.251013,36.578957
49.902629,89.993579,139.273005,-2284.042501,98.031851,90.632170,14.531058,14.320132,138.419183,2.329584,87.561391,29.027501,169.273592,139.768714,167.110754,138.957441,80.582773,137.488769,-0.000549,0.030048,32.000000,-235.690031,138.799580,-0.024364,24.494693,0.683779,445138.815031,0.950510,49.779513,18.706802,2.788337,0.090909,0.019504,196.914876,32.000000,212.547244,293.619978,199.678721,180.517195,32.000000,174.850674,69.463604,66.385464,92.750916,55.257736,19.594396,0.000000,58.695946,-7.500000,37.841600,29.062116,36.725398
49.937452,89.993579,139.192187,-2284.042501,98.060270,90.641064,14.608025,14.324270,138.358927,2.329573,87.703247,29.044635,169.335637,139.744305,167.158383,138.853199,80.583784,137.438875,-0.000549,0.030019,32.000000,-235.682450,138.800455,-0.024374,24.491677,0.683858,445316.354868,0.951936,49.826695,18.765894,2.790895,0.083408,0.027112,196.847098,32.000000,212.530145,762.675175,201.323462,179.952012,32.000000,175.149661,69.472922,66.393149,92.773736,55.257736,19.606856,0.000000,58.736699,-7.500000,37.827156,29.216050,36.734642
49.936077,90.019814,139.322636,2286.150838,98.081879,90.642352,14.791720,14.319846,138.392748,2.329277,87.767796,29.092191,169.339308,139.818182,167.063395,138.960741,80.610806,137.479506,-0.000549,0.030038,32.000000,-235.692775,138.875816,-0.024424,24.432092,0.683094,445341.410281,0.951419,49.790713,18.740943,2.787331,0.083873,0.039275,197.107585,32.000000,212.691619,453.017987,199.982380,179.435036,32.000000,175.413853,69.462063,66.394752,92.775736,55.257736,19.597809,0.000000,58.776383,-7.500000,37.854412,29.583439,36.663549
49.847090,90.037211,139.353268,-2284.042501,98.075697,90.648694,14.417143,14.316421,138.434759,2.329409,87.762624,29.124989,169.313694,139.751954,167.053785,138.976222,80.602276,137.520482,-0.000549,0.030037,32.000000,-235.692758,138.789343,-0.024449,24.384701,0.685470,445333.241559,0.951444,49.818367,18.733417,2.790020,0.088936,0.031789,196.118349,32.000000,213.073773,460.577622,197.787226,179.633967,32.000000,175.712491,69.443083,66.378203,92.747925,55.257736,19.698024,0.000000,58.777130,-7.500000,37.875522,28.834286,36.763769
49.840462,90.028374,139.231126,-2284.042501,98.072399,90.656316,14.656217,14.315137,138.412881,2.329627,87.753527,29.236762,169.269743,139.715597,167.102037,138.949187,80.597958,137.427457,-0.000549,0.030010,32.000000,-235.694206,138.788222,-0.024475,24.353807,0.688364,445440.882100,0.953306,49.927754,18.761602,2.795615,0.100856,0.029357,195.930514,32.000000,213.235941,333.398754,196.643281,180.000070,32.000000,175.060010,69.471774,66.412416,92.733158,55.257736,19.583827,0.000000,58.727078,-7.500000,37.881702,29.312435,36.670226
49.981890,90.028374,139.124919,-2284.042501,98.088853,90.658767,14.509679,14.323271,138.378195,2.329613,87.720427,29.084407,169.304021,139.835473,167.105008,138.946890,80.629907,137.540881,-0.000549,0.029990,32.000000,-235.685088,138.940099,-0.024476,24.388688,0.688789,445477.457906,0.953574,49.925775,18.721290,2.793536,0.136723,0.020132,196.443164,32.000000,213.425905,436.378963,197.763004,180.222407,32.000000,174.934853,69.477566,66.393226,92.720217,55.257736,19.641411,0.000000,58.699915,-7.500000,37.877853,29.019358,36.766117
50.013932,90.026994,139.121376,-2284.042501,98.086150,90.657461,14.451906,14.318990,138.331093,2.329770,87.624920,29.220960,169.300103,139.751423,167.070433,138.921585,80.589081,137.474405,-0.000548,0.029977,32.000000,-235.688222,138.768580,-0.024488,24.505918,0.685166,445371.071215,0.950780,49.779619,18.743754,2.783507,0.093809,0.016487,196.742052,32.000000,212.518885,594.628240,199.702954,180.541859,32.000000,174.581704,69.452858,66.365093,92.712278,55.257736,19.684456,0.000000,58.788282,-7.500000,37.881075,28.903812,36.715934
49.968511,90.045220,139.117178,-2284.042501,98.060265,90.661257,14.619290,14.322415,138.342853,2.329736,87.711808,29.316974,169.331082,139.801502,167.138866,138.879213,80.611323,137.480442,-0.000548,0.029961,32.000000,-235.687420,138.877732,-0.024727,24.490261,0.681387,445417.710775,0.950107,49.745168,18.752694,2.781652,0.090446,0.030752,196.904586,32.000000,212.540184,427.434464,201.292705,179.750109,32.000000,175.108139,69.474906,66.380555,92.739067,55.257736,19.665181,0.000000,58.694828,-7.500000,37.904226,29.238580,36.664576
49.844423,90.041077,139.208842,2286.150838,98.046821,90.662591,14.528748,14.321131,138.337319,2.329740,87.741185,29.240968,169.353764,139.725016,167.073404,138.887870,80.602635,137.398517,-0.000547,0.029942,32.000000,-235.688048,138.820484,-0.024735,24.500332,0.682534,445440.494564,0.951255,49.810276,18.733348,2.784097,0.085938,0.032430,197.022594,32.000000,212.723007,654.757976,199.921724,179.761270,32.000000,175.718358,69.476918,66.362572,92.744642,55.257736,19.708466,0.000000,58.650882,-7.500000,37.911736,29.057497,36.613586
50.023755,90.041077,139.266032,2286.150838,98.053015,90.671444,14.594426,14.321273,138.362468,2.329750,87.734263,29.242086,169.345525,139.686172,167.048324,138.909037,80.622649,137.445346,-0.000548,0.029941,32.000000,-235.685283,138.940059,-0.024762,24.454882,0.682534,445440.494564,0.951255,49.810276,18.733348,2.784097,0.095575,0.024858,196.079705,32.000000,213.161600,757.279516,197.740469,179.533991,32.000000,175.573970,69.466911,66.408786,92.742559,55.257736,19.746234,0.000000,58.652114,-7.500000,37.914545,29.188852,36.717621
49.871098,90.012357,139.249733,2286.150838,98.069395,90.681559,14.611254,14.318990,138.356753,2.330117,87.720872,29.345062,169.295832,139.681442,167.073626,138.936416,80.645108,137.517827,-0.000548,0.029976,32.000000,-235.691828,138.850160,-0.024754,24.379063,0.683494,445440.079441,0.950020,49.749116,18.705183,2.783998,0.092238,0.028514,196.367953,32.000000,213.400655,969.713207,197.843051,180.453916,32.000000,174.785200,69.486299,66.442412,92.749356,55.257736,19.763237,0.000000,58.729873,-7.500000,37.891047,29.222508,36.632882
49.952692,90.024784,139.175290,2286.150838,98.086963,90.687943,14.755667,14.318562,138.357632,2.330288,87.671853,29.256755,169.328618,139.655566,167.112103,138.991075,80.627712,137.392846,-0.000548,0.029993,32.000000,-235.691109,138.879100,-0.024765,24.387481,0.683494,445440.079441,0.950020,49.749116,18.705183,2.783998,0.077577,0.039553,196.657843,32.000000,212.659685,513.366510,199.876163,180.518966,32.000000,174.628794,69.480465,66.391135,92.739067,55.257736,19.765133,0.000000,58.734063,-7.500000,37.906515,29.511335,36.766557
49.807400,90.032240,139.281181,2286.150838,98.092821,90.694293,14.656525,14.316136,138.293427,2.330515,87.732089,29.342208,169.371656,139.609748,167.122739,138.886298,80.583156,137.388462,-0.000548,0.029984,32.000000,-235.695174,138.722000,-0.024809,24.433692,0.687814,445527.744846,0.953066,49.873495,18.747078,2.792034,0.087638,0.021372,197.135382,32.000000,212.727165,-20423.613476,201.090316,179.865589,32.000000,175.540324,69.484807,66.385492,92.784432,55.257736,19.807402,0.000000,58.756587,-7.500000,37.918268,29.313049,36.744987
49.937678,90.053780,139.276107,2286.150838,98.072220,90.695618,14.557786,14.318562,138.279672,2.330506,87.742520,29.326441,169.382725,139.730115,167.033671,138.875523,80.599073,137.456021,-0.000548,0.029989,32.000000,-235.690453,138.987274,-0.024761,24.492044,0.686109,445525.579912,0.951513,49.806177,18.674925,2.786142,0.085009,0.024171,197.008173,32.000000,212.640669,624.974426,199.835187,179.648745,32.000000,175.445287,69.459353,66.405784,92.772246,55.257736,19.771745,0.000000,58.693973,-7.500000,37.923623,29.115573,36.741612
49.940433,90.053780,139.233258,2286.150838,98.065827,90.699462,14.678075,14.318990,138.276178,2.330266,87.780568,29.284310,169.321074,139.760558,167.062305,138.893390,80.609023,137.466570,-0.000547,0.030002,32.000000,-235.689697,138.819975,-0.024753,24.506783,0.684000,445654.411342,0.952124,49.850680,18.733881,2.788998,0.081417,0.024482,196.139608,32.000000,213.296114,987.255528,197.925116,179.370633,32.000000,175.718355,69.439676,66.403955,92.790951,55.257736,19.821536,0.000000,58.676485,-7.500000,37.953424,29.356151,36.820702
49.976060,90.027546,139.173670,2286.150838,98.093346,90.704525,14.481636,14.314852,138.329406,2.330112,87.816483,29.330365,169.322900,139.778768,167.088057,138.848833,80.630739,137.519239,-0.000546,0.030023,32.000000,-235.695967,138.781410,-0.024744,24.468729,0.683362,445655.147750,0.951911,49.847834,18.728993,2.787987,0.085054,0.020553,196.252319,32.000000,213.484950,-99774.873564,196.435518,179.981024,32.000000,175.178434,69.436312,66.388494,92.811560,55.257736,19.827740,0.000000,58.708738,-7.500000,37.934034,28.963271,36.608817
50.013882,90.017604,139.247076,2286.150838,98.103917,90.709593,14.737930,14.317563,138.283413,2.329750,87.744208,29.340061,169.314041,139.741676,167.099358,138.834105,80.640940,137.433311,-0.000545,0.030032,32.000000,-235.694566,138.691937,-0.024740,24.427004,0.683362,445655.147750,0.951911,49.847834,18.728993,2.787987,0.090734,0.032566,196.124299,32.000000,213.435769,-2108.288887,197.925119,180.366874,32.000000,174.772613,69.443054,66.444015,92.800608,55.257736,19.859467,0.000000,58.620651,-7.500000,37.928427,29.475859,36.727012
50.039520,90.038592,139.205636,-2284.042501,98.117085,90.708746,14.442620,14.322843,138.323669,2.329685,87.655161,29.419900,169.327803,139.728034,167.130720,138.920386,80.616913,137.438428,-0.000543,0.030023,32.000000,-235.686172,138.698522,-0.024725,24.334373,0.684575,445572.516526,0.950627,49.735831,18.681118,2.784169,0.093159,0.029266,196.879021,32.000000,212.760497,-99775.507304,199.796209,180.415810,32.000000,174.789542,69.442189,66.418978,92.798732,55.257736,19.822456,0.000000,58.736889,-7.500000,37.931351,28.885240,36.733395
49.952590,90.038592,139.323201,-2284.042501,98.134490,90.712671,14.725948,14.317706,138.370341,2.329558,87.735857,29.433443,169.373501,139.680484,167.176536,138.860814,80.615253,137.470672,-0.000541,0.030007,32.000000,-235.688359,138.631548,-0.024688,24.356849,0.686622,445622.879132,0.950289,49.730370,18.707600,2.781914,0.089088,0.025879,197.187088,32.000000,212.592200,-3344.729288,201.033961,179.904464,32.000000,175.210901,69.428733,66.389221,92.822957,55.257736,19.914719,0.000000,58.645946,-7.500000,37.958094,29.451895,36.740292
49.795180,90.033345,139.280099,-2284.042501,98.126229,90.716577,14.522853,14.315422,138.377864,2.329328,87.676861,29.434733,169.383793,139.744919,167.118463,138.860649,80.621324,137.425130,-0.000541,0.030053,32.000000,-235.690806,138.766155,-0.024682,24.427791,0.686622,445622.879132,0.950289,49.730370,18.707600,2.781914,0.088671,0.030843,196.846960,32.000000,212.824333,-99778.481115,200.007900,179.692910,32.000000,175.502600,69.417360,66.432814,92.852786,55.257736,19.905840,0.000000,58.668329,-7.500000,37.958839,29.045707,36.598106
49.994689,90.016224,139.191177,-2284.042501,98.100029,90.720511,14.532863,14.321416,138.357871,2.329054,87.736446,29.413600,169.373602,139.636072,167.114973,138.776353,80.626504,137.432593,-0.000541,0.030047,32.000000,-235.687435,138.881628,-0.024698,24.476099,0.688082,445760.111267,0.955164,49.977609,18.696808,2.797060,0.083717,0.022893,196.316910,32.000000,213.377607,-67.882139,197.903908,179.421068,32.000000,175.733762,69.391475,66.418921,92.849005,55.257736,19.903937,0.000000,58.617854,-7.500000,37.946842,29.065726,36.904341
49.920151,89.986675,139.107377,-2284.042501,98.091912,90.719162,14.725037,14.323557,138.255085,2.328789,87.722465,29.419639,169.298733,139.658603,167.136333,138.856886,80.652462,137.498234,-0.000541,0.030034,32.000000,-235.683164,138.893558,-0.024695,24.504344,0.683295,445658.700218,0.951130,49.754256,18.695210,2.784119,0.086716,0.027181,196.178884,32.000000,213.396089,901.685828,196.399467,180.051819,32.000000,175.095687,69.375759,66.448988,92.866121,55.257736,19.857705,0.000000,58.703576,-7.500000,37.949536,29.450073,36.726278
49.905898,89.986675,139.064067,-2284.042501,98.088861,90.720346,14.439354,14.317991,138.239877,2.328906,87.654713,29.445262,169.305127,139.672286,167.102006,138.904777,80.588187,137.496586,-0.000541,0.030035,32.000000,-235.692008,138.660549,-0.024706,24.490104,0.683160,445607.423576,0.952570,49.801683,18.700744,2.786598,0.092813,0.030505,196.236011,32.000000,213.487109,737.426028,197.769515,180.281050,32.000000,174.608806,69.367932,66.436134,92.868191,55.257736,19.881755,0.000000,58.656093,-7.500000,37.918695,28.878708,36.728920
49.713030,89.995788,138.926497,2286.150838,98.091344,90.719065,14.643543,14.316279,138.271505,2.329128,87.698083,29.446635,169.353909,139.640232,167.164743,138.766815,80.594931,137.344366,-0.000541,0.030008,32.000000,-235.691753,138.709742,-0.024713,24.402666,0.683571,445730.207728,0.952880,49.816412,18.764230,2.786526,0.087362,0.033440,197.017216,32.000000,212.724531,-1886.235062,199.648198,180.282477,32.000000,174.760097,69.389054,66.450662,92.869589,55.257736,19.862647,0.000000,58.623550,-7.500000,37.926320,29.287085,36.741686
50.023871,90.010977,139.075112,-2284.042501,98.104149,90.715269,14.698253,14.317848,138.307397,2.328980,87.776052,29.543881,169.340920,139.687967,167.143871,138.801143,80.591737,137.366994,-0.000541,0.029993,32.000000,-235.690675,138.743944,-0.024702,24.395323,0.688259,445810.780447,0.956980,50.025152,18.684434,2.794569,0.084243,0.021078,197.040179,32.000000,212.480946,714.575949,201.049720,179.948213,32.000000,175.215176,69.400744,66.391136,92.870480,55.257736,19.892850,0.000000,58.587229,-7.500000,37.941177,29.396507,36.647922
49.905013,90.039420,139.096738,-2284.042501,98.115876,90.707611,14.803250,14.320417,138.315686,2.328811,87.736295,29.539952,169.427866,139.567864,167.119673,138.828973,80.584968,137.374460,-0.000541,0.029959,32.000000,-235.683681,138.692670,-0.024678,24.369490,0.684508,445671.752401,0.950335,49.718897,18.698491,2.780175,0.080001,0.020550,197.029454,32.000000,212.796957,1027.344268,199.997966,179.481936,32.000000,175.514677,69.428670,66.433330,92.885625,55.257736,19.909020,0.000000,58.651561,-7.500000,37.972740,29.606500,36.749683
49.812221,90.030860,139.092237,2286.150838,98.134967,90.707573,14.431432,14.318990,138.254931,2.328266,87.835636,29.512210,169.346998,139.605914,167.101005,138.880188,80.626832,137.331243,-0.000540,0.029940,32.000000,-235.690353,138.820138,-0.024642,24.405525,0.687120,445734.835576,0.952899,49.870072,18.708843,2.787230,0.093807,0.032454,196.302296,32.000000,213.238837,-1084.378616,197.706217,179.356621,32.000000,175.895122,69.420802,66.408349,92.861451,55.257736,19.953613,0.000000,58.644141,-7.500000,37.979287,28.862864,36.752911
49.936280,90.030860,139.054878,2286.150838,98.161180,90.707556,14.638806,14.323557,138.262930,2.328072,87.814199,29.479416,169.354845,139.738372,167.147741,138.789576,80.643580,137.490072,-0.000539,0.029927,32.000000,-235.686606,138.626141,-0.024616,24.453623,0.687466,445694.672992,0.954854,49.957484,18.646233,2.792332,0.085024,0.031733,196.095008,32.000000,213.357515,468.565645,196.472269,179.982169,32.000000,174.941160,69.445736,66.420454,92.865846,55.257736,19.915370,0.000000,58.629104,-7.500000,37.976119,29.277612,36.655406
49.864779,90.041077,139.206692,2286.150838,98.160114,90.703886,14.543825,14.320703,138.254192,2.328041,87.717336,29.495080,169.325548,139.682991,167.149388,138.737339,80.646026,137.413433,-0.000540,0.029921,32.000000,-235.690771,138.648413,-0.024573,24.507020,0.684069,445610.697586,0.952178,49.829205,18.705712,2.784646,0.087944,0.024143,196.424022,32.000000,213.530805,367.351901,197.923460,180.068887,32.000000,174.941891,69.455040,66.432709,92.891694,55.257736,19.936626,0.000000,58.661524,-7.500000,37.992275,29.087650,36.641099
49.914545,90.035002,139.010806,2286.150838,98.167938,90.702505,14.364519,14.318705,138.209864,2.327858,87.593349,29.532392,169.335594,139.718512,167.154601,138.824490,80.574240,137.332264,-0.000540,0.029898,32.000000,-235.686868,138.819037,-0.024558,24.481580,0.684375,445632.532359,0.953601,49.913325,18.666493,2.791684,0.124937,0.025348,196.909489,32.000000,212.639082,1010.826759,199.640047,180.465290,32.000000,174.775123,69.432182,66.411435,92.851609,55.257736,19.924311,0.000000,58.629255,-7.500000,37.992875,28.729038,36.723344
49.794866,90.009320,139.185622,-2284.042501,98.158070,90.701242,14.762960,14.325697,138.249380,2.327345,87.688155,29.640096,169.361428,139.608054,167.166675,138.810785,80.592637,137.446179,-0.000540,0.029892,32.000000,-235.682498,138.792582,-0.024608,24.434006,0.683365,445717.666136,0.952406,49.855802,18.699314,2.784976,0.088044,0.034611,196.955960,32.000000,212.499662,602.356580,201.074056,179.773336,32.000000,175.012443,69.437707,66.427814,92.894399,55.257736,19.954724,0.000000,58.700509,-7.500000,37.998688,29.525920,36.768831
49.903534,90.009320,139.093635,-2284.042501,98.169180,90.699940,14.399043,14.321987,138.278031,2.327257,87.712649,29.617868,169.388412,139.682644,167.127205,138.824513,80.619143,137.395782,-0.000539,0.029886,32.000000,-235.685061,138.814325,-0.024619,24.388583,0.687295,445706.532341,0.954950,49.953908,18.735595,2.795180,0.085256,0.032247,197.116794,32.000000,212.832505,145.873286,199.727348,179.521159,32.000000,175.502530,69.429149,66.427976,92.915286,55.257736,19.973889,0.000000,58.631199,-7.500000,37.975354,28.798086,36.617548
49.977945,90.020090,139.055311,-2284.042501,98.207503,90.693563,14.731407,14.323129,138.307284,2.327251,87.741261,29.677487,169.351326,139.688516,167.136365,138.840323,80.623608,137.482461,-0.000538,0.029883,32.000000,-235.685067,138.796050,-0.024642,24.368625,0.686480,445603.229037,0.952610,49.841499,18.684903,2.787250,0.089472,0.032082,196.179093,32.000000,213.174611,315.209112,197.812475,179.685486,32.000000,175.721587,69.424377,66.431939,92.906356,55.257736,19.938531,0.000000,58.619263,-7.500000,37.988529,29.462814,36.698252
49.953498,90.003797,139.101721,2286.150838,98.221116,90.687212,14.531203,14.315565,138.279944,2.327420,87.636289,29.603161,169.337268,139.793674,167.155159,138.829989,80.616601,137.508852,-0.000539,0.029868,32.000000,-235.691155,138.629407,-0.024634,24.382603,0.685697,445543.793220,0.951075,49.775408,18.722031,2.782334,0.085299,0.020347,196.094337,32.000000,213.383012,628.872986,196.636630,179.809873,32.000000,175.082517,69.450240,66.431225,92.920052,55.257736,19.991166,0.000000,58.592169,-7.500000,37.975178,29.062406,36.601334
49.858626,90.003797,139.185662,2286.150838,98.191712,90.684673,14.352391,14.317991,138.228109,2.327640,87.636404,29.598278,169.358275,139.647817,167.181079,138.888968,80.640482,137.552415,-0.000537,0.029884,32.000000,-235.691680,138.840350,-0.024630,24.453571,0.685826,445516.976834,0.951476,49.784356,18.741699,2.784624,0.086846,0.021937,196.476900,32.000000,213.385610,-2702.567230,197.711616,180.373485,32.000000,175.015125,69.446651,66.422206,92.882994,55.257736,20.030046,0.000000,58.668956,-7.500000,37.975809,28.704782,36.709404
49.849065,89.982257,139.155649,-2284.042501,98.172100,90.687188,14.364187,14.320560,138.303898,2.327984,87.521565,29.646329,169.372977,139.673550,167.179001,138.911420,80.590286,137.448061,-0.000536,0.029907,32.000000,-235.688619,138.768682,-0.024823,24.505026,0.685826,445516.976834,0.951476,49.784356,18.741699,2.784624,0.085422,0.027110,196.716229,32.000000,212.670714,794.792455,199.745982,180.590447,32.000000,174.498129,69.443097,66.403221,92.902182,55.257736,20.073252,0.000000,58.647587,-7.500000,37.953770,28.728374,36.587834
49.871295,89.982257,139.068910,-2284.042501,98.176320,90.687134,14.681627,14.316564,138.245641,2.327667,87.663737,29.649968,169.427152,139.657157,167.181744,138.796925,80.557602,137.484875,-0.000537,0.029939,32.000000,-235.692287,138.620127,-0.024826,24.504974,0.685659,445508.031315,0.953428,49.882407,18.738711,2.791606,0.101020,0.027804,197.037161,32.000000,212.717844,-8626.277182,201.277441,179.705745,32.000000,175.295674,69.460261,66.392110,92.925712,55.257736,20.026201,0.000000,58.628845,-7.500000,37.949486,29.363255,36.692823
49.791142,90.002692,138.926716,-2284.042501,98.151252,90.684750,14.632317,14.321416,138.207182,2.327699,87.666500,29.669764,169.422318,139.718287,167.148495,138.818890,80.592777,137.410719,-0.000537,0.029962,32.000000,-235.689074,138.691058,-0.024823,24.424303,0.684199,445584.414604,0.953488,49.870757,18.738849,2.791540,0.083824,0.036720,197.164619,32.000000,212.802140,987.118321,199.732509,179.599154,32.000000,175.606765,69.436193,66.426712,92.930499,55.257736,20.057544,0.000000,58.648087,-7.500000,37.968600,29.264635,36.665237
49.704320,90.001311,139.038397,2286.150838,98.151996,90.687540,14.384416,14.320845,138.294867,2.327552,87.795249,29.576604,169.392366,139.595535,167.153220,138.876339,80.605491,137.432838,-0.000537,0.029949,32.000000,-235.684236,138.875673,-0.024820,24.376020,0.686228,445618.741713,0.954722,49.951135,18.718439,2.790189,0.085035,0.021311,196.116475,32.000000,213.173393,580.631304,197.917610,179.518825,32.000000,175.743672,69.447671,66.444065,92.944248,55.257736,20.025639,0.000000,58.728031,-7.500000,37.967633,28.768833,36.713806
49.816567,90.028927,139.118993,2286.150838,98.168286,90.686294,14.751970,14.315993,138.258799,2.327397,87.809187,29.708199,169.331360,139.635053,167.172407,138.828461,80.618824,137.366281,-0.000537,0.029982,32.000000,-235.695645,138.671604,-0.024836,24.352653,0.689460,445648.887365,0.956649,50.039704,18.716339,2.797310,0.089620,0.020737,196.262469,32.000000,213.479629,977.566940,196.619851,180.041971,32.000000,175.136589,69.439923,66.412120,92.928305,55.257736,20.082268,0.000000,58.662461,-7.500000,37.967851,29.503939,36.605369
49.995153,90.028927,139.098898,2286.150838,98.190655,90.682482,14.549618,14.322700,138.290512,2.327556,87.691970,29.700125,169.356720,139.707174,167.167561,138.812188,80.606344,137.403515,-0.000537,0.030002,32.000000,-235.682053,138.646658,-0.024830,24.384570,0.688856,445600.111291,0.954410,49.951052,18.671062,2.792625,0.088146,0.025289,196.306292,32.000000,213.364175,693.171954,197.791542,180.328525,32.000000,174.950282,69.431632,66.390464,92.913169,55.257736,20.068097,0.000000,58.560952,-7.500000,37.999410,29.099235,36.753791
50.066965,90.043287,139.107981,2286.150838,98.180472,90.678570,14.622734,14.321702,138.390354,2.327916,87.649914,29.847106,169.356720,139.646634,167.188489,138.819338,80.594378,137.453610,-0.000537,0.030031,32.000000,-235.686822,138.673233,-0.024817,24.496713,0.688856,445600.111291,0.954410,49.951052,18.671062,2.792625,0.099154,0.027925,196.691512,32.000000,212.613764,445.912629,199.879366,180.372817,32.000000,174.816790,69.422912,66.385880,92.923996,55.257736,20.090991,0.000000,58.691405,-7.500000,38.019717,29.245467,36.723857
49.952739,90.046324,139.149796,2286.150838,98.160116,90.674748,14.755491,14.319133,138.320449,2.327901,87.663142,29.834304,169.399031,139.652385,167.146075,138.810739,80.550033,137.491851,-0.000535,0.030019,32.000000,-235.686932,138.786670,-0.024781,24.501801,0.680965,445506.486899,0.949346,49.706765,18.737419,2.778438,0.089945,0.028729,197.113281,32.000000,212.771110,347.041530,201.192266,179.721867,32.000000,175.165052,69.418556,66.387759,92.943703,55.257736,20.111212,0.000000,58.569204,-7.500000,38.030018,29.510982,36.665310
49.814736,90.015671,139.124210,2286.150838,98.143326,90.674530,14.490511,14.321702,138.365021,2.327934,87.623309,29.709359,169.389390,139.794264,167.144630,138.816405,80.598508,137.473852,-0.000536,0.030000,32.000000,-235.687478,138.861355,-0.024786,24.470749,0.682714,445620.505204,0.951492,49.827668,18.800112,2.785629,0.091887,0.020955,196.827452,32.000000,212.761502,340.379678,200.024067,179.661758,32.000000,175.728157,69.384978,66.390732,92.951099,55.257736,20.152529,0.000000,58.608928,-7.500000,38.037712,28.981021,36.884532
49.820484,90.015671,139.279611,2286.150838,98.167094,90.671783,14.670754,14.314566,138.318661,2.327941,87.724993,29.753717,169.361636,139.731013,167.129884,138.792320,80.623890,137.460024,-0.000536,0.029983,32.000000,-235.693957,138.836109,-0.024795,24.413130,0.685477,445563.855721,0.954134,49.939692,18.743002,2.792832,0.090457,0.020384,196.238971,32.000000,213.305459,293.353054,197.922247,179.501388,32.000000,175.683556,69.407626,66.411794,92.973300,55.257736,20.183892,0.000000,58.639959,-7.500000,38.010616,29.341508,36.744987
49.893441,89.978943,139.018240,-2284.042501,98.182547,90.665384,14.621670,14.315565,138.360355,2.328015,87.659625,29.631588,169.335896,139.747182,167.187792,138.855087,80.625951,137.498731,-0.000535,0.029962,32.000000,-235.694597,138.756345,-0.024794,24.344733,0.687749,445503.579170,0.954145,49.933743,18.710985,2.795629,0.107016,0.028491,196.226256,32.000000,213.522539,660.418771,196.468591,180.077712,32.000000,175.247387,69.405529,66.400938,92.967656,55.257736,20.132623,0.000000,58.626096,-7.500000,37.973568,29.243340,36.749096
49.828728,89.984742,139.116016,2286.150838,98.200540,90.658969,14.483019,14.313139,138.363650,2.328125,87.537615,29.740594,169.348753,139.682768,167.179754,138.749985,80.640174,137.466595,-0.000535,0.029942,32.000000,-235.692926,138.617681,-0.024818,24.358606,0.687181,445391.898777,0.952517,49.821555,18.727493,2.786303,0.091556,0.036347,196.215973,32.000000,213.356593,417.227640,198.074266,180.429918,32.000000,174.914987,69.404072,66.379474,92.953804,55.257736,20.147643,0.000000,58.631701,-7.500000,37.976011,28.966038,36.589448
49.738389,89.977562,138.976332,-2284.042501,98.191179,90.656420,14.708355,14.320132,138.240710,2.328189,87.603275,29.795668,169.365767,139.651916,167.209518,138.802612,80.612589,137.397681,-0.000535,0.029940,32.000000,-235.691670,138.605421,-0.024844,24.406967,0.688206,445372.437883,0.953673,49.894282,18.697855,2.791884,0.088248,0.027919,196.840666,32.000000,212.786295,769.862868,199.906015,180.381502,32.000000,174.552887,69.418872,66.386410,92.968620,55.257736,20.113491,0.000000,58.595385,-7.500000,37.973477,29.416710,36.696858
49.925159,89.977562,138.999381,-2284.042501,98.157531,90.656461,14.482141,14.316992,138.192625,2.328461,87.677972,29.910946,169.382150,139.611420,167.179602,138.802080,80.578611,137.423435,-0.000535,0.029942,32.000000,-235.693498,138.644866,-0.024877,24.458711,0.688206,445372.437883,0.953673,49.894282,18.697855,2.791884,0.095580,0.021129,197.061601,32.000000,212.648586,1025.393628,201.193363,179.986905,32.000000,175.531683,69.419267,66.397223,92.988851,55.257736,20.120896,0.000000,58.570279,-7.500000,37.962794,28.964281,36.608157
49.948456,90.014843,138.971083,2286.150838,98.132393,90.658721,14.542297,14.316850,138.214219,2.328628,87.682827,29.791899,169.379439,139.606057,167.093542,138.816768,80.602387,137.359792,-0.000536,0.029923,32.000000,-235.693805,138.620902,-0.024878,24.475155,0.687491,445439.883309,0.955588,49.980645,18.692369,2.794146,0.086691,0.019012,196.309689,32.000000,213.376967,624.550189,197.855701,179.411176,32.000000,175.744957,69.417493,66.394610,92.989671,55.257736,20.117630,0.000000,58.552763,-7.500000,38.000136,29.084594,36.644254
49.730382,90.014843,139.104174,2286.150838,98.129063,90.658442,14.481821,14.320845,138.191411,2.328764,87.733533,29.725234,169.315898,139.661275,167.175592,138.774641,80.608387,137.340281,-0.000537,0.029929,32.000000,-235.688989,138.795562,-0.024858,24.451787,0.683343,445412.268429,0.951744,49.787397,18.738707,2.784155,0.088938,0.031087,196.221941,32.000000,213.499332,715.561232,196.450483,180.136824,32.000000,175.115466,69.431836,66.416088,93.007707,55.257736,20.120743,0.000000,58.638815,-7.500000,38.002601,28.963643,36.705369
49.712471,89.983914,139.019689,-2284.042501,98.119811,90.656261,14.780284,14.320703,138.157927,2.328878,87.707540,29.839285,169.323853,139.514807,167.178708,138.694802,80.632803,137.304552,-0.000538,0.029911,32.000000,-235.688640,138.616108,-0.024862,24.425378,0.682437,445415.076200,0.951198,49.797072,18.690272,2.782168,0.094717,0.031795,196.183980,32.000000,213.445708,287.978359,198.141731,180.347231,32.000000,174.755091,69.443187,66.404144,92.992189,55.257736,20.144370,0.000000,58.689412,-7.500000,37.973388,29.560569,36.642786
49.887582,90.018709,139.092764,2286.150838,98.136589,90.652136,14.464909,14.320132,138.054881,2.328774,87.624049,29.820684,169.359525,139.590580,167.176352,138.728782,80.598850,137.304307,-0.000539,0.029929,32.000000,-235.689375,138.618800,-0.024826,24.340405,0.687593,445422.897018,0.955945,50.013858,18.627446,2.796475,0.092295,0.024678,196.928405,32.000000,212.818293,373.661962,199.838002,180.463150,32.000000,175.002163,69.425621,66.374430,92.970425,55.257736,20.088127,0.000000,58.596746,-7.500000,37.970717,28.929819,36.770079
49.795554,90.018709,138.967948,2286.150838,98.129897,90.650915,14.697288,14.320845,138.130286,2.328879,87.642264,29.728483,169.450133,139.488034,167.188716,138.692011,80.591119,137.253274,-0.000538,0.029939,32.000000,-235.687350,138.641703,-0.024861,24.334478,0.687731,445420.537907,0.952691,49.867378,18.661282,2.788124,0.083163,0.018086,196.879764,32.000000,212.691098,295.962409,201.248613,180.062433,32.000000,175.249092,69.453476,66.380716,92.999164,55.257736,20.134474,0.000000,58.638992,-7.500000,38.007535,29.394576,36.678590
49.706333,90.028650,139.121408,-2284.042501,98.144403,90.650897,14.410344,14.316564,138.112766,2.329091,87.718472,29.809157,169.412739,139.515889,167.134032,138.714458,80.548433,137.206223,-0.000537,0.029949,32.000000,-235.692779,138.531042,-0.024813,24.336603,0.688659,445469.981568,0.954369,49.962584,18.644503,2.790770,0.094608,0.023225,196.967993,32.000000,212.938304,214.595292,200.010127,179.482144,32.000000,175.560844,69.429674,66.394750,93.010002,55.257736,20.116036,0.000000,58.687798,-7.500000,38.021375,28.820688,36.730607
49.922627,90.003521,138.918670,-2284.042501,98.144952,90.645847,14.562980,14.320132,138.031019,2.328866,87.792976,29.822958,169.381011,139.516031,167.119785,138.581287,80.603593,137.228237,-0.000537,0.029962,32.000000,-235.689211,138.539505,-0.024487,24.345415,0.690728,445595.456164,0.956405,50.064957,18.664585,2.798867,0.092201,0.028204,196.346750,32.000000,213.373768,521.736204,197.881138,179.586221,32.000000,176.005822,69.456199,66.424704,92.990456,55.257736,20.129761,0.000000,58.563742,-7.500000,38.000395,29.125961,36.580791
49.777348,90.001311,138.863152,-2284.042501,98.165067,90.643302,14.771906,14.313425,138.056183,2.328756,87.668452,29.883500,169.357692,139.506224,167.162181,138.600330,80.629995,137.243567,-0.000538,0.029968,32.000000,-235.695427,138.640156,-0.024501,24.413760,0.686130,445346.485095,0.951725,49.815970,18.620000,2.782679,0.087925,0.020690,196.126949,32.000000,213.511806,320.752459,196.664505,180.029374,32.000000,175.055338,69.469253,66.429888,93.009622,55.257736,20.146945,0.000000,58.699005,-7.500000,38.000980,29.543812,36.604855
49.834428,90.001311,138.885551,-2284.042501,98.159216,90.643275,14.406705,14.317135,138.056951,2.329071,87.612819,29.849362,169.404317,139.452188,167.210796,138.553354,80.625964,137.267030,-0.000538,0.029985,32.000000,-235.695486,138.546950,-0.024518,24.438989,0.686098,445353.654893,0.954530,49.964038,18.600964,2.789686,0.086575,0.036606,196.497461,32.000000,213.611328,319.180445,198.045395,180.186204,32.000000,174.985987,69.461814,66.446591,92.970093,55.257736,20.119439,0.000000,58.613619,-7.500000,37.999057,28.813411,36.738384
49.627678,89.976458,138.881847,2286.150838,98.158804,90.639484,14.739608,14.324128,138.054464,2.329523,87.494427,29.776111,169.394506,139.479735,167.209180,138.517320,80.608630,137.166447,-0.000538,0.030016,32.000000,-235.682265,138.492595,-0.024516,24.446254,0.684646,445334.303008,0.953592,49.904955,18.616265,2.786940,0.086852,0.030638,196.892024,32.000000,212.763029,656.215406,199.825225,180.557123,32.000000,174.810707,69.454622,66.426455,92.979262,55.257736,20.150938,0.000000,58.622799,-7.500000,37.972444,29.479215,36.730167
49.727495,89.965964,138.852564,2286.150838,98.132252,90.633126,14.593960,14.320417,138.048629,2.330059,87.597682,29.801152,169.427244,139.480918,167.233034,138.562504,80.592160,137.202404,-0.000539,0.029997,32.000000,-235.689745,138.410079,-0.024538,24.438832,0.687464,445410.440114,0.957764,50.094355,18.585275,2.798476,0.091269,0.022249,196.973341,32.000000,212.620274,777.626471,201.092731,179.723349,32.000000,175.223636,69.465347,66.395131,92.990495,55.257736,20.106358,0.000000,58.680722,-7.500000,37.957786,29.187921,36.649683
49.784900,89.961269,138.934260,-2284.042501,98.108186,90.626932,14.360211,14.320845,138.052163,2.330212,87.653776,29.801742,169.463822,139.446437,167.151241,138.625353,80.581498,137.140148,-0.000539,0.030012,32.000000,-235.689481,138.454071,-0.024504,24.399545,0.685966,445349.216073,0.955419,49.980336,18.619022,2.792269,0.077222,0.017695,197.149170,32.000000,212.926457,594.726730,200.001042,179.639774,32.000000,175.645686,69.433431,66.406855,92.982810,55.257736,20.058731,0.000000,58.694876,-7.500000,37.952133,28.720422,36.706543
49.742888,89.961269,138.692314,-2284.042501,98.098603,90.625873,14.788053,14.321844,138.016225,2.330145,87.721610,29.804041,169.453588,139.403392,167.131263,138.546492,80.647497,137.128414,-0.000538,0.030022,32.000000,-235.687663,138.391764,-0.024520,24.330807,0.686541,445304.248617,0.954193,49.916177,18.599767,2.790691,0.097221,0.027552,196.235923,32.000000,213.288018,545.004791,197.829056,179.413615,32.000000,175.815214,69.445698,66.450835,93.001023,55.257736,20.043342,0.000000,58.673447,-7.500000,37.941152,29.576106,36.757606
49.858608,89.981152,138.896660,2286.150838,98.117479,90.620969,14.415920,14.316564,137.932004,2.330135,87.680210,29.817278,169.358771,139.350316,167.135608,138.509431,80.632918,137.082650,-0.000539,0.030041,32.000000,-235.689828,138.409163,-0.024506,24.295323,0.686541,445304.248617,0.954193,49.916177,18.599767,2.790691,0.092319,0.034912,196.120453,32.000000,213.542983,623.290340,196.405742,179.865160,32.000000,175.113953,69.428104,66.438595,93.010484,55.257736,20.064114,0.000000,58.770172,-7.500000,37.956184,28.831840,36.510432
