OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, December 2, 2020
4:31:52 PM
17 not great
1
Test Comments:
17 not great
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
39.126210,62.534166,122.794740,134.663808,105.144918,101.395895,54.652451,14.315708,121.892380,4.957843,63.253747,39.640808,132.079138,122.202121,130.746721,121.304731,104.786141,120.204008,-0.059965,-1.767929,32.025740,-235.736684,118.677190,4.707290,24.951548,10.035517,15.365848,792.094309,17.306189,380842.429308,0.945811,19.065414,4.586222,3.122569,0.073732,0.051469,104.388901,84.990390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.686816,70.388037,97.316118,100.000000,14.965274,24.620253,73.011243,74.263579,20.886076,32.878054,33.287216,0.208051,25.631042,83.059284,54.672052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.166148,62.642241,122.738269,134.730157,105.034872,101.371477,54.677192,14.323557,121.904478,4.956500,63.275415,39.683256,132.084205,122.180688,130.744042,121.332137,104.798564,120.169741,-0.059997,-1.767988,32.025740,-235.726711,118.260826,4.706039,24.931030,10.020462,21.822478,1124.418149,17.392911,380885.924222,0.949938,19.347510,4.539880,3.138613,0.074825,0.053240,104.374208,84.966401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.715081,70.399688,97.343523,100.000000,14.977135,24.620253,73.011243,74.260896,20.886076,32.878054,33.288865,0.208359,25.625380,84.041673,54.677500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.122069,62.714201,122.713488,134.786191,104.848815,101.353879,54.611605,14.323985,121.841002,4.953991,63.366373,39.655907,132.110946,122.192567,130.740976,121.233800,104.777433,120.141439,-0.060086,-1.768103,32.025740,-235.726773,118.669314,4.703842,24.937971,10.047056,1.307168,67.433624,17.396473,380910.033662,0.951730,19.517597,4.437651,3.138427,0.075282,0.051640,104.361439,84.968434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.727157,70.396409,97.376082,100.000000,15.000657,24.620253,73.011243,74.258262,20.886076,32.878054,33.288865,0.206738,25.600102,83.616469,54.686027,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.281763,62.767137,122.802936,134.831910,104.796600,101.348530,54.694206,14.322986,121.761880,4.952592,63.248382,39.707376,132.135864,122.134804,130.767104,121.332870,104.790560,120.099956,-0.060146,-1.768151,32.025740,-235.728425,118.604357,4.702034,24.912044,10.053962,21.693859,1117.443272,17.372774,380910.022847,0.950273,19.573206,4.405992,3.133785,0.074542,0.051960,104.386941,84.989202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.728146,70.386614,97.394146,100.000000,14.995626,24.620253,73.011243,74.221187,20.886076,32.878054,33.288865,0.210727,25.629347,83.378851,54.679300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.060387,62.767137,122.685742,134.831910,104.757780,101.339073,54.657928,14.328694,121.794228,4.950863,63.097604,39.834100,132.150824,122.104197,130.789847,121.230686,104.801345,120.163451,-0.060367,-1.768199,32.025740,-235.726148,118.745487,4.699989,24.924358,10.077077,41.918162,2160.623352,17.389627,381008.749885,0.952581,19.703074,4.411233,3.136682,0.074637,0.051623,104.414086,84.985147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.720946,70.374443,97.405826,100.000000,15.008461,24.620253,73.011243,74.122382,20.886076,32.878054,33.288865,0.208891,25.615716,84.114252,54.676546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.160376,62.733776,122.708009,134.849752,104.690570,101.327691,54.649375,14.318277,121.858665,4.949231,62.929181,39.679925,132.139791,122.107030,130.788099,121.159641,104.819545,120.103898,-0.060500,-1.768266,32.025740,-235.728887,118.238088,4.698498,24.936258,10.091429,34.343364,1770.466155,17.331382,380922.040689,0.947025,19.546450,4.374810,3.126207,0.074460,0.051147,104.376057,85.006617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.715339,70.367596,97.420161,100.000000,15.013727,24.620253,73.011243,74.213674,20.886076,32.878054,33.288865,0.206348,25.614833,82.245787,54.672740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.378663,62.637279,122.760827,134.826056,104.650993,101.316263,54.617509,14.319561,121.747178,4.947337,62.871321,39.667078,132.153569,122.130234,130.804617,121.252519,104.813872,120.120364,-0.060647,-1.768299,32.025740,-235.727113,119.456373,4.696901,24.929389,10.088364,24.041043,1240.084864,17.413498,381021.946787,0.953389,19.837130,4.399680,3.140925,0.074007,0.052031,104.404284,85.027317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.716834,70.366186,97.433334,100.000000,15.015858,24.620253,73.011243,74.142168,20.886076,32.878054,33.288865,0.209246,25.649325,83.361736,54.670724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.570308,62.573040,122.710107,134.782009,104.645668,101.304836,54.625003,14.325555,121.764612,4.945002,62.772105,39.758189,132.161760,122.184813,130.824454,121.240259,104.820757,120.198510,-0.060736,-1.768280,32.025740,-235.721446,119.258745,4.694854,24.924683,10.075346,-0.360444,-18.589862,17.368212,380830.574364,0.950714,19.672321,4.348039,3.133474,0.075633,0.052337,104.358922,85.033952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.712336,70.369987,97.441886,100.000000,15.042855,24.620253,73.011243,74.009675,20.886076,32.878054,33.288865,0.206956,25.615085,84.169680,54.675809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.221749,62.573040,122.718793,134.782009,104.668933,101.291122,54.629732,14.329978,121.837026,4.942678,62.430638,39.791201,132.142642,122.157010,130.821198,121.277279,104.826180,120.113152,-0.060805,-1.768313,32.025740,-235.722576,118.654586,4.692556,24.909267,10.055873,26.015994,1341.656514,17.271661,380518.053791,0.945219,19.289753,4.362959,3.117445,0.074676,0.051966,104.364348,85.027267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.712586,70.371895,97.450168,100.000000,15.033083,24.620253,73.011243,73.891060,20.886076,32.878054,33.288865,0.206174,25.590419,82.542177,54.670419,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.143429,62.475442,122.829349,134.756640,104.743331,101.281961,54.640178,14.318419,121.852761,4.940961,62.378633,39.901308,132.174700,122.092286,130.837419,121.265231,104.828146,120.155462,-0.060658,-1.768369,32.025740,-235.729235,118.637317,4.690549,24.927514,10.046533,13.792640,711.156671,17.176345,380244.668800,0.939868,18.975359,4.399948,3.101065,0.074439,0.052978,104.365119,85.043956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.724970,70.407081,97.494761,100.000000,15.061256,24.620253,73.011243,74.038205,20.886076,32.878054,33.288865,0.204885,25.629401,82.995239,54.673832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.444954,62.316091,122.712381,134.689177,104.809024,101.276531,54.634583,14.323271,121.843230,4.940140,62.525663,39.697428,132.169853,122.153248,130.865518,121.272038,104.852706,120.210592,-0.060537,-1.768455,32.025740,-235.726670,118.314383,4.689801,24.968316,10.059335,54.671199,2819.168014,17.328699,380425.059923,0.948722,19.431031,4.346601,3.128845,0.073552,0.051873,104.344224,85.022598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.703583,70.400228,97.504655,100.000000,15.069745,24.620253,73.011243,74.048377,20.886076,32.878054,33.288865,0.208359,25.620981,84.048702,54.682103,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.176886,62.319950,122.812816,134.652936,104.789541,101.278729,54.748054,14.311427,121.787421,4.938686,62.759581,39.671289,132.169874,122.077769,130.901983,121.295886,104.843424,120.161529,-0.060642,-1.768514,32.025740,-235.739658,118.713698,4.688897,24.937989,10.033894,38.762502,1994.679397,17.370799,380313.523888,0.950283,19.436247,4.368393,3.137930,0.074720,0.052359,104.385593,85.019627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.731831,70.436747,97.520618,100.000000,15.073482,24.620253,73.011243,73.983779,20.886076,32.878054,33.288865,0.207261,25.614977,84.783013,54.677845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.252328,62.401280,122.809351,134.702837,104.687930,101.271847,54.743383,14.320845,121.846525,4.937624,62.711292,39.707509,132.192574,122.175850,130.896421,121.310194,104.882016,120.186782,-0.060797,-1.768529,32.025740,-235.727299,119.074561,4.687862,24.943182,10.026880,44.386549,2284.282114,17.214871,379825.976000,0.942080,18.881929,4.374782,3.110978,0.075060,0.052337,104.398287,85.041164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.751197,70.439922,97.503263,100.000000,15.071424,24.620253,73.011243,73.978528,20.886076,32.878054,33.288865,0.207480,25.628157,82.621012,54.678592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.218904,62.401280,122.830998,134.702837,104.559122,101.264984,54.650448,14.325412,121.807617,4.937165,62.391975,39.769741,132.163718,122.177472,130.870228,121.264726,104.869634,120.252563,-0.060970,-1.768558,32.025740,-235.723712,118.700436,4.686785,24.935375,10.005154,16.884600,870.416369,17.346157,380043.807525,0.947137,19.236816,4.356522,3.134828,0.074425,0.052329,104.423389,85.035837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.733115,70.413975,97.450578,100.000000,15.098587,24.620253,73.011243,73.920276,20.886076,32.878054,33.288865,0.207699,25.619106,83.692244,54.682339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.119189,62.340351,122.856678,134.745489,104.429559,101.251249,54.619275,14.318277,121.864059,4.935910,62.480677,39.664819,132.206674,122.149562,130.862086,121.280082,104.876541,120.093288,-0.061059,-1.769685,32.025740,-235.735258,118.538952,4.685818,24.968821,10.028593,10.418042,537.365979,17.314791,380001.206937,0.945370,19.219170,4.332107,3.128715,0.074418,0.051920,104.357706,85.064510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.749303,70.426003,97.430611,100.000000,15.098581,24.620253,73.011243,73.915177,20.886076,32.878054,33.288865,0.208536,25.634414,83.452839,54.671570,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.160021,62.291830,122.786635,134.707576,104.300645,101.231889,54.639090,14.323699,121.840717,4.934212,62.445723,39.725795,132.182977,122.212403,130.868586,121.304736,104.870934,120.216407,-0.061222,-1.771376,32.025740,-235.729672,118.998446,4.684203,24.966027,10.058614,17.963273,926.215387,17.331182,380022.942535,0.947788,19.263002,4.381407,3.131933,0.073857,0.051937,104.318587,85.046544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.760412,70.405998,97.414102,100.000000,15.125154,24.620253,73.011243,73.946590,20.886076,32.878054,33.288865,0.206088,25.670961,83.443687,54.674235,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.998142,62.286040,122.798095,134.705346,104.236777,101.209060,54.722277,14.323129,121.801575,4.931328,62.515528,39.649366,132.197613,122.157849,130.895267,121.287379,104.859331,120.175189,-0.061127,-1.773168,32.025740,-235.730570,118.100665,4.681705,24.938097,10.063843,13.531117,696.625677,17.373250,379945.476873,0.950678,19.333011,4.285084,3.140573,0.074053,0.051290,104.290620,85.057100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.733358,70.426245,97.401998,100.000000,15.131000,24.620253,73.011243,73.907799,20.886076,32.878054,33.288865,0.204928,25.615446,83.310444,54.671432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.199781,62.286040,122.669387,134.705346,104.171396,101.189201,54.666297,14.322272,121.909404,4.929278,62.663822,39.703414,132.202644,122.199361,130.909224,121.334764,104.824539,120.190984,-0.061083,-1.773150,32.025740,-235.731589,119.219241,4.679540,24.963502,10.086020,50.408708,2597.860971,17.340927,379792.408782,0.948963,19.230842,4.359818,3.135510,0.073931,0.051788,104.313243,85.068806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.764073,70.425416,97.408315,100.000000,15.136550,24.620253,73.011243,73.971675,20.886076,32.878054,33.288865,0.207524,25.668689,84.143290,54.681523,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.220225,62.329324,122.710261,134.715660,104.158031,101.163657,54.675834,14.323414,121.823270,4.926575,62.820936,39.750363,132.213171,122.126072,130.908139,121.297769,104.794644,120.199961,-0.061253,-1.774163,32.025740,-235.727997,118.460552,4.677302,24.967451,10.087426,18.982120,978.091036,17.409999,379833.207064,0.951557,19.437991,4.348283,3.148819,0.074399,0.051905,104.288112,85.058206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.760421,70.399786,97.401883,100.000000,15.147812,24.620253,73.011243,74.007160,20.886076,32.878054,33.288865,0.206999,25.702064,84.956632,54.760191,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.030139,62.436844,122.786325,134.770021,104.138508,101.148012,54.766430,14.325126,121.750128,4.924493,62.976444,39.635932,132.210912,122.042884,130.926424,121.278946,104.834189,120.124787,-0.061017,-1.774173,32.025740,-235.727428,118.965447,4.675520,24.956308,10.094332,54.404845,2798.679312,17.301283,379682.695403,0.947035,19.172855,4.391942,3.129339,0.075202,0.052661,104.277424,85.093760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.770036,70.418932,97.382669,100.000000,15.158762,24.620253,73.011243,73.823438,20.886076,32.878054,33.288865,0.209157,25.611786,83.370137,54.676527,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.052762,62.539128,122.620223,134.831353,104.133026,101.141845,54.682186,14.317135,121.777603,4.922779,63.030922,39.607474,132.244601,122.098036,130.941177,121.295727,104.832638,120.097043,-0.061033,-1.774167,32.025740,-235.735256,118.406142,4.674038,24.949907,10.076320,13.366081,688.633630,17.294939,379685.074373,0.946197,19.189313,4.426877,3.128750,0.073989,0.051650,104.237973,85.129273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.772549,70.445912,97.406030,100.000000,15.166421,24.620253,73.011243,73.903757,20.886076,32.878054,33.289539,0.209157,25.630483,83.550684,54.675307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.948893,62.597302,122.785445,134.872334,104.175329,101.136197,54.618973,14.328837,121.819214,4.921922,63.030250,39.616414,132.245755,122.161594,130.901239,121.227732,104.796119,120.151841,-0.060962,-1.774203,32.025740,-235.721431,118.665845,4.672801,24.964187,10.066619,25.092481,1294.285472,17.390992,379827.364734,0.949727,19.546652,4.345126,3.145936,0.074367,0.052630,104.206210,85.132283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.766316,70.414801,97.404175,100.000000,15.163634,24.620253,73.011243,73.877507,20.886076,32.878054,33.294797,0.208227,25.655816,83.147848,54.680028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.271389,62.597302,122.708148,134.872334,104.208351,101.122526,54.734450,14.319989,121.727013,4.921358,63.093637,39.656135,132.265624,122.082241,130.945956,121.265985,104.795944,120.126832,-0.061106,-1.774185,32.025740,-235.735016,118.327253,4.672280,24.967739,10.055765,0.158284,8.147167,17.364219,379925.608752,0.950776,19.619155,4.331096,3.139860,0.074349,0.053080,104.229972,85.128435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.773100,70.416602,97.408822,100.000000,15.182449,24.620253,73.011243,73.912140,20.886076,32.878054,33.299044,0.207218,25.669411,83.019845,54.674265,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.353376,62.650237,122.695901,134.904951,104.156466,101.113027,54.648402,14.327838,121.668016,4.920568,63.155302,39.757710,132.265146,122.039706,130.950904,121.207176,104.757847,120.122764,-0.061245,-1.774174,32.025740,-235.723083,118.644940,4.671664,24.975330,10.043811,24.843866,1280.771648,17.432497,380123.250836,0.954711,19.814171,4.398387,3.152476,0.074238,0.052209,104.186657,85.146546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.790019,70.434338,97.413818,100.000000,15.181847,24.620253,73.011243,73.733439,20.886076,32.878054,33.303320,0.207875,25.662992,83.718687,54.682988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.944645,62.707860,122.758085,134.947884,104.111027,101.103877,54.634103,14.322130,121.758409,4.918285,63.180757,39.679393,132.292354,121.999808,130.966532,121.179140,104.783468,120.087999,-0.061426,-1.774200,32.025740,-235.732385,118.768617,4.669884,24.945959,10.011627,25.302323,1304.747788,17.277577,379845.998780,0.944092,19.390208,4.384519,3.124619,0.073653,0.051966,104.217087,85.158073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.817956,70.439859,97.438450,100.000000,15.190099,24.620253,73.011243,73.676411,20.886076,32.878054,33.306330,0.208051,25.640147,83.378931,54.681690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.136889,62.726884,122.757565,134.974090,104.024921,101.090133,54.681138,14.335116,121.771722,4.917725,63.137012,39.741760,132.290503,122.108656,130.964678,121.211683,104.763817,120.105067,-0.061471,-1.774192,32.025740,-235.715479,118.301264,4.669260,24.941794,10.008778,52.557398,2707.860598,17.240791,379893.657574,0.943477,19.335788,4.420332,3.117799,0.074552,0.050851,104.232527,85.156320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.840043,70.417554,97.439536,100.000000,15.187070,24.620253,73.011243,73.862320,20.886076,32.878054,33.311164,0.209336,25.629329,82.938333,54.682054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.212892,62.696280,122.684645,134.982453,103.930196,101.075639,54.618322,14.322843,121.871567,4.917092,62.898954,39.657202,132.324464,122.170323,131.012269,121.346906,104.749493,120.100793,-0.061379,-1.774207,32.025740,-235.729548,118.662625,4.668707,24.972355,9.999366,41.321549,2131.416054,17.430768,380173.258253,0.954516,19.930331,4.375186,3.152117,0.073997,0.051116,104.265665,85.211380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.913401,70.435290,97.464486,100.000000,15.194612,24.620253,73.011243,73.754867,20.886076,32.878054,33.316135,0.208713,25.645430,83.781311,54.764764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.027861,62.696280,122.745288,134.982453,103.826121,101.056942,54.686382,14.321987,121.809422,4.916693,63.030555,39.587473,132.355243,122.159979,131.007829,121.260160,104.733827,120.142706,-0.061421,-1.774185,32.025740,-235.728117,118.826396,4.668357,24.948663,10.021093,41.784850,2152.631305,17.343823,380048.395111,0.948534,19.696282,4.404422,3.136620,0.073778,0.052434,104.271131,85.197806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.864243,70.399435,97.482052,100.000000,15.217990,24.620253,73.011243,73.676864,20.886076,32.878054,33.318579,0.209024,25.630285,82.851758,54.673911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.996783,62.641690,122.680481,134.961266,103.768508,101.040920,54.649686,14.320417,121.738882,4.916679,63.204421,39.474308,132.353499,122.150884,131.025851,121.185902,104.739206,120.115181,-0.061284,-1.774126,32.025740,-235.731648,118.021269,4.667983,24.951656,10.040583,20.709377,1067.601961,17.297311,379927.305494,0.947423,19.565890,4.416347,3.128681,0.074712,0.051966,104.286487,85.196377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.869843,70.428670,97.481447,100.000000,15.233451,24.620253,73.011243,73.751760,20.886076,32.878054,33.320244,0.207699,25.624677,82.875910,54.672003,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.937582,62.706205,122.630573,134.972417,103.678975,101.018831,54.607409,14.336828,121.760686,4.917156,63.328848,39.639837,132.351860,122.030375,131.042428,121.326340,104.725473,120.167994,-0.061515,-1.774043,32.025740,-235.716053,118.412619,4.668060,24.966225,10.060796,1.461978,75.425671,17.383454,380016.249706,0.950931,19.809088,4.455550,3.145068,0.074527,0.051736,104.309843,85.200269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.899210,70.422352,97.504178,100.000000,15.236099,24.620253,73.011243,73.754101,20.886076,32.878054,33.323215,0.208051,25.618349,83.164859,54.675730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.062813,62.810148,122.729613,135.037375,103.661837,101.001849,54.649742,14.323129,121.676545,4.917609,63.400724,39.582442,132.356116,121.987230,131.028861,121.238811,104.731075,120.095201,-0.061319,-1.774021,32.025740,-235.728119,118.379340,4.668599,24.958670,10.071668,25.845124,1332.356677,17.384136,379894.829976,0.952112,19.795432,4.434714,3.145913,0.073478,0.051336,104.292313,85.186432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.883440,70.421108,97.513445,100.000000,15.247512,24.620253,73.011243,73.771809,20.886076,32.878054,33.328227,0.207655,25.637443,83.698644,54.684257,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.898377,62.810148,122.625326,135.037375,103.648653,100.987924,54.645260,14.321844,121.722657,4.917390,63.374325,39.657665,132.385452,121.930654,131.057476,121.206235,104.728061,120.141257,-0.061400,-1.774021,32.025740,-235.729730,118.595710,4.668577,24.952756,10.076807,18.283791,942.635410,17.403469,379965.260383,0.954363,19.937993,4.478102,3.149414,0.073992,0.051784,104.363891,85.232673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.893740,70.417300,97.551806,100.000000,15.260827,24.620253,73.011243,73.695728,20.886076,32.878054,33.334624,0.209157,25.664380,83.650098,54.676694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.015043,62.884040,122.694528,135.102054,103.663456,100.970365,54.628162,14.335972,121.741525,4.917404,62.987240,39.792647,132.403166,122.050621,131.072508,121.267137,104.806279,120.131062,-0.061368,-1.774000,32.025740,-235.720177,118.460710,4.668350,24.947095,10.083640,50.742651,2616.896573,17.361981,379939.190735,0.950395,19.876948,4.431623,3.141853,0.073748,0.052368,104.400676,85.228687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.929753,70.423016,97.559933,100.000000,15.258557,24.620253,73.011243,73.765395,20.886076,32.878054,33.340485,0.209113,25.651362,83.609636,54.682310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.378341,62.815663,122.641053,135.135231,103.738354,100.961970,54.686516,14.322558,121.789563,4.917974,62.374227,39.752918,132.415132,122.097243,131.076357,121.307180,104.801202,120.131686,-0.061295,-1.774004,32.025740,-235.729017,119.225564,4.668530,24.973383,10.092439,16.816766,866.347690,17.419750,380008.455935,0.954696,20.093670,4.460502,3.152454,0.075952,0.051389,104.444655,85.228386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.955867,70.409300,97.572097,100.000000,15.270061,24.620253,73.011243,73.690072,20.886076,32.878054,33.344577,0.209469,25.671069,83.285345,54.675002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.263134,62.502736,122.820680,135.056054,103.900857,100.954384,54.651637,14.315422,121.889479,4.918790,62.175551,39.649294,132.421985,122.240933,131.085548,121.367844,104.816459,120.105452,-0.061384,-1.774013,32.025740,-235.733865,118.370818,4.669296,24.997814,10.085714,15.548843,801.539456,17.376948,379812.092074,0.951910,20.013726,4.376560,3.144801,0.075043,0.052777,104.383339,85.226052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.926699,70.397153,97.599538,100.000000,15.300400,24.620253,73.011243,73.623090,20.886076,32.878054,33.347766,0.209113,25.708176,83.098380,54.681956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.306416,62.315264,122.843191,134.912200,103.946645,100.942956,54.612778,14.322558,121.890241,4.919047,62.320208,39.685993,132.433205,122.114419,131.132060,121.349228,104.831136,120.152744,-0.061245,-1.773425,32.025740,-235.726730,118.661197,4.669825,24.972914,10.056540,20.101041,1036.941563,17.205160,379446.263354,0.941150,19.468558,4.381988,3.114429,0.075181,0.052810,104.371303,85.238616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.958237,70.424940,97.642069,100.000000,15.306514,24.620253,73.011243,73.518485,20.886076,32.878054,33.341642,0.206869,25.656970,82.136855,54.676989,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.114003,62.315264,122.810948,134.912200,103.963100,100.932627,54.635355,14.306575,121.806268,4.918999,62.505084,39.690315,132.400572,122.126736,131.142392,121.353944,104.832578,120.157330,-0.060933,-1.771618,32.025740,-235.742386,118.446324,4.669949,24.985842,10.050644,12.644501,652.015524,17.261846,379056.916287,0.943944,19.306462,4.351998,3.128143,0.074348,0.051455,104.368357,85.193620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.934026,70.405305,97.634278,100.000000,15.324357,24.620253,73.011243,73.477588,20.886076,32.878054,33.338328,0.208448,25.639534,82.547950,54.677422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.992546,62.348346,122.800203,134.880418,103.973007,100.931037,54.653969,14.315565,121.758218,4.920020,62.623796,39.680950,132.418581,122.096466,131.149580,121.325775,104.901352,120.165667,-0.060883,-1.771535,32.025740,-235.736500,118.803332,4.670370,24.980848,10.043685,14.968804,771.605607,17.234833,378709.701530,0.942942,19.062285,4.363878,3.125271,0.074447,0.051149,104.376953,85.242352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980313,70.441199,97.653790,100.000000,15.316197,24.620253,73.011243,73.552633,20.886076,32.878054,33.340732,0.208935,25.670384,83.312915,54.669495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.282839,62.410378,122.806117,134.924745,104.004608,100.924963,54.671460,14.320988,121.832612,4.921216,62.609543,39.718860,132.435281,122.142949,131.134915,121.286379,104.850220,120.170274,-0.060886,-1.771542,32.025740,-235.728463,118.453721,4.671100,24.991143,10.018604,49.982032,2575.628549,17.314141,378802.507027,0.947485,19.314740,4.365011,3.139820,0.074187,0.051502,104.334955,85.233268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.955069,70.425092,97.695471,100.000000,15.337205,24.620253,73.011243,73.591542,20.886076,32.878054,33.342345,0.209157,25.645286,83.062224,54.679930,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.170515,62.429400,122.699417,134.961544,103.949020,100.922680,54.629500,14.291163,121.766993,4.921601,62.741917,39.665806,132.431623,122.119012,131.134739,121.213527,104.823694,120.159547,-0.060936,-1.771599,32.025740,-235.759922,119.155336,4.671330,24.966928,10.024536,23.832177,1229.041308,17.368000,378798.115183,0.950424,19.507670,4.300916,3.149325,0.074941,0.051694,104.325162,85.235490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968574,70.424489,97.712932,100.000000,15.342909,24.620253,73.011243,73.427738,20.886076,32.878054,33.345920,0.209336,25.651488,83.126263,54.681710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.218506,62.429400,122.773796,134.961544,103.876376,100.921928,54.608596,14.318990,121.790245,4.921705,62.934009,39.652212,132.444321,122.103490,131.138158,121.233532,104.878384,120.119140,-0.060797,-1.771621,32.025740,-235.730788,118.995205,4.671469,24.952161,10.021742,26.659381,1375.368421,17.242099,378749.159785,0.942598,19.188281,4.354635,3.126203,0.074799,0.052036,104.334021,85.265330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.950656,70.422341,97.739940,100.000000,15.350239,24.620253,73.011243,73.465197,20.886076,32.878054,33.348392,0.208980,25.626895,82.435982,54.678268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.154176,62.533614,122.707859,134.990259,103.816006,100.909754,54.652538,14.328551,121.776271,4.920953,62.976001,39.632048,132.433812,122.131700,131.117939,121.187191,104.839344,120.078913,-0.060902,-1.771636,32.025740,-235.721063,118.366163,4.670330,24.938674,10.015143,14.103017,726.995455,17.279074,378892.799855,0.946279,19.354630,4.375140,3.132443,0.075321,0.052569,104.293753,85.282064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.940214,70.413978,97.738355,100.000000,15.350056,24.620253,73.011243,73.444354,20.886076,32.878054,33.354179,0.210006,25.589284,82.542452,54.680854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.133789,62.612741,122.784452,135.042393,103.858298,100.896095,54.691993,14.324270,121.784084,4.919852,63.017753,39.584883,132.465255,122.021416,131.129286,121.233759,104.885772,120.076917,-0.060867,-1.771630,32.025740,-235.724854,118.570236,4.669381,24.920428,10.043649,22.807240,1174.840699,17.266933,378753.989201,0.945378,19.291645,4.297761,3.130507,0.074941,0.052344,104.334634,85.312422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.944477,70.432340,97.740960,100.000000,15.370052,24.620253,73.011243,73.426610,20.886076,32.878054,33.358909,0.208404,25.630826,82.624970,54.757113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.164923,62.652442,122.711238,135.058842,103.915085,100.877904,54.678512,14.338683,121.769896,4.918587,63.035569,39.668819,132.472213,122.056113,131.126954,121.146311,104.893296,120.045623,-0.060776,-1.771604,32.025740,-235.714035,118.598191,4.668052,24.909213,10.049527,4.800194,247.327333,17.290109,378962.528217,0.946431,19.480302,4.314205,3.133966,0.075570,0.051676,104.332591,85.316041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.930776,70.406619,97.740911,100.000000,15.383868,24.620253,73.011243,73.420474,20.886076,32.878054,33.361745,0.208935,25.628734,82.331339,54.668305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.089875,62.708135,122.647317,135.070551,103.890799,100.865738,54.676339,14.320560,121.736573,4.916611,63.166121,39.546086,132.477496,122.070216,131.129534,121.100970,104.898968,120.057699,-0.060728,-1.771594,32.025740,-235.733138,118.683184,4.666356,24.907824,10.072984,21.638830,1114.973003,17.309714,378944.048966,0.946340,19.586213,4.266656,3.137556,0.074096,0.052443,104.358213,85.290049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.912789,70.406062,97.748237,100.000000,15.369877,24.620253,73.011243,73.386451,20.886076,32.878054,33.365838,0.206131,25.627959,83.058594,54.673075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.223238,62.708135,122.711463,135.070551,103.839385,100.853585,54.643588,14.335401,121.795869,4.914167,63.028341,39.602024,132.509431,121.996885,131.151838,121.183448,104.920639,120.112535,-0.060492,-1.771599,32.025740,-235.710293,118.398466,4.664495,24.932634,10.070730,37.772554,1947.453666,17.285745,378891.761194,0.945680,19.585016,4.241551,3.133192,0.074340,0.052425,104.413805,85.298761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.934595,70.429099,97.728294,100.000000,15.384452,24.620253,73.011243,73.408619,20.886076,32.878054,33.370535,0.207787,25.658935,82.732575,54.674137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.208300,62.713098,122.748788,135.083933,103.762657,100.842152,54.648051,14.315422,121.734541,4.913370,63.016871,39.606573,132.501518,122.024510,131.155926,121.205191,104.914819,120.079823,-0.060340,-1.771661,32.025740,-235.735989,119.074033,4.663407,24.917885,10.067629,31.805754,1639.687207,17.311604,378960.989412,0.947702,19.739337,4.242663,3.137573,0.074455,0.051329,104.467010,85.303406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.924447,70.420202,97.713986,100.000000,15.391847,24.620253,73.011243,73.322979,20.886076,32.878054,33.373955,0.206348,25.591014,83.983399,54.672554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.907574,62.703448,122.633965,135.079472,103.744005,100.830741,54.640607,14.330549,121.696714,4.912581,62.999944,39.619264,132.512048,122.052232,131.166863,121.280946,104.902169,120.056588,-0.060167,-1.771730,32.025740,-235.721189,118.453330,4.662692,24.890750,10.057117,26.449548,1363.743625,17.258441,378782.992325,0.944662,19.564173,4.251794,3.128540,0.074489,0.051295,104.493039,85.280280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.913334,70.424854,97.713288,100.000000,15.416158,24.620253,73.011243,73.315505,20.886076,32.878054,33.377256,0.208315,25.557514,83.058354,54.676773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.971010,62.710617,122.648663,135.073339,103.729584,100.825344,54.621953,14.323414,121.737139,4.911152,62.982305,39.774891,132.507962,122.080432,131.162381,121.287175,104.847384,120.144133,-0.060212,-1.771754,32.025740,-235.728487,118.660096,4.661181,24.905553,10.052303,-1.028123,-53.028319,17.267894,378767.174156,0.944879,19.588733,4.239242,3.130684,0.074906,0.051520,104.531943,85.267053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.912685,70.403469,97.694621,100.000000,15.401180,24.620253,73.011243,73.450783,20.886076,32.878054,33.380252,0.209425,25.632394,83.683519,54.677559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.979410,62.636452,122.736609,135.046017,103.741903,100.819264,54.666165,14.323699,121.773707,4.908407,62.815334,39.586911,132.526419,122.011520,131.220792,121.246227,104.872578,120.003868,-0.060364,-1.771855,32.025740,-235.729345,118.895982,4.658514,24.901045,10.017577,3.383683,174.381742,17.384569,378945.104062,0.952796,19.974831,4.238840,3.151930,0.074569,0.051905,104.538407,85.247164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.908830,70.429478,97.728059,100.000000,15.412472,24.620253,73.011243,73.394521,20.886076,32.878054,33.384821,0.207743,25.580214,83.453145,54.678936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.282316,62.636452,122.566053,135.046017,103.768659,100.814299,54.643694,14.318990,121.703133,4.907722,62.923755,39.581877,132.522311,122.079279,131.198462,121.112602,104.879708,119.997526,-0.060241,-1.771850,32.025740,-235.736505,118.584208,4.657045,24.894031,10.006181,24.266768,1251.128419,17.357780,378992.841161,0.951406,19.898325,4.342793,3.147177,0.074311,0.052974,104.510446,85.255272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.927663,70.442078,97.736052,100.000000,15.441271,24.620253,73.011243,73.373179,20.886076,32.878054,33.385879,0.208802,25.584776,82.883118,54.676379,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.338091,62.615774,122.659365,134.989423,103.769485,100.805069,54.674224,14.319561,121.708933,4.905591,63.021655,39.698591,132.508771,121.993641,131.185672,121.197921,104.853244,120.082003,-0.060377,-1.771837,32.025740,-235.727113,118.593263,4.654902,24.918859,10.003387,13.474115,694.300718,17.360170,378817.864346,0.950183,19.813086,4.238807,3.148755,0.073675,0.051785,104.455249,85.270192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.920608,70.423415,97.742322,100.000000,15.438145,24.620253,73.011243,73.203323,20.886076,32.878054,33.388235,0.206391,25.617141,83.565595,54.679802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.056552,62.675326,122.528007,135.003920,103.795040,100.796237,54.684657,14.305433,121.724551,4.903369,63.021194,39.590086,132.516714,122.003069,131.215333,121.154783,104.844431,120.030329,-0.060361,-1.771843,32.025740,-235.741404,118.686331,4.652632,24.916966,10.004162,54.391305,2802.166751,17.204462,378573.893941,0.942585,19.415041,4.228112,3.120133,0.073945,0.051078,104.485118,85.276669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.919168,70.417414,97.756745,100.000000,15.447963,24.620253,73.011243,73.159395,20.886076,32.878054,33.391086,0.207568,25.626841,82.396046,54.674953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.931292,62.710065,122.583829,135.039047,103.799749,100.785594,54.644371,14.320703,121.665620,4.900927,63.202261,39.535345,132.518204,122.054982,131.216051,121.168586,104.859109,119.989118,-0.060178,-1.771832,32.025740,-235.732342,118.797048,4.650104,24.889524,10.011194,13.954350,719.439338,17.188950,378523.981975,0.940475,19.321326,4.302040,3.118081,0.074803,0.051867,104.481857,85.280673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.921182,70.442237,97.773149,100.000000,15.458425,24.620253,73.011243,73.279697,20.886076,32.878054,33.395821,0.211725,25.603419,83.283458,54.674343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.079428,62.710065,122.579872,135.039047,103.741173,100.782528,54.642363,14.327695,121.619822,4.898516,63.270569,39.600166,132.523719,121.988525,131.213050,121.069479,104.855697,120.033656,-0.060047,-1.771803,32.025740,-235.724860,118.238532,4.647327,24.924755,10.025889,24.624108,1269.582782,17.298149,378780.796366,0.947704,19.750367,4.281823,3.137195,0.073559,0.051927,104.496789,85.308975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.919214,70.441514,97.769709,100.000000,15.455379,24.620253,73.011243,73.323634,20.886076,32.878054,33.399993,0.207436,25.618024,83.337435,54.672199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.070982,62.801601,122.585277,135.068599,103.758073,100.778305,54.623967,14.324413,121.550348,4.896014,63.070166,39.693696,132.546516,122.028920,131.212247,121.138071,104.857930,120.000990,-0.059879,-1.771718,32.025740,-235.727488,119.312914,4.644861,24.912530,10.028665,5.333529,275.081532,17.360549,378846.563690,0.951691,19.950151,4.243987,3.148722,0.073896,0.051779,104.514578,85.307184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.929974,70.436923,97.736598,100.000000,15.472111,24.620253,73.011243,73.235926,20.886076,32.878054,33.405894,0.205915,25.586525,81.995675,54.674481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.218908,62.801877,122.547031,135.100939,103.831593,100.767647,54.757571,14.324556,121.622403,4.892478,62.829244,39.633575,132.551630,121.950378,131.223959,121.148481,104.913818,120.013213,-0.059593,-1.771602,32.025740,-235.727182,119.031445,4.641699,24.895077,10.055080,1.019760,52.466700,17.293807,378738.712872,0.947788,19.755006,4.272428,3.136685,0.074603,0.052795,104.498713,85.291377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.913050,70.447381,97.724631,100.000000,15.462605,24.620253,73.011243,73.218568,20.886076,32.878054,33.410850,0.208625,25.587949,83.369297,54.673124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
