OSU 80 Ton Compressor Load Stand
39.071171,62.689111,122.578614,135.056611,103.875469,100.760035,54.664058,14.327552,121.631938,4.888907,62.768166,39.615455,132.543352,121.985928,131.223804,121.143492,104.884341,120.064529,-0.059664,-1.771532,32.025740,-235.722389,118.964609,4.638003,24.891056,10.055639,25.598142,1319.278783,17.301837,378844.150235,0.948504,19.857653,4.251838,3.137502,0.074428,0.051902,104.483176,85.284873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.884250,70.442654,97.678835,100.000000,15.476015,24.620253,73.011243,73.126430,20.886076,32.878054,33.414562,0.209514,25.582216,84.024016,54.678877,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.902384,62.643344,122.638953,134.991932,103.905602,100.752442,54.669534,14.319704,121.577836,4.886765,62.997285,39.581291,132.572970,121.968919,131.266265,121.070289,104.950234,119.986486,-0.059611,-1.770385,32.025740,-235.731871,118.839286,4.635399,24.854743,10.052952,14.863096,765.938520,17.229966,378598.260071,0.942223,19.663594,4.202819,3.124693,0.074553,0.051649,104.518404,85.327396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.911458,70.440399,97.664901,100.000000,15.480732,24.620253,73.011243,73.181789,20.886076,32.878054,33.414707,0.208315,25.585191,82.588295,54.674284,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.997620,62.643344,122.571832,134.991932,103.971809,100.747532,54.644747,14.321131,121.569457,4.884958,63.154728,39.522616,132.555900,121.814613,131.246839,121.041076,104.929887,119.932575,-0.059407,-1.770393,32.025740,-235.729300,118.470180,4.633835,24.844844,10.053854,53.683631,2767.728294,17.292494,378579.438446,0.947368,19.744915,4.261128,3.137316,0.073524,0.051739,104.512399,85.313924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.902692,70.442835,97.622680,100.000000,15.503123,24.620253,73.011243,73.252386,20.886076,32.878054,33.416520,0.208625,25.550590,82.536197,54.671541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.849984,62.740393,122.497259,135.010332,103.973728,100.738438,54.659057,14.320417,121.511213,4.882130,63.239354,39.436785,132.558623,121.816353,131.260031,121.031236,104.944917,119.846976,-0.059401,-1.770424,32.025740,-235.731321,118.693646,4.631601,24.837073,10.029747,13.760756,709.267642,17.371237,378485.529326,0.951548,19.921578,4.151381,3.152479,0.074914,0.051885,104.509493,85.305248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.883203,70.444925,97.585589,100.000000,15.486728,24.620253,73.011243,73.193133,20.886076,32.878054,33.422269,0.208891,25.551528,83.389148,54.676340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.004898,62.836893,122.359656,135.090903,103.986575,100.735083,54.628602,14.336400,121.488135,4.879416,63.411146,39.577195,132.564293,121.928360,131.273849,120.893041,104.958310,119.957475,-0.059260,-1.770485,32.025740,-235.712234,118.500623,4.629079,24.843762,10.037086,7.075283,364.883077,17.320004,378437.379433,0.949415,19.795983,4.141423,3.143059,0.073822,0.051549,104.543235,85.292859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.886380,70.461786,97.547648,100.000000,15.501129,24.620253,73.011243,73.252191,20.886076,32.878054,33.425697,0.208581,25.524248,83.019878,54.667862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.006538,62.929258,122.490196,135.165062,103.999637,100.726670,54.609022,14.324270,121.437270,4.877503,63.401219,39.518283,132.580624,121.753463,131.253781,120.889549,104.964327,119.813447,-0.059244,-1.770525,32.025740,-235.726488,118.314729,4.627140,24.841671,10.015864,24.079557,1242.264513,17.379226,378604.533532,0.953218,20.087831,4.078251,3.153084,0.073465,0.052475,104.536893,85.317354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.899751,70.468512,97.504679,100.000000,15.502118,24.620253,73.011243,73.163951,20.886076,32.878054,33.432177,0.206304,25.548048,83.197672,54.676340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.149298,62.950488,122.422779,135.208275,104.045042,100.727427,54.666357,14.320845,121.455255,4.875745,63.320137,39.415284,132.587370,121.754455,131.238061,120.900629,104.954276,119.828305,-0.059026,-1.770875,32.025740,-235.727952,118.698317,4.625485,24.842590,9.997743,6.358359,327.683732,17.297420,378587.948704,0.949841,19.979944,4.126998,3.137033,0.074003,0.051915,104.581471,85.300553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.907402,70.474499,97.462384,100.000000,15.493220,24.620253,73.011243,73.152076,20.886076,32.878054,33.440266,0.207611,25.565159,82.929219,54.677235,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.188635,62.950488,122.336800,135.208275,103.954764,100.725948,54.650972,14.318134,121.469868,4.873644,63.433311,39.522218,132.596611,121.760577,131.259334,120.869070,105.000703,119.743973,-0.058751,-1.771162,32.025740,-235.732134,118.110192,4.623621,24.842446,9.984797,18.364629,946.704089,17.315761,378662.919268,0.950276,20.070147,4.039977,3.140248,0.074127,0.051875,104.577281,85.297901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.893247,70.476113,97.437257,100.000000,15.512869,24.620253,73.011243,73.064125,20.886076,32.878054,33.445207,0.209157,25.534760,83.933106,54.674127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.037532,62.987159,122.420232,135.224167,103.822007,100.713731,54.607033,14.318134,121.525927,4.871599,63.428697,39.582320,132.621038,121.782334,131.260941,120.940129,104.999463,119.849753,-0.058704,-1.771082,32.025740,-235.731644,118.018333,4.621453,24.843005,10.001656,42.203031,2177.333996,17.245220,378612.900328,0.945585,19.903584,4.058389,3.127075,0.075376,0.052503,104.578832,85.304378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.900363,70.498568,97.397817,100.000000,15.498950,24.620253,73.011243,73.024791,20.886076,32.878054,33.450654,0.208669,25.478721,83.064896,54.677176,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.269205,62.975027,122.431015,135.267938,103.714951,100.698473,54.634666,14.310428,121.459874,4.870804,63.125166,39.711549,132.628620,121.851022,131.264662,120.898197,104.996778,119.833395,-0.058620,-1.770989,32.025740,-235.743270,118.541546,4.620176,24.860999,10.003188,35.514842,1831.351022,17.217218,378492.900036,0.944808,19.851931,3.964504,3.121742,0.073955,0.051630,104.547432,85.328940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.890653,70.482229,97.389079,100.000000,15.524398,24.620253,73.011243,73.082459,20.886076,32.878054,33.455224,0.208935,25.588797,82.317019,54.674383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.231427,62.816765,122.442678,135.235597,103.664436,100.687819,54.637785,14.320845,121.482386,4.869881,62.892200,39.666413,132.656281,121.777848,131.333064,120.957346,105.008467,119.818347,-0.058667,-1.771524,32.025740,-235.731709,118.187140,4.619192,24.849803,9.999059,20.857046,1075.448698,17.293725,378604.284458,0.949507,20.087233,4.025267,3.135962,0.074194,0.052022,104.518450,85.357196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.900823,70.508980,97.396045,100.000000,15.528221,24.620253,73.011243,72.947339,20.886076,32.878054,33.459410,0.210141,25.535679,82.876319,54.676143,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.949530,62.816765,122.471369,135.235597,103.619067,100.678640,54.636051,14.324556,121.488711,4.869048,62.922070,39.526853,132.679053,121.919624,131.341540,120.919659,105.049863,119.835443,-0.058866,-1.773319,32.025740,-235.725385,118.053145,4.618878,24.846178,10.020822,4.376581,225.676152,17.189731,378373.816215,0.942788,19.770797,4.018751,3.117736,0.074070,0.052116,104.506038,85.360407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.911561,70.510587,97.374288,100.000000,15.539425,24.620253,73.011243,72.948213,20.886076,32.878054,33.459162,0.209872,25.548391,82.273035,54.696826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.006182,62.748940,122.378101,135.169244,103.614708,100.665709,54.675613,14.321702,121.491904,4.867322,63.063068,39.464384,132.643068,121.810112,131.338040,120.927888,105.047205,119.801247,-0.058859,-1.773420,32.025740,-235.733957,118.894474,4.617535,24.841545,10.042206,25.950421,1337.151906,17.198647,378130.132495,0.943249,19.662063,3.998595,3.121036,0.073587,0.051345,104.611851,85.319784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.878763,70.471177,97.328187,100.000000,15.536961,24.620253,73.011243,73.072708,20.886076,32.878054,33.461007,0.208935,25.540133,81.843335,54.672917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.098406,62.748665,122.397496,135.157813,103.568662,100.651236,54.612378,14.319133,121.513034,4.865539,63.227693,39.423480,132.657788,121.790531,131.351624,120.910651,105.036948,119.842427,-0.058793,-1.773410,32.025740,-235.731788,118.058653,4.615796,24.835919,10.050464,4.045119,208.674888,17.325105,378216.382948,0.950594,20.032794,3.966818,3.144361,0.074769,0.052661,104.623122,85.319891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.874221,70.501058,97.306582,100.000000,15.553271,24.620253,73.011243,73.022701,20.886076,32.878054,33.464466,0.209469,25.550103,82.550854,54.678917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.011750,62.836065,122.345280,135.162553,103.434951,100.624562,54.602228,14.322843,121.493863,4.864035,63.500198,39.407211,132.665179,121.794241,131.337329,120.851289,105.013480,119.796512,-0.058507,-1.773302,32.025740,-235.731672,118.372365,4.614580,24.851750,10.063753,0.028353,1.462910,17.283206,378043.364175,0.948130,19.890300,3.950236,3.137403,0.074779,0.051406,104.627153,85.368844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.887961,70.525156,97.336377,100.000000,15.555011,24.620253,73.011243,72.953318,20.886076,32.878054,33.471583,0.207919,25.523941,82.720424,54.675661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.871219,62.975027,122.254642,135.222494,103.313100,100.601674,54.622826,14.319276,121.453032,4.861126,63.708954,39.411278,132.654603,121.715261,131.353858,120.849514,105.028133,119.719976,-0.058796,-1.773220,32.025740,-235.728705,118.292766,4.611874,24.828256,10.032109,27.643946,1425.790971,17.242283,377943.782638,0.946665,19.768647,3.983662,3.130498,0.073362,0.051996,104.644208,85.385052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.878273,70.525013,97.338696,100.000000,15.554110,24.620253,73.011243,72.984807,20.886076,32.878054,33.475454,0.207919,25.525474,82.314082,54.672554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.839090,63.127778,122.301588,135.291636,103.163065,100.582620,54.597952,14.326982,121.414485,4.858656,63.793551,39.553807,132.670497,121.669965,131.339169,120.824135,105.025654,119.746781,-0.058733,-1.773162,32.025740,-235.726553,118.361983,4.609493,24.803428,10.014548,20.889713,1077.918967,17.273548,378061.714306,0.949074,19.970090,3.981295,3.136114,0.074352,0.052540,104.645316,85.350728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.880802,70.521734,97.330165,100.000000,15.558591,24.620253,73.011243,73.043754,20.886076,32.878054,33.483720,0.207875,25.487484,83.078346,54.675986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.830288,63.127778,122.209126,135.291636,102.985248,100.564368,54.608841,14.321131,121.334597,4.856590,63.893515,39.428890,132.700492,121.622564,131.356431,120.752441,105.043915,119.762151,-0.058824,-1.773073,32.025740,-235.729791,118.553880,4.606890,24.831231,10.010887,47.699654,2460.833695,17.327347,378228.281518,0.952543,20.294412,3.923563,3.145120,0.074862,0.052321,104.628897,85.385298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.898458,70.540622,97.339341,100.000000,15.559097,24.620253,73.011243,73.049895,20.886076,32.878054,33.492831,0.207043,25.534922,83.337095,54.673616,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.909216,63.244688,122.292456,135.347954,102.832446,100.549091,54.606725,14.329978,121.422875,4.854297,63.903728,39.355706,132.695331,121.684249,131.352035,120.721359,105.007094,119.846906,-0.058853,-1.773600,32.025740,-235.720453,117.916456,4.604910,24.810695,9.985879,19.293291,995.382920,17.351364,378384.801936,0.954009,20.489612,3.941133,3.148930,0.074361,0.051345,104.633125,85.387582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.895411,70.515183,97.343202,100.000000,15.567653,24.620253,73.011243,73.046969,20.886076,32.878054,33.494572,0.207480,25.491306,83.470256,54.675779,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.783487,63.301765,122.149454,135.395630,102.735813,100.532541,54.767064,14.316992,121.248250,4.852371,63.974263,39.477543,132.732806,121.665538,131.379505,120.730212,105.004283,119.673944,-0.058811,-1.774160,32.025740,-235.730825,118.254914,4.603119,24.810496,9.980001,3.635684,187.023707,17.340533,378288.299731,0.953880,20.501246,3.931523,3.147263,0.074443,0.051979,104.659023,85.394080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.882500,70.523846,97.346396,100.000000,15.567228,24.620253,73.011243,72.997174,20.886076,32.878054,34.494572,0.208183,25.502233,83.753308,54.681346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.704532,63.364908,122.254443,135.414310,102.609643,100.505101,54.651014,14.321273,121.327875,4.849544,63.987516,39.501479,132.732054,121.574776,131.376814,120.772304,104.969185,119.644761,-0.059000,-1.774059,32.025740,-235.729321,117.866961,4.600621,24.817168,9.984671,25.530021,1316.081964,17.318622,378398.625987,0.951952,20.513903,4.016034,3.143020,0.075574,0.052018,104.662186,85.382234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.872148,70.518893,97.335514,100.000000,15.572941,24.620253,73.011243,72.963075,20.886076,32.878054,34.494572,0.208669,25.520281,83.471303,54.677205,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.795597,63.382831,122.217900,135.449997,102.556288,100.491356,54.622562,14.320988,121.293268,4.847658,63.908539,39.456199,132.733356,121.606717,131.386643,120.765174,104.916064,119.574282,-0.058963,-1.774003,32.025740,-235.725686,117.933571,4.598571,24.813724,9.999168,1.946964,100.418981,17.356725,378502.010912,0.952474,20.737127,3.921495,3.149522,0.075421,0.052416,104.697959,85.388638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.872300,70.498725,97.339420,100.000000,15.557540,24.620253,73.011243,73.081540,20.886076,32.878054,34.494572,0.208051,25.543955,83.372450,54.672534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.062866,63.382831,122.199760,135.449997,102.448861,100.475425,54.629912,14.320845,121.191631,4.845822,63.886239,39.343000,132.755205,121.603466,131.386059,120.707174,104.897840,119.656249,-0.058927,-1.773960,32.025740,-235.731219,117.949744,4.597206,24.828491,10.001079,25.373642,1308.525847,17.403169,378601.098983,0.956492,20.904819,3.940156,3.158660,0.074674,0.051895,104.710828,85.379784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.865449,70.484000,97.348375,100.000000,15.574528,24.620253,73.011243,73.025368,20.886076,32.878054,34.494572,0.208492,25.553944,83.400807,54.674186,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.063316,63.385589,122.237009,135.466726,102.375900,100.459428,54.625371,14.324984,121.326846,4.844048,63.866913,39.535890,132.765282,121.611367,131.423279,120.754175,104.983703,119.641941,-0.058838,-1.773857,32.025740,-235.724304,118.532607,4.595625,24.819854,10.004198,22.799180,1175.857869,17.356422,378606.756001,0.954471,20.802172,3.953569,3.150303,0.074939,0.052018,104.722965,85.401156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.866717,70.503098,97.375889,100.000000,15.566319,24.620253,73.011243,72.880553,20.886076,32.878054,34.494572,0.208846,25.484617,83.423967,54.673045,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.867049,63.379247,122.237876,135.470629,102.312495,100.441174,54.725450,14.321131,121.340481,4.842429,63.732228,39.468037,132.801280,121.600643,131.455081,120.795793,105.025766,119.674001,-0.058738,-1.773807,32.025740,-235.728974,118.199010,4.593910,24.844934,10.028431,55.385930,2851.281511,17.232938,378395.253590,0.947123,20.449563,4.017971,3.128285,0.074624,0.051903,104.672544,85.416866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.903684,70.537135,97.395808,100.000000,15.586884,24.620253,73.011243,72.866021,20.886076,32.878054,34.494572,0.207919,25.553421,82.655136,54.755647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.910676,63.268676,122.271368,135.447767,102.315629,100.422894,54.633269,14.320988,121.291797,4.840355,63.446716,39.435569,132.817206,121.682948,131.453988,120.817653,105.029108,119.694427,-0.058733,-1.773842,32.025740,-235.734344,118.239167,4.592192,24.882708,10.047399,15.949392,822.464088,17.234763,378179.249446,0.947045,20.451728,3.924049,3.129202,0.074119,0.052141,104.647576,85.399906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.894629,70.506937,97.432545,100.000000,15.589354,24.620253,73.011243,72.951948,20.886076,32.878054,34.494572,0.206782,25.550230,82.523630,54.671354,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.286602,63.268676,122.221057,135.447767,102.362169,100.407658,54.648427,14.330407,121.357765,4.839987,63.146866,39.500541,132.818408,121.681897,131.467204,120.890307,105.032339,119.757062,-0.058738,-1.772614,32.025740,-235.723455,118.411418,4.592155,24.837650,10.036977,24.519731,1264.061004,17.318221,378161.573331,0.950297,20.704138,3.900043,3.145026,0.074507,0.052147,104.671146,85.409731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.897994,70.516106,97.439825,100.000000,15.598212,24.620253,73.011243,72.911840,20.886076,32.878054,34.494572,0.207743,25.569685,83.293200,54.671059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.119228,63.073736,122.334671,135.367192,102.398592,100.396634,54.767155,14.318562,121.372724,4.838737,63.032214,39.483824,132.801470,121.551289,131.466895,120.775623,105.002069,119.580344,-0.058748,-1.770774,32.025740,-235.731542,118.702070,4.591460,24.845890,10.041305,1.624443,83.563027,17.294865,377911.528795,0.950313,20.535964,3.908204,3.142360,0.075602,0.051591,104.646440,85.373477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.853258,70.485502,97.437028,100.000000,15.592128,24.620253,73.011243,72.706935,20.886076,32.878054,34.494572,0.208139,25.588526,83.638292,54.677343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.870090,62.984126,122.188178,135.302231,102.415235,100.382157,54.784303,14.323557,121.353040,4.838156,63.133078,39.476798,132.798974,121.605196,131.525224,120.811421,105.028678,119.684263,-0.058893,-1.770119,32.025740,-235.726711,118.200946,4.591290,24.829013,10.026466,7.194347,369.968925,17.120282,377587.798832,0.940061,20.041650,3.940234,3.111011,0.074300,0.052073,104.658311,85.381942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.869255,70.482826,97.471104,100.000000,15.596013,24.620253,73.011243,72.768103,20.886076,32.878054,34.494572,0.209425,25.535535,82.410863,54.680421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.030559,62.963171,122.238757,135.302788,102.438497,100.362336,54.640578,14.303292,121.341928,4.839253,63.184729,39.441265,132.776515,121.638588,131.512411,120.799794,105.038373,119.697790,-0.058887,-1.770132,32.025740,-235.743545,118.336499,4.592213,24.857033,10.022787,21.827592,1125.435319,17.196899,377460.280651,0.941816,20.066343,3.870981,3.127226,0.074445,0.052189,104.683962,85.355177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.838929,70.484870,97.499776,100.000000,15.603622,24.620253,73.011243,72.879962,20.886076,32.878054,34.494572,0.208669,25.548733,82.622226,54.677451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.840262,62.972270,122.296769,135.322862,102.392712,100.342503,54.624026,14.322130,121.335433,4.840113,63.213228,39.333076,132.808165,121.584302,131.556902,120.748225,105.071689,119.601052,-0.058880,-1.770128,32.025740,-235.727811,118.111087,4.593419,24.842031,9.991937,12.517914,645.621887,17.282180,377414.240645,0.947714,20.305001,3.902910,3.143501,0.075489,0.052128,104.679418,85.373763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.864592,70.509684,97.535390,100.000000,15.608558,24.620253,73.011243,72.787679,20.886076,32.878054,34.494572,0.207524,25.538203,82.522128,54.671334,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.923067,62.972270,122.276612,135.322862,102.351888,100.324941,54.621524,14.318134,121.326861,4.840522,62.942935,39.430116,132.800424,121.622675,131.530164,120.788885,105.041977,119.606035,-0.058919,-1.770120,32.025740,-235.732297,118.932838,4.593891,24.848649,10.000538,52.164844,2690.568714,17.213112,377182.331856,0.945740,20.072426,3.900832,3.131873,0.074310,0.051834,104.683581,85.381278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.881186,70.512165,97.563301,100.000000,15.626901,24.620253,73.011243,72.873390,20.886076,32.878054,34.494572,0.206956,25.553295,82.490001,54.678425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.874854,62.966480,122.304820,135.351021,102.334242,100.308917,54.720488,14.321559,121.403669,4.841062,62.567864,39.492343,132.812885,121.749934,131.532960,120.816105,105.034247,119.809103,-0.058743,-1.770143,32.025740,-235.728546,118.752709,4.594325,24.861252,9.990693,21.772021,1120.930710,17.301560,377189.597808,0.950882,20.332554,3.813029,3.148711,0.074882,0.052574,104.676644,85.364407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.866336,70.484057,97.561936,100.000000,15.622668,24.620253,73.011243,72.822843,20.886076,32.878054,34.494572,0.208935,25.551203,83.371468,54.669682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.056507,62.766586,122.413350,135.307249,102.329692,100.292889,54.742336,14.337970,121.500982,4.841124,62.489013,39.495110,132.833895,121.763073,131.525339,120.866578,105.052316,119.737201,-0.058594,-1.771260,32.025740,-235.711644,118.438561,4.594692,24.858493,9.986384,27.410784,1410.678737,17.259337,377120.657237,0.948568,20.223206,3.845549,3.141495,0.073957,0.051614,104.665615,85.380848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.871038,70.512392,97.585787,100.000000,15.638649,24.620253,73.011243,72.834363,20.886076,32.878054,34.494572,0.207831,25.546407,83.396249,54.675081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.062874,62.625975,122.289609,135.199075,102.331016,100.279914,54.617421,14.319133,121.426576,4.841139,62.501618,39.477410,132.826076,121.737529,131.562834,120.862898,105.070375,119.736647,-0.058709,-1.770646,32.025740,-235.725581,118.589572,4.594833,24.835378,9.983986,-0.197004,-10.161886,17.281103,377103.778348,0.947960,20.281062,3.967614,3.146116,0.074553,0.051870,104.680894,85.406245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.861402,70.523913,97.591943,100.000000,15.653101,24.620253,73.011243,72.731482,20.886076,32.878054,34.494572,0.210636,25.594170,82.710355,54.717843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.710991,62.625975,122.347013,135.199075,102.419528,100.270757,54.631769,14.324413,121.438393,4.840938,62.523654,39.515015,132.823420,121.783869,131.537703,120.908271,105.061209,119.745355,-0.058578,-1.768854,32.025740,-235.726508,118.437893,4.594719,24.857141,10.024518,25.157534,1297.336981,17.202119,376620.505829,0.942191,19.841684,3.909078,3.134263,0.074988,0.051841,104.637031,85.417249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.872662,70.522309,97.567024,100.000000,15.649259,24.620253,73.011243,72.719383,20.886076,32.878054,34.494572,0.210096,25.547597,82.769800,54.669977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.850113,62.576072,122.328190,135.160601,102.533278,100.253559,54.615103,14.323129,121.484342,4.839231,62.622245,39.530787,132.822758,121.750195,131.573070,120.890526,105.090360,119.792716,-0.058641,-1.767645,32.025740,-235.726322,118.483599,4.593084,24.862730,10.051708,2.586144,133.404338,17.175323,376349.998243,0.943729,19.692694,3.890708,3.130584,0.074241,0.052453,104.596018,85.409976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.894777,70.531137,97.553017,100.000000,15.661652,24.620253,73.011243,72.647164,20.886076,32.878054,34.494572,0.206521,25.525149,81.540154,54.676802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.935375,62.565044,122.401166,135.155861,102.497010,100.243678,54.656945,14.323557,121.444728,4.838699,62.791461,39.413123,132.806382,121.718888,131.549305,120.891280,105.088407,119.703689,-0.058573,-1.765879,32.025740,-235.731448,118.226562,4.592565,24.876271,10.064438,27.001543,1391.788444,17.336696,376578.605040,0.952689,20.157326,3.904775,3.160524,0.074365,0.052843,104.595658,85.399012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.864754,70.495331,97.529744,100.000000,15.682267,24.620253,73.011243,72.798972,20.886076,32.878054,34.494572,0.207875,25.564402,82.517906,54.680687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.037231,62.642517,122.325026,135.182068,102.440736,100.228446,54.745002,14.316850,121.421187,4.838135,62.901552,39.524507,132.799569,121.778596,131.531631,120.748812,105.060872,119.726528,-0.058567,-1.763795,32.025740,-235.734888,118.187713,4.591981,24.862009,10.056288,15.976364,822.173468,17.267149,376298.075972,0.949004,19.923339,3.902280,3.148722,0.074438,0.051731,104.598012,85.401010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.892303,70.514980,97.514028,100.000000,15.681109,24.620253,73.011243,72.739374,20.886076,32.878054,34.494572,0.208758,25.592565,83.609647,54.760270,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.108668,62.722748,122.277757,135.231694,102.408118,100.220793,54.652721,14.308002,121.428193,4.837156,63.009957,39.358745,132.807016,121.707586,131.523982,120.812001,105.089514,119.760776,-0.058691,-1.763506,32.025740,-235.741123,118.630978,4.591467,24.853932,10.050428,52.493439,2705.971568,17.236102,376189.196286,0.945909,19.799743,3.854120,3.143701,0.074285,0.052609,104.633056,85.431525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.884939,70.498084,97.491068,100.000000,15.675676,24.620253,73.011243,72.675493,20.886076,32.878054,34.494572,0.210908,25.584866,82.915778,54.759827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.862472,62.722748,122.392132,135.231694,102.339870,100.215450,54.656018,14.338683,121.466393,4.835192,63.160837,39.454239,132.823111,121.787997,131.525384,120.919445,105.099537,119.790152,-0.058664,-1.763500,32.025740,-235.712401,118.667207,4.589862,24.850884,10.067683,26.792475,1381.035508,17.182837,376213.652422,0.941755,19.742988,3.894514,3.133548,0.073887,0.051445,104.619957,85.449926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.871916,70.493779,97.498766,100.000000,15.679915,24.620253,73.011243,72.627654,20.886076,32.878054,34.494572,0.209336,25.549851,82.309954,54.680067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.993947,62.815387,122.375054,135.270726,102.248793,100.207852,54.668108,14.322130,121.381195,4.833308,63.363614,39.325441,132.848904,121.696194,131.540375,120.813090,105.107971,119.693447,-0.058672,-1.763547,32.025740,-235.732549,118.095587,4.588351,24.841923,10.037789,21.443835,1105.091927,17.148203,376188.309928,0.941593,19.729237,3.885149,3.126615,0.073783,0.050966,104.652722,85.506636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.892124,70.503605,97.504460,100.000000,15.675758,24.620253,73.011243,72.737969,20.886076,32.878054,34.494572,0.207480,25.518821,81.306736,54.759316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.145232,62.954624,122.347019,135.310316,102.191573,100.200197,54.690677,14.330549,121.354312,4.831339,63.431401,39.407283,132.849699,121.689237,131.534197,120.796085,105.135951,119.788710,-0.058651,-1.763564,32.025740,-235.720045,118.506030,4.586618,24.826940,10.022968,14.547268,749.373186,17.269728,376321.728443,0.947950,20.053687,3.891659,3.149366,0.075431,0.052391,104.709431,85.501836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.883846,70.499895,97.508166,100.000000,15.700759,24.620253,73.011243,72.658428,20.886076,32.878054,34.494572,0.209157,25.549527,82.497804,54.758018,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.037848,63.021624,122.372325,135.365798,102.124150,100.189532,54.661261,14.320417,121.389452,4.829311,63.444805,39.460176,132.854980,121.670108,131.494158,120.878362,105.147218,119.713445,-0.058623,-1.763469,32.025740,-235.731811,117.911953,4.584460,24.844231,9.999474,0.005829,0.300430,17.212608,376305.453360,0.944424,19.972865,3.828788,3.138309,0.074686,0.051648,104.670464,85.467718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.877479,70.465747,97.472501,100.000000,15.708609,24.620253,73.011243,72.566937,20.886076,32.878054,34.494572,0.209291,25.517505,82.960346,54.761598,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.874716,63.040925,122.231357,135.392006,102.022593,100.178066,54.673760,14.336543,121.406232,4.826748,63.350938,39.417175,132.871545,121.744143,131.551047,120.868737,105.138447,119.696923,-0.058552,-1.763341,32.025740,-235.716012,118.264838,4.582072,24.852525,9.998555,25.862123,1332.647297,17.147819,376303.257488,0.940333,19.913062,3.854434,3.125464,0.074909,0.051464,104.673250,85.496238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.897745,70.478949,97.488173,100.000000,15.707034,24.620253,73.011243,72.603441,20.886076,32.878054,34.494572,0.209782,25.506073,81.985217,54.760703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.985845,63.040925,122.252796,135.392006,102.009764,100.171179,54.681989,14.319561,121.388923,4.825379,63.249333,39.529980,132.887866,121.704095,131.581732,120.836761,105.121067,119.759112,-0.058641,-1.763334,32.025740,-235.731360,118.316383,4.580904,24.861252,9.978757,-1.680764,-86.594916,17.199438,376403.879046,0.943700,20.121283,3.800802,3.134710,0.075181,0.051694,104.691746,85.495172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.897000,70.494377,97.501995,100.000000,15.700293,24.620253,73.011243,72.673828,20.886076,32.878054,34.494572,0.208492,25.525330,82.179524,54.765512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.046516,62.997912,122.380320,135.395351,102.169707,100.170195,54.652578,14.324413,121.343600,4.824977,63.162530,39.392375,132.888231,121.721707,131.567376,120.893440,105.152961,119.757435,-0.058733,-1.763380,32.025740,-235.718994,118.738106,4.580596,24.842158,9.986871,14.322900,738.329631,17.253013,376515.478492,0.947710,20.355689,3.800271,3.144238,0.073890,0.051491,104.692162,85.494782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.909012,70.500160,97.495581,100.000000,15.723852,24.620253,73.011243,72.607403,20.886076,32.878054,34.494572,0.208007,25.553637,82.242451,54.758234,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.881709,62.947731,122.323541,135.387266,102.330339,100.169429,54.648849,14.319561,121.437300,4.825970,63.168761,39.333106,132.878149,121.703768,131.561538,120.784119,105.133038,119.757643,-0.058630,-1.763376,32.025740,-235.727276,118.170519,4.581860,24.842969,10.036509,23.908266,1232.528747,17.205413,376445.364972,0.944577,20.209079,3.852660,3.135825,0.074667,0.050988,104.685782,85.462182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.887818,70.481884,97.486335,100.000000,15.731295,24.620253,73.011243,72.567779,20.886076,32.878054,34.494572,0.206261,25.528647,82.523115,54.766662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.800849,62.951591,122.338742,135.389775,102.443291,100.167131,54.652493,14.319846,121.428107,4.825938,63.201580,39.385371,132.880814,121.625533,131.584740,120.861656,105.162524,119.709773,-0.058623,-1.763396,32.025740,-235.729278,118.604970,4.582228,24.856889,10.046119,17.124836,882.767714,17.192126,376284.084773,0.943385,20.086161,3.819821,3.134219,0.074421,0.051580,104.638330,85.466257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.886527,70.495524,97.505630,100.000000,15.720782,24.620253,73.011243,72.638032,20.886076,32.878054,34.494572,0.207087,25.541864,82.651761,54.760958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.990067,62.951591,122.272352,135.389775,102.526333,100.164581,54.685518,14.323414,121.305991,4.825636,63.252441,39.345243,132.895566,121.653802,131.596420,120.811115,105.159910,119.741907,-0.058625,-1.763411,32.025740,-235.729467,118.175677,4.582206,24.841725,10.018749,49.870779,2569.234912,17.255490,376367.055478,0.947658,20.253261,3.839863,3.146043,0.074346,0.051578,104.654057,85.419978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.884929,70.482730,97.530727,100.000000,15.738162,24.620253,73.011243,72.668279,20.886076,32.878054,34.494572,0.209291,25.559786,83.658513,54.761509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.028096,62.974751,122.211307,135.398976,102.563410,100.158498,54.658498,14.320132,121.271329,4.826574,63.383370,39.334814,132.876336,121.658044,131.594201,120.751768,105.134098,119.673166,-0.058596,-1.762825,32.025740,-235.729319,118.175169,4.582822,24.847657,10.036473,43.432500,2238.654792,17.292851,376365.118901,0.949721,20.363985,3.783428,3.152991,0.074561,0.052134,104.661721,85.466933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.886287,70.470817,97.543276,100.000000,15.733597,24.620253,73.011243,72.563921,20.886076,32.878054,34.494572,0.206131,25.548427,83.505417,54.764194,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.707918,63.055262,122.292103,135.434384,102.631790,100.155172,54.672555,14.324413,121.249787,4.827923,63.532800,39.338283,132.899660,121.696842,131.589286,120.761428,105.156341,119.661776,-0.058762,-1.762234,32.025740,-235.724711,118.257766,4.584128,24.842987,10.052339,13.665457,704.181794,17.200759,376228.692975,0.944135,20.114181,3.804133,3.135987,0.074788,0.051171,104.654473,85.457081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.887246,70.470531,97.546018,100.000000,15.733578,24.620253,73.011243,72.538309,20.886076,32.878054,34.494572,0.207174,25.521670,82.185836,54.764263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.844056,63.166380,122.218901,135.491261,102.646400,100.156685,54.652932,14.317563,121.305697,4.828825,63.801418,39.326560,132.926103,121.528206,131.608417,120.732902,105.136414,119.582284,-0.058714,-1.762230,32.025740,-235.737605,118.238842,4.584612,24.833124,10.052610,50.760022,2616.605953,17.176472,376256.533764,0.943601,20.087250,3.791240,3.131367,0.073534,0.052107,104.685172,85.503124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.885330,70.472349,97.586609,100.000000,15.749527,24.620253,73.011243,72.545025,20.886076,32.878054,35.494572,0.208227,25.557820,83.327837,54.756670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.838530,63.279706,122.192123,135.546187,102.567043,100.152092,54.652517,14.304291,121.273793,4.827324,63.941573,39.378913,132.941402,121.534238,131.598562,120.736580,105.111174,119.607374,-0.058785,-1.762246,32.025740,-235.746793,118.668710,4.583086,24.858511,10.030739,14.711888,758.382403,17.331156,376531.444198,0.951970,20.590687,3.762584,3.159356,0.074663,0.052408,104.669485,85.480980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.884319,70.463873,97.575218,100.000000,15.737133,24.620253,73.011243,72.608610,20.886076,32.878054,35.494572,0.208935,25.485086,83.655127,54.762099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.025795,63.279706,122.212809,135.546187,102.523154,100.145904,54.646456,14.321273,121.308753,4.826469,63.632631,39.411327,132.953356,121.530772,131.594267,120.753236,105.102320,119.704507,-0.058793,-1.762229,32.025740,-235.730301,118.509644,4.581579,24.837271,10.001421,26.649679,1373.915321,17.267279,376622.728379,0.948973,20.521652,3.737729,3.146399,0.075078,0.051613,104.666606,85.475593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.914577,70.466740,97.607685,100.000000,15.747183,24.620253,73.011243,72.599937,20.886076,32.878054,35.494572,0.206608,25.544785,82.925238,54.758736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.187640,63.366011,122.314908,135.586337,102.574031,100.142078,54.644037,14.324270,121.347053,4.827416,63.042902,39.539563,132.987945,121.691464,131.616137,120.795510,105.077277,119.643024,-0.058609,-1.762215,32.025740,-235.726488,118.682326,4.582144,24.844790,9.995111,1.110654,57.261928,17.270896,376804.346849,0.949348,20.642280,3.777106,3.146157,0.073864,0.050838,104.652710,85.476062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.898166,70.464854,97.646329,100.000000,15.757169,24.620253,73.011243,72.495055,20.886076,32.878054,35.494572,0.209380,25.518460,82.661503,54.768620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.043659,63.134671,122.237614,135.565425,102.586486,100.141270,54.726164,14.325983,121.355139,4.828682,62.770475,39.560280,133.006970,121.716079,131.642171,120.765605,105.102158,119.677547,-0.058583,-1.762187,32.025740,-235.723958,118.354621,4.583190,24.880743,9.985789,18.881041,971.988019,17.189575,376668.837907,0.944462,20.395234,3.840667,3.131591,0.074310,0.052310,104.646904,85.502729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.915264,70.465353,97.652936,100.000000,15.768660,24.620253,73.011243,72.398118,20.886076,32.878054,35.494572,0.206218,25.543108,83.199052,54.755244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.872209,62.890933,122.295093,135.436893,102.535257,100.142269,54.644992,14.313995,121.383521,4.828772,62.757449,39.402749,132.994814,121.706382,131.676091,120.845375,105.100826,119.708656,-0.058578,-1.762163,32.025740,-235.735456,118.281122,4.583633,24.866553,9.990243,14.436470,744.287338,17.134273,376699.834678,0.940442,20.268759,3.831086,3.121262,0.074155,0.051501,104.616462,85.481400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.909273,70.463928,97.661640,100.000000,15.777895,24.620253,73.011243,72.452931,20.886076,32.878054,35.494572,0.210953,25.592186,81.833302,54.763761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
