OSU 80 Ton Compressor Load Stand
39.107974,62.493914,122.292007,135.247307,102.322458,99.955834,54.642375,14.339397,121.439485,4.760347,62.505557,39.648254,133.077728,121.668967,131.893941,120.861812,105.468966,119.751851,-0.061242,-1.762540,32.025740,-235.709564,118.137002,4.515727,24.793746,9.968101,17.237218,888.725422,17.093708,374096.052553,0.938445,19.514080,3.384731,3.127020,0.074068,0.051372,104.849736,85.806142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.837246,70.488579,97.438988,100.000000,16.038521,24.620253,73.011243,71.728069,20.886076,33.878054,36.494572,0.207963,25.493218,81.274405,54.674255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.047343,62.477647,122.259098,135.269890,102.382040,99.951268,54.593135,14.318847,121.424329,4.760902,62.369175,39.673186,133.077426,121.791554,131.882020,120.922426,105.454627,119.675309,-0.061290,-1.760786,32.025740,-235.734687,118.258890,4.516362,24.814193,9.962476,12.386939,639.228249,17.077669,374030.239302,0.937162,19.418999,3.401564,3.124409,0.074725,0.053491,104.882426,85.817548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.846052,70.496549,97.424918,100.000000,16.044754,24.620253,73.011243,71.734246,20.886076,33.878054,36.494572,0.208758,25.545181,81.962525,54.670891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.022223,62.477647,122.326968,135.269890,102.523506,99.949959,54.597886,14.318562,121.399365,4.760586,62.182075,39.550261,133.079894,121.720436,131.890301,120.844563,105.499680,119.743912,-0.061405,-1.759029,32.025740,-235.732523,118.177678,4.515814,24.819331,9.990351,54.640110,2819.458634,17.094350,374196.168158,0.938767,19.501315,3.500674,3.127035,0.075119,0.052436,104.924727,85.815149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.836665,70.509148,97.397224,100.000000,16.039661,24.620253,73.011243,71.748488,20.886076,33.878054,36.494572,0.207919,25.497166,82.199090,54.671796,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.861444,62.373986,122.307844,135.245913,102.653169,99.955270,54.656146,14.323271,121.443953,4.759401,62.209288,39.519234,133.076330,121.725800,131.888667,120.927502,105.547645,119.743071,-0.061371,-1.759025,32.025740,-235.724219,118.777427,4.514551,24.827228,9.987772,12.838190,661.751291,17.115320,374225.947846,0.941115,19.564805,3.471919,3.131048,0.075119,0.052046,104.944430,85.809212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.834499,70.511131,97.365637,100.000000,16.061227,24.620253,73.011243,71.746333,20.886076,33.878054,36.494572,0.208051,25.481768,81.986533,54.677933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.056828,62.338422,122.370601,135.206324,102.766038,99.960575,54.673080,14.323414,121.414677,4.758961,62.241130,39.550240,133.075206,121.763076,131.890640,120.975234,105.566587,119.791369,-0.061311,-1.759057,32.025740,-235.726527,118.273083,4.514060,24.821495,9.978198,22.985469,1184.431155,17.134357,374156.545055,0.941677,19.597879,3.465491,3.134803,0.075070,0.051771,104.962193,85.816773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.851139,70.531489,97.322443,100.000000,16.056187,24.620253,73.011243,71.814046,20.886076,33.878054,36.494572,0.208625,25.514133,82.408895,54.671836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.156767,62.330978,122.434026,135.187923,102.844739,99.964356,54.631281,14.318847,121.469601,4.757664,62.274556,39.525206,133.038342,121.772905,131.880824,120.843870,105.561956,119.817655,-0.061555,-1.757286,32.025740,-235.730767,118.368370,4.513128,24.814733,10.004901,13.043683,672.649536,17.198964,374064.919344,0.944699,19.706282,3.417054,3.147280,0.073743,0.053173,104.972307,85.834848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.822775,70.510198,97.283594,100.000000,16.076798,24.620253,73.011243,71.704449,20.886076,33.878054,36.494572,0.208891,25.550861,82.667140,54.667921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.118258,62.338973,122.413134,135.179001,102.938033,99.969815,54.733769,14.323985,121.500562,4.756188,62.389189,39.565592,133.071566,121.743363,131.882346,120.801092,105.553855,119.803367,-0.061646,-1.755532,32.025740,-235.727426,118.433549,4.512048,24.829104,10.038023,-0.581361,-29.924038,17.119783,373868.142416,0.939255,19.413098,3.425295,3.133142,0.074019,0.051421,105.040730,85.856705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.845157,70.536294,97.271797,100.000000,16.073000,24.620253,73.011243,71.627812,20.886076,33.878054,36.494572,0.208713,25.485771,82.060158,54.674983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.982837,62.338973,122.396984,135.179001,103.010341,99.974502,54.649032,14.338683,121.492870,4.756641,62.441603,39.582727,133.059819,121.740885,131.858186,120.945848,105.490947,119.760768,-0.061867,-1.755523,32.025740,-235.714035,118.752539,4.512346,24.806530,10.036491,21.971904,1132.700816,17.084172,373811.573493,0.937391,19.274264,3.444717,3.126765,0.074335,0.051769,105.065863,85.833102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.829642,70.529085,97.258551,100.000000,16.089482,24.620253,73.011243,71.645339,20.886076,33.878054,36.494572,0.207305,25.509373,81.785190,54.671187,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.020328,62.367094,122.409038,135.180953,103.102208,99.985961,54.614514,14.324413,121.422050,4.757763,62.512838,39.524761,133.047356,121.770128,131.842990,120.847154,105.462001,119.729521,-0.062063,-1.755539,32.025740,-235.728142,118.858680,4.513346,24.813435,10.039664,40.045423,2065.735960,17.099773,373883.632576,0.936704,19.332857,3.444778,3.129309,0.075288,0.052583,105.079944,85.821016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.848220,70.499960,97.229332,100.000000,16.092616,24.620253,73.011243,71.698249,20.886076,33.878054,36.494572,0.206912,25.528972,81.929453,54.670596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.258298,62.420578,122.257353,135.202978,103.115900,99.995926,54.709941,14.319561,121.509049,4.758601,62.646424,39.529655,133.047440,121.796684,131.828744,120.830894,105.436241,119.736585,-0.062092,-1.755532,32.025740,-235.736261,118.275430,4.514050,24.813616,10.056270,32.877388,1693.015956,17.157982,374110.694811,0.941734,19.511091,3.483713,3.139766,0.074871,0.052192,105.060944,85.793043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.812619,70.494659,97.194482,100.000000,16.101916,24.620253,73.011243,71.662319,20.886076,33.878054,36.494572,0.207392,25.555909,82.766875,54.674304,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.186307,62.482334,122.376288,135.228627,103.109100,99.996697,54.611183,14.324413,121.374489,4.758670,62.692770,39.516964,133.053234,121.696515,131.836484,120.919028,105.529244,119.749599,-0.062134,-1.755521,32.025740,-235.730102,118.469383,4.514078,24.840156,10.048282,26.131097,1348.050151,17.146223,374217.381065,0.941521,19.489821,3.495069,3.137058,0.074972,0.051946,105.090635,85.809538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.821743,70.509997,97.172967,100.000000,16.108067,24.620253,73.011243,71.524644,20.886076,33.878054,36.494572,0.209648,25.587138,82.867131,54.671127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.965748,62.482334,122.304388,135.228627,103.092657,99.997387,54.646864,14.322700,121.399417,4.759126,62.666390,39.540754,133.058366,121.725066,131.840076,120.911937,105.529458,119.733848,-0.062166,-1.755496,32.025740,-235.730834,118.343507,4.514600,24.864191,10.034056,-2.361781,-121.759922,17.027784,374206.427745,0.933920,19.230644,3.524805,3.114179,0.073823,0.051786,105.110379,85.784501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.808576,70.510110,97.130559,100.000000,16.108711,24.620253,73.011243,71.547875,20.886076,33.878054,36.494572,0.210456,25.585101,82.104182,54.684788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.064402,62.522586,122.387010,135.261247,103.109517,100.007719,54.623364,14.324841,121.468567,4.760214,62.773817,39.389067,133.059568,121.728515,131.807584,120.936569,105.520477,119.755904,-0.062092,-1.755493,32.025740,-235.725263,118.595443,4.515337,24.861126,10.003351,28.317569,1460.520047,17.076619,374168.656294,0.937624,19.386832,3.439128,3.122935,0.074094,0.052520,105.071898,85.798128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.821902,70.480297,97.135163,100.000000,16.114836,24.620253,73.011243,71.642222,20.886076,33.878054,36.494572,0.208891,25.545398,81.453724,54.675956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.156319,62.564493,122.230629,135.277696,103.137610,100.013595,54.604922,14.318277,121.417875,4.760399,62.735112,39.493122,133.065277,121.643593,131.857456,120.878992,105.532776,119.744442,-0.061951,-1.755483,32.025740,-235.732155,118.194850,4.515619,24.859052,10.012925,24.550907,1266.676583,17.164840,374324.196480,0.942769,19.676979,3.430048,3.138767,0.074472,0.052325,105.065074,85.843294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.829275,70.521255,97.168892,100.000000,16.124014,24.620253,73.011243,71.577656,20.886076,33.878054,36.494572,0.209336,25.547994,81.560229,54.670115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.345615,62.571937,122.397965,135.319238,103.284889,100.009055,54.607093,14.318847,121.531871,4.760105,61.992060,39.745959,133.086282,121.845210,131.846739,120.988269,105.539192,119.743544,-0.062187,-1.755444,32.025740,-235.729297,118.785893,4.515645,24.879805,10.010581,12.683025,654.340483,17.135145,374363.903547,0.940784,19.587295,3.451445,3.132955,0.074302,0.051773,105.048776,85.819713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.824431,70.534660,97.127920,100.000000,16.125232,24.620253,73.011243,71.526259,20.886076,33.878054,36.494572,0.208007,25.602374,82.029206,54.681464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.219900,62.213259,122.555154,135.273514,103.456187,100.013623,54.613072,14.322843,121.689661,4.758842,61.328674,39.668411,133.099125,121.956027,131.874322,121.164533,105.562708,120.012153,-0.062257,-1.754093,32.025740,-235.731672,118.722994,4.514309,24.914964,10.018496,55.314447,2853.461160,17.078749,374353.596187,0.938860,19.508367,3.432694,3.121607,0.073953,0.052461,105.071512,85.814842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.826182,70.526872,97.140404,100.000000,16.150432,24.620253,73.011243,71.391116,20.886076,33.878054,36.494572,0.206695,25.588725,81.585496,54.671649,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.223058,62.213259,122.555884,135.273514,103.690769,100.025857,54.675671,14.322558,121.785314,4.759038,61.042707,39.700125,133.094374,121.976026,131.892025,121.150069,105.592692,119.962242,-0.062475,-1.752320,32.025740,-235.731957,118.447949,4.514777,24.900937,10.005965,14.997308,772.768087,17.016119,374203.277349,0.933901,19.267643,3.425773,3.110841,0.073481,0.051462,105.078800,85.851619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.821496,70.514312,97.110359,100.000000,16.164455,24.620253,73.011243,71.432633,20.886076,33.878054,36.494572,0.209782,25.602392,81.805599,54.675258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.168756,61.818489,122.623270,135.044902,103.892494,100.040901,54.615024,14.326411,121.719706,4.761018,61.157204,39.582475,133.084596,121.957468,131.925993,121.202489,105.581509,119.949282,-0.062459,-1.750933,32.025740,-235.723367,118.489165,4.516608,24.901135,10.016315,21.561043,1112.212114,17.074228,373799.520831,0.936254,19.073674,3.553333,3.124821,0.073816,0.050798,105.143335,85.850773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.845448,70.526218,97.135260,100.000000,16.172775,24.620253,73.011243,71.409645,20.886076,33.878054,36.494572,0.209024,25.587931,82.606026,54.671511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.923704,61.678727,122.701053,134.910806,104.023248,100.051391,54.648490,14.321844,121.774304,4.763780,61.284562,39.628752,133.016547,122.071337,131.900433,121.272241,105.537638,120.019316,-0.062438,-1.749139,32.025740,-235.725973,118.211145,4.519126,24.900955,10.046732,6.618416,341.197556,17.075038,373786.867461,0.935215,19.069533,3.495296,3.124588,0.074552,0.051879,105.134506,85.805088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.830507,70.522900,97.101821,100.000000,16.188643,24.620253,73.011243,71.421422,20.886076,33.878054,36.494572,0.207087,25.625885,81.394070,54.675592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.082867,61.688927,122.609912,134.898818,104.152969,100.065872,54.613062,14.320560,121.833001,4.765073,61.435574,39.740036,133.000259,122.023758,131.918199,121.149864,105.498491,120.058026,-0.062192,-1.747362,32.025740,-235.724971,118.710758,4.520674,24.913288,10.059569,21.748996,1121.947880,17.091193,373386.108659,0.936884,18.746029,3.499192,3.130640,0.073904,0.051345,105.136385,85.791529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.847471,70.548143,97.082403,100.000000,16.193081,24.620253,73.011243,71.528991,20.886076,33.878054,36.494572,0.204502,25.628896,81.766645,54.703671,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.082825,61.688927,122.767702,134.898818,104.238296,100.080367,54.637239,14.324698,121.745614,4.765699,61.455300,39.667179,133.001032,121.993053,131.893801,121.242988,105.505017,120.075223,-0.062145,-1.745577,32.025740,-235.723936,118.902365,4.521448,24.925260,10.080845,28.352943,1461.973147,17.203537,373495.455106,0.942476,18.928823,3.582428,3.152348,0.074609,0.052085,105.115016,85.817756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.842076,70.536118,97.117946,100.000000,16.203613,24.620253,73.011243,71.429196,20.886076,33.878054,36.494572,0.208359,25.659891,83.074126,54.733460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.371084,61.723385,122.690021,134.909690,104.344910,100.098624,54.624521,14.334973,121.754091,4.767002,61.470560,39.627911,132.996259,122.155789,131.879725,121.264183,105.511254,120.109495,-0.062113,-1.746143,32.025740,-235.715948,118.787661,4.523146,24.906274,10.087066,49.668646,2561.678795,17.125515,373524.183341,0.939083,18.729344,3.643324,3.137178,0.073759,0.051397,105.086184,85.851833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.849403,70.535975,97.129873,100.000000,16.233571,24.620253,73.011243,71.413124,20.886076,33.878054,36.494572,0.208271,25.578862,83.742624,54.676635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.304396,61.721179,122.724295,134.912757,104.396677,100.111637,54.627878,14.340824,121.860293,4.769306,61.364515,39.698574,132.994691,122.135793,131.859565,121.220325,105.497025,120.146198,-0.061990,-1.748495,32.025740,-235.707810,118.744727,4.525252,24.901965,10.065069,49.713963,2563.858444,17.147188,373566.792709,0.938804,18.729400,3.646461,3.141219,0.074429,0.052034,105.087489,85.827505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.827384,70.532220,97.112691,100.000000,16.249044,24.620253,73.011243,71.247638,20.886076,33.878054,36.494572,0.208802,25.579295,82.296176,54.673094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.035439,61.672111,122.739131,134.914430,104.405521,100.120010,54.644580,14.330549,121.821416,4.769882,61.386672,39.589213,132.987450,122.131080,131.854248,121.288932,105.528577,120.076014,-0.061924,-1.750166,32.025740,-235.716941,118.804937,4.526004,24.893887,10.053637,29.064187,1498.445942,17.016670,373468.097166,0.931816,18.385770,3.659473,3.116247,0.073663,0.050837,105.085982,85.844295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.823763,70.507867,97.107552,100.000000,16.246509,24.620253,73.011243,71.260716,20.886076,33.878054,36.494572,0.208669,25.582144,81.704390,54.662640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.036658,61.682587,122.677980,134.878188,104.464439,100.133698,54.636491,14.320703,121.945098,4.772235,61.517526,39.570594,132.974043,122.172763,131.859023,121.365790,105.499633,120.176518,-0.061974,-1.751907,32.025740,-235.729238,118.822338,4.528285,24.908473,10.038600,25.190707,1298.935391,17.051807,373586.880488,0.933591,18.470845,3.694314,3.122406,0.075136,0.051018,105.110426,85.887198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.851290,70.529982,97.122966,100.000000,16.262823,24.620253,73.011243,71.376094,20.886076,33.878054,36.494572,0.209202,25.592727,81.664943,54.672121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.122039,61.682587,122.699171,134.878188,104.508253,100.147436,54.715211,14.313995,121.845885,4.773780,61.617628,39.669309,132.949226,122.193865,131.853144,121.336755,105.534880,120.136673,-0.061888,-1.752481,32.025740,-235.735946,118.874694,4.529802,24.922970,10.058884,2.712235,139.652665,17.170579,373682.707831,0.940247,18.774940,3.623343,3.144300,0.074524,0.052718,105.086311,85.869885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.869061,70.522443,97.096623,100.000000,16.261688,24.620253,73.011243,71.354774,20.886076,33.878054,36.494572,0.207963,25.593953,82.286170,54.758785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.157171,61.726141,122.840622,134.892127,104.545174,100.159566,54.707036,14.319989,121.849591,4.774101,61.641580,39.587424,132.977883,122.225869,131.828011,121.328080,105.543064,120.253344,-0.061909,-1.752441,32.025740,-235.734526,118.689792,4.530135,24.928271,10.015756,20.231672,1041.882101,17.165293,373801.402232,0.940508,18.783812,3.708728,3.142635,0.074319,0.052075,105.067797,85.858296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.863296,70.534514,97.085986,100.000000,16.293233,24.620253,73.011243,71.295561,20.886076,33.878054,36.494572,0.207524,25.600336,82.051301,54.724629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.044994,61.756740,122.783139,134.908297,104.521634,100.168640,54.646517,14.321416,121.865564,4.775409,61.740789,39.501785,132.940115,122.187545,131.838596,121.324781,105.557157,120.255587,-0.061709,-1.752400,32.025740,-235.730649,119.468507,4.531368,24.919905,10.002107,12.683726,653.904554,17.132815,373727.366266,0.937060,18.671501,3.651109,3.136318,0.073893,0.051350,105.057188,85.855602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.865507,70.498572,97.082521,100.000000,16.301103,24.620253,73.011243,71.261988,20.886076,33.878054,36.494572,0.210817,25.600012,82.384050,54.677982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.079446,61.812976,122.729738,134.935896,104.458066,100.171698,54.607549,14.324270,121.923006,4.775850,61.775164,39.607624,132.955513,122.220335,131.808316,121.311989,105.598817,120.189227,-0.061738,-1.751801,32.025740,-235.726814,118.799963,4.531688,24.905913,9.997707,53.962540,2784.003008,17.138837,373792.045774,0.936503,18.668896,3.708416,3.137117,0.074048,0.051802,105.100474,85.843220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.879543,70.505133,97.079949,100.000000,16.307723,24.620253,73.011243,71.301054,20.886076,33.878054,36.494572,0.210682,25.615969,82.587355,54.675150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.115593,61.780999,122.810350,134.940078,104.395213,100.181613,54.634858,14.324270,121.951771,4.775539,61.573819,39.516009,132.944054,122.238657,131.787930,121.305796,105.610449,120.208653,-0.061599,-1.749483,32.025740,-235.729428,119.090386,4.531357,24.903894,10.012077,34.165163,1761.747559,17.183891,373918.432049,0.940619,18.846991,3.695581,3.144658,0.076178,0.051185,105.090593,85.807866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.873470,70.524360,97.131909,100.000000,16.331457,24.620253,73.011243,71.256736,20.886076,33.878054,36.494572,0.207787,25.628770,81.510909,54.673055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.883990,61.780999,122.760690,134.940078,104.369834,100.194558,54.643327,14.318277,121.850003,4.775822,61.759090,39.528858,132.930372,122.136802,131.779260,121.308277,105.583434,120.260773,-0.061494,-1.750101,32.025740,-235.734768,119.181308,4.531673,24.916786,10.024410,43.550091,2245.339049,17.165615,373901.407281,0.940550,18.857893,3.616677,3.140519,0.074184,0.051621,105.057976,85.822190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.855466,70.500564,97.153288,100.000000,16.330343,24.620253,73.011243,71.220139,20.886076,33.878054,36.494572,0.208359,25.617068,81.476604,54.673685,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.804175,61.752329,122.814481,134.891012,104.393305,100.202178,54.633744,14.314566,121.935366,4.776337,62.024082,39.426873,132.931870,122.139635,131.784247,121.345963,105.620826,120.174463,-0.061439,-1.749532,32.025740,-235.737335,119.559226,4.531550,24.921942,10.040006,17.989694,927.668486,17.159729,373849.665439,0.939156,18.778385,3.615950,3.139678,0.073457,0.051754,105.072680,85.825812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.860394,70.517515,97.181793,100.000000,16.348067,24.620253,73.011243,71.322610,20.886076,33.878054,36.494572,0.207043,25.612525,82.583288,54.681179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.004575,61.861769,122.676036,134.909133,104.393991,100.212845,54.625912,14.323414,121.863476,4.775387,62.082663,39.482016,132.920248,122.183981,131.767570,121.291412,105.625933,120.181352,-0.061337,-1.751312,32.025740,-235.724894,118.607232,4.530496,24.884096,10.041918,4.387039,226.257391,17.257728,374110.768039,0.945198,19.083516,3.672215,3.157101,0.075195,0.051843,105.039129,85.828591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.857466,70.508784,97.193785,100.000000,16.350966,24.620253,73.011243,71.349760,20.886076,33.878054,36.494572,0.207919,25.630213,82.826701,54.677618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.005978,61.968179,122.747472,134.966284,104.324834,100.224277,54.614963,14.333546,121.829970,4.774394,62.231615,39.564270,132.920242,122.082384,131.759043,121.269112,105.618410,120.186097,-0.061232,-1.753046,32.025740,-235.719662,118.482758,4.529411,24.908437,10.076897,21.110309,1088.962523,17.299672,374087.908264,0.947477,19.160325,3.586382,3.164981,0.075717,0.052950,105.052724,85.844522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.841274,70.509606,97.186994,100.000000,16.360118,24.620253,73.011243,71.239538,20.886076,33.878054,36.494572,0.207568,25.574931,83.555952,54.677176,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.952904,61.968179,122.623133,134.966284,104.233255,100.234187,54.650949,14.317848,121.851209,4.774512,62.247254,39.519496,132.912423,122.089262,131.753923,121.180400,105.625819,120.108857,-0.060959,-1.754806,32.025740,-235.735686,118.678514,4.529787,24.890227,10.062004,13.727708,707.669233,17.201302,374120.786336,0.942692,19.005246,3.585141,3.145170,0.073962,0.051936,105.076481,85.845176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.855294,70.514907,97.216590,100.000000,16.359503,24.620253,73.011243,71.227042,20.886076,33.878054,36.494572,0.208183,25.574427,82.730872,54.675671,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.916793,62.063012,122.691570,135.015908,104.176016,100.236223,54.649342,14.326982,121.755579,4.773884,62.130352,39.577523,132.923097,122.149270,131.748733,121.251465,105.634554,120.032616,-0.060915,-1.755439,32.025740,-235.729004,118.785217,4.529368,24.923511,10.072299,25.909766,1335.698806,17.216118,374315.396254,0.943201,19.109807,3.595328,3.146889,0.074134,0.051363,105.029422,85.885881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.860939,70.515986,97.216563,100.000000,16.372229,24.620253,73.011243,71.241060,20.886076,33.878054,36.494572,0.207831,25.633386,82.942237,54.755608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.906500,62.056671,122.651577,135.059399,104.216540,100.241599,54.727009,14.320132,121.755103,4.773029,62.037361,39.602511,132.927498,122.027747,131.743458,121.191810,105.612033,120.040947,-0.060938,-1.755442,32.025740,-235.728993,118.717019,4.528344,24.917543,10.073471,13.803268,710.575431,17.226273,374375.192629,0.944065,19.179758,3.544550,3.147984,0.073924,0.052568,105.003693,85.882399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.863587,70.533561,97.233230,100.000000,16.358874,24.620253,73.011243,71.247065,20.886076,33.878054,36.494572,0.209336,25.605457,82.745829,54.675494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.487066,62.005395,122.757422,135.058005,104.281960,100.250036,54.647356,14.322843,121.821555,4.772898,61.737943,39.664999,132.961352,122.110615,131.777368,121.095919,105.647625,120.082836,-0.060833,-1.757200,32.025740,-235.728078,118.689872,4.528122,24.914387,10.059425,52.491105,2706.116878,17.255153,374514.894310,0.945284,19.322228,3.492986,3.152664,0.074073,0.050988,105.037722,85.841411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.878339,70.550375,97.254288,100.000000,16.374409,24.620253,73.011243,71.233342,20.886076,33.878054,36.494572,0.207831,25.583207,83.024976,54.673016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.346418,61.813803,122.648383,135.005314,104.388545,100.259244,54.755864,14.321987,121.875778,4.773237,61.066724,39.766804,132.930634,122.221814,131.742726,121.272547,105.581406,120.134217,-0.060768,-1.758913,32.025740,-235.728444,118.799148,4.528304,24.928650,10.045650,26.200326,1348.050151,17.255435,374575.735358,0.944249,19.329470,3.520188,3.152470,0.074773,0.052369,104.989781,85.803008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.839147,70.510384,97.248548,100.000000,16.396802,24.620253,73.011243,70.922202,20.886076,33.878054,36.494572,0.208536,25.634919,82.429527,54.668364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.168605,61.813803,122.686486,135.005314,104.540403,100.274158,54.690481,14.311998,121.847156,4.773581,60.879855,39.714418,132.915033,122.176818,131.769319,121.353173,105.597087,120.112474,-0.060823,-1.758911,32.025740,-235.744478,118.994576,4.528809,24.901784,10.015449,27.060423,1393.968093,17.013133,374068.776323,0.930515,18.516256,3.508127,3.108801,0.073556,0.052434,104.949669,85.809271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.838589,70.539269,97.243069,100.000000,16.392245,24.620253,73.011243,70.971052,20.886076,33.878054,36.494572,0.209291,25.629275,81.860474,54.675425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.049682,61.495139,122.793521,134.861182,104.641183,100.286892,54.750516,14.314424,121.844516,4.774902,61.003735,39.561554,132.896592,122.079457,131.763243,121.380698,105.613175,120.178727,-0.060671,-1.757755,32.025740,-235.737641,118.853422,4.530403,24.925170,10.013862,14.348567,738.329631,17.053828,374073.704068,0.931916,18.508458,3.603204,3.117142,0.074238,0.053060,104.968961,85.840390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.851584,70.551010,97.253280,100.000000,16.428873,24.620253,73.011243,70.969707,20.886076,33.878054,36.494572,0.209827,25.600913,81.778712,54.678848,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
38.960327,61.391219,122.667935,134.732108,104.726571,100.302094,54.625378,14.312854,121.802250,4.775005,61.289926,39.544390,132.881919,122.111422,131.765201,121.310188,105.616448,120.095864,-0.060631,-1.757722,32.025740,-235.735780,118.717246,4.530539,24.902289,9.991757,17.643207,909.940673,17.138565,374223.963246,0.937766,18.741542,3.575314,3.132266,0.073929,0.052069,105.011699,85.838443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.856172,70.563058,97.294781,100.000000,16.421082,24.620253,73.011243,71.070126,20.886076,33.878054,36.494572,0.208404,25.631583,81.888672,54.680244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.140239,61.494037,122.661919,134.742980,104.826704,100.316616,54.644215,14.321131,121.831447,4.775079,61.517464,39.521641,132.856972,122.162231,131.738664,121.224590,105.589187,120.171559,-0.060482,-1.757690,32.025740,-235.732077,118.540828,4.530308,24.909519,10.022535,12.452079,641.989138,17.191141,373909.479594,0.939207,18.579221,3.596426,3.144546,0.074206,0.051069,105.021485,85.816263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.851811,70.539625,97.305053,100.000000,16.427686,24.620253,73.011243,71.100594,20.886076,33.878054,36.494572,0.206999,25.602446,81.930031,54.679743,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.041121,61.607331,122.699245,134.804590,104.903171,100.328084,54.608574,14.325412,121.791763,4.775303,61.656552,39.555324,132.855165,122.086683,131.733369,121.128150,105.558586,120.043779,-0.060259,-1.757708,32.025740,-235.728286,118.963937,4.530741,24.865886,10.025510,12.728435,656.665443,17.212992,373884.953876,0.943600,18.593010,3.546623,3.148535,0.075251,0.052191,105.086120,85.807775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.851532,70.538932,97.311552,100.000000,16.444238,24.620253,73.011243,70.995137,20.886076,33.878054,36.494572,0.207174,25.543396,82.594484,54.676733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.044661,61.607331,122.724944,134.804590,104.987123,100.337622,54.599379,14.322558,121.743964,4.775713,61.709356,39.612409,132.835309,122.091353,131.717741,121.136053,105.575265,120.037170,-0.060424,-1.757721,32.025740,-235.726240,119.101073,4.531033,24.874270,10.036491,52.073291,2686.935966,17.140559,373999.385580,0.938948,18.459034,3.616389,3.133908,0.074633,0.052237,105.001173,85.796727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.848069,70.524690,97.324771,100.000000,16.447731,24.620253,73.011243,71.031867,20.886076,33.878054,36.494572,0.206434,25.566565,82.804884,54.678651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.216919,61.686170,122.638554,134.865643,105.119905,100.351614,54.766776,14.320845,121.799291,4.775957,61.431147,39.673073,132.830113,122.066903,131.699366,121.261300,105.552008,120.089327,-0.060374,-1.757693,32.025740,-235.726319,119.208025,4.531446,24.916317,10.047597,18.033498,927.668486,17.195875,374314.176382,0.942522,18.702681,3.575224,3.142821,0.074570,0.051795,105.005001,85.821007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.869884,70.540267,97.374061,100.000000,16.460602,24.620253,73.011243,71.015156,20.886076,33.878054,36.494572,0.205959,25.590239,83.002142,54.681365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.700000,0.000000
39.249439,61.533731,122.780335,134.869825,105.300729,100.376768,54.626493,14.324841,121.863922,4.777309,60.571604,39.640682,132.855047,122.214199,131.721243,121.312071,105.564105,120.118298,-0.060409,-1.757104,32.025740,-235.724773,118.655812,4.532705,24.900847,10.067196,41.592579,2145.075188,17.199068,374316.953585,0.942678,18.698021,3.554834,3.143194,0.074224,0.052378,104.938581,85.794681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.856801,70.509778,97.357728,100.000000,16.487691,24.620253,73.011243,70.904689,20.886076,33.878054,36.494572,0.207305,25.560543,83.314986,54.671855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
38.993141,61.240717,122.712622,134.737962,105.359264,100.386699,54.624064,14.323414,121.886847,4.778024,60.606935,39.532696,132.821550,122.124927,131.701635,121.329549,105.584727,120.157029,-0.060487,-1.757849,32.025740,-235.724894,119.109272,4.533441,24.879048,10.076175,22.443642,1157.548816,17.118872,374395.069460,0.935633,18.550497,3.607392,3.127185,0.074882,0.051092,104.897035,85.753040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.833719,70.517401,97.371711,100.000000,16.498830,24.620253,73.011243,70.871548,20.886076,33.878054,36.494572,0.207743,25.592836,83.118056,54.671983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
38.841586,61.099039,122.865568,134.609448,105.348451,100.388237,54.660687,14.331691,121.871916,4.778701,60.819017,39.381784,132.828744,122.135330,131.759971,121.352331,105.628137,120.209381,-0.060500,-1.759599,32.025740,-235.721354,119.094543,4.534112,24.892517,10.076734,0.862894,44.474653,17.119172,374244.685268,0.937072,18.355411,3.611567,3.128206,0.073715,0.051472,104.958823,85.794592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.875470,70.517650,97.410706,100.000000,16.516315,24.620253,73.011243,70.982047,20.886076,33.878054,36.494572,0.208802,25.607819,82.579664,54.677019,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
38.922352,61.099039,122.772814,134.609448,105.336937,100.389751,54.657374,14.321844,121.874981,4.778560,60.933687,39.458842,132.801581,122.287433,131.722308,121.386000,105.596780,120.221571,-0.060592,-1.760975,32.025740,-235.725156,118.640905,4.533790,24.907590,10.081350,24.422257,1258.829846,17.211429,374040.045525,0.943204,18.399257,3.612692,3.147031,0.074146,0.050815,104.859666,85.761295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.859602,70.484377,97.398751,100.000000,16.530563,24.620253,73.011243,71.044198,20.886076,33.878054,36.494572,0.207875,25.582342,82.849613,54.669682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
39.179304,61.133769,122.851296,134.596346,105.376190,100.395906,54.670582,14.331548,121.834346,4.779347,61.042630,39.474556,132.785365,122.141731,131.699868,121.297754,105.613327,120.101662,-0.060490,-1.762137,32.025740,-235.718230,118.436218,4.534604,24.924755,10.076752,12.804924,659.862261,17.290613,373887.557390,0.946242,18.457574,3.598671,3.163248,0.074083,0.051812,104.841546,85.741964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.852991,70.482333,97.415856,100.000000,16.545683,24.620253,73.011243,70.994873,20.886076,33.878054,36.494572,0.208980,25.629527,82.808643,54.764558,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
38.826979,61.191928,122.757892,134.637883,105.364317,100.401286,54.636838,14.322986,121.909301,4.781074,61.094741,39.474603,132.779207,122.182081,131.683629,121.375407,105.613773,120.174067,-0.060671,-1.762153,32.025740,-235.731693,118.941280,4.536037,24.937575,10.045380,48.315902,2491.348783,17.244067,373894.016670,0.944184,18.350920,3.636870,3.154301,0.074280,0.051063,104.860332,85.757902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.855928,70.496465,97.428367,100.000000,16.553569,24.620253,73.011243,70.853978,20.886076,33.878054,36.494572,0.208183,25.599020,82.954094,54.705284,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
38.921731,61.228589,122.738220,134.681092,105.364935,100.408896,54.636874,14.303150,121.889955,4.782663,61.045545,39.477508,132.782370,122.210993,131.663942,121.252080,105.653151,120.252339,-0.060692,-1.763310,32.025740,-235.744341,118.753879,4.537811,24.923349,10.044785,34.217149,1764.363138,17.143154,373749.925590,0.937380,18.047461,3.553001,3.135617,0.075506,0.051752,104.831180,85.760704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.873433,70.490734,97.402992,100.000000,16.550583,24.620253,73.011243,71.016870,20.886076,33.878054,36.494572,0.207699,25.614310,82.032672,54.764400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
39.278757,61.228589,122.873871,134.681092,105.338277,100.417289,54.648195,14.321702,121.878924,4.784191,61.146629,39.460811,132.781999,122.237724,131.666282,121.265742,105.638701,120.202166,-0.060545,-1.762732,32.025740,-235.726606,118.719568,4.538942,24.951873,10.036689,20.049248,1033.599435,17.290728,374094.123202,0.947383,18.569770,3.593211,3.161665,0.075082,0.051608,104.896049,85.763846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.862659,70.502361,97.424585,100.000000,16.563220,24.620253,73.011243,70.954176,20.886076,33.878054,36.494572,0.208758,25.613264,83.055439,54.764066,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
39.057682,61.228864,122.829501,134.688062,105.293765,100.422587,54.688847,14.320703,121.838537,4.785368,61.272084,39.500909,132.772091,122.261917,131.645511,121.255616,105.591816,120.117425,-0.060485,-1.762710,32.025740,-235.725971,118.156650,4.540253,24.941830,10.007155,6.180447,318.383895,17.249485,374032.168076,0.945039,18.481289,3.597764,3.153463,0.074381,0.051790,104.895361,85.708961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.859913,70.475150,97.374847,100.000000,16.579531,24.620253,73.011243,70.758332,20.886076,33.878054,36.494572,0.208227,25.624623,83.050349,54.671659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
39.137545,61.285922,122.632630,134.693916,105.275627,100.427919,54.658201,14.322986,121.816141,4.788886,61.406794,39.474278,132.773505,122.215288,131.650801,121.294244,105.613143,120.190065,-0.060519,-1.762760,32.025740,-235.730222,119.103459,4.543976,24.916840,10.016946,25.524921,1315.646034,17.110510,373838.502307,0.935608,18.011840,3.584057,3.128253,0.074167,0.052725,104.941822,85.740146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.877201,70.472519,97.378686,100.000000,16.598657,24.620253,73.011243,70.846208,20.886076,33.878054,36.494572,0.208713,25.575220,81.963490,54.677333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
38.931327,61.370821,122.725640,134.744095,105.256671,100.422612,54.685931,14.321844,121.783783,4.790721,61.353060,39.502862,132.745356,122.149531,131.633066,121.350308,105.649754,120.102732,-0.060487,-1.762786,32.025740,-235.730384,118.566667,4.545668,24.919959,10.011104,6.529871,336.402328,17.202977,374099.102771,0.940706,18.302416,3.583364,3.144823,0.075673,0.052682,104.955747,85.725046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.856956,70.431552,97.307901,100.000000,16.587151,24.620253,73.011243,70.797853,20.886076,33.878054,36.494572,0.207875,25.632791,82.616427,54.678651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
38.935340,61.372751,122.793809,134.771973,105.256792,100.416501,54.702035,14.322415,121.826684,4.792751,61.311424,39.514641,132.782527,122.166133,131.641244,121.272649,105.671657,120.146072,-0.060524,-1.762739,32.025740,-235.728670,119.382053,4.547508,24.922555,10.027818,18.260466,940.455761,17.147485,374099.320840,0.939333,18.254458,3.602824,3.133376,0.075388,0.051587,104.970895,85.779227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.874017,70.454822,97.322777,100.000000,16.603855,24.620253,73.011243,70.886373,20.886076,33.878054,36.494572,0.208980,25.633819,82.158055,54.669534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.200000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
