OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, December 2, 2020
6:08:38 PM
18 not great
1
Test Comments:
18 not great
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
38.903738,62.187069,141.817383,146.775047,100.182468,97.909731,54.560769,14.339254,141.291760,4.415533,61.871080,39.428170,144.863319,141.907574,143.604204,140.851468,99.010019,140.345506,-0.059496,-1.738765,32.025740,-235.713300,131.532521,4.189964,27.572268,10.826367,16.232154,838.157561,18.955246,378385.549754,0.922628,19.499686,20.917569,3.638892,0.074403,0.051753,112.317640,90.744914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.400654,70.801203,103.693460,100.000000,16.242353,24.620253,54.176625,59.990284,17.886076,30.278581,28.546423,0.208625,28.087775,90.896638,54.627904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.657074,62.187069,141.900594,146.775047,100.272955,97.907448,54.558533,14.329265,141.274252,4.418025,61.990531,39.332252,144.853893,141.903637,143.613892,140.926553,99.022900,140.347433,-0.059577,-1.738763,32.025740,-235.723453,131.499853,4.192309,27.546466,10.869459,4.435094,229.018280,19.022634,378303.282103,0.926933,19.550691,20.903596,3.654978,0.075277,0.052131,112.320450,90.735235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389175,70.829940,103.674741,100.000000,16.252885,24.620253,54.176625,59.959747,17.886076,30.278581,28.547543,0.204971,28.058043,91.219783,54.621708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.718574,62.226492,141.988267,146.767785,100.316914,97.905869,54.556710,14.356094,141.278363,4.420863,62.107634,39.299141,144.836284,141.925885,143.574062,140.897643,99.015479,140.371649,-0.059695,-1.738751,32.025740,-235.691561,131.431397,4.195117,27.539380,10.877753,40.669941,2100.174416,18.979208,378214.287722,0.925464,19.463515,20.870681,3.645341,0.074692,0.051641,112.381538,90.720857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369225,70.830727,103.646598,100.000000,16.257579,24.620253,54.176625,60.077784,17.886076,30.278581,28.550780,0.206131,28.078597,90.972929,54.625189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.909651,62.286592,141.780070,146.795718,100.372936,97.907990,54.591759,14.333118,141.195733,4.423896,62.206605,39.334643,144.806743,141.836331,143.596123,140.892269,99.050360,140.342960,-0.059727,-1.738737,32.025740,-235.717313,131.433711,4.198205,27.548179,10.842648,21.678566,1118.751061,19.096402,378343.628268,0.931880,19.789900,20.858763,3.670754,0.074855,0.052598,112.341187,90.742302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.368669,70.831415,103.664540,100.000000,16.307423,24.620253,54.176625,60.044078,17.886076,30.278581,28.552964,0.208095,28.109772,93.166449,54.632083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.942752,62.359650,141.881183,146.826725,100.426730,97.910854,54.554630,14.323557,141.213629,4.427240,62.300663,39.313061,144.836176,141.796343,143.593849,140.874559,99.035982,140.373393,-0.059868,-1.739321,32.025740,-235.724751,131.451560,4.201135,27.572412,10.829414,18.140914,936.823013,19.079881,378360.968693,0.930383,19.747795,20.878284,3.667187,0.075369,0.052388,112.296571,90.783277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.391918,70.872891,103.671790,100.000000,16.292230,24.620253,54.176625,59.942075,17.886076,30.278581,28.557719,0.207743,28.069420,92.561802,54.621137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.621453,62.359650,141.754843,146.826725,100.467202,97.913100,54.556521,14.326839,141.289968,4.430427,62.279014,39.341359,144.778729,141.819746,143.549314,140.882731,99.021918,140.406222,-0.060033,-1.741677,32.025740,-235.725716,131.515537,4.203901,27.579390,10.820092,43.264236,2234.150183,18.977754,378258.341834,0.924997,19.555233,20.829067,3.643828,0.075278,0.052762,112.263729,90.758142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.356500,70.843296,103.651409,100.000000,16.330072,24.620253,54.176625,59.923709,17.886076,30.278581,28.563372,0.208007,28.079066,91.197623,54.628848,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.773791,62.378673,141.738278,146.869743,100.557551,97.913073,54.672427,14.329550,141.294804,4.433815,62.106152,39.375420,144.835366,141.846995,143.555158,140.853987,99.036917,140.376122,-0.059871,-1.746357,32.025740,-235.720554,131.456248,4.207294,27.568499,10.827827,60.126096,3098.308414,18.977856,378367.247458,0.924969,19.584618,20.858652,3.643327,0.075065,0.051922,112.253205,90.760729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378597,70.857919,103.712639,100.000000,16.350864,24.620253,54.176625,59.902629,17.886076,30.278581,28.568749,0.208536,28.110295,91.352552,54.634513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.702201,62.322983,141.775886,146.862480,100.651180,97.916897,54.561237,14.328409,141.283366,4.435914,62.009873,39.344878,144.817032,141.890512,143.519573,140.925371,98.995816,140.277852,-0.059837,-1.749317,32.025740,-235.725126,131.517433,4.209442,27.587521,10.864843,29.318160,1513.848796,19.107481,378611.410131,0.933296,20.009747,20.889117,3.670365,0.075290,0.051304,112.232862,90.765004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342927,70.835534,103.727230,100.000000,16.374228,24.620253,54.176625,59.991908,17.886076,30.278581,28.570378,0.205872,28.073423,91.859897,54.631415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
39.072985,62.260401,141.887902,146.828960,100.724317,97.919172,54.549310,14.325555,141.202225,4.437770,62.058037,39.253008,144.803001,141.859358,143.527328,140.904426,99.011374,140.330500,-0.059711,-1.750542,32.025740,-235.725857,131.468079,4.211306,27.578398,10.893079,27.724909,1431.893988,19.039124,378509.102938,0.927399,19.826866,20.859079,3.655518,0.074508,0.052112,112.254523,90.751953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345526,70.802896,103.717562,100.000000,16.370612,24.620253,54.176625,60.017276,17.886076,30.278581,28.573493,0.206304,28.110583,91.298861,54.624855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.863616,62.250752,141.771871,146.811641,100.743544,97.922229,54.566516,14.327410,141.150309,4.439660,62.206762,39.260386,144.817137,141.708424,143.535367,140.837179,99.009590,140.230819,-0.059548,-1.750930,32.025740,-235.725962,131.393413,4.213081,27.568499,10.873642,48.169283,2486.989484,19.072467,378572.097910,0.931059,19.865984,20.851071,3.663251,0.076188,0.053190,112.287562,90.794706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337649,70.835234,103.766081,100.000000,16.390097,24.620253,54.176625,59.822370,17.886076,30.278581,28.573933,0.206521,28.138206,92.642240,54.636784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.820171,62.250752,141.794577,146.811641,100.747516,97.922984,54.603900,14.319989,141.118210,4.441437,62.217920,39.237209,144.814060,141.791957,143.536111,140.760329,98.999090,140.327220,-0.059386,-1.753244,32.025740,-235.729299,131.365108,4.214872,27.566949,10.831776,15.050847,776.546146,18.917853,378231.297531,0.921569,19.313818,20.861827,3.631356,0.075238,0.051805,112.292239,90.785321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341359,70.839356,103.781180,100.000000,16.404915,24.620253,54.176625,59.919567,17.886076,30.278581,28.576063,0.206999,28.108005,91.698779,54.625838,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.811137,62.292933,141.718316,146.827563,100.718451,97.922953,54.556591,14.327552,141.236747,4.442940,62.164429,39.293666,144.770788,141.802956,143.492764,140.662445,98.969558,140.228024,-0.059428,-1.755610,32.025740,-235.722715,131.329108,4.216549,27.593886,10.803756,-1.657212,-85.577746,18.998119,378368.765757,0.926666,19.580179,20.813783,3.647933,0.075269,0.052544,112.228335,90.753886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294370,70.822242,103.772156,100.000000,16.409724,24.620253,54.176625,59.933416,17.886076,30.278581,28.580014,0.206999,28.107392,91.991217,54.627678,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.892091,62.295414,141.762021,146.851866,100.711940,97.922935,54.592739,14.328837,141.113329,4.443906,62.038159,39.284229,144.788615,141.816182,143.514831,140.786453,98.971340,140.319580,-0.059378,-1.758532,32.025740,-235.724045,131.377708,4.217610,27.549026,10.822851,14.318481,738.910870,19.019831,378420.502399,0.927161,19.637594,20.872471,3.652601,0.075055,0.052807,112.213088,90.796594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.325757,70.831640,103.806260,100.000000,16.429502,24.620253,54.176625,59.930023,17.886076,30.278581,28.582839,0.206304,28.106797,91.883523,54.626360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.731438,62.240276,141.550425,146.857173,100.688016,97.929024,54.593754,14.337114,141.144650,4.444746,61.940185,39.224120,144.774734,141.799757,143.512022,140.671518,98.966725,140.270233,-0.059283,-1.762025,32.025740,-235.715931,131.486817,4.218421,27.554994,10.845857,43.062863,2222.234768,19.018199,378532.316844,0.928296,19.691721,20.852417,3.651486,0.074904,0.051950,112.177693,90.761558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314417,70.828597,103.807656,100.000000,16.439851,24.620253,54.176625,59.881477,17.886076,30.278581,28.585770,0.206218,28.062893,91.875637,54.625022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.786589,62.240276,141.802617,146.857173,100.683014,97.932803,54.619789,14.331405,141.092689,4.445469,61.948738,39.123873,144.769278,141.703259,143.486276,140.748277,98.963739,140.217185,-0.059543,-1.765510,32.025740,-235.712981,131.380929,4.219197,27.588747,10.892159,23.729339,1223.955460,18.987030,378480.423551,0.925595,19.587235,20.896403,3.645009,0.074813,0.052178,112.139949,90.756113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270746,70.832625,103.825440,100.000000,16.434085,24.620253,54.176625,59.954206,17.886076,30.278581,28.586439,0.209559,28.070448,92.034097,54.628356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.811756,62.177144,141.712910,146.806054,100.754114,97.937361,54.570941,14.318705,141.039783,4.447042,61.942242,39.130827,144.756886,141.660132,143.492230,140.755459,98.961487,140.239255,-0.059548,-1.770165,32.025740,-235.730093,131.335597,4.220367,27.598303,10.885272,10.242758,528.792693,19.034468,378546.256949,0.929669,19.744541,20.876353,3.654665,0.074770,0.052980,112.079592,90.778142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270978,70.830784,103.818410,100.000000,16.474450,24.620253,54.176625,60.051524,17.886076,30.278581,28.587033,0.205872,28.122285,92.302764,54.623498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.824200,62.160052,141.660911,146.777561,100.776346,97.939644,54.562235,14.329550,141.023008,4.447788,62.067346,39.149957,144.757160,141.734448,143.483320,140.700299,98.981435,140.180560,-0.059661,-1.773701,32.025740,-235.721044,131.345137,4.221514,27.556527,10.824726,26.695847,1378.419929,19.036775,378529.005454,0.927830,19.671535,20.852816,3.655970,0.074807,0.052543,112.120216,90.800710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284134,70.821546,103.853820,100.000000,16.454420,24.620253,54.176625,59.907702,17.886076,30.278581,28.588120,0.206651,28.108546,90.842196,54.631749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.551293,62.180452,141.424210,146.762756,100.761921,97.940417,54.610034,14.334260,141.055665,4.449053,62.170041,39.215093,144.748798,141.625630,143.476092,140.647151,98.986206,140.067736,-0.059595,-1.777198,32.025740,-235.719275,131.320152,4.222791,27.571618,10.812844,58.350571,3010.250589,19.014012,378454.401426,0.927907,19.575114,20.866103,3.651288,0.075370,0.052645,112.171585,90.788109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268417,70.842733,103.826636,100.000000,16.498959,24.620253,54.176625,59.903007,17.886076,30.278581,28.589664,0.205786,28.066805,92.358306,54.630313,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.529628,62.229524,141.579499,146.784545,100.681850,97.940394,54.573295,14.331405,141.013259,4.449946,62.157655,39.178452,144.758877,141.600692,143.478918,140.667276,98.967036,140.074023,-0.059879,-1.780683,32.025740,-235.720823,131.289887,4.223510,27.583717,10.823337,19.954214,1030.111996,19.002695,378395.901033,0.927715,19.541567,20.816803,3.648779,0.074858,0.052148,112.185118,90.781718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293465,70.842479,103.848675,100.000000,16.512913,24.620253,54.176625,60.037613,17.886076,30.278581,28.592080,0.206045,28.051588,91.955382,54.626291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.888923,62.229524,141.543481,146.784545,100.585023,97.940383,54.581338,14.343250,140.981139,4.450819,62.137228,39.166093,144.744932,141.699563,143.442371,140.658423,98.961776,140.131901,-0.059837,-1.784185,32.025740,-235.710775,131.341705,4.224133,27.539669,10.823464,1.697757,87.631706,19.100631,378593.954546,0.934067,19.923741,20.755588,3.668469,0.075059,0.051461,112.217106,90.778433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280397,70.839368,103.824684,100.000000,16.513914,24.620253,54.176625,60.043816,17.886076,30.278581,28.595761,0.207875,28.103155,92.817906,54.633765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.915972,62.224011,141.406268,146.793484,100.482146,97.937334,54.573043,14.327267,140.977250,4.451403,62.180369,39.110801,144.730841,141.646774,143.460016,140.565351,98.960861,140.058458,-0.059957,-1.787051,32.025740,-235.719734,131.210858,4.224809,27.526615,10.861796,15.788257,815.053280,19.128656,378705.277795,0.935378,20.001618,20.777904,3.674562,0.074822,0.051952,112.249420,90.772649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260531,70.824076,103.814993,100.000000,16.534424,24.620253,54.176625,59.861240,17.886076,30.278581,28.597775,0.210727,28.067545,92.837337,54.631366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.597006,62.233108,141.603825,146.777003,100.370329,97.931254,54.600786,14.326982,140.929568,4.451987,62.095354,39.244039,144.710255,141.562896,143.429062,140.515194,98.940644,140.073354,-0.059999,-1.789951,32.025740,-235.722959,131.244184,4.225472,27.556058,10.872110,44.431453,2292.564781,18.965919,378480.488420,0.925884,19.525529,20.812125,3.639686,0.076274,0.052495,112.219214,90.740898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217021,70.814587,103.777319,100.000000,16.516878,24.620253,54.176625,59.844596,17.886076,30.278581,28.599935,0.209157,28.040409,91.237213,54.624403,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.691304,62.209675,141.555240,146.780075,100.355023,97.923542,54.615980,14.331405,140.903592,4.452904,61.968727,39.280138,144.703312,141.560450,143.406417,140.623598,98.926845,140.100468,-0.059973,-1.794589,32.025740,-235.719516,131.247139,4.226594,27.537216,10.847174,29.209544,1506.728609,18.938879,378444.704268,0.925286,19.484311,20.776289,3.633631,0.074643,0.051315,112.230922,90.746005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201599,70.828609,103.761995,100.000000,16.544329,24.620253,54.176625,59.845077,17.886076,30.278581,28.603234,0.208758,28.063091,89.874134,54.628897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.756710,62.118424,141.491483,146.764712,100.392746,97.916635,54.572231,14.327838,140.974552,4.453776,61.811382,39.155554,144.698686,141.499954,143.410967,140.541964,98.931192,139.952432,-0.059811,-1.797518,32.025740,-235.724227,131.143229,4.227483,27.530725,10.808444,8.196690,423.152364,19.099635,378678.164718,0.933061,19.915663,20.803961,3.668777,0.075246,0.051921,112.243906,90.709888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205287,70.815298,103.769912,100.000000,16.560809,24.620253,54.176625,59.944848,17.886076,30.278581,28.604481,0.209603,28.101244,91.317023,54.628130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.799465,62.118424,141.301569,146.764712,100.453009,97.912781,54.596669,14.333831,140.923343,4.454125,61.773168,39.253813,144.690684,141.542591,143.428592,140.576479,98.960548,139.998910,-0.059826,-1.799253,32.025740,-235.715129,131.258376,4.227858,27.515382,10.808787,23.941758,1235.434945,19.050045,378581.243746,0.930212,19.767117,20.831329,3.658580,0.074186,0.051397,112.245949,90.713601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187472,70.829830,103.764789,100.000000,16.572809,24.620253,54.176625,59.903812,17.886076,30.278581,28.602894,0.206956,28.068248,91.254335,54.624540,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.679462,62.042336,141.521156,146.710241,100.488047,97.905880,54.576035,14.331120,140.794131,4.454521,61.783454,39.223324,144.693527,141.489005,143.429143,140.507761,98.950003,139.975793,-0.059876,-1.802163,32.025740,-235.720291,131.087611,4.228164,27.496486,10.814070,59.395174,3066.049607,19.008390,378385.276436,0.928981,19.589225,20.752881,3.650761,0.075213,0.052500,112.290916,90.698904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192632,70.852397,103.779446,100.000000,16.588557,24.620253,54.176625,59.876901,17.886076,30.278581,28.601272,0.207743,28.022126,90.687408,54.622023,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.726125,62.020006,141.486078,146.685381,100.494927,97.900524,54.621178,14.326268,140.837983,4.455036,61.813392,39.152035,144.708954,141.457816,143.433117,140.530615,98.952790,139.841654,-0.059900,-1.803912,32.025740,-235.725797,131.158138,4.228470,27.502111,10.802080,26.764128,1380.454269,18.969302,378290.310011,0.927420,19.532649,20.746796,3.641843,0.074211,0.051494,112.303547,90.741819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201919,70.831416,103.818140,100.000000,16.596748,24.620253,54.176625,59.932523,17.886076,30.278581,28.601681,0.207087,28.026471,91.658714,54.622957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.718757,62.013666,141.362629,146.671135,100.430329,97.895141,54.561799,14.340539,140.791455,4.455488,61.836069,39.214063,144.689686,141.437242,143.418407,140.500067,98.939348,139.804178,-0.059850,-1.805644,32.025740,-235.707442,131.035519,4.229061,27.524523,10.849355,9.258888,478.079523,19.039708,378264.013326,0.930649,19.615478,20.745766,3.658819,0.074385,0.052343,112.344470,90.764298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210448,70.832062,103.849071,100.000000,16.605520,24.620253,54.176625,59.906661,17.886076,30.278581,28.601134,0.208227,28.068500,91.650287,54.629290,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.590753,62.013666,141.451746,146.671135,100.374549,97.889800,54.607252,14.307574,140.847236,4.455853,61.787731,39.122458,144.672894,141.331646,143.391254,140.423750,98.914405,139.838468,-0.059816,-1.807388,32.025740,-235.741387,131.128023,4.229240,27.538298,10.879592,16.505105,851.526076,19.013066,378177.188482,0.928564,19.531309,20.675795,3.653505,0.074770,0.053301,112.409642,90.756535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212126,70.837885,103.876942,100.000000,16.598430,24.620253,54.176625,59.912502,17.886076,30.278581,28.601076,0.206999,28.031844,91.812161,54.628710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.463294,61.983892,141.350520,146.658006,100.345390,97.882837,54.567462,14.328266,140.883455,4.456096,61.715113,39.063880,144.636349,141.369024,143.380285,140.518597,98.876887,139.998731,-0.059858,-1.809132,32.025740,-235.722819,131.185099,4.229434,27.513452,10.831163,42.194964,2178.496475,19.002369,378176.351704,0.929700,19.534728,20.670456,3.651012,0.074523,0.051840,112.406280,90.666811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186962,70.796986,103.859979,100.000000,16.609562,24.620253,54.176625,59.975438,17.886076,30.278581,28.600127,0.208051,28.081248,91.257918,54.705441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.434695,61.941439,141.295133,146.627838,100.212543,97.875070,54.624422,14.326839,140.885951,4.456116,61.771732,39.179083,144.642034,141.317540,143.385980,140.401292,98.899780,139.887933,-0.059939,-1.811443,32.025740,-235.724409,131.077619,4.229546,27.521800,10.804802,43.732244,2255.510745,19.067189,378285.366515,0.932213,19.704524,20.712583,3.665431,0.075976,0.052622,112.420930,90.702886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208899,70.798595,103.910288,100.000000,16.638827,24.620253,54.176625,60.036285,17.886076,30.278581,28.598377,0.208271,28.044141,92.112304,54.713328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.787177,61.927104,141.526382,146.609961,100.158221,97.868187,54.646019,14.336543,140.790237,4.456374,61.859692,39.018553,144.631569,141.436682,143.378175,140.474395,98.888300,139.980400,-0.059936,-1.813175,32.025740,-235.712091,131.103149,4.229650,27.523603,10.776729,30.505225,1572.699323,19.110626,378373.778746,0.936106,19.844257,20.830367,3.674946,0.074218,0.052159,112.417921,90.703448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199609,70.805064,103.899268,100.000000,16.626359,24.620253,54.176625,60.057797,17.886076,30.278581,28.597812,0.208758,28.049785,91.855577,54.716417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.737192,61.961838,141.244687,146.622531,100.049875,97.862131,54.576463,14.337827,140.778283,4.456301,61.998213,39.015776,144.614440,141.351593,143.362930,140.461337,98.916363,139.851908,-0.059868,-1.814923,32.025740,-235.714074,131.065928,4.229775,27.513488,10.810392,18.961695,978.817586,19.113985,378265.465395,0.935711,19.839894,20.751988,3.676239,0.076373,0.053433,112.407617,90.740284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203411,70.816739,103.865719,100.000000,16.631622,24.620253,54.176625,59.882103,17.886076,30.278581,28.596634,0.207480,28.048901,91.774507,54.717400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.465476,61.961838,141.421128,146.622531,99.933944,97.854496,54.617400,14.334260,140.847609,4.456113,62.137916,39.115194,144.607840,141.288972,143.366652,140.442287,98.889013,139.852258,-0.059763,-1.816669,32.025740,-235.712088,131.042292,4.229540,27.498884,10.831559,21.330982,1100.296698,18.979318,378011.224049,0.926040,19.357585,20.809778,3.648793,0.074836,0.053039,112.396879,90.743864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203297,70.819527,103.833327,100.000000,16.639123,24.620253,54.176625,59.910407,17.886076,30.278581,28.597305,0.208095,28.060044,90.915535,54.710280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.433718,62.042612,141.230076,146.650185,99.885690,97.843887,54.612658,14.337542,140.705595,4.455687,62.197646,39.152588,144.612593,141.200973,143.349216,140.400587,98.924966,139.728539,-0.059588,-1.818428,32.025740,-235.712399,130.980964,4.229021,27.476165,10.846795,31.804872,1640.704376,18.973003,378012.808610,0.928539,19.458482,20.717359,3.646229,0.075829,0.052293,112.376953,90.731147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237496,70.835048,103.849931,100.000000,16.675671,24.620253,54.176625,60.047707,17.886076,30.278581,28.599871,0.207087,28.024524,91.444996,54.620941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.734927,62.133310,141.285301,146.698230,99.853898,97.834732,54.604936,14.332119,140.709652,4.455636,62.113143,39.101033,144.607093,141.366988,143.313090,140.301451,98.932124,139.854851,-0.059454,-1.820193,32.025740,-235.713575,131.011109,4.229136,27.483792,10.840953,24.190412,1248.076910,19.110093,378210.737952,0.934871,19.819296,20.744883,3.676573,0.074883,0.052057,112.303742,90.725816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198338,70.830739,103.829911,100.000000,16.657928,24.620253,54.176625,60.062578,17.886076,30.278581,28.600282,0.210051,28.017276,91.833578,54.708224,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.707219,62.141581,141.250171,146.728119,99.803381,97.828902,54.734022,14.332690,140.766772,4.455275,62.130241,39.105827,144.643005,141.279877,143.337584,140.299578,98.950222,139.821468,-0.059074,-1.821379,32.025740,-235.716434,130.897632,4.228836,27.480240,10.823770,25.670428,1321.313122,19.106732,378227.582348,0.935873,19.942369,20.646924,3.674640,0.075234,0.052423,112.332648,90.690618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219080,70.866388,103.853501,100.000000,16.670722,24.620253,54.176625,59.913555,17.886076,30.278581,28.604572,0.207875,28.008964,92.264462,54.662847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.669433,62.141581,141.106140,146.728119,99.788353,97.825921,54.577947,14.328837,140.704081,4.454740,62.159265,39.043009,144.621057,141.300889,143.351955,140.357982,98.933281,139.803250,-0.058782,-1.821382,32.025740,-235.720124,130.998201,4.228457,27.488516,10.801719,37.293665,1925.075935,18.981919,378099.210316,0.928247,19.632955,20.703072,3.647491,0.074623,0.051495,112.350354,90.705921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225116,70.861642,103.821084,100.000000,16.678418,24.620253,54.176625,59.928108,17.886076,30.278581,28.606184,0.210051,28.021225,90.368023,54.709896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.352847,62.138548,141.258542,146.722811,99.665056,97.813772,54.616493,14.327981,140.680998,4.454013,62.221606,39.060671,144.641116,141.225274,143.303926,140.252983,98.938050,139.710815,-0.058531,-1.821391,32.025740,-235.725228,131.015945,4.227508,27.522197,10.768038,46.185150,2382.366325,18.989626,378072.302829,0.926740,19.677931,20.668247,3.649194,0.074735,0.051650,112.360193,90.703849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209146,70.869727,103.813056,100.000000,16.694902,24.620253,54.176625,60.005743,17.886076,30.278581,28.607885,0.208625,28.024037,91.351259,54.664351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.536706,62.171079,141.225764,146.725325,99.572998,97.800085,54.589333,14.333689,140.629503,4.453515,62.158546,39.088796,144.626914,141.122362,143.311896,140.213057,98.911723,139.706729,-0.058444,-1.821352,32.025740,-235.718539,130.893084,4.227210,27.500398,10.800331,17.133202,884.220813,18.991112,378115.756595,0.930346,19.728021,20.676058,3.649036,0.075228,0.052299,112.347693,90.692664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239772,70.860535,103.787666,100.000000,16.689727,24.620253,54.176625,60.110293,17.886076,30.278581,28.610403,0.208051,28.008874,90.411786,54.621265,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.377696,62.162533,141.168706,146.728398,99.522274,97.787941,54.633280,14.325412,140.604719,4.453252,62.053284,39.037635,144.637590,141.201276,143.334073,140.292788,98.900868,139.832963,-0.058426,-1.822471,32.025740,-235.725183,130.871591,4.226676,27.436246,10.826511,-1.205863,-62.182845,19.145124,378262.818564,0.937877,20.146140,20.624954,3.683131,0.074693,0.051959,112.338973,90.738009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259660,70.864658,103.787244,100.000000,16.704186,24.620253,54.176625,60.024728,17.886076,30.278581,28.612053,0.209113,28.028311,91.768214,54.624196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.434074,62.118975,141.161940,146.704096,99.490098,97.774104,54.583507,14.332119,140.715045,4.452788,62.100869,39.137094,144.609638,141.164469,143.309898,140.314164,98.898617,139.766211,-0.058381,-1.824242,32.025740,-235.718312,130.878461,4.226108,27.436931,10.823950,14.620113,754.604344,19.058674,378177.734277,0.933443,19.933761,20.649232,3.664708,0.074919,0.051786,112.254905,90.713864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267888,70.867905,103.736309,100.000000,16.684820,24.620253,54.176625,60.110545,17.886076,30.278581,28.613338,0.208669,27.997388,91.605870,54.614892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.619617,62.118975,140.984485,146.704096,99.459594,97.760379,54.586817,14.317135,140.570455,4.452116,62.077458,39.114801,144.608849,141.153575,143.316763,140.184443,98.929400,139.547993,-0.058468,-1.823682,32.025740,-235.733296,130.783529,4.225435,27.489760,10.836860,55.898815,2884.993418,19.120876,378245.316361,0.936740,20.136972,20.723361,3.678405,0.076933,0.052428,112.299476,90.733598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274913,70.864563,103.734999,100.000000,16.709903,24.620253,54.176625,60.087732,17.886076,30.278581,28.613183,0.207831,28.063830,91.438028,54.620596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.481685,62.117597,141.191876,146.692364,99.445956,97.748216,54.587447,14.326125,140.576994,4.451715,62.036599,39.090491,144.591401,141.132302,143.325692,140.238415,98.925299,139.709776,-0.058457,-1.823085,32.025740,-235.720875,130.855173,4.225208,27.462895,10.796707,29.709523,1533.320329,19.090055,378102.740308,0.935872,20.018259,20.692158,3.672833,0.075269,0.052237,112.352768,90.746470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299523,70.887498,103.694595,100.000000,16.714972,24.620253,54.176625,59.998458,17.886076,30.278581,28.614281,0.208183,27.988950,91.484830,54.622554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.347314,62.093337,141.015919,146.695995,99.434984,97.736019,54.580808,14.327981,140.633764,4.451436,61.968140,39.114275,144.591296,141.139392,143.319463,140.179479,98.936310,139.722079,-0.058442,-1.823688,32.025740,-235.723431,130.764191,4.224753,27.468322,10.770274,25.739329,1328.578619,18.986713,377869.709077,0.930818,19.771508,20.551928,3.650593,0.074507,0.052384,112.369549,90.740978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.322637,70.886969,103.683594,100.000000,16.728554,24.620253,54.176625,60.074618,17.886076,30.278581,28.615415,0.207174,27.988031,91.356561,54.620675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.250030,62.045920,141.031458,146.680353,99.462384,97.716230,54.591043,14.330407,140.656620,4.450923,61.855477,39.173555,144.580914,141.119898,143.298729,140.229495,98.895871,139.716343,-0.058410,-1.822555,32.025740,-235.721985,130.803817,4.223748,27.469999,10.797428,27.686991,1428.842480,19.066912,377921.163119,0.934301,19.953475,20.637184,3.669067,0.075352,0.052504,112.385845,90.758888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283989,70.903062,103.656136,100.000000,16.744219,24.620253,54.176625,59.927983,17.886076,30.278581,28.615812,0.206174,27.980368,91.587277,54.625996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.437442,61.993817,141.058690,146.639291,99.470773,97.702405,54.576961,14.330692,140.555901,4.450411,61.846116,39.083200,144.600844,141.204266,143.293817,140.286986,98.891258,139.646435,-0.058386,-1.820817,32.025740,-235.723170,130.761028,4.223632,27.484784,10.828422,55.207498,2849.828412,19.104844,377911.660131,0.937786,20.108312,20.632342,3.677335,0.074480,0.052227,112.452463,90.740864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290695,70.914737,103.649949,100.000000,16.749869,24.620253,54.176625,60.202707,17.886076,30.278581,28.614685,0.207611,27.984118,92.216475,54.625829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.711393,61.993817,141.186419,146.639291,99.439752,97.685653,54.586844,14.329978,140.633637,4.450004,61.936912,39.021572,144.591591,141.110472,143.311721,140.254655,98.887334,139.580752,-0.058394,-1.819074,32.025740,-235.719636,130.953495,4.223574,27.436372,10.818830,16.735437,863.732111,19.143668,377911.012175,0.939891,20.190864,20.669904,3.687094,0.074591,0.051760,112.445435,90.761612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277744,70.915060,103.639259,100.000000,16.733634,24.620253,54.176625,60.112042,17.886076,30.278581,28.613067,0.206738,27.972741,92.851774,54.618443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.756884,61.992990,141.179363,146.612755,99.448596,97.668002,54.646101,14.337970,140.539971,4.449591,61.965387,39.045483,144.597406,141.162468,143.310657,140.211471,98.883900,139.631512,-0.058484,-1.817319,32.025740,-235.716872,130.877459,4.223355,27.476490,10.828440,-1.417536,-73.081091,19.057407,377675.020118,0.934921,19.888613,20.639459,3.669825,0.074372,0.051906,112.447586,90.788118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253777,70.924270,103.664186,100.000000,16.731816,24.620253,54.176625,59.977031,17.886076,30.278581,28.612977,0.207480,27.976239,91.793642,54.616377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.573927,62.022487,141.035862,146.614989,99.420098,97.651830,54.592870,14.328123,140.545324,4.448677,62.021734,39.033849,144.570153,141.044001,143.294839,140.226397,98.881269,139.738219,-0.058562,-1.815574,32.025740,-235.723125,130.769065,4.223025,27.476328,10.812393,13.839830,714.208180,18.945840,377437.207095,0.927431,19.524635,20.610432,3.647154,0.073969,0.052289,112.475830,90.768046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253640,70.933252,103.646000,100.000000,16.762008,24.620253,54.176625,59.957985,17.886076,30.278581,28.612910,0.205959,28.012714,91.641714,54.629153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.494461,62.052536,141.025314,146.628676,99.425655,97.636073,54.555193,14.332262,140.438815,4.448547,62.076114,39.071125,144.562761,141.081511,143.298150,140.164529,98.885572,139.552019,-0.058468,-1.813810,32.025740,-235.720620,130.737961,4.222905,27.438608,10.756048,51.521842,2660.634866,18.921595,377345.272266,0.925078,19.463560,20.639332,3.642691,0.075245,0.051470,112.455163,90.767123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258888,70.928548,103.651079,100.000000,16.759811,24.620253,54.176625,60.048453,17.886076,30.278581,28.614104,0.207480,28.060801,91.197224,54.715620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.371425,62.052536,141.016464,146.628676,99.434226,97.621639,54.582607,14.325412,140.534604,4.448819,62.112719,39.025452,144.556988,141.036055,143.262896,140.143989,98.855879,139.554147,-0.058541,-1.812051,32.025740,-235.722406,130.741553,4.223061,27.505267,10.754101,29.543603,1524.892352,18.986154,377446.262632,0.930652,19.735698,20.695474,3.656249,0.075970,0.052011,112.473349,90.764288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244738,70.920627,103.640300,100.000000,16.756408,24.620253,54.176625,60.084996,17.886076,30.278581,28.615509,0.207699,28.012534,92.184360,54.708568,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.397617,62.090856,140.920629,146.644319,99.441274,97.605624,54.591529,14.332547,140.455935,4.449237,62.075951,39.007735,144.551001,141.071654,143.267232,140.139553,98.873377,139.458768,-0.058473,-1.810329,32.025740,-235.716741,130.683915,4.223508,27.479826,10.798996,23.795902,1228.024138,19.018713,377465.128164,0.933295,19.871412,20.597776,3.663522,0.075566,0.051772,112.456195,90.769800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239897,70.922836,103.670084,100.000000,16.752467,24.620253,54.176625,60.153607,17.886076,30.278581,28.617408,0.208051,27.980710,91.665304,54.625504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.576794,62.086445,141.143576,146.669459,99.492646,97.591104,54.616004,14.328409,140.535966,4.449473,62.034396,39.091962,144.538309,141.056719,143.276334,140.118139,98.882648,139.418390,-0.058394,-1.808615,32.025740,-235.724309,130.665255,4.223678,27.441096,10.778027,41.404305,2135.775352,19.069662,377543.290382,0.935927,20.035340,20.628539,3.675038,0.075184,0.052231,112.432516,90.814396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232754,70.933107,103.695674,100.000000,16.752469,24.620253,54.176625,60.144229,17.886076,30.278581,28.618284,0.206478,27.959705,91.813873,54.617548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.431821,62.053914,141.088451,146.664989,99.465197,97.574360,54.512556,14.331834,140.508665,4.449855,61.903531,38.959589,144.564072,141.016794,143.269992,140.165242,98.858752,139.536083,-0.058499,-1.805130,32.025740,-235.720068,130.764454,4.223795,27.439888,10.818325,52.524699,2714.544855,19.047151,377479.990256,0.935018,20.038729,20.563164,3.670036,0.075235,0.051488,112.375760,90.804452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236666,70.967273,103.693458,100.000000,16.760219,24.620253,54.176625,60.189731,17.886076,30.278581,28.619249,0.205485,27.978186,91.550483,54.620813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.530386,62.002914,140.904288,146.645716,99.386653,97.561419,54.586640,14.331548,140.439246,4.449181,61.842158,39.002188,144.536672,141.036956,143.262064,140.132687,98.874200,139.560284,-0.058565,-1.803386,32.025740,-235.718393,130.696295,4.223294,27.454313,10.800222,18.855427,973.150498,18.987441,377284.074000,0.929751,19.795846,20.533617,3.658769,0.075889,0.052654,112.349466,90.805868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211894,70.968634,103.740360,100.000000,16.783162,24.620253,54.176625,60.143616,17.886076,30.278581,28.618692,0.207655,27.962752,91.958826,54.619682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.350331,62.002914,140.949985,146.645716,99.296752,97.546914,54.599115,14.331120,140.496184,4.448660,61.820358,38.943120,144.538557,141.003975,143.273139,140.063482,98.906544,139.655841,-0.058541,-1.801642,32.025740,-235.722578,130.791151,4.223050,27.471514,10.801629,0.892900,46.073062,19.041211,377316.999151,0.935085,19.956199,20.616598,3.671136,0.075292,0.051804,112.336659,90.847021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206060,70.969022,103.767346,100.000000,16.769117,24.620253,54.176625,60.102514,17.886076,30.278581,28.617195,0.207392,27.982189,92.664749,54.622082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
