OSU 80 Ton Compressor Load Stand
38.290065,61.951639,140.932014,146.612475,99.248440,97.534746,54.598416,14.327410,140.439683,4.448518,61.907274,38.980343,144.550020,141.007953,143.281559,140.101005,98.876807,139.524803,-0.058625,-1.799879,32.025740,-235.721715,130.554124,4.223017,27.452185,10.758374,16.922030,873.177258,18.973210,377110.190429,0.930989,19.774000,20.613297,3.656965,0.074581,0.050993,112.346895,90.837661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214772,70.967364,103.803224,100.000000,16.794417,24.620253,54.176625,60.199504,17.886076,30.278581,28.615361,0.209157,27.964663,91.368790,54.610791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.580548,61.937304,141.002825,146.584822,99.182852,97.518006,54.646420,14.339540,140.385131,4.448752,61.989766,39.003032,144.511174,141.000453,143.266376,140.058537,98.852441,139.523547,-0.058594,-1.798104,32.025740,-235.712198,130.740344,4.223293,27.460281,10.742850,35.336458,1821.760565,19.055187,377115.322438,0.935369,20.013865,20.628892,3.675326,0.074754,0.052642,112.359657,90.796866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212834,70.937659,103.824888,100.000000,16.783625,24.620253,54.176625,60.232720,17.886076,30.278581,28.614894,0.205657,27.985542,91.879871,54.626006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.561772,61.989130,141.064287,146.586218,99.217068,97.500492,54.587317,14.340681,140.364862,4.448505,62.095381,38.872924,144.502726,140.988344,143.230738,140.119166,98.850388,139.475717,-0.058494,-1.796338,32.025740,-235.711710,130.761391,4.223114,27.488516,10.761601,16.439953,848.474567,19.074999,377094.474107,0.936740,20.043067,20.592883,3.680642,0.074512,0.052392,112.384520,90.798845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212789,70.923521,103.839609,100.000000,16.787081,24.620253,54.176625,60.094313,17.886076,30.278581,28.613815,0.208183,27.987580,91.199233,54.614853,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.178648,61.989130,140.832754,146.586218,99.166078,97.485993,54.568929,14.316564,140.334208,4.448083,62.259302,38.918005,144.506081,140.822889,143.241371,140.022849,98.918646,139.521956,-0.058400,-1.794585,32.025740,-235.731417,130.583415,4.222672,27.429214,10.790468,25.967336,1340.639344,18.949310,376864.683023,0.928098,19.641718,20.616619,3.654765,0.075341,0.052602,112.418170,90.832506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248373,70.903534,103.844842,100.000000,16.812028,24.620253,54.176625,60.108934,17.886076,30.278581,28.615260,0.210276,27.970974,92.140405,54.617892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.435823,62.064115,140.825267,146.608006,99.041820,97.466408,54.664719,14.330549,140.389216,4.447800,62.378100,38.896416,144.477802,140.855850,143.226057,140.001305,98.892432,139.378741,-0.058137,-1.792232,32.025740,-235.718575,130.559711,4.221936,27.421461,10.788755,15.761208,812.292391,18.963227,376877.985119,0.929545,19.718492,20.594661,3.658138,0.074673,0.052083,112.351616,90.799565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209790,70.876587,103.823556,100.000000,16.789778,24.620253,54.176625,60.100743,17.886076,30.278581,28.618085,0.208758,27.977266,91.089229,54.614666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.282297,62.159776,140.790938,146.643760,98.966368,97.448124,54.554489,14.331691,140.233130,4.447343,62.472602,38.913964,144.516755,140.832127,143.234457,139.896837,98.907790,139.372536,-0.058043,-1.793432,32.025740,-235.720864,130.525610,4.221376,27.432658,10.763476,40.189937,2075.471726,19.107126,376951.920952,0.939823,20.229599,20.549614,3.688783,0.074482,0.052247,112.377425,90.863669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245442,70.878223,103.854798,100.000000,16.805465,24.620253,54.176625,60.188258,17.886076,30.278581,28.622179,0.208802,27.939871,90.866918,54.614568,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.631798,62.244411,140.851300,146.683984,98.870262,97.429847,54.567445,14.331405,140.247064,4.446743,62.510782,38.828237,144.507497,140.804032,143.182313,139.852221,98.894882,139.304016,-0.057938,-1.793460,32.025740,-235.722456,130.536583,4.221110,27.432532,10.789170,15.299731,789.914660,18.991658,376847.569062,0.931369,19.961066,20.503920,3.663907,0.074775,0.051420,112.357193,90.875750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222947,70.865278,103.836370,100.000000,16.785827,24.620253,54.176625,60.266415,17.886076,30.278581,28.623720,0.209917,27.977555,90.974648,54.623065,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.349716,62.298446,140.806791,146.718901,98.795228,97.411566,54.550508,14.331120,140.173722,4.446299,62.482025,38.950917,144.502319,140.814543,143.207365,139.806954,98.871944,139.335400,-0.057893,-1.792864,32.025740,-235.721435,130.486208,4.220690,27.426834,10.755363,20.322906,1049.583528,19.057886,376971.720677,0.937348,20.261583,20.485444,3.677704,0.074085,0.051793,112.345266,90.858673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225207,70.871267,103.804773,100.000000,16.770584,24.620253,54.176625,60.097812,17.886076,30.278581,28.628880,0.207831,27.944938,91.272511,54.612483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.395161,62.298446,140.734131,146.718901,98.751876,97.397814,54.626295,14.328123,140.213873,4.445459,62.409213,38.906011,144.492893,140.759199,143.162324,139.812758,98.857853,139.317058,-0.057833,-1.792259,32.025740,-235.723451,130.502627,4.219964,27.480186,10.731292,52.104597,2687.226586,18.909852,376801.748812,0.927971,19.880778,20.463928,3.645994,0.074675,0.052109,112.352337,90.814885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229907,70.861456,103.752040,100.000000,16.793090,24.620253,54.176625,60.245009,17.886076,30.278581,28.633374,0.208581,27.933380,90.082640,54.607831,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.346763,62.303685,140.728151,146.720018,98.707657,97.385590,54.540127,14.327552,140.252690,4.444731,62.275727,38.849724,144.535347,140.662277,143.193371,139.788392,98.872299,139.223114,-0.057749,-1.792260,32.025740,-235.724512,130.405303,4.219383,27.492934,10.767010,16.788628,867.219550,19.029662,377025.252137,0.935602,20.310218,20.502636,3.671651,0.074180,0.051522,112.337708,90.860651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277657,70.874351,103.758826,100.000000,16.801394,24.620253,54.176625,60.231535,17.886076,30.278581,28.636443,0.209469,27.905650,91.563213,54.613751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.306030,62.243033,140.645747,146.699068,98.687112,97.370330,54.571895,14.322843,140.141256,4.444020,62.137345,38.883025,144.511658,140.700263,143.192606,139.854415,98.851947,139.193755,-0.057880,-1.792259,32.025740,-235.730038,130.331088,4.218698,27.394073,10.786195,17.459865,901.367387,18.999095,376967.487603,0.932975,20.249595,20.507510,3.665413,0.074972,0.051226,112.334261,90.900454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268116,70.887201,103.714231,100.000000,16.787557,24.620253,54.176625,60.263603,17.886076,30.278581,28.639372,0.209648,27.938249,91.087582,54.620852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.302331,62.150954,140.669291,146.654934,98.738197,97.356324,54.529394,14.328979,140.168640,4.443293,62.046314,38.953974,144.501149,140.693149,143.182843,139.805628,98.843986,139.162836,-0.057975,-1.792239,32.025740,-235.726679,130.410809,4.218060,27.360789,10.801340,30.327620,1566.886925,19.018109,376931.199368,0.935620,20.319396,20.445849,3.669883,0.074397,0.051420,112.293598,90.909024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270811,70.869168,103.679168,100.000000,16.798892,24.620253,54.176625,60.295131,17.886076,30.278581,28.639708,0.208139,27.938231,90.791817,54.622750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.287351,62.082585,140.891175,146.614989,98.788337,97.341052,54.554604,14.329122,140.167311,4.442660,61.986778,38.860390,144.517003,140.657794,143.168870,139.785072,98.840732,139.164611,-0.058116,-1.792238,32.025740,-235.719185,130.380767,4.217301,27.398256,10.756246,22.643022,1169.318921,19.021415,376858.148571,0.935865,20.313131,20.451440,3.671635,0.074855,0.051757,112.356818,90.911004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252350,70.914969,103.652377,100.000000,16.791461,24.620253,54.176625,60.307402,17.886076,30.278581,28.638896,0.206782,27.939312,90.730198,54.615954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.461260,62.082585,140.668906,146.614989,98.847076,97.334776,54.575048,14.333118,140.081090,4.442323,61.971824,38.873970,144.502631,140.752416,143.198491,139.682643,98.866836,139.172851,-0.058400,-1.792255,32.025740,-235.716170,130.451332,4.217050,27.361889,10.753452,26.755599,1381.180818,19.018019,376702.757154,0.936345,20.225994,20.443853,3.672604,0.074809,0.051664,112.359212,90.947878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250021,70.929636,103.637629,100.000000,16.816488,24.620253,54.176625,60.325916,17.886076,30.278581,28.637648,0.206391,27.939601,91.371767,54.613771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.490019,62.045644,140.695743,146.585660,98.854763,97.326336,54.537816,14.323271,140.080396,4.441643,62.035519,38.914641,144.490215,140.597796,143.219354,139.654543,98.871694,139.107829,-0.058499,-1.792849,32.025740,-235.726343,130.425495,4.216261,27.343786,10.724026,59.089163,3052.390472,19.041031,376572.995650,0.936004,20.177639,20.448000,3.679836,0.074379,0.050584,112.360835,90.929698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245667,70.929430,103.618509,100.000000,16.784056,24.620253,54.176625,60.247889,17.886076,30.278581,28.637103,0.210006,27.899736,92.082783,54.621383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.296453,62.065769,140.521286,146.568341,98.834063,97.316404,54.623453,14.328266,140.063490,4.440215,62.113817,38.896082,144.475180,140.597393,143.181709,139.616185,98.879007,139.182854,-0.058510,-1.793444,32.025740,-235.723145,130.374690,4.215004,27.390178,10.732626,25.866500,1334.100397,18.939726,376388.110182,0.931015,19.945657,20.426039,3.657418,0.075814,0.052203,112.302406,90.866612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246767,70.932187,103.591851,100.000000,16.792259,24.620253,54.176625,60.242552,17.886076,30.278581,28.637543,0.208980,27.947210,91.766270,54.614273,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.131780,62.119526,140.552416,146.584542,98.842875,97.300712,54.536669,14.325269,140.012279,4.438988,62.234598,38.821613,144.487323,140.496899,143.178180,139.660615,98.902837,139.140842,-0.058840,-1.793445,32.025740,-235.725815,130.289461,4.214061,27.376854,10.769715,20.945027,1081.987646,18.926119,376280.705068,0.930731,19.870430,20.388479,3.655382,0.075277,0.053161,112.323911,90.834774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234231,70.920905,103.586017,100.000000,16.784375,24.620253,54.176625,60.347967,17.886076,30.278581,28.638844,0.207261,27.861313,90.121626,54.605067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.649733,62.119526,140.597810,146.584542,98.837267,97.286239,54.533870,14.330407,139.990449,4.438266,62.341268,38.818466,144.461022,140.528701,143.177478,139.618489,98.887387,139.171772,-0.058908,-1.794605,32.025740,-235.723945,130.186261,4.213262,27.315497,10.760646,45.563982,2353.885576,18.993221,376381.845332,0.934309,20.148661,20.418899,3.669303,0.075560,0.051579,112.351785,90.820800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238033,70.926362,103.565057,100.000000,16.771733,24.620253,54.176625,60.434075,17.886076,30.278581,28.641604,0.207436,27.859510,90.885532,54.612630,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.451152,62.202231,140.304296,146.606609,98.806445,97.270981,54.533119,14.330264,139.883091,4.437332,62.479757,38.821247,144.489637,140.513345,143.162890,139.488941,98.917102,138.969374,-0.058971,-1.795767,32.025740,-235.720984,130.338672,4.212306,27.306932,10.776260,2.033783,105.068899,19.069570,376454.690810,0.940141,20.422788,20.373942,3.685965,0.075072,0.051868,112.274308,90.858083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251676,70.938336,103.599812,100.000000,16.763841,24.620253,54.176625,60.183286,17.886076,30.278581,28.645761,0.210321,27.866866,92.007415,54.608283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.392647,62.280802,140.556502,146.651861,98.728360,97.251180,54.545981,14.334830,139.952706,4.436143,62.517128,38.882667,144.477280,140.546866,143.176923,139.503938,98.937117,139.059805,-0.059003,-1.795756,32.025740,-235.716581,130.292496,4.211569,27.350926,10.779632,15.726973,812.292391,18.841694,376088.056127,0.926422,19.732095,20.404946,3.637743,0.075518,0.052252,112.283357,90.870186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264810,70.954775,103.594576,100.000000,16.734205,24.620253,54.176625,60.290891,17.886076,30.278581,28.647712,0.208713,27.853253,90.831286,54.613388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.197454,62.310577,140.398014,146.686777,98.644110,97.232865,54.582466,14.333403,139.852890,4.435121,62.471579,38.855412,144.483225,140.371221,143.145366,139.499415,98.896370,139.043033,-0.059050,-1.796343,32.025740,-235.717681,130.147978,4.210859,27.337764,10.721033,22.291418,1150.573939,18.900489,376207.544670,0.931660,20.078763,20.273399,3.648897,0.074582,0.052591,112.275626,90.875227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257575,70.932210,103.581580,100.000000,16.743391,24.620253,54.176625,60.327793,17.886076,30.278581,28.653022,0.207963,27.859275,89.864998,54.611106,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.213596,62.333735,140.349465,146.688453,98.520549,97.208580,54.542893,14.326553,139.770368,4.433957,62.516181,38.754998,144.480589,140.432259,143.158419,139.446931,98.913735,138.844376,-0.058919,-1.798690,32.025740,-235.722897,130.136071,4.209537,27.325702,10.709043,28.177389,1455.434199,18.952424,376233.894110,0.932968,20.235303,20.298896,3.661027,0.075160,0.051912,112.356792,90.941755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251395,70.920232,103.574105,100.000000,16.754585,24.620253,54.176625,60.447668,17.886076,30.278581,28.657906,0.208448,27.858951,90.805988,54.610545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.164974,62.333735,140.422842,146.688453,98.442325,97.190289,54.567068,14.345676,139.842444,4.432958,62.505923,38.818142,144.482756,140.387583,143.134560,139.406729,98.888186,138.915735,-0.059034,-1.800436,32.025740,-235.707369,130.200388,4.208381,27.332247,10.732717,27.142897,1401.378900,19.020871,376401.088336,0.937393,20.525865,20.331203,3.675586,0.075648,0.052011,112.342292,90.930954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243376,70.908904,103.563855,100.000000,16.734548,24.620253,54.176625,60.447170,17.886076,30.278581,28.661818,0.208007,27.855165,91.462869,54.609631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.165349,62.341454,140.348661,146.687057,98.367058,97.171996,54.553851,14.332404,139.719016,4.432274,62.527683,38.666961,144.478255,140.328671,143.141535,139.346683,98.909989,138.912421,-0.058948,-1.803341,32.025740,-235.720150,130.113695,4.207353,27.317300,10.752604,59.058702,3049.920203,19.005214,376292.354841,0.937464,20.527418,20.213820,3.672763,0.075149,0.052042,112.326214,90.878443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222311,70.900291,103.581157,100.000000,16.712930,24.620253,54.176625,60.487678,17.886076,30.278581,28.665317,0.207787,27.866506,91.174917,54.605323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.247000,62.359098,140.243712,146.689291,98.309690,97.153723,54.582236,14.329836,139.710890,4.431691,62.565699,38.744474,144.474644,140.274246,143.169306,139.479223,98.925012,138.944949,-0.058919,-1.805100,32.025740,-235.719289,129.993652,4.206313,27.310791,10.751685,30.216247,1559.621428,19.030927,376300.140623,0.938163,20.592516,20.275307,3.679364,0.074063,0.051353,112.346950,90.891987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245770,70.931606,103.570155,100.000000,16.724466,24.620253,54.176625,60.501676,17.886076,30.278581,28.668610,0.207611,27.863026,91.491864,54.609690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.156831,62.379775,140.255302,146.696833,98.256977,97.135997,54.523241,14.331263,139.704963,4.430890,62.580803,38.767180,144.473519,140.288596,143.157078,139.330547,98.883817,138.888916,-0.058838,-1.808647,32.025740,-235.718025,130.084817,4.205814,27.302767,10.761998,29.353988,1516.754995,19.019777,376199.777739,0.938222,20.599734,20.251836,3.677384,0.075109,0.052808,112.363687,90.829751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209703,70.913391,103.545534,100.000000,16.736496,24.620253,54.176625,60.476303,17.886076,30.278581,28.672658,0.207787,27.807600,91.535000,54.609641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.066956,62.379775,140.374532,146.696833,98.181682,97.113870,54.560827,14.331263,139.714442,4.429588,62.518718,38.707078,144.497398,140.287778,143.147698,139.382700,98.879268,138.908994,-0.058945,-1.812160,32.025740,-235.717862,129.957390,4.204738,27.307473,10.782625,59.302642,3062.126239,18.969983,376071.445258,0.935433,20.508094,20.253191,3.666790,0.075235,0.052705,112.402300,90.839740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208249,70.887483,103.517053,100.000000,16.703645,24.620253,54.176625,60.536461,17.886076,30.278581,28.676939,0.208271,27.805509,91.372550,54.609493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.052488,62.384738,140.067259,146.718063,98.133643,97.095566,54.581131,14.323557,139.752989,4.428161,62.329481,38.801870,144.480460,140.138571,143.191208,139.342073,98.849129,138.835013,-0.059047,-1.815650,32.025740,-235.727201,129.983947,4.203196,27.335546,10.753199,28.534966,1472.871392,19.009064,376160.545547,0.938716,20.649467,20.266171,3.675759,0.076047,0.052347,112.437839,90.838480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214749,70.905999,103.471092,100.000000,16.698559,24.620253,54.176625,60.600399,17.886076,30.278581,28.680782,0.205142,27.859005,91.483441,54.616122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.523386,62.339249,140.306622,146.720297,98.103847,97.075777,54.588108,14.329836,139.659081,4.426704,62.095392,38.825205,144.494766,140.302873,143.161138,139.320971,98.867252,138.887652,-0.059045,-1.819128,32.025740,-235.722556,130.115695,4.201897,27.296997,10.710377,27.961426,1443.082854,19.057123,376142.072582,0.940250,20.769986,20.280832,3.687569,0.075563,0.052510,112.471904,90.861633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221154,70.903280,103.428833,100.000000,16.667581,24.620253,54.176625,60.619071,17.886076,30.278581,28.684493,0.208007,27.816832,91.501487,54.614902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.459757,62.195615,140.445307,146.669179,98.102963,97.056729,54.551755,14.318705,139.695510,4.425069,61.982863,38.728957,144.500707,140.262461,143.155224,139.344229,98.846586,138.795064,-0.059050,-1.822613,32.025740,-235.737117,130.205070,4.199846,27.297214,10.712505,57.224730,2955.323430,19.028591,376139.905411,0.940121,20.794370,20.273708,3.680896,0.075738,0.051901,112.436915,90.853329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196492,70.877394,103.380316,100.000000,16.690086,24.620253,54.176625,60.395853,17.886076,30.278581,28.686259,0.208271,27.861601,92.758185,54.605264,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.633328,62.092234,140.385892,146.588732,98.161609,97.034600,54.562745,14.332690,139.756565,4.422802,61.917729,38.825947,144.493297,140.289369,143.170384,139.373534,98.844757,138.883487,-0.059058,-1.825932,32.025740,-235.721989,130.107617,4.197509,27.349989,10.753722,27.920292,1441.629755,18.837883,375666.244966,0.927282,20.119642,20.282098,3.642115,0.075707,0.052576,112.450927,90.885503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209189,70.889666,103.363721,100.000000,16.679962,24.620253,54.176625,60.438618,17.886076,30.278581,28.684480,0.209380,27.902062,90.563797,54.611214,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.305677,62.092234,140.345697,146.588732,98.207360,97.020897,54.583597,14.331834,139.750642,4.421365,61.831000,38.787893,144.461478,140.256941,143.140804,139.428253,98.827726,138.869081,-0.059019,-1.827696,32.025740,-235.725132,130.110514,4.195742,27.311043,10.752532,0.948952,48.979261,18.868997,375487.666312,0.929050,20.060688,20.256123,3.651747,0.074494,0.053459,112.368517,90.856974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186258,70.899085,103.299250,100.000000,16.698579,24.620253,54.176625,60.369187,17.886076,30.278581,28.682279,0.208891,27.865857,90.598210,54.611244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.369487,62.009530,140.332813,146.541526,98.224261,97.004929,54.555628,14.331834,139.752767,4.419761,61.851941,38.756055,144.489199,140.321721,143.191159,139.233331,98.885239,138.794644,-0.058990,-1.831205,32.025740,-235.719251,130.011640,4.194054,27.310322,10.752298,14.199006,733.243783,18.776900,375163.229541,0.923899,19.726570,20.302496,3.633803,0.074912,0.052580,112.430719,90.880597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237512,70.919209,103.294988,100.000000,16.690244,24.620253,54.176625,60.539206,17.886076,30.278581,28.680164,0.207043,27.849972,89.678491,54.611952,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.270162,61.967352,140.096993,146.512755,98.261313,96.990439,54.553188,14.328409,139.681025,4.418159,61.832269,38.807859,144.445152,140.245337,143.152776,139.273910,98.823332,138.707476,-0.059034,-1.833543,32.025740,-235.717939,130.017841,4.192682,27.323899,10.766217,38.056156,1965.326789,18.914724,375353.506895,0.931969,20.162804,20.312272,3.663835,0.075670,0.052079,112.347186,90.860235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197573,70.883034,103.262129,100.000000,16.685459,24.620253,54.176625,60.512936,17.886076,30.278581,28.680256,0.206608,27.887114,90.548390,54.614863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.184690,61.946401,140.306170,146.499348,98.260520,96.980038,54.595548,14.329122,139.689420,4.416760,61.830883,38.613323,144.446235,140.301669,143.161134,139.246266,98.857709,138.741328,-0.059181,-1.835306,32.025740,-235.723106,130.038460,4.191139,27.331796,10.735710,9.551840,492.901137,18.877848,375042.359997,0.930426,19.994921,20.217260,3.657407,0.074961,0.052205,112.358521,90.876300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209950,70.876333,103.236436,100.000000,16.679512,24.620253,54.176625,60.573849,17.886076,30.278581,28.678544,0.206956,27.832879,91.178408,54.611214,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.297033,61.946401,140.168059,146.499348,98.288516,96.967896,54.583092,14.327124,139.663724,4.415417,61.822283,38.741925,144.420777,140.224913,143.167785,139.322008,98.838581,138.823399,-0.059359,-1.837058,32.025740,-235.723143,130.055552,4.189821,27.332679,10.700695,16.337331,843.243409,18.892491,375106.503761,0.932845,20.085379,20.235234,3.660737,0.074690,0.052399,112.366165,90.839580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191853,70.903017,103.197029,100.000000,16.672235,24.620253,54.176625,60.629845,17.886076,30.278581,28.677400,0.206088,27.868741,91.441316,54.609395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.240460,61.929585,140.103395,146.488734,98.312171,96.954203,54.546880,14.330549,139.606187,4.413829,61.889133,38.762243,144.420606,140.144091,143.159575,139.376283,98.830421,138.821437,-0.059412,-1.838817,32.025740,-235.718248,129.997629,4.188884,27.346653,10.704914,51.086351,2638.547755,18.948814,375035.053428,0.934231,20.178778,20.217919,3.674409,0.074765,0.052100,112.328865,90.816763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204112,70.884593,103.189705,100.000000,16.663296,24.620253,54.176625,60.587642,17.886076,30.278581,28.676273,0.206131,27.834159,91.559719,54.613201,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.064535,61.938682,140.280868,146.492085,98.374725,96.938959,54.580896,14.327981,139.603945,4.412268,61.830603,38.846091,144.407827,140.239183,143.140650,139.233715,98.834566,138.844170,-0.059401,-1.839383,32.025740,-235.728495,130.112534,4.187373,27.312936,10.720744,20.660788,1066.439482,18.882361,374949.522890,0.931361,20.028518,20.278406,3.660024,0.075468,0.052265,112.347975,90.802721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203514,70.913011,103.173861,100.000000,16.633364,24.620253,54.176625,60.631260,17.886076,30.278581,28.675593,0.207963,27.858500,91.622782,54.610280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.080621,61.917731,140.315089,146.492923,98.414881,96.919405,54.559503,14.319846,139.661840,4.410320,61.813844,38.671621,144.408697,140.203076,143.141904,139.353682,98.822818,138.762088,-0.059501,-1.841678,32.025740,-235.733525,129.986763,4.184851,27.309907,10.746239,-1.508154,-77.876319,18.897375,374926.880963,0.933301,20.087327,20.285576,3.663748,0.075448,0.052807,112.369612,90.815570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189524,70.891157,103.157774,100.000000,16.616880,24.620253,54.176625,60.668926,17.886076,30.278581,28.675106,0.207611,27.856319,91.676412,54.607703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.063408,61.898158,140.253647,146.470857,98.455467,96.907157,54.591458,14.327838,139.718699,4.409006,61.820154,38.775613,144.420777,140.177042,143.138311,139.254108,98.834121,138.791627,-0.059622,-1.843419,32.025740,-235.721286,129.926391,4.183406,27.295014,10.749467,13.504401,696.916297,18.991291,374987.510249,0.937258,20.332143,20.292884,3.685343,0.076102,0.053249,112.424634,90.850468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227944,70.934519,103.147455,100.000000,16.630611,24.620253,54.176625,60.752037,17.886076,30.278581,28.673619,0.206391,27.863531,91.320630,54.605766,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.424903,61.898158,140.137815,146.470857,98.519558,96.893265,54.581563,14.342251,139.618052,4.407699,61.796574,38.703934,144.394877,140.220082,143.135716,139.291990,98.753995,138.724584,-0.059711,-1.844009,32.025740,-235.712264,130.120442,4.182216,27.315803,10.766379,44.505897,2297.214699,18.982802,374895.054105,0.936960,20.289603,20.263273,3.684685,0.075399,0.052484,112.429905,90.853843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209783,70.922590,103.079683,100.000000,16.636112,24.620253,54.176625,60.774795,17.886076,30.278581,28.672051,0.207218,27.870490,91.434295,54.610250,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.513952,61.883547,139.986434,146.458008,98.564613,96.878778,54.565731,14.327410,139.592260,4.406652,61.839086,38.673986,144.401033,140.137517,143.126954,139.178873,98.736403,138.741901,-0.060031,-1.844008,32.025740,-235.722695,129.886805,4.181154,27.301577,10.730427,17.277772,892.067550,18.980689,374814.053253,0.936706,20.293131,20.266857,3.684737,0.075866,0.053658,112.460016,90.826774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226422,70.915175,103.016233,100.000000,16.631732,24.620253,54.176625,60.607951,17.886076,30.278581,28.670538,0.207919,27.854533,91.964744,54.615059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.019136,61.895677,140.215469,146.446556,98.583923,96.867342,54.600810,14.325983,139.566154,4.405365,61.904179,38.661513,144.399396,140.139852,143.125696,139.251764,98.733772,138.626531,-0.059947,-1.843998,32.025740,-235.723305,129.916051,4.180129,27.326225,10.706050,25.517833,1316.663204,18.805690,374666.361360,0.927208,19.809660,20.313195,3.647057,0.075861,0.053564,112.536884,90.836674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239993,70.904280,102.995636,100.000000,16.585136,24.620253,54.176625,60.579341,17.886076,30.278581,28.669415,0.209336,27.841678,90.753370,54.610821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.149851,61.926277,140.177366,146.458287,98.550585,96.855890,54.578981,14.345676,139.661519,4.404160,61.958358,38.704110,144.405128,140.205840,143.103111,139.170411,98.737472,138.619780,-0.060151,-1.843991,32.025740,-235.703938,129.945045,4.178880,27.336412,10.695033,59.389936,3065.613677,18.747460,374565.325511,0.924984,19.676489,20.339515,3.634694,0.076642,0.052491,112.523136,90.824613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254512,70.918373,102.950181,100.000000,16.619219,24.620253,54.176625,60.840375,17.886076,30.278581,28.668811,0.208051,27.823846,90.167228,54.608303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.351991,61.926277,139.946449,146.458287,98.523249,96.841395,54.561154,14.327124,139.566315,4.402858,61.912776,38.806575,144.376636,140.070816,143.100600,139.233348,98.735242,138.669952,-0.060146,-1.843988,32.025740,-235.722163,129.969404,4.177661,27.286504,10.709367,30.007585,1549.449732,18.988585,374861.806539,0.937334,20.350102,20.283979,3.688024,0.075612,0.052270,112.506312,90.819527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248472,70.881665,102.902016,100.000000,16.599081,24.620253,54.176625,60.783922,17.886076,30.278581,28.669014,0.208315,27.860285,90.708816,54.603346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.206495,61.932617,140.017638,146.474767,98.482479,96.826219,54.555039,14.328551,139.494032,4.401294,61.889153,38.811413,144.394765,140.129988,143.113784,139.232819,98.731318,138.602329,-0.060178,-1.843979,32.025740,-235.720246,130.032015,4.175883,27.295429,10.753668,23.507053,1213.929074,18.925898,374764.409764,0.934194,20.205319,20.276873,3.674388,0.075455,0.052470,112.502842,90.832982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269811,70.890138,102.879330,100.000000,16.598186,24.620253,54.176625,60.696662,17.886076,30.278581,28.668534,0.205786,27.861962,90.967681,54.616702,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.321605,61.909185,140.027471,146.465829,98.445432,96.807260,54.577522,14.330549,139.487858,4.398802,61.822045,38.699217,144.387589,140.097470,143.117313,139.180871,98.684249,138.720064,-0.060209,-1.843942,32.025740,-235.724946,129.963692,4.173652,27.265516,10.763621,28.223429,1456.887299,18.809627,374581.423966,0.929031,19.935011,20.304404,3.649001,0.075217,0.052936,112.455291,90.892808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287324,70.877794,102.809694,100.000000,16.570880,24.620253,54.176625,60.785242,17.886076,30.278581,28.666816,0.206695,27.794330,90.294016,54.612158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.020383,61.873623,140.168905,146.427283,98.412534,96.792772,54.555462,14.354524,139.507747,4.397397,61.743629,38.836736,144.368759,140.171011,143.117591,139.255206,98.640725,138.620792,-0.060083,-1.843913,32.025740,-235.693784,129.954382,4.172158,27.312485,10.765189,56.117141,2897.926003,18.878648,374631.073201,0.932833,20.135802,20.274226,3.664760,0.074539,0.052234,112.387905,90.849294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276010,70.878509,102.775952,100.000000,16.557561,24.620253,54.176625,60.739185,17.886076,30.278581,28.665940,0.208139,27.860646,91.739196,54.603376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.213800,61.838889,140.127207,146.406613,98.418967,96.781303,54.607588,14.330692,139.573969,4.396161,61.642823,38.700172,144.356106,140.126076,143.109893,139.130654,98.604914,138.683151,-0.059889,-1.842228,32.025740,-235.720719,129.919618,4.171213,27.347573,10.741966,18.826048,971.261469,18.823809,374538.687411,0.929183,19.958482,20.380662,3.654009,0.076259,0.052323,112.400074,90.850420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302926,70.877634,102.763077,100.000000,16.577098,24.620253,54.176625,60.906826,17.886076,30.278581,28.663543,0.209425,27.846420,91.070594,54.619672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.067485,61.838889,140.014838,146.406613,98.404075,96.773404,54.561786,14.327981,139.533177,4.394934,61.669945,38.640120,144.354851,140.102099,143.091792,139.141633,98.613811,138.610736,-0.059853,-1.840468,32.025740,-235.724901,129.967323,4.170315,27.312612,10.719609,0.275981,14.250185,18.967559,374709.940061,0.937307,20.326375,20.374132,3.686678,0.075566,0.052448,112.360207,90.863042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317741,70.868811,102.729576,100.000000,16.555213,24.620253,54.176625,60.824726,17.886076,30.278581,28.660951,0.206999,27.859889,91.129335,54.606798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
37.940647,61.775210,140.060057,146.373933,98.393329,96.769603,54.552102,14.335401,139.601069,4.393342,61.740206,38.686851,144.349883,140.094142,143.111315,139.210985,98.610531,138.668272,-0.059782,-1.840414,32.025740,-235.715193,129.935912,4.168773,27.319373,10.712739,15.576799,804.445655,18.873134,374560.156928,0.931096,20.032300,20.441389,3.666927,0.075729,0.052329,112.391374,90.862163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315667,70.883319,102.723914,100.000000,16.558877,24.620253,54.176625,60.916021,17.886076,30.278581,28.657084,0.208891,27.808610,90.118909,54.598753,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.087326,61.779345,140.091399,146.353822,98.397572,96.765793,54.672992,14.330977,139.488286,4.392421,61.855448,38.638894,144.349459,140.116710,143.097875,139.185374,98.614122,138.670541,-0.059527,-1.840408,32.025740,-235.717984,129.944541,4.167367,27.317570,10.716579,45.530765,2346.184150,18.924987,374608.322855,0.935677,20.228390,20.395973,3.678069,0.075103,0.052382,112.395701,90.850800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306910,70.874154,102.692321,100.000000,16.534328,24.620253,54.176625,60.998063,17.886076,30.278581,28.654915,0.205872,27.908228,91.425338,54.695744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.189601,61.830895,140.013916,146.364715,98.372225,96.757432,54.588904,14.334402,139.475531,4.391323,61.928238,38.759436,144.360411,140.072859,143.113823,139.047660,98.583996,138.602140,-0.059415,-1.840409,32.025740,-235.710638,129.894123,4.166224,27.290669,10.741371,24.073501,1242.409823,18.982299,374602.465867,0.939043,20.335169,20.428269,3.691557,0.074929,0.052223,112.350211,90.835793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308014,70.890594,102.645941,100.000000,16.506721,24.620253,54.176625,60.947296,17.886076,30.278581,28.652924,0.207611,27.825144,90.871885,54.605392,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
37.969083,61.830895,140.149784,146.364715,98.380446,96.749218,54.592583,14.328551,139.563003,4.390119,61.884296,38.680651,144.341304,140.124263,143.077839,139.179851,98.562074,138.664687,-0.059302,-1.840416,32.025740,-235.724657,129.896430,4.165051,27.344453,10.782679,28.276270,1459.212258,18.919532,374490.823033,0.933037,20.142222,20.425822,3.678163,0.075187,0.053815,112.351550,90.816104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315480,70.878988,102.600135,100.000000,16.514629,24.620253,54.176625,60.914776,17.886076,30.278581,28.652834,0.206999,27.857725,91.899380,54.609660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.015995,61.873899,140.045603,146.393485,98.383567,96.744478,54.562047,14.319276,139.459260,4.387710,61.830990,38.764127,144.364166,139.926373,143.096913,139.137165,98.527107,138.554691,-0.059171,-1.840424,32.025740,-235.727398,129.867086,4.162797,27.325377,10.788503,17.645266,911.103153,18.867089,374509.576529,0.931805,20.056697,20.421452,3.666284,0.074954,0.052071,112.416743,90.841980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316652,70.880574,102.598492,100.000000,16.502258,24.620253,54.176625,60.881149,17.886076,30.278581,28.652360,0.208051,27.861079,90.876938,54.608559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.039210,61.863699,139.996277,146.399909,98.423218,96.740006,54.551987,14.331548,139.525630,4.385962,61.721362,38.720521,144.350623,140.087345,143.069947,139.091417,98.528935,138.658542,-0.059142,-1.839248,32.025740,-235.719536,129.876585,4.161472,27.310989,10.746167,52.759650,2724.716551,18.977732,374661.245889,0.937518,20.352600,20.474917,3.691155,0.075174,0.052224,112.445032,90.847874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318958,70.893241,102.573933,100.000000,16.523619,24.620253,54.176625,61.044327,17.886076,30.278581,28.650774,0.206738,27.816363,91.680143,54.601920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.417493,61.809392,140.087116,146.369184,98.487962,96.735524,54.590097,14.328694,139.503818,4.384414,61.642564,38.698662,144.339435,139.967200,143.051083,139.063465,98.509933,138.575537,-0.059071,-1.839236,32.025740,-235.720267,130.007195,4.159907,27.294780,10.716038,27.219112,1404.721029,18.947256,374726.864431,0.936844,20.332545,20.454404,3.683860,0.075269,0.052799,112.469805,90.867178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305571,70.867842,102.541024,100.000000,16.485038,24.620253,54.176625,61.044909,17.886076,30.278581,28.649459,0.209648,27.812036,91.070340,54.611096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.500674,61.755913,140.001875,146.323656,98.546852,96.733962,54.575062,14.327410,139.500899,4.382983,61.601985,38.757154,144.316821,140.039693,143.051782,139.082552,98.506923,138.611961,-0.059176,-1.837473,32.025740,-235.721061,129.871141,4.158605,27.314252,10.709367,27.279173,1408.208468,18.930420,374680.147104,0.936331,20.291162,20.504958,3.680315,0.076275,0.052093,112.487398,90.891275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298447,70.860308,102.475672,100.000000,16.480677,24.620253,54.176625,60.870376,17.886076,30.278581,28.645822,0.208669,27.851054,91.567125,54.612876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
