OSU 80 Ton Compressor Load Stand
38.230516,61.755913,140.090920,146.323656,98.655145,96.734295,54.587397,14.331548,139.532168,4.381568,61.664114,38.804664,144.305739,140.085382,143.037235,139.133140,98.512253,138.612835,-0.059139,-1.835696,32.025740,-235.722967,130.005807,4.157400,27.307365,10.708574,51.380509,2651.770960,18.768601,374380.174342,0.925544,19.730769,20.482094,3.646441,0.074947,0.051982,112.459044,90.843598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269826,70.868184,102.443405,100.000000,16.469192,24.620253,54.176625,60.843408,17.886076,30.278581,28.641869,0.206348,27.855345,89.524302,54.602009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.317348,61.738822,140.003455,146.297400,98.677624,96.733515,54.638796,14.333546,139.429239,4.379993,61.771136,38.775961,144.297545,139.971561,143.054293,139.057234,98.518742,138.530437,-0.058882,-1.833953,32.025740,-235.721459,130.062952,4.156105,27.310520,10.742435,18.518354,954.841446,18.720246,374259.001544,0.923497,19.566520,20.503478,3.636349,0.075223,0.052669,112.458714,90.860675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274621,70.856809,102.409492,100.000000,16.467018,24.620253,54.176625,60.988555,17.886076,30.278581,28.638894,0.206391,27.835638,89.712604,54.615728,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.225019,61.769972,140.077605,146.296283,98.664314,96.732728,54.568578,14.332690,139.416288,4.378603,61.706077,38.734008,144.282276,140.099447,143.036318,139.122221,98.535065,138.593408,-0.059019,-1.832203,32.025740,-235.718885,129.975132,4.154817,27.305706,10.783977,3.507111,181.065999,18.848538,374425.967202,0.930356,19.926957,20.498590,3.664374,0.075116,0.051925,112.437627,90.841909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258877,70.888331,102.416154,100.000000,16.456737,24.620253,54.176625,60.955426,17.886076,30.278581,28.636375,0.207611,27.852316,91.343625,54.606051,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.145318,61.740200,140.240092,146.302986,98.677043,96.729646,54.594535,14.314709,139.462048,4.377073,61.599348,38.816413,144.308561,140.096843,143.038914,139.089409,98.536895,138.541473,-0.059063,-1.828703,32.025740,-235.736702,129.939694,4.153963,27.328388,10.790252,19.114400,986.373703,18.800278,374332.427348,0.927155,19.793804,20.450531,3.653788,0.076102,0.053368,112.445755,90.812974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271645,70.892385,102.409181,100.000000,16.451529,24.620253,54.176625,61.014608,17.886076,30.278581,28.635188,0.207919,27.860411,91.090619,54.609395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.130415,61.671009,140.047379,146.268631,98.679566,96.727357,54.589708,14.327838,139.456545,4.375876,61.518874,38.758070,144.296630,140.008222,143.050314,139.226728,98.566865,138.615817,-0.058840,-1.825987,32.025740,-235.723410,129.892127,4.152799,27.327541,10.779848,42.657036,2201.455446,18.850007,374400.916383,0.930839,19.948371,20.465978,3.664553,0.075060,0.052235,112.493853,90.806357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278191,70.903071,102.372668,100.000000,16.440387,24.620253,54.176625,61.068069,17.886076,30.278581,28.630956,0.206912,27.837873,90.794662,54.613279,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.231021,61.671009,139.874118,146.268631,98.679248,96.725047,54.600948,14.328979,139.489067,4.375201,61.515774,38.720226,144.273338,140.062529,143.040382,139.190384,98.540193,138.582025,-0.058835,-1.825998,32.025740,-235.722595,129.958859,4.152316,27.326747,10.722223,15.154233,781.922613,18.899910,374399.186037,0.932402,20.025318,20.437948,3.676469,0.074743,0.051844,112.520953,90.828452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273236,70.896462,102.358497,100.000000,16.440348,24.620253,54.176625,61.096540,17.886076,30.278581,28.625714,0.205485,27.895517,90.900446,54.611175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.395101,61.632692,139.988286,146.235392,98.639491,96.723496,54.556703,14.335687,139.406374,4.374376,61.503010,38.735055,144.277244,140.047315,143.035872,139.010807,98.538722,138.557227,-0.058738,-1.824232,32.025740,-235.715888,129.869139,4.151500,27.352080,10.719717,-1.392706,-71.918611,18.882642,374260.735524,0.932698,19.976101,20.445482,3.672852,0.075263,0.052981,112.505669,90.829398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271253,70.905258,102.318253,100.000000,16.446104,24.620253,54.176625,61.062306,17.886076,30.278581,28.621149,0.207436,27.839604,91.259190,54.608116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.055309,61.613120,140.047173,146.218354,98.589277,96.723490,54.575874,14.320845,139.422422,4.372923,61.521116,38.695199,144.250148,140.039181,143.022512,139.039155,98.521661,138.491128,-0.058667,-1.823690,32.025740,-235.730076,129.968019,4.150111,27.317462,10.723900,16.940378,874.485047,18.819940,374232.786117,0.929828,19.841376,20.455108,3.658655,0.075189,0.051857,112.560814,90.848635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283739,70.907372,102.296463,100.000000,16.414970,24.620253,54.176625,60.998039,17.886076,30.278581,28.617606,0.207480,27.850837,91.587923,54.607320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.055243,61.634622,140.126933,146.206344,98.531575,96.717871,54.658286,14.325697,139.353891,4.371746,61.622976,38.676497,144.250295,139.989068,143.018831,139.078558,98.503886,138.588211,-0.058533,-1.822008,32.025740,-235.723264,129.906303,4.149034,27.312449,10.756373,34.396890,1772.936424,18.756813,374074.584594,0.926176,19.583920,20.444069,3.645993,0.075119,0.052716,112.543309,90.867961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260255,70.900485,102.267564,100.000000,16.386710,24.620253,54.176625,61.182672,17.886076,30.278581,28.613227,0.209068,27.859041,90.422094,54.616004,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.310388,61.634622,139.959476,146.206344,98.435480,96.712487,54.557417,14.332119,139.359332,4.370570,61.765192,38.644746,144.249850,139.951322,143.022596,139.056622,98.498155,138.584512,-0.058494,-1.821426,32.025740,-235.719782,129.980272,4.148312,27.315731,10.768273,8.315465,429.400692,18.912320,374300.273959,0.934756,20.018965,20.427774,3.680096,0.075707,0.051980,112.501692,90.863395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268897,70.899588,102.256659,100.000000,16.418082,24.620253,54.176625,61.194685,17.886076,30.278581,28.610346,0.206738,27.815101,91.152520,54.609552,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.409240,61.709050,139.948463,146.229247,98.353180,96.711030,54.566690,14.327695,139.432214,4.369608,61.830729,38.705297,144.242865,140.028854,143.011005,139.037041,98.478685,138.531442,-0.058628,-1.821460,32.025740,-235.726493,129.855111,4.146913,27.287874,10.775340,18.614937,961.089773,18.920635,374338.295679,0.933343,20.040555,20.494537,3.682198,0.075182,0.052797,112.488843,90.852256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260902,70.894085,102.243663,100.000000,16.410618,24.620253,54.176625,61.083065,17.886076,30.278581,28.609526,0.209872,27.850729,90.499702,54.607192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.668601,61.774383,139.774181,146.261648,98.296398,96.707881,54.560509,14.335259,139.491587,4.368568,61.779315,38.716109,144.233328,140.058338,142.995709,139.010868,98.481672,138.521865,-0.058848,-1.821461,32.025740,-235.719093,129.862511,4.146006,27.300297,10.749755,15.711463,811.275222,18.789159,374161.720772,0.928280,19.698899,20.498401,3.653304,0.075982,0.052111,112.530922,90.790468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244743,70.904052,102.179865,100.000000,16.380401,24.620253,54.176625,61.052765,17.886076,30.278581,28.608157,0.206695,27.850729,90.883840,54.610388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.264610,61.783755,140.033146,146.287624,98.234280,96.704671,54.615023,14.336257,139.504190,4.367862,61.780980,38.724580,144.242480,140.023512,142.994157,139.078688,98.481271,138.447121,-0.059050,-1.820301,32.025740,-235.712867,129.849641,4.145783,27.323917,10.724603,39.003529,2011.971281,18.748197,374219.091722,0.925693,19.641427,20.491096,3.643614,0.074753,0.052177,112.538433,90.757660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239328,70.905687,102.200658,100.000000,16.338551,24.620253,54.176625,60.937256,17.886076,30.278581,28.605981,0.207392,27.866956,89.331617,54.613299,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.230053,61.771626,139.947041,146.261648,98.181145,96.700864,54.652788,14.329978,139.448553,4.366820,61.872638,38.747540,144.237999,139.975519,142.992731,139.097345,98.494629,138.538623,-0.059123,-1.818576,32.025740,-235.718329,129.893452,4.145039,27.351629,10.697143,20.992441,1082.132956,18.619166,374116.568809,0.919193,19.361926,20.483276,3.614669,0.075119,0.051762,112.527078,90.793820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232390,70.879273,102.229557,100.000000,16.375890,24.620253,54.176625,61.145551,17.886076,30.278581,28.604206,0.208359,27.852370,90.080521,54.613427,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.323809,61.771626,139.950021,146.261648,98.124574,96.698759,54.644008,14.324270,139.456900,4.365693,61.854491,38.774644,144.235176,139.961958,142.959275,139.028890,98.478326,138.573235,-0.059118,-1.818005,32.025740,-235.730081,130.001629,4.143997,27.318417,10.718779,29.154073,1503.095860,18.823210,374377.015180,0.928769,19.909204,20.445951,3.659599,0.076120,0.053397,112.531579,90.812203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232645,70.886160,102.236109,100.000000,16.347440,24.620253,54.176625,61.172872,17.886076,30.278581,28.601641,0.209782,27.906984,90.761328,54.616358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.220738,61.791198,139.773247,146.255782,98.104657,96.694212,54.584288,14.312426,139.442114,4.363954,61.880311,38.572585,144.187888,139.901365,142.919179,139.082236,98.453458,138.508011,-0.058882,-1.818015,32.025740,-235.741109,129.963516,4.142215,27.326946,10.759221,50.471039,2604.981158,18.828382,374347.229505,0.928970,19.943289,20.478775,3.660655,0.075063,0.051546,112.480209,90.768887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218655,70.862232,102.279312,100.000000,16.350836,24.620253,54.176625,61.138669,17.886076,30.278581,28.600149,0.205056,27.868687,90.364897,54.607860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.156943,61.802225,140.002693,146.255223,98.097352,96.691159,54.609718,14.329408,139.424447,4.362190,61.984347,38.692715,144.228889,139.849969,142.961783,139.023759,98.464320,138.430476,-0.058914,-1.818030,32.025740,-235.721677,129.851929,4.140341,27.358156,10.767822,17.581816,907.034474,18.786734,374307.326826,0.926640,19.817981,20.512541,3.651777,0.076280,0.052863,112.462837,90.790376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205079,70.905041,102.322913,100.000000,16.309323,24.620253,54.176625,61.204042,17.886076,30.278581,28.598135,0.206261,27.862395,89.553460,54.605884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.197766,61.851570,139.868255,146.266396,98.033767,96.688866,54.578655,14.320560,139.323094,4.360827,62.017767,38.732274,144.224215,139.852081,142.945615,138.962596,98.431132,138.429954,-0.058914,-1.818055,32.025740,-235.731832,129.907039,4.139148,27.351107,10.784843,-0.830254,-42.856623,18.814244,374424.418435,0.930362,19.975325,20.504498,3.657000,0.075990,0.052746,112.414735,90.786460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217014,70.889609,102.348632,100.000000,16.306287,24.620253,54.176625,61.251708,17.886076,30.278581,28.596593,0.207963,27.880605,91.751594,54.607831,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.028829,61.851570,140.102521,146.266396,97.978946,96.686576,54.628495,14.325840,139.304021,4.359336,62.062046,38.694021,144.204870,139.844765,142.921641,139.020355,98.446967,138.441274,-0.058887,-1.818061,32.025740,-235.719690,129.951804,4.137553,27.308086,10.763837,13.891126,716.387829,18.866131,374447.855532,0.931608,20.071765,20.454500,3.669128,0.074010,0.051609,112.455631,90.793930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208048,70.864898,102.328020,100.000000,16.300005,24.620253,54.176625,61.249375,17.886076,30.278581,28.596636,0.206738,27.863332,91.467263,54.606700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.019709,61.898985,139.819201,146.279524,97.926045,96.685074,54.612876,14.330121,139.322685,4.357485,62.098351,38.688556,144.200091,139.868840,142.925660,139.037022,98.401712,138.408663,-0.059019,-1.818062,32.025740,-235.716226,129.829800,4.135992,27.312972,10.737188,17.802545,918.368650,18.836320,374533.618185,0.931151,20.066440,20.487422,3.661687,0.074641,0.052252,112.472740,90.813078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166768,70.861788,102.328130,100.000000,16.289730,24.620253,54.176625,61.308475,17.886076,30.278581,28.596603,0.206651,27.868273,90.575443,54.612611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.006095,61.942541,139.912205,146.294327,97.878107,96.682237,54.583733,14.327695,139.329575,4.356873,62.006417,38.689866,144.184890,139.847438,142.920004,138.937298,98.382843,138.452923,-0.058866,-1.818075,32.025740,-235.723063,129.846463,4.135417,27.318652,10.710990,35.200202,1816.820027,18.934980,374606.962106,0.934751,20.292974,20.477303,3.684113,0.074732,0.051433,112.468391,90.820774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166449,70.858981,102.340124,100.000000,16.297496,24.620253,54.176625,61.383678,17.886076,30.278581,28.597211,0.208095,27.840668,91.589180,54.606690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.358338,61.932066,139.901597,146.294886,97.866137,96.680778,54.619518,14.316136,139.339590,4.356074,62.037917,38.706083,144.208861,139.858781,142.927936,139.046506,98.388351,138.476461,-0.059045,-1.818098,32.025740,-235.731845,129.870473,4.135092,27.288253,10.723251,22.796737,1175.857869,18.911900,374746.626233,0.935356,20.352642,20.506093,3.677545,0.074456,0.051606,112.473024,90.812559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173798,70.865910,102.322021,100.000000,16.275518,24.620253,54.176625,61.405138,17.886076,30.278581,28.596657,0.206695,27.870256,91.516020,54.610929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.501225,61.926001,139.887892,146.278406,97.848725,96.682894,54.555124,14.327838,139.236395,4.355323,61.941818,38.741663,144.215719,139.895021,142.939018,139.024308,98.405215,138.503344,-0.059129,-1.819781,32.025740,-235.723737,129.807285,4.133868,27.270060,10.726478,28.431327,1468.221474,18.929442,374833.377547,0.936291,20.414490,20.547309,3.681310,0.075125,0.051955,112.471445,90.787855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167967,70.868789,102.335616,100.000000,16.255847,24.620253,54.176625,61.244820,17.886076,30.278581,28.595654,0.207655,27.856409,90.965457,54.604143,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.089629,61.926001,139.732003,146.278406,97.871947,96.683198,54.604349,14.333403,139.301942,4.354218,61.828158,38.890661,144.222641,139.838588,142.943655,139.085450,98.408759,138.390723,-0.059181,-1.821554,32.025740,-235.714577,129.781361,4.132242,27.317804,10.754497,54.066401,2789.524786,18.771398,374575.910851,0.926346,19.932331,20.553681,3.647228,0.074844,0.052267,112.388353,90.810062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136068,70.849767,102.324753,100.000000,16.251704,24.620253,54.176625,61.190446,17.886076,30.278581,28.594759,0.205829,27.852009,90.817023,54.609414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.216070,61.861218,139.984242,146.266675,97.896083,96.681651,54.602749,14.335544,139.401491,4.353241,61.775171,38.799238,144.197160,139.835984,142.925786,138.998930,98.390558,138.432695,-0.059294,-1.821622,32.025740,-235.717991,129.900976,4.131087,27.312377,10.780353,16.253092,838.593491,18.707204,374454.788452,0.923720,19.735875,20.550386,3.633336,0.074938,0.051801,112.331680,90.816406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112557,70.857365,102.307028,100.000000,16.261858,24.620253,54.176625,61.408688,17.886076,30.278581,28.591692,0.207174,27.846780,90.087793,54.609759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.598042,61.808841,139.807199,146.231482,97.938574,96.683141,54.576135,14.348673,139.338295,4.351858,61.819765,38.826986,144.174416,139.909476,142.919467,138.980604,98.356097,138.424602,-0.059601,-1.821624,32.025740,-235.705025,129.862546,4.129815,27.272151,10.727542,-2.125085,-109.699197,18.873041,374714.670613,0.933689,20.285788,20.489986,3.668505,0.075445,0.051526,112.335304,90.845634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.082475,70.850523,102.305895,100.000000,16.244690,24.620253,54.176625,61.355739,17.886076,30.278581,28.590354,0.206434,27.812144,91.692753,54.647081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.426813,61.824003,139.685948,146.214444,97.970651,96.684636,54.587815,14.329408,139.270325,4.350335,61.928199,38.766137,144.152886,139.806292,142.907088,138.961339,98.357144,138.390646,-0.059855,-1.821601,32.025740,-235.715959,129.856823,4.128656,27.288090,10.738973,15.187190,783.811643,18.839211,374578.140640,0.930211,20.051591,20.529381,3.662968,0.073958,0.051823,112.284538,90.851956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101838,70.847485,102.308537,100.000000,16.224641,24.620253,54.176625,61.172934,17.886076,30.278581,28.586775,0.204928,27.863909,90.934303,54.612984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.366002,61.862045,139.857973,146.220589,97.998808,96.689398,54.574391,14.327981,139.218396,4.348844,61.950620,38.838781,144.145897,139.757752,142.922678,138.888690,98.341040,138.415663,-0.060102,-1.821602,32.025740,-235.721470,129.708064,4.127326,27.270763,10.694979,14.412188,743.996718,18.650476,374331.605387,0.920592,19.490021,20.559756,3.622132,0.075699,0.052145,112.237834,90.824775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093008,70.847782,102.300097,100.000000,16.206648,24.620253,54.176625,61.276481,17.886076,30.278581,28.584965,0.207568,27.812667,90.345832,54.612080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.381634,61.862045,139.735147,146.220589,98.047206,96.695857,54.611484,14.332547,139.183901,4.348393,61.975559,38.786008,144.152774,139.797980,142.924971,138.851697,98.371130,138.267437,-0.060167,-1.821595,32.025740,-235.720008,129.686525,4.127061,27.265859,10.678391,49.876499,2573.012971,18.714069,374464.448096,0.924887,19.732960,20.541564,3.635117,0.075104,0.051804,112.212108,90.821513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123291,70.872234,102.322863,100.000000,16.192920,24.620253,54.176625,61.312266,17.886076,30.278581,28.584772,0.206088,27.810666,91.320178,54.603386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.405001,61.885201,139.625421,146.235113,98.037513,96.702038,54.626141,14.327267,139.185976,4.347668,61.930603,38.787875,144.146086,139.756057,142.897980,138.809095,98.357858,138.370059,-0.060096,-1.821616,32.025740,-235.720877,129.817809,4.126285,27.293824,10.712360,29.496729,1521.259603,18.761523,374599.417562,0.926834,19.852083,20.570300,3.645362,0.075137,0.052754,112.175309,90.860776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135947,70.862495,102.314045,100.000000,16.172422,24.620253,54.176625,61.314067,17.886076,30.278581,28.584283,0.205399,27.839027,90.387544,54.690689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.199595,61.874175,139.694485,146.229527,98.009615,96.708148,54.598389,14.327552,139.161746,4.346726,61.881805,38.752586,144.165980,139.716755,142.887277,138.701977,98.340479,138.280888,-0.060125,-1.822458,32.025740,-235.723532,129.645962,4.125440,27.305490,10.751919,15.330936,791.077140,18.743379,374558.739727,0.925858,19.831232,20.465338,3.640677,0.074502,0.052182,112.188642,90.851345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150486,70.879509,102.296340,100.000000,16.138349,24.620253,54.176625,61.314545,17.886076,30.278581,28.583176,0.206825,27.824783,90.948401,54.657772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.156774,61.838889,139.809050,146.206065,97.960344,96.712741,54.609869,14.342394,139.177404,4.345592,61.847364,38.760280,144.142664,139.783126,142.876556,138.862359,98.303230,138.317114,-0.060125,-1.824221,32.025740,-235.708364,129.643671,4.124101,27.277146,10.773465,21.178756,1092.595271,18.724093,374621.755421,0.925112,19.823230,20.530453,3.635605,0.075926,0.051904,112.185567,90.795140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147167,70.883654,102.275640,100.000000,16.156847,24.620253,54.176625,61.429192,17.886076,30.278581,28.581597,0.207611,27.828984,91.159578,54.684768,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.268661,61.838889,139.698420,146.206065,97.890428,96.715446,54.615254,14.325555,139.160728,4.344570,61.790957,38.685938,144.123212,139.644579,142.873535,138.849105,98.310635,138.226490,-0.060225,-1.825985,32.025740,-235.721773,129.731091,4.123127,27.264434,10.739712,38.234667,1972.301666,18.822469,374794.642784,0.931004,20.086597,20.502785,3.656962,0.074781,0.051819,112.252177,90.723221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139745,70.875824,102.279015,100.000000,16.139050,24.620253,54.176625,61.468868,17.886076,30.278581,28.578988,0.206999,27.801055,91.006669,54.691761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.331030,61.801122,139.801115,146.176458,97.890896,96.715466,54.591747,14.334688,139.083076,4.343825,61.764118,38.756310,144.135570,139.743357,142.879788,138.767785,98.293973,138.165756,-0.060327,-1.825956,32.025740,-235.712313,129.648202,4.122066,27.273756,10.703363,21.771481,1123.546289,18.852294,374862.458334,0.931902,20.108656,20.558337,3.664069,0.074781,0.051238,112.296267,90.742057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154818,70.885081,102.280416,100.000000,16.104867,24.620253,54.176625,61.427927,17.886076,30.278581,28.576062,0.205959,27.756322,90.805677,54.605205,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
37.985593,61.781826,139.648468,146.156068,97.904855,96.715472,54.615911,14.329693,139.084782,4.342905,61.798955,38.676107,144.115631,139.613383,142.871301,138.821626,98.297875,138.143295,-0.060267,-1.825958,32.025740,-235.722208,129.642718,4.121003,27.275992,10.723756,29.468670,1520.097124,18.791918,374785.679200,0.928888,19.958923,20.505140,3.650465,0.075290,0.052560,112.327788,90.678347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174247,70.906152,102.294696,100.000000,16.113253,24.620253,54.176625,61.414491,17.886076,30.278581,28.574144,0.205399,27.818184,90.782491,54.604241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.032191,61.796987,139.555562,146.147968,97.886069,96.710929,54.593558,14.329693,139.159146,4.341600,61.895395,38.792900,144.110935,139.582793,142.892634,138.715201,98.273693,138.064286,-0.060225,-1.828300,32.025740,-235.725149,129.603397,4.119453,27.275956,10.696421,21.254090,1096.809260,18.772982,374726.162976,0.927565,19.837836,20.491100,3.647205,0.074814,0.052300,112.327304,90.702155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173300,70.892770,102.281412,100.000000,16.091811,24.620253,54.176625,61.498395,17.886076,30.278581,28.570699,0.206218,27.836882,91.149337,54.606690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.192323,61.823176,139.641524,146.159979,97.826386,96.705350,54.582335,14.330977,139.061388,4.340851,61.846528,38.848276,144.119449,139.606488,142.845643,138.730501,98.273112,138.104095,-0.060325,-1.828882,32.025740,-235.723864,129.534033,4.118794,27.285602,10.715912,58.864317,3038.295408,18.909455,374919.516661,0.936237,20.281332,20.475839,3.676353,0.075052,0.052445,112.259116,90.681315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174244,70.889153,102.251647,100.000000,16.078189,24.620253,54.176625,61.606268,17.886076,30.278581,28.569243,0.206045,27.825667,92.062021,54.605077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.508885,61.823176,139.550337,146.159979,97.770534,96.702330,54.607280,14.348530,139.067010,4.340196,61.755214,38.762356,144.105626,139.767341,142.819542,138.683840,98.257676,138.175191,-0.060246,-1.827124,32.025740,-235.704188,129.629087,4.118168,27.274153,10.728263,27.078403,1397.019602,18.879075,374932.291192,0.935370,20.233877,20.460061,3.669406,0.075451,0.052219,112.235215,90.664122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176250,70.883696,102.245873,100.000000,16.049988,24.620253,54.176625,61.538979,17.886076,30.278581,28.568321,0.206999,27.799216,91.549226,54.608647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.553186,61.799744,139.562996,146.165565,97.772183,96.702319,54.588683,14.332833,139.078769,4.339708,61.683101,38.806273,144.096683,139.608343,142.846577,138.754847,98.225841,138.181368,-0.060264,-1.825419,32.025740,-235.720702,129.627747,4.117686,27.285169,10.760952,11.439894,590.404109,18.817162,374840.895743,0.931326,20.045333,20.480779,3.656272,0.074677,0.051878,112.216914,90.612561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161566,70.872756,102.226968,100.000000,16.062621,24.620253,54.176625,61.391028,17.886076,30.278581,28.565764,0.205356,27.824819,91.325562,54.610014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.160302,61.756189,139.627716,146.137913,97.775929,96.702317,54.588463,14.329693,139.154570,4.339563,61.616789,38.842281,144.087594,139.645773,142.829048,138.751708,98.215669,138.242055,-0.060141,-1.823671,32.025740,-235.719921,129.583165,4.117403,27.264561,10.751198,20.666468,1066.584792,18.667578,374652.563845,0.922590,19.622858,20.532166,3.623848,0.075502,0.052632,112.235368,90.585283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171199,70.896888,102.223637,100.000000,16.012905,24.620253,54.176625,61.380173,17.886076,30.278581,28.563832,0.210411,27.824621,90.181811,54.609886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.356432,61.702434,139.689909,146.100207,97.812133,96.705122,54.606041,14.328123,139.094163,4.339329,61.654107,38.797665,144.074383,139.562738,142.857169,138.676309,98.224770,138.167354,-0.060220,-1.823615,32.025740,-235.729332,129.553369,4.116813,27.260179,10.730733,41.174251,2124.295867,18.648323,374651.338559,0.921703,19.540518,20.567124,3.620012,0.074868,0.052018,112.275173,90.595275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151053,70.906604,102.215505,100.000000,16.028196,24.620253,54.176625,61.586755,17.886076,30.278581,28.560039,0.206564,27.851306,90.809652,54.695233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.369223,61.702434,139.838064,146.100207,97.886816,96.707435,54.614195,14.311284,139.110501,4.339143,61.647100,38.774166,144.081222,139.589249,142.839513,138.668596,98.233670,138.073955,-0.060335,-1.821301,32.025740,-235.735880,129.571772,4.116225,27.279724,10.732049,29.771968,1535.790598,18.825849,374869.667531,0.931883,20.021229,20.607972,3.658978,0.074163,0.051809,112.296591,90.588050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179218,70.910289,102.213972,100.000000,16.005886,24.620253,54.176625,61.494879,17.886076,30.278581,28.555561,0.207349,27.863098,89.471809,54.696029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.177497,61.681208,139.654803,146.069204,97.954871,96.708128,54.588390,14.341109,139.100775,4.338964,61.719816,38.817636,144.064336,139.546442,142.852465,138.721076,98.230347,138.216743,-0.060264,-1.819533,32.025740,-235.711445,129.555097,4.116024,27.292652,10.704715,14.427147,744.577958,18.743275,374668.156504,0.926333,19.705242,20.561111,3.641890,0.074548,0.051846,112.342744,90.615891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173753,70.914362,102.179875,100.000000,15.978178,24.620253,54.176625,61.497867,17.886076,30.278581,28.551920,0.207392,27.810485,90.738167,54.693993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.177106,61.685619,139.552785,146.052725,97.988969,96.711131,54.550641,14.329408,139.139412,4.338449,61.825165,38.778969,144.059429,139.581035,142.851763,138.732843,98.235230,138.115422,-0.060456,-1.817201,32.025740,-235.723964,129.592506,4.115391,27.253238,10.721700,12.703677,656.084203,18.753347,374652.154804,0.925882,19.688176,20.504975,3.644537,0.075043,0.053025,112.339645,90.602993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153078,70.885830,102.190735,100.000000,15.963042,24.620253,54.176625,61.614769,17.886076,30.278581,28.547981,0.208183,27.856859,90.443541,54.695626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.215831,61.738822,139.644809,146.059428,97.988753,96.713435,54.649596,14.330264,139.044494,4.337839,61.912220,38.748963,144.057644,139.621479,142.830063,138.651395,98.214842,138.044452,-0.060419,-1.816610,32.025740,-235.723434,129.595157,4.114827,27.364539,10.712577,14.601172,752.715315,18.818319,374760.132435,0.931314,19.923218,20.580500,3.658040,0.075480,0.052268,112.397459,90.626986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142014,70.900060,102.186027,100.000000,15.941815,24.620253,54.176625,61.625052,17.886076,30.278581,28.544948,0.208359,27.845554,90.737745,54.698852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.453811,61.806360,139.560439,146.077583,98.001697,96.715746,54.593939,14.335259,139.074985,4.337128,62.038693,38.734790,144.048512,139.580342,142.822064,138.654434,98.209621,138.113437,-0.060298,-1.816604,32.025740,-235.715989,129.567846,4.113983,27.366396,10.751468,57.440748,2964.187337,18.808647,374767.161218,0.932008,19.928152,20.524388,3.655405,0.074336,0.051463,112.380854,90.605920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130858,70.886013,102.179230,100.000000,15.946938,24.620253,54.176625,61.621500,17.886076,30.278581,28.544191,0.208669,27.821971,90.346709,54.691544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
37.937249,61.806360,139.518253,146.077583,98.009095,96.715017,54.604638,14.326839,138.981741,4.336882,62.100117,38.665781,144.065690,139.543295,142.844631,138.665083,98.234782,138.078409,-0.060356,-1.815435,32.025740,-235.726369,129.587490,4.113748,27.276875,10.751667,22.770812,1174.840699,18.804287,374853.415840,0.929444,19.929515,20.508877,3.654109,0.075056,0.053319,112.409976,90.579449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154894,70.899665,102.213081,100.000000,15.917978,24.620253,54.176625,61.520777,17.886076,30.278581,28.544343,0.206564,27.810107,90.249252,54.693295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.243731,61.890991,139.683632,146.104396,97.904916,96.716525,54.603425,14.331976,139.053561,4.337103,62.088148,38.695284,144.057473,139.654763,142.803853,138.724003,98.200339,138.067059,-0.060443,-1.814261,32.025740,-235.718128,129.513006,4.114095,27.310466,10.746708,-3.168193,-163.463876,18.694407,374803.734025,0.924337,19.679351,20.548994,3.629301,0.074382,0.052094,112.432206,90.535380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117765,70.877905,102.172786,100.000000,15.902508,24.620253,54.176625,61.795058,17.886076,30.278581,28.545550,0.209648,27.793555,89.588777,54.693266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.400941,61.922693,139.639909,146.127858,97.848055,96.714435,54.642820,14.331691,139.023203,4.337352,62.124266,38.732197,144.067026,139.579065,142.806530,138.755172,98.172563,138.175982,-0.060456,-1.814265,32.025740,-235.716617,129.598216,4.114176,27.322564,10.746294,23.567424,1215.091553,18.918843,375091.235621,0.937773,20.370891,20.506116,3.677606,0.074391,0.051884,112.448743,90.588384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145143,70.876243,102.193110,100.000000,15.905940,24.620253,54.176625,61.654059,17.886076,30.278581,28.544498,0.207087,27.862539,91.588107,54.699501,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.435512,61.941163,139.573735,146.144617,97.855171,96.707646,54.632923,14.327410,139.064031,4.337272,62.032589,38.836424,144.062270,139.637437,142.778407,138.701998,98.122610,138.084204,-0.060548,-1.813675,32.025740,-235.720244,129.723809,4.113880,27.289064,10.713749,50.375116,2597.715661,18.804373,375065.519489,0.929875,20.044359,20.534817,3.652458,0.074927,0.052206,112.480612,90.592684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141226,70.875232,102.195355,100.000000,15.880627,24.620253,54.176625,61.586555,17.886076,30.278581,28.544803,0.207524,27.812054,89.694933,54.703769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.142980,61.941163,139.738477,146.144617,97.868905,96.702295,54.681457,14.327124,139.197437,4.337271,61.841853,38.873174,144.069894,139.587094,142.814764,138.713773,98.147330,138.215817,-0.060692,-1.811891,32.025740,-235.720203,129.564444,4.114237,27.323899,10.708105,18.913563,974.458288,18.731777,375046.273731,0.925140,19.866134,20.617679,3.636367,0.074726,0.052868,112.505736,90.582780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147841,70.877696,102.208771,100.000000,15.866426,24.620253,54.176625,61.584393,17.886076,30.278581,28.544787,0.207963,27.861097,90.453844,54.694908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.416922,61.876931,139.796215,146.144896,97.949846,96.700799,54.656193,14.336115,139.195641,4.338469,61.530460,38.920662,144.073187,139.695218,142.803895,138.907744,98.120332,138.244559,-0.060707,-1.809575,32.025740,-235.714806,129.632334,4.114999,27.403990,10.727398,36.929910,1903.570063,18.709194,375108.437911,0.924384,19.838530,20.621219,3.631374,0.075178,0.051413,112.506438,90.608211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160957,70.869660,102.225074,100.000000,15.818023,24.620253,54.176625,61.481744,17.886076,30.278581,28.541491,0.207963,27.875232,90.154471,54.699757,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.391242,61.701883,139.892225,146.092945,98.091722,96.703612,54.612698,14.329122,139.262522,4.338904,61.280276,38.804512,144.070845,139.816803,142.805378,138.886735,98.109511,138.269725,-0.060807,-1.807824,32.025740,-235.718369,129.723400,4.115118,27.377359,10.778243,29.931711,1544.073264,18.854389,375234.779152,0.931180,20.229414,20.663049,3.663544,0.074775,0.052118,112.437276,90.643478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155096,70.855928,102.237891,100.000000,15.880424,24.620253,54.176625,61.611626,17.886076,30.278581,28.533944,0.208095,27.874241,90.662331,54.703985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.415858,61.525186,139.839742,145.995747,98.160274,96.706601,54.604806,14.331976,139.264722,4.339360,61.213306,38.845051,144.064115,139.772544,142.836545,138.954944,98.087891,138.429780,-0.060970,-1.806054,32.025740,-235.718618,129.836387,4.115270,27.329326,10.769679,-0.134998,-6.965067,18.735646,375019.149055,0.924262,19.799070,20.704574,3.638923,0.075434,0.052782,112.391875,90.624505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161897,70.832878,102.261147,100.000000,15.865720,24.620253,54.176625,61.628182,17.886076,30.278581,28.531069,0.204800,27.903288,90.091348,54.698360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.415974,61.464542,139.954229,145.935140,98.190456,96.707361,54.624289,14.329265,139.283748,4.339716,61.308010,38.842990,144.080741,139.863240,142.852817,138.891930,98.098510,138.413846,-0.060776,-1.804299,32.025740,-235.720349,129.816217,4.115543,27.355650,10.773501,20.186983,1041.155552,18.748447,374845.403248,0.925295,19.658257,20.728112,3.643858,0.074596,0.051921,112.396399,90.693550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177453,70.884484,102.287312,100.000000,15.846162,24.620253,54.176625,61.624265,17.886076,30.278581,28.520638,0.206782,27.813352,90.095685,54.690738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.291221,61.464542,139.771507,145.935140,98.205537,96.708093,54.645063,14.345533,139.275010,4.340143,61.393246,38.818324,144.026565,139.841884,142.849859,138.926941,98.043779,138.383591,-0.060587,-1.802527,32.025740,-235.707021,129.871317,4.116050,27.348222,10.733258,54.876162,2829.194400,18.723600,374658.572938,0.924411,19.448743,20.830578,3.640157,0.076031,0.052045,112.293488,90.691007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157239,70.838172,102.265212,100.000000,15.856271,24.620253,54.176625,61.636473,17.886076,30.278581,28.513660,0.205185,27.860790,91.423830,54.693580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.337577,61.491556,139.862908,145.935698,98.204981,96.706542,54.616207,14.336686,139.281853,4.340354,61.495006,38.778126,144.021042,139.894544,142.861557,138.914019,98.038334,138.423879,-0.060647,-1.800794,32.025740,-235.713092,129.735695,4.116086,27.338251,10.710792,15.135932,780.760134,18.732379,374566.223734,0.923947,19.387944,20.811912,3.643126,0.075656,0.052064,112.266379,90.649868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160371,70.863272,102.265389,100.000000,15.849133,24.620253,54.176625,61.708897,17.886076,30.278581,28.509477,0.207743,27.892487,90.590137,54.697613,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.252342,61.533455,139.817479,145.950780,98.188140,96.706575,54.623905,14.331120,139.294919,4.340358,61.583412,38.794002,144.000591,139.865913,142.854092,138.861516,98.037686,138.388603,-0.060624,-1.799046,32.025740,-235.721108,129.836020,4.116171,27.337656,10.700190,4.575643,235.993158,18.768777,374746.439952,0.926861,19.554424,20.851365,3.650223,0.075104,0.051397,112.218685,90.647189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165974,70.862237,102.280736,100.000000,15.822878,24.620253,54.176625,61.698127,17.886076,30.278581,28.504573,0.205614,27.863477,91.472587,54.693974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
