OSU 80 Ton Compressor Load Stand
38.174219,61.604024,140.010420,145.963907,98.194495,96.707351,54.627502,14.336971,139.296194,4.340626,61.698883,38.809112,144.014287,139.797169,142.839858,138.931091,98.010552,138.402943,-0.060605,-1.797305,32.025740,-235.715747,129.955592,4.116178,27.375610,10.728479,28.993117,1495.249123,18.758896,374754.862471,0.926184,19.519529,20.877154,3.648194,0.075312,0.052172,112.183269,90.592273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160923,70.860093,102.246129,100.000000,15.820122,24.620253,54.176625,61.753037,17.886076,30.278581,28.501461,0.208007,27.851613,90.298560,54.698409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.355651,61.650334,139.943495,145.985693,98.194898,96.707084,54.595053,14.328694,139.395132,4.340797,61.671970,38.918602,143.986187,139.901766,142.813626,138.934223,97.967708,138.477592,-0.060482,-1.794953,32.025740,-235.722554,129.893473,4.116152,27.380280,10.775160,29.212431,1507.455159,18.793949,374863.740376,0.928384,19.675307,20.859991,3.655135,0.075889,0.052761,112.155718,90.592002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205933,70.832525,102.190684,100.000000,15.775028,24.620253,54.176625,61.811601,17.886076,30.278581,28.498478,0.207480,27.861511,91.404082,54.701438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.450977,61.650334,139.994752,145.985693,98.151755,96.701476,54.562708,14.332547,139.349300,4.340761,61.532167,38.882983,143.976714,139.860797,142.792650,138.984687,98.021976,138.471977,-0.060524,-1.794379,32.025740,-235.717884,129.920495,4.116133,27.324349,10.761187,52.930431,2732.999218,18.852045,375054.294198,0.930549,19.850423,20.894364,3.667670,0.075454,0.052072,112.074686,90.583135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252485,70.833445,102.208721,100.000000,15.803846,24.620253,54.176625,61.729366,17.886076,30.278581,28.496490,0.206999,27.864829,90.631883,54.606248,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.652578,61.631038,139.904771,145.985972,98.115194,96.700562,54.597534,14.326982,139.412378,4.341323,61.568866,38.859549,144.007167,139.978738,142.804008,139.056537,98.028067,138.586557,-0.060540,-1.794364,32.025740,-235.720019,129.887192,4.116555,27.313008,10.733023,17.766568,916.770240,18.767443,375071.172886,0.926439,19.654185,20.974897,3.648576,0.075535,0.052384,112.039551,90.569427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276818,70.845740,102.237176,100.000000,15.789047,24.620253,54.176625,61.689627,17.886076,30.278581,28.492417,0.206825,27.861493,90.454247,54.608264,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.300856,61.589414,139.838432,145.962790,98.109164,96.698305,54.569805,14.312996,139.346093,4.342215,61.636224,38.975514,144.000883,139.963771,142.797712,139.051189,98.019164,138.508418,-0.060571,-1.793519,32.025740,-235.735148,129.791628,4.117342,27.337169,10.753307,3.374904,174.236432,18.729552,374891.225931,0.924447,19.527100,20.917794,3.640863,0.075194,0.052540,112.067567,90.594073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267924,70.833122,102.274293,100.000000,15.778115,24.620253,54.176625,61.599763,17.886076,30.278581,28.488858,0.208359,27.865802,90.481202,54.608529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.369807,61.612569,139.922229,145.960835,98.100709,96.698302,54.547890,14.333261,139.395286,4.342617,61.719042,38.968976,143.959297,139.910750,142.787458,139.076995,98.024785,138.583368,-0.060479,-1.791731,32.025740,-235.717497,129.889882,4.117971,27.307437,10.713731,21.503591,1110.613704,18.630881,374724.244224,0.918586,19.239832,20.969521,3.619546,0.074791,0.052790,112.072707,90.572599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282534,70.829897,102.255900,100.000000,15.792264,24.620253,54.176625,61.781287,17.886076,30.278581,28.483520,0.207174,27.822475,90.080340,54.609208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.667446,61.612569,140.029385,145.960835,98.072094,96.698342,54.601655,14.328694,139.384999,4.342693,61.663088,38.974643,143.976711,140.008260,142.762012,139.083185,98.009745,138.483469,-0.060429,-1.789983,32.025740,-235.721410,129.869326,4.118101,27.278498,10.707943,22.580879,1165.104933,18.775904,374904.805219,0.928079,19.666424,20.938998,3.651052,0.074720,0.051830,112.135018,90.546895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283177,70.818518,102.264517,100.000000,15.763804,24.620253,54.176625,61.750517,17.886076,30.278581,28.480475,0.207087,27.779924,90.113031,54.610221,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.768252,61.645924,140.125608,145.973683,98.043556,96.701401,54.556289,14.334830,139.461413,4.342891,61.598947,38.888027,143.998901,140.021594,142.789218,139.071231,98.002471,138.499563,-0.060487,-1.788511,32.025740,-235.713804,129.960305,4.118601,27.332734,10.738468,5.442291,281.039240,18.755406,374881.008974,0.926699,19.597531,20.971193,3.646675,0.075825,0.052374,112.171358,90.556573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310573,70.811904,102.303654,100.000000,15.778526,24.620253,54.176625,61.605554,17.886076,30.278581,28.477950,0.206825,27.866271,90.529786,54.606159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.346427,61.628833,140.061806,145.974800,97.988363,96.704473,54.696106,14.333118,139.469180,4.343488,61.491162,38.945930,144.005866,140.035259,142.782409,139.123627,98.017756,138.494422,-0.060445,-1.786746,32.025740,-235.713719,130.074272,4.119189,27.324476,10.729399,23.991005,1235.725565,18.635759,374714.057423,0.918071,19.201643,20.935824,3.621377,0.075058,0.051428,112.184035,90.560242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296147,70.814898,102.339258,100.000000,15.773860,24.620253,54.176625,61.559461,17.886076,30.278581,28.474535,0.207831,27.858861,89.990182,54.613034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.375549,61.561021,140.116590,145.942122,97.959626,96.718833,54.579663,14.312568,139.473146,4.344536,61.338928,38.904263,143.973414,140.109588,142.782069,139.093625,97.972098,138.572960,-0.060477,-1.784399,32.025740,-235.738680,129.961700,4.120249,27.334302,10.768237,17.594661,908.196954,18.604012,374716.335459,0.916351,19.101446,20.951222,3.614442,0.074952,0.051745,112.146199,90.523506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304073,70.802921,102.324997,100.000000,15.767806,24.620253,54.176625,61.674092,17.886076,30.278581,28.469196,0.207130,27.854984,89.950429,54.612365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.489174,61.479427,140.230960,145.884308,97.979539,96.730507,54.585257,14.332262,139.621628,4.345061,61.333610,38.937926,143.994142,140.093130,142.793258,139.273852,97.934833,138.651093,-0.060377,-1.783215,32.025740,-235.718496,130.129053,4.120202,27.349935,10.751504,59.644521,3078.400952,18.781937,374951.680924,0.924894,19.644992,20.933343,3.652539,0.075006,0.053050,112.175949,90.551553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308727,70.815449,102.320689,100.000000,15.753473,24.620253,54.176625,61.766974,17.886076,30.278581,28.462716,0.208448,27.877757,90.371260,54.613014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.355438,61.479427,140.062135,145.884308,98.022471,96.739652,54.612084,14.326268,139.670223,4.344951,61.289011,38.942328,143.964765,140.069469,142.766130,139.300780,97.930770,138.722313,-0.060571,-1.783192,32.025740,-235.726940,130.111148,4.120036,27.396723,10.773880,25.818864,1331.920748,18.774172,374984.998544,0.926088,19.538324,21.018629,3.651194,0.075218,0.052059,112.174321,90.593640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331605,70.822146,102.316645,100.000000,15.768086,24.620253,54.176625,61.716104,17.886076,30.278581,28.455256,0.207218,27.891225,90.639464,54.610437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.437600,61.443041,140.180710,145.855540,98.066011,96.747236,54.564567,14.323842,139.626120,4.344721,61.137945,38.960207,143.950153,140.279376,142.777916,139.295583,97.922022,138.658835,-0.060563,-1.783173,32.025740,-235.724792,130.171538,4.119745,27.381470,10.752658,8.417871,434.631850,18.733863,374921.317874,0.922958,19.305338,21.095304,3.643387,0.075480,0.052222,112.176386,90.570637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320730,70.802157,102.335924,100.000000,15.771279,24.620253,54.176625,61.790533,17.886076,30.278581,28.448913,0.207568,27.873321,89.873147,54.612611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.489714,61.347667,140.262840,145.833755,98.111750,96.756333,54.626083,14.330835,139.695546,4.344858,61.012029,38.974022,143.960265,140.262322,142.783066,139.384065,97.926307,138.744020,-0.060676,-1.783145,32.025740,-235.719106,130.243142,4.119523,27.404981,10.703598,16.181148,834.524813,18.777231,375051.580470,0.926076,19.483563,21.135275,3.651689,0.075041,0.052895,112.187328,90.591975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318427,70.805660,102.368573,100.000000,15.750343,24.620253,54.176625,61.759624,17.886076,30.278581,28.443541,0.205442,27.943063,90.616034,54.616486,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.696097,61.250089,140.384581,145.786276,98.210187,96.762713,54.597803,14.327838,139.829019,4.344644,61.000088,38.967127,143.966315,140.307255,142.765768,139.332501,97.907963,138.780527,-0.060805,-1.783136,32.025740,-235.720633,130.201803,4.119839,27.444775,10.736828,42.612673,2198.839867,18.752874,374996.536566,0.924727,19.337627,21.112019,3.646968,0.075463,0.052730,112.113901,90.580765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331213,70.808489,102.381098,100.000000,15.740753,24.620253,54.176625,61.739502,17.886076,30.278581,28.434091,0.206695,27.895661,90.345879,54.607447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.426315,61.250089,140.316719,145.786276,98.298112,96.769537,54.623144,14.334688,139.783079,4.344666,61.002864,38.937916,143.953019,140.312306,142.776957,139.347173,97.925904,138.824433,-0.060707,-1.784276,32.025740,-235.713947,130.203105,4.119928,27.384751,10.765496,23.739249,1224.391390,18.735211,374870.841866,0.922200,19.172859,21.150678,3.644164,0.075339,0.052236,112.082128,90.592783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349140,70.830551,102.407748,100.000000,15.768438,24.620253,54.176625,61.646096,17.886076,30.278581,28.423940,0.207130,27.936500,91.194644,54.618767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.463548,61.203781,140.311692,145.760581,98.369853,96.781761,54.623355,14.334545,139.801731,4.344716,60.886785,39.036048,143.927678,140.339318,142.767658,139.552547,97.922422,138.936926,-0.060770,-1.784280,32.025740,-235.717520,130.221563,4.120449,27.373410,10.779073,6.353357,327.683732,18.653457,374672.630563,0.917185,18.801179,21.187422,3.627874,0.076619,0.052412,112.047059,90.562128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339897,70.813852,102.443058,100.000000,15.780739,24.620253,54.176625,61.662308,17.886076,30.278581,28.412465,0.208007,27.926060,90.246422,54.611175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.409565,61.150858,140.281882,145.742148,98.431178,96.793168,54.589548,14.320274,139.855287,4.345125,60.856535,39.019503,143.907710,140.289550,142.757997,139.469336,97.905706,138.927879,-0.060603,-1.784297,32.025740,-235.731137,130.381056,4.121048,27.378855,10.768507,19.402663,1001.340627,18.766017,374841.993408,0.923800,19.159710,21.191603,3.651579,0.075157,0.052333,112.044443,90.553776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320722,70.815001,102.437617,100.000000,15.762427,24.620253,54.176625,61.768263,17.886076,30.278581,28.402863,0.206174,27.897824,90.600096,54.609788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.849775,61.111993,140.451098,145.717850,98.565728,96.807649,54.557602,14.333118,139.790988,4.345802,60.955515,39.066783,143.915700,140.454527,142.753746,139.483972,97.868592,139.080783,-0.060592,-1.785484,32.025740,-235.720090,130.359799,4.121389,27.368975,10.765496,57.247747,2956.195290,18.749226,374814.469652,0.922839,19.063805,21.251742,3.647913,0.074985,0.052051,112.062878,90.575900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318192,70.839831,102.488226,100.000000,15.745087,24.620253,54.176625,61.795515,17.886076,30.278581,28.394673,0.206695,27.895048,90.137574,54.607408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.769745,61.139833,140.495824,145.707237,98.648785,96.822896,54.604633,14.347389,139.854290,4.346625,61.029378,39.103308,143.889401,140.427738,142.750763,139.476567,97.868725,138.927242,-0.060595,-1.786669,32.025740,-235.702226,130.246154,4.122094,27.385220,10.724242,30.304689,1563.544797,18.769366,374856.729342,0.924804,19.082803,21.263904,3.652264,0.074798,0.052368,112.101768,90.518504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317035,70.812974,102.497153,100.000000,15.752117,24.620253,54.176625,61.574992,17.886076,30.278581,28.384821,0.207261,27.917045,91.036311,54.614351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.627804,61.139833,140.260557,145.707237,98.721783,96.836599,54.691040,14.330977,139.805355,4.347407,61.070310,39.002916,143.878145,140.425559,142.723788,139.602436,97.866024,139.033098,-0.060655,-1.786666,32.025740,-235.722884,130.285869,4.122366,27.432874,10.725036,22.806843,1174.840699,18.594900,374647.770532,0.914037,18.459707,21.377975,3.615236,0.075097,0.052321,112.121652,90.508893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296527,70.827300,102.491667,100.000000,15.765493,24.620253,54.176625,61.618270,17.886076,30.278581,28.377357,0.207261,27.937618,89.963117,54.613142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.638566,61.182005,140.433255,145.723715,98.873527,96.851106,54.557210,14.326125,139.882058,4.348018,61.149370,39.090654,143.869965,140.445408,142.742018,139.471439,97.841453,138.876106,-0.060681,-1.786662,32.025740,-235.723326,130.340733,4.123094,27.411995,10.755904,45.428716,2345.893530,18.638632,374790.677142,0.915501,18.593381,21.300562,3.623852,0.074817,0.051718,112.172998,90.586208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284749,70.838743,102.476811,100.000000,15.767449,24.620253,54.176625,61.687069,17.886076,30.278581,28.370593,0.208359,27.927448,89.928214,54.610054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.642650,61.201300,140.546316,145.737958,98.988688,96.869217,54.624130,14.336971,139.853352,4.348610,61.067788,39.163550,143.884322,140.472939,142.711976,139.520095,97.868011,139.051335,-0.060728,-1.786648,32.025740,-235.713460,130.402158,4.123793,27.391639,10.783580,15.436773,796.162988,18.679040,374941.532216,0.917826,18.781499,21.356551,3.631078,0.075275,0.051487,112.159596,90.571668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292444,70.865916,102.462865,100.000000,15.754669,24.620253,54.176625,61.676482,17.886076,30.278581,28.362703,0.205959,27.950563,90.123174,54.614460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.567287,61.132115,140.603099,145.734886,99.115114,96.897374,54.668369,14.328123,139.938808,4.349006,60.902494,39.089078,143.868369,140.486012,142.724336,139.609849,97.877716,139.139942,-0.060639,-1.786627,32.025740,-235.726718,130.431326,4.124232,27.409471,10.780119,-2.701073,-139.197115,18.697113,375085.789069,0.920033,18.809390,21.302084,3.634536,0.074559,0.051569,112.179829,90.587128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307076,70.899605,102.462929,100.000000,15.742911,24.620253,54.176625,61.674383,17.886076,30.278581,28.355639,0.209202,27.945533,89.734885,54.617548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.435543,61.062655,140.474653,145.674560,99.264470,96.933195,54.576084,14.305433,139.958121,4.349361,60.836116,39.081007,143.846530,140.455633,142.671824,139.536962,97.845042,139.065341,-0.060603,-1.786642,32.025740,-235.749409,130.395257,4.124388,27.429611,10.784716,0.557546,28.781179,18.711252,375132.402121,0.919017,18.823267,21.363741,3.637078,0.074793,0.051541,112.132635,90.541212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259325,70.868467,102.377648,100.000000,15.750359,24.620253,54.176625,61.713505,17.886076,30.278581,28.342409,0.207305,27.935418,90.849615,54.660152,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.669920,61.062655,140.575296,145.674560,99.294054,96.952962,54.593837,14.329693,140.031739,4.349062,60.918669,39.189085,143.843896,140.514737,142.682207,139.564807,97.844707,139.032141,-0.060519,-1.786633,32.025740,-235.719595,130.450843,4.124670,27.417531,10.761529,16.568630,855.013515,18.752034,375186.710140,0.920327,18.854147,21.398610,3.645657,0.075329,0.052406,112.156429,90.486987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273059,70.868099,102.382911,100.000000,15.759963,24.620253,54.176625,61.779785,17.886076,30.278581,28.331292,0.208448,27.939817,89.636035,54.612857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.607645,61.043360,140.563857,145.641046,99.257665,96.972123,54.553289,14.330121,139.973983,4.349109,61.013108,39.158163,143.827199,140.556389,142.665865,139.593920,97.822903,139.055259,-0.060382,-1.786612,32.025740,-235.718023,130.418314,4.124649,27.419802,10.734411,36.227286,1870.875326,18.800295,375380.075947,0.925490,18.959980,21.393756,3.654811,0.075306,0.052035,112.171743,90.478367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277344,70.866163,102.360414,100.000000,15.769284,24.620253,54.176625,61.664716,17.886076,30.278581,28.321550,0.206348,27.918740,90.689088,54.611391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.492957,61.079744,140.484595,145.639091,99.251749,96.994230,54.621899,14.333831,140.035224,4.349132,61.141568,39.003984,143.817321,140.544068,142.670524,139.502451,97.849996,139.125082,-0.060136,-1.786614,32.025740,-235.716763,130.525793,4.124855,27.434479,10.753848,18.309782,944.379130,18.711312,375305.622194,0.919302,18.648449,21.377385,3.635262,0.075267,0.052371,112.221745,90.515011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283635,70.889444,102.339002,100.000000,15.765829,24.620253,54.176625,61.700841,17.886076,30.278581,28.312323,0.209068,27.944253,89.764960,54.617115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.439600,61.143967,140.500175,145.663389,99.292643,97.015625,54.587801,14.321416,140.009406,4.348751,61.150592,38.997741,143.808355,140.490756,142.645458,139.563864,97.839820,139.065327,-0.060249,-1.786617,32.025740,-235.727218,130.580436,4.124392,27.476274,10.783238,29.498551,1522.422083,18.740088,375434.701017,0.921732,18.711787,21.410823,3.640830,0.075519,0.052366,112.246922,90.520549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253167,70.875993,102.342068,100.000000,15.766203,24.620253,54.176625,61.761089,17.886076,30.278581,28.304652,0.207831,27.967097,90.818052,54.626340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.613237,61.143967,140.672762,145.663389,99.337359,97.032443,54.596566,14.330549,139.882560,4.348274,61.179440,39.103849,143.818208,140.452286,142.655328,139.582124,97.883716,139.052912,-0.060330,-1.786630,32.025740,-235.722822,130.593811,4.123927,27.403178,10.776314,52.639437,2716.288574,18.788626,375593.152518,0.923840,18.900622,21.418857,3.649618,0.074622,0.052384,112.295271,90.546589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260539,70.892479,102.379356,100.000000,15.755775,24.620253,54.176625,61.791528,17.886076,30.278581,28.298316,0.208669,27.920867,89.868287,54.620439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.781636,61.170429,140.481519,145.688804,99.353210,97.052305,54.576508,14.330264,140.020052,4.347812,61.221728,39.062954,143.798048,140.465905,142.626710,139.625843,97.854613,139.070583,-0.060388,-1.788350,32.025740,-235.722618,130.544578,4.123697,27.411274,10.799700,16.749158,864.603971,18.821102,375809.243183,0.926159,19.035887,21.398971,3.655089,0.075316,0.052083,112.320795,90.552890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234934,70.884303,102.373980,100.000000,15.750227,24.620253,54.176625,61.708268,17.886076,30.278581,28.291020,0.208669,27.982405,90.559705,54.701645,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.841687,61.203781,140.591483,145.681822,99.438624,97.074395,54.605565,14.327981,140.011395,4.347983,61.190589,39.150824,143.808562,140.553266,142.638006,139.588683,97.841847,139.178161,-0.060327,-1.789507,32.025740,-235.725881,130.554368,4.123516,27.415259,10.783003,19.529463,1007.588955,18.765814,375683.085179,0.921659,18.804971,21.348829,3.643123,0.075236,0.051878,112.360817,90.549738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227673,70.889482,102.387261,100.000000,15.748665,24.620253,54.176625,61.630954,17.886076,30.278581,28.281564,0.207305,27.914935,89.930979,54.615227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.631067,61.202678,140.582940,145.694110,99.517649,97.091924,54.600140,14.326125,139.990254,4.347892,61.154590,39.191040,143.795221,140.515913,142.614303,139.651367,97.852112,139.082606,-0.060251,-1.790115,32.025740,-235.725939,130.513355,4.123482,27.424292,10.758085,-0.982654,-50.703360,18.677550,375736.964825,0.917908,18.608241,21.386822,3.622372,0.074802,0.051986,112.327032,90.575891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218592,70.880823,102.429057,100.000000,15.765375,24.620253,54.176625,61.597468,17.886076,30.278581,28.273884,0.207787,27.988914,89.507993,54.612483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.613118,61.167948,140.634887,145.690200,99.630309,97.107956,54.609034,14.337685,139.967654,4.347893,61.039922,39.212508,143.791566,140.486249,142.604897,139.644509,97.833098,139.152278,-0.060325,-1.790130,32.025740,-235.711930,130.555751,4.123601,27.441078,10.743300,14.911431,769.280648,18.668570,375850.411511,0.916166,18.562183,21.453700,3.619603,0.074264,0.051685,112.289733,90.544156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209649,70.895928,102.428124,100.000000,15.777558,24.620253,54.176625,61.698925,17.886076,30.278581,28.266157,0.206304,27.976004,90.053670,54.700130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.759180,61.167948,140.510117,145.690200,99.764930,97.126991,54.613125,14.337685,140.044633,4.347799,60.955552,39.195777,143.798343,140.547430,142.601727,139.698781,97.847738,139.230307,-0.060172,-1.788952,32.025740,-235.714380,130.561136,4.123230,27.461146,10.739875,59.241178,3056.023221,18.763267,376033.404189,0.921837,18.840015,21.395373,3.639116,0.075006,0.052503,112.282000,90.531370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214512,70.897472,102.448288,100.000000,15.770092,24.620253,54.176625,61.705432,17.886076,30.278581,28.257094,0.206434,27.971947,90.300515,54.708726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.778940,61.102622,140.513277,145.661713,99.893895,97.144620,54.596554,14.328551,140.041057,4.347086,60.899825,39.157080,143.784066,140.542550,142.592788,139.677914,97.834971,139.153266,-0.060209,-1.787206,32.025740,-235.727107,130.599482,4.122524,27.461399,10.781597,27.785529,1433.783018,18.777790,376098.039904,0.922224,18.829108,21.449433,3.642153,0.074505,0.052066,112.291182,90.498237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209808,70.909766,102.456771,100.000000,15.766479,24.620253,54.176625,61.630440,17.886076,30.278581,28.246695,0.206956,27.987760,91.019866,54.701959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.626831,61.057969,140.705763,145.620379,100.000997,97.165177,54.604144,14.332833,140.133921,4.346162,60.976771,39.197747,143.775292,140.620608,142.579404,139.630857,97.813567,139.083436,-0.060162,-1.785466,32.025740,-235.721519,130.468504,4.122018,27.418901,10.795228,5.568169,287.287568,18.704704,376052.148768,0.918569,18.635478,21.474026,3.625209,0.075189,0.051629,112.261414,90.510278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203194,70.908131,102.494633,100.000000,15.755405,24.620253,54.176625,61.620298,17.886076,30.278581,28.238040,0.205528,27.942414,90.608520,54.696531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.804768,61.051905,140.802280,145.602505,100.159211,97.191844,54.635974,14.326839,140.070725,4.345774,60.939629,39.195977,143.762250,140.600382,142.602342,139.692825,97.843228,139.098011,-0.060199,-1.783129,32.025740,-235.724572,130.610332,4.121512,27.441439,10.775286,8.144267,419.955545,18.696367,376046.517567,0.918358,18.544002,21.448056,3.623443,0.075790,0.052105,112.284678,90.536546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232601,70.908915,102.535337,100.000000,15.760738,24.620253,54.176625,61.715636,17.886076,30.278581,28.224447,0.207524,27.990429,90.339910,54.708923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.737561,61.023791,140.736565,145.597199,100.316811,97.210877,54.575914,14.329836,140.077644,4.345812,60.829952,39.260538,143.735479,140.628244,142.571698,139.752701,97.786069,139.070971,-0.060301,-1.781813,32.025740,-235.719452,130.608598,4.121522,27.428024,10.764739,18.345036,946.994709,18.784464,376204.962842,0.922243,18.700926,21.434336,3.642695,0.075369,0.052408,112.307106,90.540484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211026,70.869533,102.559206,100.000000,15.755816,24.620253,54.176625,61.602713,17.886076,30.278581,28.215102,0.206131,27.945064,91.396168,54.612080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.652699,61.023791,140.574623,145.597199,100.466976,97.228395,54.578203,14.323414,140.081519,4.345543,60.760514,39.163963,143.752283,140.679732,142.603084,139.616875,97.793433,139.137355,-0.060288,-1.781688,32.025740,-235.728487,130.656671,4.121234,27.414988,10.757418,37.606309,1941.205338,18.721098,376132.956177,0.917363,18.459118,21.412006,3.628479,0.075462,0.052348,112.283117,90.540618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238382,70.871583,102.607700,100.000000,15.786391,24.620253,54.176625,61.638803,17.886076,30.278581,28.204845,0.206912,27.941079,90.211832,54.610722,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.500281,60.963152,140.642726,145.564243,100.580647,97.248655,54.643661,14.336115,140.090787,4.344953,60.788937,39.139466,143.727256,140.712881,142.580314,139.677002,97.760980,139.121978,-0.060382,-1.781692,32.025740,-235.713336,130.604761,4.120829,27.411418,10.734051,24.799434,1278.591998,18.745881,376315.806519,0.920216,18.519946,21.455563,3.633078,0.075201,0.052235,112.227053,90.483175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229485,70.873054,102.612984,100.000000,15.781307,24.620253,54.176625,61.678942,17.886076,30.278581,28.193227,0.204885,27.958821,90.941475,54.614469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.771005,60.963979,140.529093,145.537712,100.642488,97.264407,54.587202,14.317420,140.028292,4.344786,60.865384,39.186396,143.713767,140.670466,142.556462,139.689111,97.754350,139.169070,-0.060540,-1.782808,32.025740,-235.729580,130.536629,4.120798,27.439275,10.747790,29.295511,1511.959767,18.769950,376426.682359,0.922534,18.632425,21.481592,3.636864,0.074767,0.052393,112.241881,90.492290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219415,70.850556,102.637961,100.000000,15.772853,24.620253,54.176625,61.754714,17.886076,30.278581,28.183226,0.206174,27.915206,90.714550,54.613496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.946320,61.003945,140.575284,145.555027,100.659015,97.278884,54.579462,14.327124,140.011519,4.344743,60.926712,39.097013,143.686020,140.689985,142.557013,139.642913,97.762474,139.214360,-0.060574,-1.783978,32.025740,-235.718406,130.495591,4.121193,27.428529,10.801827,50.826909,2623.580831,18.844949,376584.448342,0.925436,18.774282,21.506310,3.653031,0.076763,0.052288,112.202820,90.455914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217108,70.831256,102.652437,100.000000,15.785144,24.620253,54.176625,61.618975,17.886076,30.278581,28.173261,0.206478,27.943640,91.978010,54.623449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.739467,61.008355,140.528061,145.566478,100.679422,97.297925,54.594057,14.301865,140.078439,4.344769,60.924328,39.164831,143.696258,140.569356,142.531646,139.694091,97.742095,139.192040,-0.060485,-1.783988,32.025740,-235.747586,130.619459,4.121274,27.386572,10.810031,58.288445,3007.925630,18.717248,376483.566501,0.919535,18.415858,21.536625,3.624592,0.075961,0.052330,112.209257,90.484389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228628,70.839452,102.750456,100.000000,15.770205,24.620253,54.176625,61.528261,17.886076,30.278581,28.161647,0.206912,27.956748,90.783527,54.617548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.652045,61.008355,140.499586,145.566478,100.735633,97.310208,54.614484,14.331120,140.099685,4.344247,60.882045,39.348239,143.690202,140.563440,142.538221,139.714382,97.795729,139.117800,-0.060534,-1.784000,32.025740,-235.716371,130.469892,4.121288,27.407794,10.785239,24.958024,1287.455905,18.650284,376463.038519,0.915404,18.224208,21.551272,3.609463,0.074132,0.052351,112.194822,90.441236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236579,70.851127,102.783422,100.000000,15.762665,24.620253,54.176625,61.633529,17.886076,30.278581,28.152214,0.207831,27.971984,90.325930,54.617980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.642854,60.995952,140.589940,145.551397,100.744641,97.322391,54.556314,14.325126,140.122293,4.344400,60.862164,39.240397,143.686080,140.636785,142.520686,139.646293,97.793430,139.148535,-0.060516,-1.785714,32.025740,-235.723181,130.524430,4.121691,27.414574,10.751721,6.826738,352.531732,18.739748,376712.419923,0.920650,18.501986,21.560430,3.627517,0.074778,0.053472,112.169226,90.429192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225055,70.878991,102.829883,100.000000,15.788594,24.620253,54.176625,61.674596,17.886076,30.278581,28.142199,0.203739,27.931505,90.568586,54.616387,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.956305,60.964254,140.715800,145.535757,100.734452,97.332290,54.587382,14.321987,140.101666,4.344695,60.862164,39.246354,143.686080,140.611562,142.520686,139.767018,97.793430,139.175269,-0.060477,-1.786880,32.025740,-235.730078,130.516396,4.121805,27.404585,10.748115,49.541965,2556.883567,18.777660,376719.364733,0.922678,18.617857,21.469461,3.634985,0.076107,0.052455,112.169226,90.429192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225055,70.878991,102.829883,100.000000,15.767824,24.620253,54.176625,61.491570,17.886076,30.278581,28.135743,0.205959,27.987165,90.350681,54.619800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.771407,61.004772,140.708774,145.531009,100.708122,97.348306,54.543854,14.314994,140.059370,4.344802,61.028828,39.195990,143.667275,140.653645,142.506064,139.659141,97.801507,139.110163,-0.060285,-1.788080,32.025740,-235.740011,130.525882,4.121858,27.389313,10.738685,29.660478,1532.012539,18.792649,376761.653212,0.923987,18.617647,21.487218,3.638187,0.074394,0.051942,112.248358,90.411406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224983,70.853633,102.868283,100.000000,15.755589,24.620253,54.176625,61.510922,17.886076,30.278581,28.124806,0.205829,27.928332,92.238905,54.611598,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.720458,61.047219,140.582786,145.562568,100.721355,97.368069,54.582444,14.340396,140.134947,4.344350,61.090816,39.137412,143.703285,140.649928,142.521448,139.704915,97.811886,139.200534,-0.059986,-1.788080,32.025740,-235.711342,130.649668,4.121220,27.381019,10.768164,16.354028,844.115269,18.668481,376556.847491,0.915429,18.171350,21.500663,3.612144,0.075136,0.051958,112.309978,90.455100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252430,70.874842,102.884598,100.000000,15.764445,24.620253,54.176625,61.592349,17.886076,29.278581,28.113218,0.208669,27.866993,90.641947,54.613240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.759077,61.047219,140.762725,145.562568,100.711425,97.379511,54.577160,14.329836,140.117032,4.343696,61.176028,39.189715,143.691960,140.647220,142.501295,139.799965,97.808918,139.234212,-0.059884,-1.788092,32.025740,-235.722882,130.677614,4.120591,27.402998,10.790035,-1.232774,-63.635945,18.753877,376775.137714,0.921143,18.456119,21.459840,3.629189,0.075608,0.052668,112.308638,90.449676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233093,70.850960,102.884444,100.000000,15.766447,24.620253,54.176625,61.619262,17.886076,29.278581,28.105298,0.208625,27.903793,91.113805,54.617892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.552145,61.091321,140.595064,145.574018,100.644940,97.387081,54.568265,14.319989,139.982646,4.342933,61.265715,39.254589,143.665595,140.549528,142.479866,139.754426,97.764879,139.100955,-0.059564,-1.786937,32.025740,-235.732402,130.574767,4.119796,27.385022,10.798401,18.156706,937.404252,18.769247,376921.037215,0.922089,18.566028,21.494909,3.630711,0.075799,0.052062,112.298904,90.452667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222745,70.864247,102.885795,100.000000,15.772693,24.620253,54.176625,61.596026,17.886076,29.278581,28.097710,0.207831,27.937113,89.947432,54.613840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.607079,61.168223,140.572101,145.587144,100.612693,97.394613,54.555979,14.328694,140.052641,4.342222,61.382758,39.128471,143.649639,140.662273,142.483035,139.698429,97.772959,139.232581,-0.059512,-1.785750,32.025740,-235.724841,130.583472,4.119316,27.405035,10.787403,26.515511,1369.265403,18.773003,376945.903987,0.921290,18.514887,21.514809,3.631736,0.074483,0.052267,112.227772,90.444608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224933,70.847780,102.887837,100.000000,15.772264,24.620253,54.176625,61.697187,17.886076,29.278581,28.088946,0.208095,27.944559,89.984529,54.615128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.397244,61.243749,140.425854,145.624010,100.609885,97.402243,54.587722,14.325412,139.919916,4.341458,61.450685,39.085392,143.672051,140.566075,142.494376,139.622784,97.784677,139.164492,-0.059328,-1.787493,32.025740,-235.725509,130.494694,4.118772,27.368326,10.737783,3.606885,186.151847,18.850540,377242.489364,0.926976,18.833477,21.491836,3.646880,0.074175,0.052153,112.258681,90.432114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254637,70.851348,102.900689,100.000000,15.767678,24.620253,54.176625,61.671390,17.886076,29.278581,28.083470,0.206912,27.984226,90.701348,54.617676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.735386,61.243749,140.651130,145.624010,100.605184,97.409087,54.583971,14.326553,140.048212,4.340453,61.528368,39.091407,143.662364,140.508489,142.472415,139.658640,97.754791,139.095440,-0.059380,-1.787494,32.025740,-235.721591,130.562241,4.117773,27.369425,10.728443,15.096030,779.161724,18.829412,377321.051857,0.926003,18.837402,21.549948,3.641097,0.076281,0.053017,112.238361,90.379685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235418,70.837946,102.876561,100.000000,15.745795,24.620253,54.176625,61.778914,17.886076,29.278581,28.078434,0.208891,27.939835,90.484764,54.610634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.645315,61.309352,140.584296,145.662830,100.567870,97.415158,54.555805,14.328694,139.881848,4.339223,61.671267,38.985364,143.646979,140.430800,142.439001,139.606835,97.757735,138.999473,-0.059480,-1.787533,32.025740,-235.722227,130.421455,4.116474,27.316128,10.706536,28.811556,1487.838316,18.912505,377561.227316,0.931192,19.192119,21.503996,3.657186,0.074133,0.051575,112.277242,90.409804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242375,70.834535,102.869500,100.000000,15.746398,24.620253,54.176625,61.777696,17.886076,29.278581,28.071303,0.206956,27.887890,91.403517,54.612414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.792532,61.395354,140.284646,145.708912,100.511415,97.412115,54.594030,14.327267,139.898073,4.338573,61.723890,39.056384,143.677636,140.497752,142.439065,139.508435,97.786841,138.963276,-0.059530,-1.786965,32.025740,-235.725288,130.410075,4.115944,27.347464,10.755561,19.426783,1002.503107,18.787814,377420.687505,0.922516,18.742785,21.499151,3.631076,0.075729,0.052128,112.313797,90.437539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270236,70.877299,102.899645,100.000000,15.749909,24.620253,54.176625,61.661503,17.886076,29.278581,28.067766,0.204757,27.905542,89.940847,54.608962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.473557,61.444144,140.540465,145.750806,100.471261,97.407551,54.591094,14.328694,139.903912,4.338020,61.665509,39.062684,143.681246,140.502614,142.435403,139.454124,97.755391,139.019062,-0.059740,-1.786977,32.025740,-235.722717,130.375118,4.115489,27.389097,10.778261,2.013419,103.906420,18.825074,377578.923668,0.925533,18.927782,21.447916,3.637810,0.074752,0.051902,112.242510,90.453227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248849,70.872093,102.908722,100.000000,15.721472,24.620253,54.176625,61.586941,17.886076,29.278581,28.061934,0.206348,27.933651,90.961814,54.617646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.482282,61.451311,140.488968,145.768122,100.461168,97.404536,54.602373,14.329550,139.794122,4.337378,61.652099,39.097165,143.674149,140.378001,142.432124,139.556842,97.741642,138.947439,-0.059936,-1.787580,32.025740,-235.719247,130.498833,4.114631,27.381866,10.808336,18.508826,954.986755,18.733477,377528.517776,0.921249,18.818750,21.400589,3.616280,0.074720,0.052661,112.266939,90.454353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257743,70.867716,102.879067,100.000000,15.739779,24.620253,54.176625,61.746458,17.886076,29.278581,28.058189,0.207130,27.877017,91.491114,54.614509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.930413,61.451311,140.365914,145.768122,100.457517,97.399860,54.692408,14.332119,139.842943,4.336394,61.656190,39.053764,143.665820,140.476594,142.419184,139.476780,97.708226,139.017100,-0.060091,-1.788205,32.025740,-235.719782,130.543823,4.113729,27.380099,10.779920,58.057761,2990.633747,18.901995,377837.031804,0.929646,19.290842,21.460119,3.652911,0.075153,0.051599,112.335278,90.424300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245804,70.868636,102.847834,100.000000,15.746491,24.620253,54.176625,61.736591,17.886076,29.278581,28.053111,0.205313,27.908030,91.602685,54.612729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.715044,61.460683,140.451110,145.766725,100.450941,97.391455,54.593203,14.333261,139.795053,4.335339,61.626964,39.022580,143.682285,140.446164,142.431463,139.435711,97.716976,138.899729,-0.060259,-1.788198,32.025740,-235.716190,130.327963,4.112381,27.380803,10.755525,28.772174,1484.786808,18.892690,377851.869912,0.929214,19.286394,21.437816,3.650744,0.075672,0.051371,112.330050,90.418537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259931,70.888555,102.823372,100.000000,15.730419,24.620253,54.176625,61.509448,17.886076,29.278581,28.048159,0.206738,27.933056,91.211655,54.621501,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.607138,61.456548,140.512005,145.771752,100.436542,97.387602,54.572521,14.337114,139.873271,4.334418,61.640258,39.093845,143.681032,140.477008,142.434422,139.553811,97.754719,138.935903,-0.060262,-1.788194,32.025740,-235.718381,130.395611,4.111671,27.377287,10.731941,14.034518,724.525186,18.682197,377604.598276,0.916073,18.692554,21.506298,3.605559,0.075607,0.052988,112.322909,90.453360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253595,70.906265,102.824547,100.000000,15.734886,24.620253,54.176625,61.613135,17.886076,29.278581,28.042957,0.206956,27.923806,90.993612,54.614410,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.770074,61.434772,140.476474,145.769518,100.459890,97.383694,54.561793,14.331120,139.764475,4.333474,61.524940,39.059587,143.681772,140.420794,142.417926,139.491101,97.702466,138.928441,-0.060521,-1.789949,32.025740,-235.718004,130.477560,4.111195,27.379937,10.718833,24.140343,1246.478501,18.783997,377705.537477,0.923215,18.986665,21.438457,3.627817,0.074811,0.051979,112.306676,90.430242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234071,70.909554,102.805745,100.000000,15.718058,24.620253,54.176625,61.666125,17.886076,29.278581,28.037579,0.208139,27.938195,90.858874,54.621128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.627552,61.376058,140.348423,145.752761,100.597464,97.376064,54.592366,14.328266,139.913127,4.332442,61.250186,39.250846,143.685955,140.392584,142.427095,139.444080,97.690834,138.910895,-0.060450,-1.789390,32.025740,-235.720042,130.411237,4.110342,27.382750,10.769120,47.130557,2432.207636,18.836858,377688.715398,0.926316,19.125648,21.418930,3.639534,0.075287,0.052173,112.288507,90.380827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208325,70.907455,102.785786,100.000000,15.735460,24.620253,54.176625,61.588729,17.886076,29.278581,28.029659,0.205959,27.940863,91.018755,54.609936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.370694,61.376058,140.470494,145.752761,100.657281,97.373021,54.710316,14.328123,139.790897,4.330985,61.209795,39.079819,143.677352,140.406183,142.464829,139.392273,97.680387,138.918424,-0.060639,-1.788828,32.025740,-235.724105,130.375689,4.109684,27.365729,10.800691,16.011391,824.498427,18.759729,377633.543773,0.922193,18.887882,21.467427,3.623322,0.075341,0.052429,112.287321,90.387310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216002,70.906421,102.793778,100.000000,15.715346,24.620253,54.176625,61.650420,17.886076,29.278581,28.021885,0.208492,27.895571,90.130819,54.613840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.507203,61.284544,140.397822,145.715057,100.717395,97.369653,54.574588,14.348816,139.865850,4.329998,61.139903,39.170197,143.696595,140.508340,142.437371,139.488425,97.692106,138.985477,-0.060663,-1.788240,32.025740,-235.698185,130.391813,4.109027,27.358661,10.807146,5.413153,279.440831,18.804604,377641.926855,0.925155,19.018059,21.470222,3.633376,0.075076,0.052541,112.241122,90.397508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213231,70.914015,102.809428,100.000000,15.727622,24.620253,54.176625,61.783516,17.886076,29.278581,28.012543,0.207699,27.943838,91.302869,54.612266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.590810,61.213153,140.340527,145.680705,100.733073,97.367773,54.574298,14.336400,139.852454,4.329055,61.366628,39.113599,143.683892,140.368001,142.451460,139.518221,97.712396,139.022850,-0.060818,-1.788239,32.025740,-235.716481,130.421493,4.108283,27.352747,10.770202,20.419029,1054.088137,18.930193,377815.751493,0.929827,19.359838,21.484461,3.660880,0.075873,0.051757,112.165788,90.429315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247571,70.944596,102.800437,100.000000,15.713192,24.620253,54.176625,61.721641,17.886076,29.278581,28.005642,0.207305,27.916919,90.795757,54.616958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.580337,61.258082,140.417298,145.655569,100.686985,97.363200,54.594449,14.332690,139.762776,4.328443,61.638752,38.997157,143.673121,140.394063,142.446034,139.342568,97.711079,138.976534,-0.060951,-1.788271,32.025740,-235.720192,130.347950,4.107728,27.350836,10.735205,29.614778,1528.234481,18.856857,377578.223714,0.928319,19.086464,21.506500,3.646015,0.073792,0.051469,112.230533,90.440954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242939,70.947843,102.819905,100.000000,15.687197,24.620253,54.176625,61.682988,17.886076,29.278581,27.995689,0.207611,27.901358,90.789292,54.609159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.288018,61.258082,140.381527,145.655569,100.677851,97.354044,54.615568,14.350813,139.892854,4.327891,61.918667,39.056214,143.631413,140.355096,142.451373,139.467279,97.703712,138.851495,-0.061292,-1.788305,32.025740,-235.703212,130.345516,4.107078,27.355254,10.740091,13.237119,682.821232,18.809832,377390.349550,0.925963,18.903935,21.505020,3.636631,0.075058,0.052260,112.218932,90.401108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243742,70.956935,102.811380,100.000000,15.710907,24.620253,54.176625,61.694922,17.886076,29.278581,27.989876,0.207305,27.875286,90.735089,54.609523,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.276123,61.416579,140.165969,145.717291,100.633905,97.342621,54.561157,14.328837,139.759250,4.326993,62.142915,39.056329,143.652172,140.226952,142.430030,139.348494,97.690877,138.706272,-0.061353,-1.788312,32.025740,-235.716530,130.231518,4.106153,27.331255,10.740812,25.023708,1292.105823,18.823969,377437.857713,0.925953,18.962777,21.483025,3.639608,0.074292,0.051833,112.237539,90.411261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255475,70.978605,102.816996,100.000000,15.686527,24.620253,54.176625,61.848645,17.886076,29.278581,27.988479,0.207436,27.892524,90.669244,54.613348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
38.464674,61.616428,140.206930,145.822584,100.522135,97.322046,54.595326,14.334688,139.691554,4.326011,62.210572,38.982261,143.673542,140.328174,142.413895,139.370642,97.696769,138.751627,-0.061455,-1.790099,32.025740,-235.715743,130.197068,4.105288,27.326080,10.752802,15.791887,814.907970,18.947895,377603.572242,0.933164,19.352245,21.427428,3.666461,0.075554,0.052200,112.197862,90.417608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252937,70.976069,102.820058,100.000000,15.691764,24.620253,54.176625,61.854785,17.886076,29.278581,27.988236,0.206912,27.861547,91.401078,54.606975,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000
