OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
J Singleton,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Measured on:,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Tuesday, December 3,2019,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1:11:11 PM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Test Comments:,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Measurements:,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
50.340873,69.911889,139.666445,2286.150838,100.068253,97.162934,28.799452,14.234937,139.152156,1.668798,70.279794,18.099436,147.770883,139.759699,145.456483,139.396222,80.780502,137.849711,-0.000536,0.029548,32,-235.778504,139.309425,-0.024557,24.35976,0.686549,451318.6754,0.96697,28.717741,18.749772,2.743197,0.0705,0.032348,173.628862,32,187.454214,73.238017,177.843581,157.93194,32,153.613621,69.424928,66.157839,91.069603,100,21.582615,56.468354,0,48.600498,21.227848,0,25.992399,28.799452,36.698032,59.457531,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,
50.374136,69.91822,139.633443,-2284.042501,100.044966,97.149433,29.519191,14.23722,139.10884,1.668954,70.341333,18.226147,147.773625,139.673405,145.40615,139.365583,80.738474,137.850362,-0.000536,0.029495,32,-235.771468,139.439788,-0.024829,24.395978,0.686549,451318.6754,0.96697,28.717741,18.749772,2.743197,0.073333,0.033537,173.724435,32,187.527718,-99656.8799,177.473162,157.459246,32,154.662533,69.415462,66.160008,91.08151,100,21.601617,56.468354,0,48.521017,21.227848,0,25.984248,29.519191,36.804268,59.478774,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,
50.224287,69.925651,139.679203,2286.150838,100.02386,97.138006,29.208814,14.244498,139.131645,1.669008,70.430852,18.093729,147.77351,139.761757,145.367843,139.366831,80.782452,137.753329,-0.000537,0.029499,32,-235.763698,139.589503,-0.024751,24.381449,0.69381,451501.1868,0.969245,29.265755,18.783484,2.771927,0.065897,0.030881,172.924538,32,187.956343,-96335.61375,174.997429,157.32148,32,154.450988,69.42281,66.179056,91.084083,100,21.613695,56.468354,0,48.504052,21.227848,0,25.970665,29.208814,36.774261,59.473818,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,
50.159783,69.940238,139.594365,2286.150838,100.015373,97.125833,28.9174,14.237363,139.197893,1.669091,70.456239,18.072949,147.750487,139.645,145.406242,139.37469,80.818355,137.838262,-0.000539,0.029485,32,-235.767555,139.342525,-0.024668,24.390838,0.69381,451501.1868,0.969245,29.265755,18.783484,2.771927,0.061807,0.034089,172.715941,32,188.485503,-2292.887966,173.469942,157.405534,32,154.281786,69.44795,66.182617,91.104184,100,21.68863,56.468354,0,48.331176,21.227848,0,25.965517,28.9174,36.940438,59.467691,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,
50.145725,69.940238,139.611108,2286.150838,99.998511,97.110555,29.547504,14.241073,139.122499,1.669238,70.461244,18.099563,147.751842,139.740551,145.480541,139.36308,80.790152,137.766391,-0.000539,0.029511,32,-235.766795,139.540557,-0.024337,24.417746,0.696698,451456.6644,0.982637,29.427129,18.693037,2.781109,0.072549,0.03382,172.776944,32,188.607073,-91590.76669,173.066947,158.214371,32,153.737888,69.443613,66.1841,91.099387,100,21.664899,56.468354,0,48.590672,21.227848,0,25.968916,29.547504,36.813439,59.466009,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,
50.271897,69.950147,139.487833,2286.150838,99.964353,97.090242,29.061062,14.236934,138.981891,1.669013,70.341536,18.04718,147.776937,139.649466,145.504943,139.25708,80.827568,137.671491,-0.00054,0.029493,32,-235.770278,139.437055,-0.024768,24.438622,0.696942,451388.8075,0.993844,29.508092,18.697811,2.782994,0.066694,0.042817,173.076916,32,188.094866,-9342.223634,175.407905,158.46963,32,153.200237,69.440665,66.194061,91.072396,100,21.687132,56.468354,0,48.438094,21.227848,0,25.969139,29.061062,36.782184,59.47666,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,
50.350722,69.972991,139.516651,2286.150838,99.936453,97.068125,29.202348,14.235507,139.005633,1.668919,70.422218,17.958524,147.813857,139.64445,145.514088,139.218657,80.780009,137.810778,-0.000541,0.029472,32,-235.774655,139.438728,-0.024742,24.405682,0.696371,451376.2061,0.972794,29.522565,18.691594,2.784108,0.067475,0.034933,173.566406,32,187.682803,-9654.995826,177.296016,158.393227,32,153.237456,69.434,66.161527,91.044822,100,21.692932,56.468354,0,48.49409,21.227848,0,25.960859,29.202348,36.761128,59.461327,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,
50.105069,69.999139,139.455032,-2284.042501,99.917499,97.051701,29.554627,14.239789,138.935223,1.66892,70.490518,17.957607,147.873217,139.647916,145.504499,139.239073,80.772983,137.706177,-0.000541,0.029498,32,-235.765785,139.313461,-0.024755,24.416671,0.693093,451155.5042,0.986188,29.402676,18.60871,2.774668,0.073139,0.032058,174.032264,32,187.553042,-99654.88975,178.192139,157.553959,32,154.281593,69.421497,66.14439,91.048404,100,21.736645,56.468354,0,48.530951,21.227848,0,25.978506,29.554627,36.710431,59.47131,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,
49.880664,69.999139,139.538031,-2284.042501,99.889895,97.037713,28.995781,14.238076,138.963256,1.669133,70.582163,17.926981,147.913371,139.595634,145.467631,139.228071,80.791236,137.662838,-0.000541,0.029506,32,-235.769136,139.345685,-0.024525,24.46178,0.692843,451128.4198,0.979574,29.344558,18.722995,2.770897,0.066705,0.031825,173.558016,32,187.745554,32,176.096957,157.442822,32,154.545817,69.450336,66.167506,91.081832,100,21.739483,56.468354,0,48.609675,21.227848,0,26.002248,28.995781,36.768391,59.469008,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,
50.190089,70.018406,139.42954,2286.150838,99.874426,97.02377,28.92392,14.235935,138.921891,1.668815,70.651189,18.046669,147.884033,139.507199,145.518782,139.178829,80.823451,137.55606,-0.00054,0.029502,32,-235.771768,139.127849,-0.024539,24.415281,0.698446,451252.2455,0.996451,29.85496,18.640895,2.797437,0.071882,0.031045,172.835764,32,188.376345,32,174.119588,157.306281,32,154.731187,69.435783,66.197497,91.05699,100,21.71989,56.468354,0,48.328136,21.227848,0,26.021839,28.92392,36.813879,59.464366,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,
50.404483,70.025011,139.467314,2286.150838,99.839428,97.005972,29.573015,14.242357,138.875032,1.668703,70.55177,17.936947,147.889513,139.530423,145.537643,139.135543,80.842516,137.54322,-0.00054,0.029496,32,-235.771248,139.246035,-0.024813,24.454384,0.694381,450983.0812,0.992118,29.555065,18.55749,2.778029,0.070811,0.027899,172.921428,32,188.774525,817.697193,172.505229,158.040748,32,153.909537,69.447987,66.188907,91.040608,100,21.791718,56.468354,0,48.53017,21.227848,0,26.024895,29.573015,36.767878,59.464396,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,
50.262465,70.029966,139.333584,2286.150838,99.822357,96.986933,29.026293,14.239075,138.88744,1.668798,70.478757,18.022031,147.864301,139.561397,145.595984,139.161271,80.881714,137.510554,-0.00054,0.029491,32,-235.775021,139.223989,-0.024779,24.477305,0.690048,450757.0016,0.965679,29.341414,18.532267,2.766962,0.067168,0.034866,173.000454,32,188.693715,-99660.8175,174.498,158.489359,32,153.65787,69.444992,66.243421,91.033601,100,21.810664,56.468354,0,48.562844,21.227848,0,26.03545,29.026293,36.648436,59.468409,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,
50.103418,70.029966,139.372179,2286.150838,99.786446,96.972018,29.228065,14.23722,138.768727,1.668599,70.422358,17.874794,147.906051,139.474553,145.620286,139.152733,80.795715,137.584606,-0.000541,0.029502,32,-235.769665,139.111675,-0.024727,24.42884,0.690048,450757.0016,0.965679,29.341414,18.532267,2.766962,0.075866,0.029452,173.493377,32,187.859607,-5052.990034,176.820273,158.570538,32,153.379321,69.427406,66.190755,91.008111,100,21.7938,56.468354,0,48.459154,21.227848,0,26.044952,29.228065,36.760174,59.479955,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,
50.21936,70.021433,139.275458,2286.150838,99.776595,96.960595,29.643688,14.237505,138.779472,1.668744,70.530163,17.830085,147.987228,139.457547,145.672289,139.046594,80.784975,137.393573,-0.000542,0.029492,32,-235.77069,139.254398,-0.02436,24.411924,0.694699,450855.4524,0.983151,29.655873,18.598915,2.78169,0.072413,0.044289,174.029025,32,187.902522,-8423.855389,178.207215,158.052748,32,153.990099,69.463614,66.195841,91.029889,100,21.802049,56.468354,0,48.615721,21.227848,0,26.04119,29.643688,36.763549,59.465635,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,
50.020133,70.036021,139.321941,2286.150838,99.756639,96.942805,29.18503,14.235793,138.765665,1.668912,70.652433,17.812941,147.972472,139.350944,145.580363,139.081878,80.745627,137.369007,-0.000542,0.029511,32,-235.773222,139.010558,-0.024323,24.430859,0.694699,450855.4524,0.983151,29.655873,18.598915,2.78169,0.062825,0.031544,173.952914,32,187.834508,999.394607,177.265317,157.434818,32,154.535142,69.438802,66.184271,91.024605,100,21.822305,56.468354,0,48.458826,21.227848,0,26.04475,29.18503,36.782258,59.482148,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,
49.90868,70.079784,139.245246,-2284.042501,99.731714,96.923725,29.209198,14.235079,138.770182,1.66926,70.699696,17.917812,148.001972,139.393786,145.580166,139.046613,80.83034,137.346256,-0.000542,0.02949,32,-235.770002,139.152609,-0.024767,24.38554,0.695482,450861.2608,0.986107,29.747799,18.545567,2.785317,0.069137,0.036909,172.993238,32,188.526121,-28594.37061,174.835273,157.506224,32,154.772427,69.454365,66.234907,91.033836,100,21.843229,56.468354,0,48.203009,21.227848,0,26.064866,29.209198,36.633762,59.472156,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,
50.23459,70.083638,139.248979,2286.150838,99.687496,96.900831,29.011069,14.234508,138.775004,1.669351,70.71694,17.959637,147.953638,139.262061,145.621041,139.074726,80.851592,137.394168,-0.000542,0.029454,32,-235.775818,138.95331,-0.024736,24.399178,0.698072,450732.5413,0.987605,29.906647,18.449932,2.790001,0.076655,0.034605,172.891018,32,188.991577,654.594029,173.217176,157.780593,32,154.344009,69.466427,66.232011,91.045531,100,21.885373,56.468354,0,48.392939,21.227848,0,26.122511,29.011069,36.851443,59.467523,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,
50.168007,70.083638,139.224297,2286.150838,99.660018,96.878001,29.23171,14.236506,138.733691,1.669465,70.577573,17.864172,147.899093,139.384773,145.632017,138.99279,80.806332,137.456401,-0.000542,0.029491,32,-235.770706,139.008172,-0.024515,24.36595,0.698072,450732.5413,0.987605,29.906647,18.449932,2.790001,0.068639,0.029398,173.04874,32,188.976863,-33.887014,173.500481,158.422487,32,153.770904,69.456773,66.185222,90.987022,100,21.87312,56.468354,0,48.401943,21.227848,0,26.139922,29.23171,36.649389,59.471536,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,
49.97261,70.094097,139.17694,-2284.042501,99.65689,96.855137,29.446354,14.240787,138.768045,1.669403,70.546195,17.871865,147.98552,139.343705,145.709137,138.981751,80.829598,137.39457,-0.000542,0.029514,32,-235.765933,138.990427,-0.024423,24.364822,0.693879,450415.7009,0.9646,29.523322,18.476159,2.770507,0.072351,0.036662,173.315006,32,188.275028,-54025.47,176.105251,158.673058,32,153.64596,69.473792,66.232318,91.003947,100,21.89985,56.468354,0,48.3596,21.227848,0,26.164526,29.446354,36.637357,59.453725,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,
50.258281,70.099602,139.134462,-2284.042501,99.614066,96.837389,28.863102,14.236792,138.673178,1.669502,70.584713,17.862508,148.048108,139.257982,145.738685,138.957057,80.789676,137.350744,-0.000543,0.02952,32,-235.778288,139.058873,-0.02468,24.329023,0.69419,450429.194,0.98083,29.643024,18.526804,2.775161,0.063837,0.031318,173.882582,32,188.112715,-39877.48865,177.623603,158.455209,32,153.549716,69.451534,66.19997,91.021579,100,21.874227,56.468354,0,48.526601,21.227848,0,26.180154,28.863102,36.762669,59.47306,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,
50.63183,70.116667,139.115839,-2284.042501,99.581506,96.813314,29.338751,14.239931,138.621566,1.66979,70.69526,17.861912,148.049327,139.231596,145.697529,138.895494,80.762432,137.252674,-0.000543,0.029516,32,-235.76892,138.830164,-0.024818,24.310088,0.696863,450398.2281,0.977628,29.854921,18.473867,2.785064,0.074672,0.036707,174.203447,32,188.072758,-9396.365214,178.099522,157.63297,32,154.377132,69.457431,66.235067,91.011655,100,21.93018,56.468354,0,48.573002,21.227848,0,26.20203,29.338751,36.715713,59.474536,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,
50.110148,70.116667,139.201332,-2284.042501,99.57023,96.783429,29.394301,14.23936,138.787701,1.669753,70.800712,17.751208,148.081249,139.191385,145.674182,138.836251,80.810013,137.307768,-0.000543,0.029506,32,-235.774244,138.936789,-0.02481,24.345913,0.693144,450240.6778,0.991034,29.566127,18.49275,2.768389,0.08077,0.03493,173.433552,32,188.485149,-99660.0648,175.898454,157.54926,32,154.831843,69.454877,66.233753,91.015361,100,21.872105,56.468354,0,48.126803,21.227848,0,26.236996,29.394301,36.59253,59.47843,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,
49.94713,70.131255,139.073583,-2284.042501,99.525429,96.763133,28.924675,14.236649,138.700493,1.669428,70.859722,17.833777,148.101387,139.145609,145.69476,138.895634,80.854397,137.276653,-0.000543,0.02953,32,-235.773186,138.972256,-0.024701,24.323647,0.687709,449997.752,0.966921,29.200287,18.472902,2.747596,0.073157,0.024424,173.103849,32,188.978253,-24638.24753,174.065824,157.552278,32,154.48271,69.466876,66.257052,91.01753,100,21.915081,56.468354,0,48.364112,21.227848,0,26.271314,28.924675,36.789815,59.467258,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.160097,70.1541,139.11365,2286.150838,99.468777,96.741563,29.192507,14.239218,138.564303,1.669318,70.775153,17.762436,148.028273,139.180639,145.730629,138.833827,80.83988,137.261918,-0.000543,0.029538,32,-235.770453,138.867303,-0.02472,24.269333,0.694927,450053.9009,0.975761,29.735638,18.451781,2.777907,0.071106,0.029799,173.063934,32,189.249828,669.513443,173.014236,158.190669,32,153.989675,69.444018,66.252863,90.988601,100,21.875365,56.468354,0,48.49129,21.227848,0,26.293114,29.192507,36.823637,59.475873,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.822589,70.16566,139.063222,-2284.042501,99.453752,96.711178,29.373035,14.239075,138.564161,1.669369,70.67133,17.711288,148.063963,139.212796,145.790088,138.720088,80.836936,137.295403,-0.000542,0.029574,32,-235.769776,138.84024,-0.024789,24.270198,0.695674,449823.6915,0.981108,29.721629,18.399894,2.773393,0.068402,0.032115,173.26706,32,188.835791,-10232.0721,175.145237,158.664609,32,153.702972,69.464674,66.253174,90.973137,100,21.910008,56.468354,0,48.47951,21.227848,0,26.340841,29.373035,36.787687,59.464553,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.439763,70.16566,139.160893,-2284.042501,99.450975,96.681643,28.856678,14.241216,138.523807,1.669437,70.6632,17.860922,148.099195,139.235654,145.823508,138.823112,80.763715,137.226207,-0.000543,0.029565,32,-235.766816,138.803222,-0.024747,24.286773,0.695674,449823.6915,0.981108,29.721629,18.399894,2.773393,0.072387,0.034877,173.745454,32,188.337098,-72381.75817,177.108082,158.621626,32,153.311748,69.465315,66.230477,90.993487,100,21.896104,56.468354,0,48.549749,21.227848,0,26.378916,28.856678,36.536697,59.465016,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.129185,70.17612,139.044457,-2284.042501,99.442055,96.657687,29.225728,14.242072,138.52875,1.669302,70.688258,17.712173,148.175811,139.173217,145.811011,138.776542,80.775538,137.275056,-0.000542,0.029558,32,-235.764321,138.792168,-0.02475,24.231672,0.700445,449885.1645,0.982002,30.081554,18.41892,2.791168,0.068538,0.03188,174.322191,32,188.104202,-16625.47838,178.500916,157.784887,32,154.209443,69.455044,66.218083,91.009628,100,21.881018,56.468354,0,48.378724,21.227848,0,26.417142,29.225728,36.777195,59.478538,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.807949,70.173092,139.08485,2286.150838,99.437529,96.631199,29.42224,14.23722,138.602184,1.669435,70.741331,17.815342,148.171224,139.122037,145.798012,138.864913,80.776322,137.249473,-0.000542,0.029575,32,-235.766222,138.978701,-0.024754,24.250503,0.690692,449547.8269,0.985941,29.445886,18.458905,2.758952,0.078962,0.036402,174.080942,32,188.316156,-3779.773685,177.010677,157.731608,32,154.734455,69.428865,66.24307,91.004734,100,21.911988,56.468354,0,48.345618,21.227848,0,26.446394,29.42224,36.773894,59.47488,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.902567,70.179973,139.060743,-2284.042501,99.439936,96.605792,29.035689,14.238932,138.653745,1.669297,70.772479,17.796588,148.128478,139.128317,145.741782,138.797849,80.840086,137.201723,-0.00054,0.029587,32,-235.767788,138.824434,-0.024746,24.237835,0.700781,449640.9806,0.979881,30.104136,18.457474,2.792423,0.068377,0.026109,173.133962,32,188.93273,814.178039,174.639698,157.451803,32,154.599084,69.430404,66.268373,91.003382,100,21.911221,56.468354,0,48.068906,21.227848,0,26.472209,29.035689,36.667658,59.470169,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.002646,70.179973,138.991625,-2284.042501,99.399585,96.582979,29.285414,14.235222,138.473522,1.669291,70.846352,17.786867,148.116715,139.129337,145.812828,138.810111,80.791527,137.17973,-0.00054,0.029573,32,-235.774777,138.892024,-0.024733,24.252784,0.699384,449362.614,0.990631,30.013153,18.370771,2.786645,0.082542,0.028215,173.114815,32,189.330383,-1016.03333,173.1967,158.037685,32,154.34434,69.42754,66.293422,91.017739,100,21.938359,56.468354,0,48.45035,21.227848,0,26.508386,29.285414,36.761421,59.469412,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.354177,70.184102,139.131658,-2284.042501,99.382053,96.557558,29.444798,14.236078,138.485982,1.669183,70.6997,17.778627,148.091686,139.135413,145.866367,138.816997,80.76685,137.226947,-0.00054,0.029592,32,-235.772609,138.787316,-0.024712,24.211242,0.699384,449362.614,0.990631,30.013153,18.370771,2.786645,0.061162,0.02488,173.236568,32,189.328466,-3259.663703,174.406131,158.663203,32,153.839745,69.44799,66.281024,91.043558,100,21.934622,56.468354,0,48.354911,21.227848,0,26.542506,29.444798,36.719749,59.459882,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.904557,70.181624,139.058816,-2284.042501,99.377181,96.532148,29.046507,14.239218,138.553353,1.669208,70.614725,17.748954,148.159162,139.108374,145.858066,138.737506,80.792088,137.129203,-0.000539,0.02961,32,-235.770617,138.867303,-0.024695,24.227817,0.693166,449033.7941,0.966843,29.552121,18.456124,2.763061,0.07559,0.033065,173.720306,32,188.438556,920.429825,176.858643,158.632576,32,153.580282,69.42775,66.294049,91.021534,100,21.98516,56.468354,0,48.173243,21.227848,0,26.573083,29.046507,36.433249,59.480771,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.851144,70.187405,139.104166,-2284.042501,99.401397,96.507974,29.202899,14.234651,138.567909,1.66918,70.642583,17.738865,148.210801,139.08097,145.94153,138.777596,80.818575,137.204951,-0.000539,0.029619,32,-235.775184,138.772021,-0.024696,24.21098,0.699105,449108.1018,0.989468,30.012747,18.383917,2.786495,0.07175,0.030054,174.233526,32,188.320939,302.318137,178.264268,158.361574,32,154.124965,69.421794,66.244309,91.034353,100,21.930408,56.468354,0,48.317519,21.227848,0,26.600849,29.202899,36.660394,59.468743,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.910799,70.187405,138.895104,-2284.042501,99.380799,96.488908,29.465661,14.232511,138.463129,1.669111,70.755082,17.714957,148.247001,139.114065,145.861409,138.720695,80.747811,137.187629,-0.000539,0.029616,32,-235.778472,138.970565,-0.024735,24.251001,0.700477,448984.0725,0.985087,30.073753,18.393832,2.790391,0.073518,0.028964,174.357187,32,188.395297,-3549.054211,177.793957,157.764081,32,154.688731,69.399413,66.239766,91.024738,100,21.99272,56.468354,0,48.441786,21.227848,0,26.637254,29.465661,36.790475,59.469195,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.976561,70.194836,139.042609,-2284.042501,99.356845,96.468117,29.497802,14.234937,138.468334,1.669049,70.809287,17.75312,148.209268,139.067063,145.932358,138.712038,80.783317,137.207685,-0.000538,0.029629,32,-235.772603,138.786011,-0.024733,24.199781,0.697221,448992.2727,0.974837,30.012076,18.456273,2.782867,0.066594,0.02693,173.268214,32,189.426006,-99659.42592,173.887154,157.856476,32,154.764768,69.419706,66.29056,91.022582,100,21.978072,56.468354,0,48.139446,21.227848,0,26.686778,29.497802,36.569639,59.478735,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.768866,70.191809,139.008076,2286.150838,99.380942,96.448823,29.263113,14.235935,138.458546,1.669011,70.715928,17.857104,148.21372,139.121894,145.932242,138.656157,80.810853,137.091314,-0.000536,0.029618,32,-235.778981,138.780647,-0.024751,24.220684,0.69825,448894.9515,0.992247,29.945983,18.47105,2.781963,0.061339,0.035984,173.373034,32,189.590243,-26298.60932,173.482066,158.415106,32,153.893716,69.416258,66.275429,90.986631,100,21.929084,56.468354,0,48.241457,21.227848,0,26.716037,29.263113,36.62283,59.463353,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.420919,70.191809,139.049401,-2284.042501,99.391419,96.429764,28.729916,14.244926,138.457403,1.668694,70.578725,17.733708,148.278986,139.126806,145.988528,138.770595,80.781671,137.225347,-0.000535,0.029615,32,-235.764745,138.873012,-0.024765,24.22488,0.69825,448894.9515,0.992247,29.945983,18.47105,2.781963,0.074013,0.030829,173.658512,32,188.968912,-1758.665954,176.056084,158.796729,32,153.744127,69.418528,66.28896,91.001113,100,21.965016,56.468354,0,48.464094,21.227848,0,26.747894,28.729916,36.77272,59.474516,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.026818,70.204195,139.012423,2286.150838,99.380163,96.411972,29.534813,14.235365,138.441795,1.668795,70.613974,17.725771,148.317028,139.098323,145.966753,138.6771,80.769631,137.168772,-0.000534,0.029625,32,-235.772503,138.641391,-0.024766,24.240038,0.700583,448771.2903,0.984238,30.163319,18.346939,2.793073,0.070965,0.031579,174.152446,32,188.561799,-2974.717625,177.881133,158.803835,32,153.743318,69.428887,66.278103,90.996905,100,21.913772,56.468354,0,48.307558,21.227848,0,26.779751,29.534813,36.810284,59.455102,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.007031,70.204195,139.024518,2286.150838,99.336754,96.39926,29.273041,14.238361,138.561159,1.668945,70.71137,17.719996,148.330792,139.096099,145.970632,138.716604,80.739135,137.15773,-0.000534,0.029642,32,-235.775079,138.694478,-0.024741,24.253519,0.690434,448386.3007,0.988179,29.491356,18.440535,2.757772,0.06906,0.031114,174.647241,32,188.417998,-26748.48396,178.655696,157.811591,32,154.424677,69.417744,66.258165,91.012113,100,21.982119,56.468354,0,48.291034,21.227848,0,26.82498,29.273041,36.778076,59.477053,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.96452,70.187129,139.009509,-2284.042501,99.31086,96.389875,28.726889,14.240074,138.45108,1.668902,70.751993,17.700429,148.354523,139.037944,145.945576,138.647258,80.686154,137.133161,-0.000534,0.029646,32,-235.767302,138.788049,-0.024708,24.245021,0.695797,448552.6159,0.969364,29.909075,18.425392,2.778758,0.071555,0.038739,174.146224,32,188.785097,993.541627,176.413806,157.72059,32,155.059598,69.400451,66.264981,91.028584,100,21.885008,56.468354,0,48.089541,21.227848,0,26.841416,28.726889,36.604855,59.47069,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.72238,70.1819,138.869457,-2284.042501,99.30863,96.375881,29.507253,14.231083,138.447483,1.668973,70.877823,17.62224,148.297245,139.020308,145.969052,138.587744,80.764677,137.106867,-0.000533,0.029658,32,-235.776293,138.656526,-0.024729,24.235737,0.695686,448559.3503,0.978325,29.92949,18.450581,2.780099,0.070615,0.027659,173.340083,32,189.358854,-7006.25617,174.584603,157.602855,32,154.986172,69.403983,66.302285,91.068539,100,21.990146,56.468354,0,48.306411,21.227848,0,26.872496,29.507253,36.625325,59.46534,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.931068,70.200616,138.918728,2286.150838,99.30221,96.360619,29.057294,14.237077,138.419155,1.669131,70.764377,17.594772,148.219543,139.008847,145.997242,138.582981,80.816049,136.970678,-0.000532,0.029663,32,-235.768496,138.643104,-0.024731,24.266396,0.69641,448613.897,0.99771,29.956307,18.491754,2.782164,0.069053,0.043221,173.425655,32,189.690337,-30995.13259,173.29067,158.297015,32,154.060511,69.445862,66.30431,91.090568,100,21.882214,56.468354,0,48.033916,21.227848,0,26.89764,29.057294,36.784532,59.461534,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.88267,70.200616,138.754942,2286.150838,99.339144,96.345348,28.646319,14.236934,138.342033,1.669383,70.69956,17.677147,148.296622,138.923226,146.029114,138.595877,80.810543,137.056727,-0.000532,0.029663,32,-235.768966,138.799267,-0.02445,24.241428,0.699635,448529.4758,0.976326,30.201573,18.400591,2.792896,0.069301,0.044485,173.511276,32,189.509522,957.781824,175.212035,158.772418,32,154.019511,69.446902,66.331194,91.081886,100,21.955586,56.468354,0,48.30567,21.227848,0,26.948058,28.646319,36.671766,59.476621,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.368725,70.21548,138.838002,2286.150838,99.330568,96.332677,29.489671,14.239218,138.229093,1.66935,70.620307,17.68739,148.356796,138.811647,146.06541,138.506729,80.764052,137.081537,-0.000533,0.029649,32,-235.769634,138.76435,-0.024432,24.241874,0.695684,448273.2596,0.986819,30.004345,18.283726,2.78221,0.065813,0.041831,174.090979,32,188.702077,920.556629,177.451389,158.953812,32,153.816447,69.450266,66.302479,91.079662,100,21.911848,56.468354,0,48.353328,21.227848,0,26.996601,29.489671,36.705295,59.473011,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.763669,70.209975,138.718639,-2284.042501,99.324336,96.317427,28.885463,14.23936,138.281209,1.669268,70.705617,17.617522,148.369321,138.980463,146.104684,138.4909,80.730543,136.977532,-0.000532,0.02962,32,-235.773589,138.593503,-0.024472,24.28019,0.696221,448239.3605,1.001877,30.054364,18.330618,2.781626,0.074292,0.041182,174.416126,32,188.629615,905.941243,178.7924,158.375519,32,154.23774,69.423239,66.289522,91.108896,100,21.912186,56.468354,0,48.040563,21.227848,0,27.03239,28.885463,36.646895,59.469667,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.293921,70.217407,138.834524,2286.150838,99.328951,96.298331,29.100882,14.238076,138.20556,1.669334,70.786989,17.615426,148.433908,138.935624,146.042746,138.520581,80.785297,136.900994,-0.000531,0.029643,32,-235.770447,138.589608,-0.02447,24.296083,0.696598,448330.784,0.995907,30.186867,18.372529,2.787548,0.076309,0.034515,174.660108,32,188.722038,-12428.60346,177.503376,157.991595,32,154.908623,69.417305,66.326492,91.1371,100,21.860841,56.468354,0,48.340673,21.227848,0,27.06193,29.100882,36.79407,59.463255,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.875729,70.217407,138.702527,2286.150838,99.31855,96.279279,29.467084,14.236649,138.248425,1.669005,70.822558,17.596293,148.358665,138.906139,145.967287,138.448096,80.761294,136.880794,-0.00053,0.029661,32,-235.769908,138.550165,-0.024479,24.274158,0.688401,447864.276,0.977001,29.647304,18.280948,2.760463,0.078555,0.026777,173.575806,32,189.2232,1026.536712,175.204399,157.729663,32,154.920467,69.393342,66.324947,91.100421,100,21.901642,56.468354,0,48.073472,21.227848,0,27.104828,29.467084,36.580497,59.460433,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.620913,70.202543,138.635268,2286.150838,99.312333,96.266262,29.043869,14.241929,138.128839,1.668667,70.831516,17.568923,148.286469,138.838991,146.059389,138.41915,80.872206,137.018626,-0.00053,0.029649,32,-235.768725,138.355575,-0.024535,24.286773,0.688401,447864.276,0.977001,29.647304,18.280948,2.760463,0.076558,0.032962,173.38001,32,189.699987,984.43124,173.513274,158.197655,32,154.475011,69.389736,66.33633,91.143646,100,21.888749,56.468354,0,48.253722,21.227848,0,27.125713,29.043869,36.611532,59.464622,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.345457,70.205296,138.690825,2286.150838,99.284452,96.248139,28.960261,14.24093,138.271338,1.668331,70.75065,17.683255,148.300056,138.79982,146.085607,138.376429,80.799522,136.862222,-0.00053,0.029717,32,-235.768413,138.389492,-0.024544,24.325089,0.697829,447902.881,0.993034,30.327462,18.250633,2.793888,0.076184,0.028552,173.610828,32,189.888281,-9653.459189,174.149149,158.866431,32,154.047736,69.395838,66.319117,91.119175,100,21.788554,56.468354,0,48.451388,21.227848,0,27.159353,28.960261,36.606396,59.469235,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.857576,70.228692,138.622758,-2284.042501,99.269881,96.226538,29.316251,14.235935,138.200805,1.668129,70.592635,17.578523,148.377948,138.903305,146.13089,138.403052,80.80616,136.855758,-0.00053,0.029735,32,-235.771605,138.49773,-0.02454,24.333193,0.685701,447561.8589,0.980107,29.582266,18.24806,2.754783,0.080929,0.035157,174.090902,32,188.928485,903.700865,176.703631,159.173569,32,153.63491,69.409814,66.345646,91.131403,100,21.817845,56.468354,0,48.331259,21.227848,0,27.196117,29.316251,36.508891,59.47727,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.957098,70.228692,138.664382,-2284.042501,99.246267,96.207498,29.376474,14.234651,138.097372,1.668046,70.648652,17.499432,148.428642,138.823719,146.175616,138.339673,80.740227,136.838149,-0.00053,0.02971,32,-235.775348,138.574272,-0.024561,24.327266,0.69253,447740.6229,0.978381,30.10839,18.238311,2.780375,0.072767,0.032399,174.328426,32,188.766002,238.487551,178.427857,158.826355,32,154.050995,69.406576,66.307806,91.154096,100,21.771781,56.468354,0,48.300753,21.227848,0,27.255472,29.376474,36.509698,59.473365,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.227371,70.213278,138.513415,2286.150838,99.20402,96.184662,29.407803,14.240074,138.203309,1.667813,70.736993,17.494296,148.451529,138.674661,146.130639,138.363675,80.720388,136.780398,-0.000529,0.029693,32,-235.765827,138.430894,-0.024562,24.33537,0.691229,447718.2497,0.974062,30.005534,18.295767,2.775669,0.076822,0.02842,174.777895,32,188.640255,749.297811,178.670116,158.097003,32,154.816954,69.378398,66.293277,91.121939,100,21.763016,56.468354,0,48.331599,21.227848,0,27.289475,29.407803,36.531561,59.480889,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.955929,70.223737,138.586297,2286.150838,99.211559,96.168131,29.168549,14.23722,138.037835,1.66729,70.868575,17.51662,148.487281,138.741299,146.0562,138.329692,80.773908,136.775422,-0.000529,0.029688,32,-235.77032,138.563136,-0.024538,24.329076,0.685908,447510.4732,0.987684,29.706888,18.289997,2.757568,0.071905,0.031482,173.929542,32,189.124765,-424.587122,176.051218,158.049018,32,155.015002,69.401631,66.322013,91.143658,100,21.738651,56.468354,0,48.403909,21.227848,0,27.335611,29.168549,36.482405,59.477034,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.859066,70.241078,138.466719,2286.150838,99.190773,96.156647,28.988131,14.23936,138.048311,1.666949,70.821071,17.459146,148.396766,138.663834,146.108162,138.217259,80.743427,136.954842,-0.000529,0.029685,32,-235.769983,138.43377,-0.024534,24.292307,0.685908,447510.4732,0.987684,29.706888,18.289997,2.757568,0.075377,0.02489,173.464545,32,189.621142,32,174.278134,158.138263,32,155.039483,69.399617,66.327911,91.161308,100,21.716777,56.468354,0,48.229978,21.227848,0,27.372771,28.988131,36.558194,59.478765,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.773862,70.214104,138.498168,-2284.042501,99.194238,96.145903,29.37046,14.236506,138.053301,1.666895,70.741515,17.472535,148.396462,138.76114,146.149836,138.270306,80.791253,136.797399,-0.000528,0.029707,32,-235.776115,138.446579,-0.024526,24.315412,0.690518,447467.5512,0.980617,30.001785,18.231882,2.774171,0.075246,0.029562,173.5053,32,189.879126,32,173.506154,158.593288,32,154.129852,69.392642,66.321744,91.144201,100,21.704431,56.468354,0,48.177623,21.227848,0,27.429612,29.37046,36.661128,59.470002,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.222334,70.214104,138.588835,-2284.042501,99.205227,96.128097,29.118641,14.237791,138.093647,1.666733,70.64415,17.435972,148.473447,138.674988,146.230847,138.283488,80.811533,136.770279,-0.000528,0.029705,32,-235.767946,138.44509,-0.024514,24.329259,0.692416,447545.6557,0.988735,30.119233,18.348729,2.777162,0.070997,0.029277,174.007064,32,189.541475,32,175.911901,159.038098,32,153.959838,69.435948,66.36229,91.154123,100,21.64117,56.468354,0,48.325266,21.227848,0,27.440531,29.118641,36.537431,59.470326,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.929366,70.216581,138.496831,2286.150838,99.192003,96.11669,29.088897,14.237505,138.085353,1.666868,70.613019,17.447707,148.505181,138.628212,146.232142,138.257941,80.765813,136.805254,-0.000527,0.029699,32,-235.770854,138.32162,-0.024537,24.290733,0.693104,447419.2068,0.977509,30.180439,18.225122,2.782548,0.069286,0.030626,174.301879,32,188.907845,32,177.782128,159.231411,32,153.911136,69.447322,66.333699,91.178573,100,21.649809,56.468354,0,48.336664,21.227848,0,27.478628,29.088897,36.457534,59.473513,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.054772,70.206397,138.482099,-2284.042501,99.165525,96.107754,29.573821,14.233224,138.152985,1.666607,70.703124,17.342389,148.615565,138.728005,146.232939,138.177549,80.694468,136.826601,-0.000529,0.029686,32,-235.776939,138.179306,-0.024533,24.302771,0.686123,447057.2827,0.976186,29.717591,18.191781,2.759506,0.071871,0.027271,174.648714,32,188.756503,32,178.883515,158.339944,32,154.320083,69.4594,66.314149,91.185798,100,21.605069,56.468354,0,48.224728,21.227848,0,27.5146,29.573821,36.633249,59.476503,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.21414,70.224838,138.449448,2286.150838,99.167718,96.097575,29.388275,14.230941,137.985303,1.666222,70.839364,17.361873,148.592239,138.722296,146.192756,138.28984,80.787851,136.788405,-0.000529,0.029718,32,-235.781353,138.387661,-0.024567,24.330702,0.691188,447248.7165,0.983328,30.022068,18.254343,2.773855,0.071419,0.026766,174.553729,32,189.037438,32,177.240201,158.038603,32,155.147478,69.463842,66.361949,91.213712,100,21.597402,56.468354,0,48.378486,21.227848,0,27.539013,29.388275,36.432295,59.474949,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.685083,70.224838,138.491992,2286.150838,99.175629,96.084848,28.857421,14.238076,137.980017,1.666141,70.796115,17.401333,148.541366,138.725843,146.210044,138.30056,80.798474,136.791786,-0.000529,0.029746,32,-235.771267,138.320722,-0.024584,24.323673,0.685323,446976.4609,0.967121,29.736755,18.224191,2.757181,0.071975,0.031422,173.655178,32,189.588831,32,174.862663,158.109111,32,155.314208,69.442792,66.387913,91.21409,100,21.548237,56.468354,0,48.050502,21.227848,0,27.593202,28.857421,36.639852,59.467464,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.178605,70.239426,138.476399,2286.150838,99.135147,96.07342,29.344734,14.233795,138.064155,1.665947,70.760175,17.388443,148.509797,138.654353,146.264625,138.269388,80.793843,136.850352,-0.000528,0.029729,32,-235.775056,138.524632,-0.024606,24.310954,0.685323,446976.4609,0.967121,29.736755,18.224191,2.757181,0.078289,0.028853,173.445632,32,189.924112,32,173.496878,158.504748,32,154.336854,69.462323,66.396264,91.243519,100,21.589804,56.468354,0,48.233531,21.227848,0,27.645486,29.344734,36.565531,59.475057,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.717351,70.218508,138.59172,2286.150838,99.092641,96.061992,29.407678,14.242643,138.04767,1.665982,70.592497,17.404113,148.470448,138.726984,146.259129,138.380423,80.806022,136.707223,-0.000527,0.029704,32,-235.764897,138.502153,-0.024616,24.323542,0.686419,446891.7003,0.969097,29.787904,18.248026,2.75967,0.075474,0.027298,173.773402,32,189.883113,629.6763,174.940776,158.818918,32,154.216856,69.460079,66.387761,91.190377,100,21.51727,56.468354,0,48.061556,21.227848,0,27.685252,29.407678,36.573087,59.463904,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.598225,70.208874,138.528433,-2284.042501,99.079466,96.050554,28.898689,14.236649,138.061943,1.665906,70.593872,17.445226,148.580835,138.656066,146.325936,138.402136,80.768475,136.737795,-0.000527,0.029744,32,-235.770563,138.452106,-0.024607,24.33099,0.686419,446891.7003,0.969097,29.787904,18.248026,2.75967,0.07162,0.035284,174.351414,32,189.078496,751.089153,177.205488,159.222478,32,154.094438,69.496654,66.427803,91.230189,100,21.538738,56.468354,0,48.135827,21.227848,0,27.701276,28.898689,36.441686,59.48382,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.273858,70.208874,138.581531,-2284.042501,99.063517,96.039136,29.262734,14.23565,138.150344,1.665574,70.627384,17.412064,148.657805,138.710693,146.371069,138.370497,80.725211,136.836373,-0.000526,0.029741,32,-235.77189,138.47656,-0.024597,24.312265,0.693615,447036.4585,0.976639,30.243393,18.166918,2.787593,0.068133,0.031911,174.469176,32,188.960937,548.848069,178.747366,158.602787,32,154.334656,69.502588,66.402089,91.261113,100,21.503675,56.468354,0,48.389013,21.227848,0,27.727167,29.262734,36.663549,59.471939,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.18742,70.221811,138.461584,2286.150838,99.018584,96.034109,29.395835,14.237791,138.29157,1.665233,70.68615,17.338672,148.653485,138.770254,146.291191,138.35471,80.765247,136.78644,-0.000526,0.029703,32,-235.7727,138.43889,-0.024678,24.30639,0.685137,446767.6408,0.969383,29.659389,18.309929,2.756533,0.070281,0.026023,174.807382,32,189.044742,-99661.86167,178.270222,158.018606,32,155.01437,69.48791,66.405275,91.235096,100,21.501354,56.468354,0,48.357216,21.227848,0,27.775109,29.395835,36.446969,59.477388,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.830331,70.206397,138.585814,-2284.042501,98.994705,96.021407,29.014754,14.235507,138.106237,1.665113,70.721451,17.41777,148.59135,138.746275,146.24109,138.411588,80.743431,136.877694,-0.000526,0.029726,32,-235.772197,138.393696,-0.024669,24.281003,0.685137,446767.6408,0.969383,29.659389,18.309929,2.756533,0.075652,0.038759,174.058194,32,189.625758,-55029.40606,175.641926,158.001278,32,155.266939,69.46993,66.404732,91.256449,100,21.434567,56.468354,0,48.042291,21.227848,0,27.811949,29.014754,36.51322,59.474113,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.816759,70.208874,138.581208,2286.150838,99.003174,96.008684,29.239013,14.230655,138.125574,1.664748,70.768705,17.367922,148.59228,138.793297,146.316809,138.348226,80.75727,136.822074,-0.000527,0.029743,32,-235.776885,138.436486,-0.024645,24.259682,0.686024,446733.0933,0.966788,29.761217,18.245849,2.75889,0.072335,0.033561,173.464468,32,189.927728,-99657.9257,174.162834,158.301583,32,154.746515,69.478004,66.378246,91.253122,100,21.46428,56.468354,0,48.154901,21.227848,0,27.831295,29.239013,36.609037,59.466176,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.337618,70.208874,138.623118,2286.150838,99.011296,95.993411,29.278625,14.237648,138.108377,1.664533,70.653284,17.279889,148.587349,138.715138,146.334757,138.439316,80.804644,136.759363,-0.000528,0.029746,32,-235.771531,138.390126,-0.024659,24.261334,0.692736,446887.8523,0.986972,30.114279,18.311598,2.781154,0.075708,0.02971,173.64072,32,190.106156,32,173.972056,158.738675,32,154.337185,69.518293,66.428686,91.256621,100,21.460248,56.468354,0,48.24101,21.227848,0,27.868249,29.278625,36.619309,59.476768,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.801394,70.204745,138.624224,2286.150838,98.993549,95.983236,28.854146,14.237648,138.032379,1.664181,70.543543,17.26397,148.599086,138.69752,146.419399,138.448769,80.742573,136.815844,-0.00053,0.029797,32,-235.772515,138.458979,-0.024656,24.282918,0.685477,446375.0009,0.967057,29.593892,18.193412,2.753867,0.069477,0.028439,174.291217,32,189.517082,32,176.408001,159.115421,32,153.942925,69.475881,66.413621,91.217547,100,21.41823,56.468354,0,48.246667,21.227848,0,27.898712,28.854146,36.523638,59.474319,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.057337,70.198139,138.575653,2286.150838,98.972703,95.967708,29.240179,14.234937,138.118741,1.664056,70.542056,17.315025,148.667401,138.793011,146.427618,138.358538,80.701356,136.869124,-0.000529,0.029815,32,-235.769325,138.333735,-0.024696,24.250581,0.693044,446724.3949,0.992695,30.142576,18.282683,2.783541,0.073965,0.038471,174.431989,32,189.109153,-84861.76021,178.321238,159.026946,32,154.123115,69.472371,66.382594,91.215681,100,21.443577,56.468354,0,48.240976,21.227848,0,27.932718,29.240179,36.609331,59.458308,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.032808,70.205571,138.595547,2286.150838,98.939941,95.953748,29.157999,14.23565,138.144134,1.663595,70.613983,17.304531,148.734097,138.686876,146.412473,138.35045,80.720889,136.837679,-0.000528,0.029806,32,-235.772873,138.493855,-0.024585,24.233193,0.693044,446724.3949,0.992695,30.142576,18.282683,2.783541,0.071874,0.028839,174.757949,32,189.102616,-99660.39659,178.982762,158.040149,32,154.781473,69.495332,66.383554,91.246318,100,21.423777,56.468354,0,48.173873,21.227848,0,27.959226,29.157999,36.49341,59.469864,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.176583,70.207498,138.587562,2286.150838,98.966898,95.939914,29.503267,14.238361,138.12331,1.663093,70.787351,17.306755,148.746666,138.767399,146.353352,138.323174,80.695121,136.785542,-0.000527,0.029823,32,-235.768031,138.397855,-0.024456,24.266343,0.69053,446503.7392,0.9771,29.904271,18.314878,2.770093,0.068365,0.040013,174.383303,32,189.563895,641.922031,176.77825,157.975971,32,155.27672,69.489951,66.429826,91.258908,100,21.461432,56.468354,0,48.33404,21.227848,0,28.011539,29.503267,36.639191,59.482246,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.768004,70.207498,138.636936,2286.150838,98.975665,95.9248,29.124285,14.236221,138.206157,1.662818,70.729648,17.304614,148.656532,138.809303,146.330876,138.372697,80.715127,136.799399,-0.000526,0.029843,32,-235.77427,138.394409,-0.024468,24.234006,0.687242,446410.7252,0.962514,29.758058,18.315542,2.761997,0.06897,0.029262,173.664291,32,189.902853,425.358002,174.772023,158.118388,32,155.180236,69.462586,66.376524,91.210262,100,21.367597,56.468354,0,48.009978,21.227848,0,28.047762,29.124285,36.617915,59.47487,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.054738,70.214379,138.575537,-2284.042501,98.960121,95.914661,29.256144,14.237648,138.246319,1.662507,70.673838,17.313838,148.606119,138.776636,146.417676,138.429048,80.723911,136.874447,-0.000528,0.029804,32,-235.768909,138.467789,-0.024479,24.227843,0.694604,446523.2109,0.983614,30.179901,18.30221,2.785664,0.065819,0.027666,173.438312,32,190.246638,1004.557174,173.550031,158.613317,32,154.425444,69.477743,66.425074,91.208011,100,21.401246,56.468354,0,48.244122,21.227848,0,28.089272,29.256144,36.585927,59.47192,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.885167,70.217131,138.7084,2286.150838,98.921463,95.909596,29.435491,14.238219,138.226623,1.662178,70.599126,17.205901,148.68383,138.79874,146.491015,138.364428,80.76469,136.740181,-0.000528,0.029797,32,-235.773255,138.475376,-0.02452,24.186852,0.689982,446315.543,0.972982,29.890462,18.329556,2.76848,0.073302,0.031055,173.985405,32,189.968656,971.010983,175.708486,159.076898,32,154.185422,69.533893,66.469761,91.230092,100,21.33931,56.468354,0,48.072255,21.227848,0,28.124878,29.435491,36.604122,59.465714,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.6729,70.207773,138.586312,2286.150838,98.913089,95.899395,29.305578,14.238219,138.110092,1.661804,70.636687,17.298815,148.775537,138.815868,146.493324,138.474275,80.685715,136.869305,-0.000526,0.029783,32,-235.769813,138.502787,-0.024477,24.224145,0.694395,446310.8541,0.970594,30.068297,18.224126,2.780554,0.069978,0.029276,174.661932,32,188.979797,-1249.704743,179.308321,158.358805,32,154.631463,69.5007,66.397693,91.228563,100,21.337376,56.468354,0,47.952593,21.227848,0,28.175629,29.305578,36.619089,59.482413,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
