OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.870525,70.220159,138.6092,-2284.042501,98.8817,95.890494,29.598574,14.238361,138.230525,1.661646,70.738414,17.270044,148.810532,138.786159,146.479204,138.395536,80.716886,136.795989,-0.000527,0.02983,32,-235.772129,138.517124,-0.024493,24.24232,0.695978,446465.8606,0.984676,30.282006,18.331396,2.790091,0.080917,0.030772,174.742084,32,189.302529,32,177.574818,158.076088,32,155.02287,69.494052,66.404772,91.245196,100,21.357356,56.468354,0,47.930731,21.227848,0,28.20107,29.598574,36.460248,59.468487,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.866739,70.220159,138.536154,-2284.042501,98.882029,95.881611,29.004285,14.237363,138.136203,1.661392,70.761468,17.369756,148.726037,138.734427,146.461999,138.499006,80.758262,136.864531,-0.000527,0.029853,32,-235.775914,138.508294,-0.024485,24.218743,0.692412,446320.7465,0.96537,30.086465,18.298808,2.779381,0.072125,0.036834,173.893092,32,189.844861,32,175.259059,157.964735,32,155.514923,69.501068,66.430983,91.214024,100,21.311742,56.468354,0,48.152118,21.227848,0,28.248951,29.004285,36.624004,59.473454,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.658543,70.225389,138.645387,2286.150838,98.858152,95.873999,29.149801,14.238647,138.314,1.661504,70.641782,17.257497,148.725218,138.796721,146.493604,138.388325,80.795659,136.963923,-0.000527,0.029855,32,-235.774466,138.437462,-0.02448,24.232092,0.692722,446207.3187,0.98514,30.09038,18.290433,2.778127,0.07622,0.034625,173.533803,32,190.113389,32,173.663104,158.655333,32,154.504711,69.507648,66.467172,91.236407,100,21.390765,56.468354,0,48.10113,21.227848,0,28.290873,29.149801,36.812045,59.464416,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.350612,70.22071,138.654702,2286.150838,98.83373,95.863802,29.52488,14.240217,138.335346,1.661632,70.618,17.338823,148.754609,138.818192,146.530322,138.451337,80.797805,136.955698,-0.000527,0.029874,32,-235.768799,138.680344,-0.02443,24.230518,0.696064,446223.7248,0.984637,30.311257,18.300866,2.791975,0.070309,0.035979,173.681304,32,190.312331,32,175.063504,158.972584,32,154.013606,69.513151,66.45811,91.226383,100,21.296517,56.468354,0,48.268352,21.227848,0,28.328307,29.52488,36.688861,59.477761,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.04373,70.214379,138.657444,-2284.042501,98.834809,95.858191,29.128338,14.236934,138.213244,1.661615,70.526994,17.296394,148.825421,138.817846,146.561656,138.521884,80.758882,136.905239,-0.000527,0.029851,32,-235.774048,138.560076,-0.024395,24.25837,0.685399,445795.1753,0.957456,29.59239,18.294764,2.753784,0.06465,0.031724,174.530462,32,189.345127,32,177.398513,159.358656,32,154.098478,69.506566,66.444418,91.23002,100,21.326109,56.468354,0,48.121319,21.227848,0,28.360431,29.128338,36.625912,59.462203,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.920977,70.224288,138.686166,2286.150838,98.841921,95.854384,29.384725,14.238361,138.248667,1.661412,70.549642,17.344928,148.814505,138.818295,146.572834,138.455512,80.73758,136.92299,-0.000527,0.029819,32,-235.770162,138.479761,-0.024371,24.209406,0.68928,445995.534,0.97691,29.901815,18.309406,2.770726,0.0733,0.029454,174.608367,32,189.104459,32,178.997922,159.033037,32,154.298015,69.522469,66.429127,91.223138,100,21.323743,56.468354,0,48.076656,21.227848,0,28.402122,29.384725,36.771326,59.463186,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.755186,70.224288,138.65055,2286.150838,98.870632,95.854309,28.796418,14.238647,138.203189,1.66119,70.600184,17.319873,148.79832,138.710917,146.50091,138.503713,80.727644,136.872834,-0.000527,0.029833,32,-235.769385,138.48902,-0.024632,24.282079,0.691623,446063.6322,0.982865,29.991561,18.327193,2.777234,0.068717,0.031665,174.923541,32,189.088904,32,178.697725,158.055805,32,154.821007,69.479894,66.417648,91.199555,100,21.275994,56.468354,0,48.093705,21.227848,0,28.448425,28.796418,36.739485,59.469756,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.463216,70.216306,138.712738,-2284.042501,98.903402,95.850416,29.305279,14.23936,138.322722,1.661157,70.763737,17.235794,148.796875,138.798903,146.521969,138.514043,80.767075,136.944231,-0.000526,0.029835,32,-235.769983,138.491365,-0.024645,24.230912,0.69301,446200.8474,0.994404,30.209968,18.325047,2.786655,0.068486,0.034745,174.254411,32,189.747125,32,175.959784,158.030241,32,155.321308,69.514853,66.446902,91.245404,100,21.31005,56.468354,0,48.245182,21.227848,0,28.477501,29.305279,36.762008,59.471831,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.864375,70.220985,138.642787,2286.150838,98.896634,95.846517,29.46524,14.23408,138.154331,1.661275,70.764784,17.341134,148.741159,138.861646,146.527899,138.442756,80.820141,136.946134,-0.000526,0.029848,32,-235.772476,138.548575,-0.024639,24.210875,0.683852,445722.9108,0.962137,29.472494,18.319976,2.748789,0.071227,0.031372,173.678158,32,190.043086,32,174.331488,158.515063,32,155.029193,69.514249,66.450046,91.232264,100,21.268104,56.468354,0,47.775464,21.227848,0,28.513427,29.46524,36.498253,59.469117,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.753385,70.235298,138.756624,-2284.042501,98.912377,95.843719,28.999168,14.236649,138.080575,1.661501,70.635489,17.340129,148.770414,138.888358,146.554181,138.411588,80.815614,136.924216,-0.000527,0.029841,32,-235.77253,138.476906,-0.02459,24.230204,0.693258,445935.1666,0.969426,30.09365,18.267825,2.780398,0.064676,0.031042,173.628386,32,190.272531,32,174.220385,158.871687,32,154.050746,69.523341,66.45042,91.240745,100,21.294529,56.468354,0,48.029105,21.227848,0,28.554663,28.999168,36.624958,59.481941,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.971069,70.235298,138.711313,-2284.042501,98.909773,95.838685,29.325459,14.233509,138.325697,1.661439,70.529479,17.287933,148.811919,138.841664,146.596179,138.448379,80.784295,137.011838,-0.000526,0.029839,32,-235.777309,138.462835,-0.024557,24.232564,0.694996,446007.7584,0.987408,30.222844,18.261805,2.788888,0.073792,0.035098,174.326412,32,189.757341,32,176.67788,159.245282,32,154.206293,69.542066,66.477131,91.223557,100,21.269585,56.468354,0,48.169014,21.227848,0,28.606818,29.325459,36.635963,59.464514,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.785124,70.230894,138.680763,-2284.042501,98.884816,95.829799,29.243304,14.233081,138.36907,1.661588,70.603493,17.369861,148.887619,138.839441,146.634323,138.485273,80.772311,136.935503,-0.000527,0.029823,32,-235.777737,138.59016,-0.024619,24.247591,0.691298,445925.0988,0.971736,29.997713,18.335279,2.775832,0.073497,0.028016,174.760368,32,189.248977,32,178.397795,159.603428,32,154.067144,69.567806,66.45838,91.265961,100,21.3062,56.468354,0,48.04128,21.227848,0,28.641388,29.243304,36.808523,59.468654,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.873726,70.231169,138.794496,2286.150838,98.886919,95.823368,29.566316,14.235793,138.25525,1.661574,70.607359,17.411557,148.890869,138.955199,146.589903,138.500044,80.713889,136.935766,-0.000526,0.02983,32,-235.77437,138.708715,-0.024632,24.24253,0.693519,445998.6381,0.978332,30.185569,18.310541,2.785586,0.075722,0.033494,174.806875,32,189.134221,32,179.502916,158.337309,32,154.649228,69.516552,66.430688,91.211063,100,21.263268,56.468354,0,47.868354,21.227848,0,28.692801,29.566316,36.763989,59.468487,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.638685,70.215205,138.762859,-2284.042501,98.908844,95.823353,29.35547,14.235507,138.262156,1.661773,70.672421,17.199291,148.813947,138.891621,146.600883,138.554846,80.714307,137.010898,-0.000524,0.029839,32,-235.771377,138.586386,-0.024599,24.241481,0.686442,445825.0104,0.983259,29.70098,18.411336,2.761166,0.068462,0.034006,174.047768,32,190.033236,32,175.131206,158.301034,32,155.409152,69.489891,66.469352,91.215929,100,21.206406,56.468354,0,47.961834,21.227848,0,28.727643,29.35547,36.75812,59.469018,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.934584,70.220159,138.879319,-2284.042501,98.887191,95.828465,29.447616,14.233938,138.264836,1.661822,70.631842,17.283813,148.824295,138.934421,146.656268,138.60657,80.795601,137.052914,-0.000524,0.029847,32,-235.778684,138.570132,-0.024593,24.252863,0.6963,446134.1188,0.977623,30.321679,18.404814,2.795458,0.066649,0.034419,173.596505,32,190.327019,32,173.890449,158.760583,32,154.415187,69.515717,66.472353,91.225824,100,21.238676,56.468354,0,48.208493,21.227848,0,28.763386,29.447616,36.614393,59.463009,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.981798,70.211902,138.698298,-2284.042501,98.889748,95.82854,29.439694,14.238076,138.383707,1.661394,70.600236,17.296073,148.83173,138.942312,146.6683,138.517811,80.773987,136.964331,-0.000524,0.029826,32,-235.770283,138.630071,-0.024475,24.211032,0.692012,445858.4335,0.968335,30.020255,18.343728,2.781225,0.073832,0.034908,174.110002,32,190.228841,32,175.92326,159.094461,32,154.251508,69.496014,66.487164,91.17734,100,21.230863,56.468354,0,47.992948,21.227848,0,28.804752,29.439694,36.609037,59.479738,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.876171,70.234747,138.79881,-2284.042501,98.891972,95.828494,29.43325,14.237648,138.293225,1.660996,70.555223,17.332031,148.872814,138.977935,146.72818,138.57361,80.751325,137.041606,-0.000523,0.029863,32,-235.771859,138.632254,-0.024603,24.244916,0.692012,445858.4335,0.968335,30.020255,18.343728,2.781225,0.074287,0.040696,174.774378,32,189.449029,32,177.95629,159.510749,32,154.116266,69.509715,66.464247,91.17721,100,21.291899,56.468354,0,47.96626,21.227848,0,28.831946,29.43325,36.733688,59.474191,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.288526,70.234747,138.758064,-2284.042501,98.906063,95.825973,28.776067,14.243499,138.317871,1.660659,70.686869,17.38905,148.972983,139.089328,146.701613,138.626399,80.741383,137.064923,-0.000522,0.02981,32,-235.765844,138.6988,-0.024583,24.243133,0.691622,445863.5624,0.978206,29.968544,18.320262,2.775159,0.06591,0.029617,174.794677,32,189.154692,32,179.544249,158.665117,32,154.694218,69.523144,66.453972,91.222039,100,21.229115,56.468354,0,48.056328,21.227848,0,28.891803,28.776067,36.840365,59.470297,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.992046,70.246032,138.821536,-2284.042501,98.885016,95.824657,29.203408,14.237505,138.40945,1.660238,70.704781,17.385818,148.960734,139.029666,146.705731,138.739542,80.735856,137.126348,-0.000522,0.029784,32,-235.772657,138.742569,-0.024567,24.249978,0.692773,445988.2531,0.970081,30.095214,18.382566,2.782868,0.069905,0.035141,175.022941,32,189.313415,32,178.154964,158.143849,32,155.036011,69.512265,66.456805,91.18257,100,21.280218,56.468354,0,48.129221,21.227848,0,28.942351,29.203408,36.619015,59.46474,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.890534,70.253189,138.839255,-2284.042501,98.866877,95.8221,29.573829,14.238504,138.323664,1.660005,70.709981,17.315669,148.896889,139.10603,146.640186,138.600543,80.751681,137.099107,-0.000522,0.029787,32,-235.766741,138.587915,-0.024594,24.233718,0.686263,445774.2258,0.983341,29.670189,18.40372,2.759239,0.060814,0.021444,174.201501,32,190.067639,32,175.679103,158.088858,32,155.36383,69.485341,66.477702,91.181205,100,21.23002,56.468354,0,47.975938,21.227848,0,28.983214,29.573829,36.621877,59.475008,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.533851,70.2375,138.821224,2286.150838,98.885214,95.81835,28.825213,14.234366,138.365778,1.659836,70.750633,17.367572,148.884771,139.053279,146.709657,138.677079,80.807289,137.055137,-0.000522,0.029787,32,-235.779403,138.744651,-0.024482,24.209275,0.693054,445973.6714,0.965147,30.098807,18.409856,2.782878,0.07254,0.027779,173.738909,32,190.205595,32,174.093425,158.601911,32,154.951484,69.514877,66.514845,91.183532,100,21.269006,56.468354,0,47.807416,21.227848,0,29.032199,28.825213,36.633762,59.469982,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.899115,70.2375,138.869386,2286.150838,98.879275,95.820859,29.309127,14.236792,138.419033,1.659509,70.557123,17.340272,148.896793,139.011498,146.753366,138.648865,80.813843,137.134286,-0.000521,0.029765,32,-235.77206,138.664682,-0.024362,24.232171,0.693054,445973.6714,0.965147,30.098807,18.409856,2.782878,0.070343,0.037106,173.774921,32,190.542359,32,174.924203,159.128255,32,154.140907,69.499352,66.487181,91.147904,100,21.227242,56.468354,0,47.634293,21.227848,0,29.057313,29.309127,36.439852,59.481617,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.194355,70.234197,138.800904,-2284.042501,98.849959,95.815728,29.414022,14.236792,138.361666,1.659315,70.537784,17.400861,148.929713,139.074302,146.771118,138.768817,80.778219,137.109474,-0.000522,0.029769,32,-235.773535,138.655218,-0.024355,24.201565,0.693078,445831.3519,0.97363,30.074248,18.364605,2.783003,0.069842,0.031888,174.67818,32,189.554609,32,177.492711,159.187568,32,154.025285,69.487538,66.501991,91.117553,100,21.285484,56.468354,0,48.028682,21.227848,0,29.093376,29.414022,36.817107,59.470572,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.181132,70.245207,139.004183,2286.150838,98.850704,95.814515,28.703284,14.231797,138.401944,1.658856,70.570329,17.309287,148.911739,139.148913,146.809158,138.714603,80.757341,137.19165,-0.000521,0.029776,32,-235.775087,138.682529,-0.024386,24.199886,0.693078,445831.3519,0.97363,30.074248,18.364605,2.783003,0.069061,0.037342,174.880704,32,189.215854,32,179.005463,159.175545,32,154.423034,69.489924,66.473552,91.115138,100,21.205394,56.468354,0,47.81889,21.227848,0,29.132273,28.703284,36.661862,59.478047,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.863914,70.249335,138.967334,2286.150838,98.868478,95.814527,29.375378,14.24093,138.485278,1.658773,70.645866,17.368776,149.002872,139.230474,146.761333,138.745086,80.750974,137.243225,-0.000519,0.029755,32,-235.767921,138.870321,-0.024265,24.189763,0.689022,445709.6723,0.963878,29.766467,18.388302,2.765269,0.070934,0.034645,174.996948,32,189.137304,32,179.337641,158.265484,32,154.866488,69.49806,66.499217,91.169576,100,21.317137,56.468354,0,47.672401,21.227848,0,29.183666,29.375378,36.727085,59.474152,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.027549,70.249335,139.042874,2286.150838,98.884161,95.811962,29.425983,14.235079,138.572586,1.658734,70.718733,17.342458,149.009223,139.220708,146.737953,138.749503,80.811595,137.290917,-0.00052,0.029767,32,-235.774919,138.867081,-0.024226,24.186223,0.690286,445763.8897,0.988044,29.791085,18.448674,2.770049,0.074891,0.034193,174.422381,32,189.891254,32,176.613153,158.052901,32,155.463092,69.501671,66.527008,91.156209,100,21.276668,56.468354,0,47.984132,21.227848,0,29.228849,29.425983,36.76641,59.466009,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.164177,70.235848,139.049364,2286.150838,98.907023,95.810701,28.791907,14.240217,138.488323,1.658695,70.687262,17.358478,148.99462,139.123076,146.754965,138.893661,80.864665,137.279731,-0.000521,0.029785,32,-235.764537,138.983493,-0.024346,24.205787,0.695296,445951.3524,0.972146,30.122478,18.47982,2.786932,0.069676,0.02914,174.000647,32,190.20056,32,174.6957,158.38005,32,155.362154,69.495695,66.540593,91.143075,100,21.301153,56.468354,0,47.843412,21.227848,0,29.256447,28.791907,36.665457,59.467346,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.879802,70.225389,139.10327,2286.150838,98.898731,95.807975,29.40322,14.233509,138.512506,1.65866,70.533493,17.331629,148.976152,139.245239,146.824925,138.852728,80.828431,137.269106,-0.000521,0.029784,32,-235.77485,138.870732,-0.024327,24.185383,0.690555,445549.4226,0.985303,29.799178,18.383665,2.771886,0.069824,0.033684,173.746191,32,190.284852,32,174.469252,158.974403,32,154.203532,69.509581,66.532862,91.158679,100,21.329347,56.468354,0,47.790592,21.227848,0,29.295618,29.40322,36.622904,59.480063,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.911981,70.20502,139.209352,-2284.042501,98.922271,95.807766,29.3128,14.237791,138.580037,1.658485,70.439162,17.397474,149.000913,139.224725,146.827251,138.971746,80.83332,137.307178,-0.000521,0.02978,32,-235.770897,138.85674,-0.024346,24.196503,0.695755,445742.0627,0.970764,30.082102,18.414795,2.788769,0.063917,0.026715,174.430556,32,190.035183,32,176.748884,159.113029,32,154.016602,69.497582,66.505821,91.118976,100,21.323504,56.468354,0,47.865192,21.227848,0,29.322919,29.3128,36.543667,59.47367,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.116947,70.225389,139.057964,2286.150838,98.948025,95.80515,29.538445,14.237505,138.614074,1.658111,70.51689,17.410021,149.02746,139.165877,146.856919,138.890949,80.821337,137.291711,-0.000521,0.029811,32,-235.771674,138.896102,-0.02424,24.210901,0.695429,445690.3226,0.973022,30.02847,18.428189,2.789097,0.068359,0.033016,174.951249,32,189.412122,576.55716,178.632448,159.323685,32,154.280928,69.522824,66.508237,91.166647,100,21.390933,56.468354,0,47.772494,21.227848,0,29.349715,29.538445,36.789081,59.455397,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.076131,70.225389,139.164656,2286.150838,98.978068,95.798781,29.013956,14.234651,138.697024,1.658077,70.5406,17.375492,149.057597,139.258778,146.879892,138.879946,80.790442,137.327055,-0.000522,0.029798,32,-235.775348,138.998648,-0.024247,24.17686,0.691803,445570.0598,0.984469,29.7681,18.433627,2.774051,0.07662,0.026981,175.028595,32,189.239368,-99656.02604,179.639286,158.553368,32,154.757915,69.545344,66.500004,91.190363,100,21.356354,56.468354,0,47.787206,21.227848,0,29.405755,29.013956,36.596858,59.474437,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.120035,70.234472,139.091035,-2284.042501,98.976959,95.798767,29.127572,14.233938,138.647606,1.6579,70.634731,17.444789,149.1255,139.410914,146.849211,138.931875,80.807896,137.419552,-0.000524,0.029816,32,-235.774258,139.035951,-0.024331,24.222493,0.691803,445570.0598,0.984469,29.7681,18.433627,2.774051,0.078482,0.028407,174.778494,32,189.621869,32,177.747895,158.148812,32,155.243261,69.526888,66.494815,91.178464,100,21.38829,56.468354,0,47.817234,21.227848,0,29.452493,29.127572,36.769638,59.465016,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.764519,70.226214,139.235116,2286.150838,98.997258,95.801234,29.384497,14.236506,138.766869,1.657508,70.639254,17.388555,149.052369,139.367318,146.798379,138.947319,80.845985,137.364987,-0.000523,0.029828,32,-235.770214,139.008824,-0.024284,24.207885,0.69321,445663.9843,0.97949,29.879417,18.480613,2.779062,0.073352,0.038914,174.338138,32,190.124724,32,175.398214,158.111526,32,155.549079,69.545034,66.538026,91.17279,100,21.398558,56.468354,0,47.764425,21.227848,0,29.491436,29.384497,36.617181,59.482708,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.930482,70.198139,139.211495,-2284.042501,98.974583,95.807567,29.182807,14.235507,138.732202,1.657025,70.529762,17.368064,148.98853,139.351148,146.827039,138.982012,80.840695,137.394187,-0.000525,0.029834,32,-235.775803,138.999668,-0.024316,24.224093,0.69088,445620.8136,0.974759,29.843259,18.507559,2.775158,0.069008,0.02685,173.915081,32,190.308832,32,174.075761,159.031877,32,154.58628,69.532642,66.523089,91.167967,100,21.43452,56.468354,0,47.590068,21.227848,0,29.521007,29.182807,36.674628,59.478597,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.08231,70.198139,139.223654,-2284.042501,98.955693,95.812616,28.931418,14.238076,138.835121,1.656361,70.49612,17.387363,149.059706,139.319134,146.912512,139.003486,80.848603,137.38386,-0.000525,0.02982,32,-235.768153,139.101437,-0.024474,24.236,0.697505,445742.7699,0.973769,30.202227,18.44328,2.797879,0.067457,0.040351,174.23364,32,190.289148,32,175.979194,159.167131,32,154.365772,69.553874,66.543981,91.175782,100,21.47435,56.468354,0,47.856637,21.227848,0,29.528269,28.931418,36.642346,59.475942,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.327764,70.208048,139.269041,2286.150838,98.973653,95.818987,29.368074,14.238219,138.739653,1.655943,70.418265,17.408298,149.069272,139.323355,146.9038,138.992221,80.851449,137.388247,-0.000525,0.029808,32,-235.774566,139.054753,-0.024616,24.241979,0.694348,445658.5918,0.976942,30.002473,18.462586,2.788106,0.066682,0.032942,175.021896,32,189.446403,32,178.079354,159.521598,32,154.166532,69.533178,66.525294,91.162401,100,21.465019,56.468354,0,47.848122,21.227848,0,29.571327,29.368074,36.747995,59.477496,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.747675,70.21603,139.190574,2286.150838,99.000189,95.822793,29.344543,14.235365,138.777495,1.655544,70.457097,17.358175,149.141226,139.43469,146.920273,139.089435,80.777835,137.453627,-0.000525,0.02979,32,-235.770864,139.038357,-0.024551,24.256876,0.691763,445586.252,0.982226,29.845799,18.449722,2.779897,0.068175,0.044607,175.091343,32,189.24636,32,179.699873,158.884559,32,154.701979,69.53949,66.470378,91.151183,100,21.531463,56.468354,0,47.60951,21.227848,0,29.605881,29.344543,36.725691,59.479738,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.259864,70.197038,139.306984,-2284.042501,99.014506,95.826573,29.007308,14.231654,138.843899,1.655229,70.492841,17.382241,149.172655,139.474534,146.859126,139.086214,80.850665,137.532517,-0.000525,0.029801,32,-235.775394,139.164358,-0.024583,24.250555,0.688117,445491.2821,0.962564,29.603184,18.448981,2.767241,0.069585,0.026993,175.160974,32,189.403519,32,178.771936,158.282284,32,155.170716,69.537267,66.521898,91.164056,100,21.55122,56.468354,0,47.799582,21.227848,0,29.649494,29.007308,36.7298,59.471369,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.863565,70.197038,139.225364,-2284.042501,98.999421,95.829121,29.317127,14.236221,138.817249,1.654745,70.593663,17.403864,149.133486,139.454632,146.839677,139.028849,80.83217,137.579853,-0.000525,0.0298,32,-235.770663,139.225377,-0.024588,24.271352,0.696268,445964.9688,0.975649,30.209492,18.553972,2.797931,0.066224,0.027381,174.494813,32,190.122626,32,176.035318,158.165906,32,155.372673,69.514017,66.558147,91.138488,100,21.581217,56.468354,0,47.629204,21.227848,0,29.664871,29.317127,36.813732,59.47248,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.767094,70.179422,139.404736,2286.150838,98.991036,95.835474,29.16474,14.237933,138.839718,1.654508,70.59702,17.495404,149.101637,139.456997,146.910702,139.057779,80.904323,137.576178,-0.000526,0.029792,32,-235.770098,139.284521,-0.024463,24.286931,0.689129,445552.6391,0.976022,29.661937,18.518984,2.771734,0.069797,0.030437,174.074442,32,190.367629,32,174.625233,158.811852,32,155.219653,69.523671,66.548252,91.159198,100,21.574809,56.468354,0,47.566519,21.227848,0,29.679555,29.16474,36.772133,59.477938,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.450778,70.190983,139.250096,2286.150838,99.006711,95.846921,28.785295,14.236364,138.857107,1.654296,70.525617,17.36291,149.102359,139.457711,146.923247,139.101354,80.896374,137.650515,-0.000526,0.02979,32,-235.774127,139.04735,-0.024565,24.282892,0.696191,445739.7882,0.981285,30.152769,18.486264,2.801143,0.070344,0.029797,174.116973,32,190.466422,32,174.987699,159.129469,32,154.42063,69.531517,66.565709,91.142029,100,21.661601,56.468354,0,47.895127,21.227848,0,29.709354,28.785295,36.809037,59.4677,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.153355,70.205571,139.381114,2286.150838,99.015313,95.854839,29.36535,14.236934,138.849343,1.653684,70.387078,17.441126,149.122269,139.434302,146.918425,139.127838,80.91423,137.523922,-0.000525,0.029783,32,-235.775195,139.227233,-0.024559,24.303558,0.696191,445739.7882,0.981285,30.152769,18.486264,2.801143,0.0673,0.036018,174.943012,32,189.738518,32,177.505956,159.467992,32,154.125886,69.529588,66.572939,91.122026,100,21.640727,56.468354,0,47.708616,21.227848,0,29.752275,29.36535,36.783211,59.480427,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.048804,70.205571,139.307969,2286.150838,98.988979,95.862421,29.055044,14.235222,138.828018,1.653192,70.449,17.356083,149.171403,139.483648,146.967309,139.253575,80.863995,137.561224,-0.000525,0.029787,32,-235.776416,139.25701,-0.0246,24.281318,0.689833,445636.3844,0.966661,29.780041,18.451298,2.779099,0.072087,0.036854,175.236809,32,189.468497,32,179.233563,159.296237,32,154.542407,69.517632,66.521359,91.148891,100,21.684861,56.468354,0,47.649939,21.227848,0,29.799743,29.055044,36.695611,59.461131,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.215461,70.219058,139.356606,-2284.042501,99.008803,95.87636,29.171365,14.233081,138.798093,1.652859,70.505314,17.393414,149.171158,139.504835,146.924356,139.18608,80.822111,137.654579,-0.000523,0.029818,32,-235.771508,139.121079,-0.024483,24.306548,0.689833,445636.3844,0.966661,29.780041,18.451298,2.779099,0.077293,0.027003,175.402051,32,189.238715,32,179.523063,158.378601,32,155.014776,69.511967,66.53609,91.169841,100,21.725802,56.468354,0,47.750316,21.227848,0,29.8477,29.171365,36.78644,59.464937,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.865266,70.211626,139.345275,2286.150838,99.039778,95.890333,29.603583,14.232939,138.804978,1.652246,70.576035,17.443303,149.223446,139.552651,146.963443,139.218696,80.896965,137.59469,-0.000524,0.029824,32,-235.777224,139.24869,-0.02443,24.348745,0.688864,445888.8247,0.972028,29.729615,18.606062,2.775173,0.071074,0.025534,174.86248,32,189.997806,32,177.046034,158.360243,32,155.198259,69.530444,66.534217,91.169738,100,21.717445,56.468354,0,47.589538,21.227848,0,29.884083,29.603583,36.803608,59.473198,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.928924,70.18768,139.446865,2286.150838,99.05806,95.899272,29.13376,14.23408,138.826059,1.651947,70.555802,17.387753,149.171768,139.47174,146.956236,139.248033,80.916569,137.684635,-0.000524,0.029805,32,-235.77641,139.266474,-0.024521,24.345939,0.693069,445995.851,0.965295,30.08337,18.5025,2.794436,0.069504,0.039374,174.440294,32,190.362476,32,175.251551,158.510788,32,155.583987,69.520107,66.566758,91.198022,100,21.79139,56.468354,0,47.560535,21.227848,0,29.912031,29.13376,36.632295,59.47604,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.848514,70.18768,139.361963,2286.150838,99.06376,95.906909,28.884033,14.235365,138.724705,1.651641,70.473766,17.333809,149.09221,139.573184,146.990095,139.266104,80.943102,137.678573,-0.000524,0.029808,32,-235.773323,139.217831,-0.024494,24.328289,0.692691,445939.1551,0.979531,29.993623,18.526008,2.792907,0.076483,0.02844,174.186776,32,190.527972,32,174.363195,159.191758,32,154.443108,69.555312,66.586255,91.176477,100,21.804,56.468354,0,47.736512,21.227848,0,29.921328,28.884033,36.793043,59.479394,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.81555,70.17612,139.353774,2286.150838,99.088371,95.911981,28.965818,14.233938,138.804996,1.651619,70.398135,17.379651,149.237862,139.609113,147.068641,139.24626,80.918673,137.734607,-0.000524,0.02978,32,-235.777536,139.293905,-0.024484,24.347093,0.694068,445969.165,0.989816,30.07675,18.496569,2.795709,0.069244,0.036141,175.441619,32,189.512458,-99659.45376,178.672827,159.571123,32,154.584841,69.566111,66.571677,91.194434,100,21.868309,56.468354,0,47.486593,21.227848,0,29.950409,28.965818,36.749609,59.47367,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.928486,70.203644,139.444599,2286.150838,99.099655,95.921958,29.366961,14.236364,138.847301,1.651668,70.464587,17.386138,149.302026,139.566679,147.067401,139.24559,80.90735,137.692305,-0.000526,0.029778,32,-235.772324,139.340873,-0.024484,24.364874,0.693976,446025.9324,0.9669,30.097378,18.547321,2.797328,0.078213,0.030668,175.396157,32,189.287604,32,179.873266,158.946225,32,155.143562,69.520338,66.55199,91.208747,100,21.906853,56.468354,0,47.573747,21.227848,0,30.007852,29.366961,36.765457,59.471959,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.197041,70.201993,139.360044,2286.150838,99.093766,95.929613,29.586001,14.233938,138.907635,1.651771,70.527467,17.354798,149.276493,139.623142,146.968211,139.260277,80.901491,137.581487,-0.000527,0.029775,32,-235.776717,139.254583,-0.024256,24.341114,0.693976,446025.9324,0.9669,30.097378,18.547321,2.797328,0.069687,0.029418,175.368985,32,189.62056,32,178.136327,158.483645,32,155.186335,69.488721,66.54901,91.187572,100,21.883471,56.468354,0,47.712748,21.227848,0,30.041675,29.586001,36.749976,59.460177,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.529533,70.206397,139.465955,-2284.042501,99.106572,95.937191,28.951539,14.231654,138.977591,1.651881,70.596065,17.299236,149.222974,139.554792,147.007199,139.344861,80.900506,137.65054,-0.000529,0.02981,32,-235.777361,139.266005,-0.024226,24.296975,0.69234,446081.1913,0.972031,30.010041,18.538902,2.792887,0.068063,0.038556,174.689137,32,190.248595,32,175.568279,158.278819,32,155.761385,69.482598,66.561198,91.18093,100,21.951523,56.468354,0,47.7272,21.227848,0,30.073623,28.951539,36.62936,59.479168,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.99985,70.206397,139.445587,-2284.042501,99.136513,95.948669,29.298882,14.235507,138.931432,1.651988,70.52679,17.337363,149.134067,139.567617,147.057985,139.211812,80.964301,137.759357,-0.000529,0.02982,32,-235.769902,139.311627,-0.024204,24.330885,0.688537,445980.179,0.95928,29.731499,18.491643,2.77626,0.075621,0.028797,174.34217,32,190.490733,32,174.149118,159.146233,32,154.740857,69.510084,66.577531,91.224557,100,21.95358,56.468354,0,47.339771,21.227848,0,30.111926,29.298882,36.63545,59.474349,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.329179,70.208048,139.465665,-2284.042501,99.169473,95.95753,29.36945,14.232225,138.945638,1.651727,70.321361,17.481412,149.18103,139.630891,147.090581,139.252371,80.97175,137.655682,-0.00053,0.02983,32,-235.778757,139.302634,-0.0242,24.359918,0.685291,445845.5856,0.973353,29.39466,18.52573,2.760088,0.071723,0.032982,174.58451,32,190.488942,-1552.813309,176.081665,159.301785,32,154.262702,69.496588,66.551906,91.171193,100,22.021283,56.468354,0,47.664276,21.227848,0,30.147898,29.36945,36.743887,59.474831,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.083605,70.198139,139.490959,-2284.042501,99.180364,95.966357,28.922747,14.234651,138.923875,1.651744,70.271339,17.351451,149.248547,139.613905,147.101468,139.357147,80.935528,137.818573,-0.000531,0.029852,32,-235.771086,139.396756,-0.024205,24.354043,0.686715,445919.4879,0.963881,29.601732,18.45695,2.77107,0.069218,0.029795,175.457984,32,189.598844,-47172.28933,178.298854,159.718727,32,154.412008,69.50969,66.550471,91.19652,100,22.007576,56.468354,0,47.433807,21.227848,0,30.182452,28.922747,36.726572,59.468202,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.754661,70.181074,139.451654,-2284.042501,99.196861,95.975285,29.367242,14.231369,138.975181,1.651681,70.38275,17.245671,149.340048,139.734436,147.163093,139.365437,80.927948,137.785255,-0.000531,0.029834,32,-235.778138,139.375852,-0.024179,24.358554,0.686715,445919.4879,0.963881,29.601732,18.45695,2.77107,0.077321,0.028463,175.523771,32,189.365791,32,179.746173,159.334363,32,154.812199,69.51411,66.529074,91.224248,100,22.080244,56.468354,0,47.592891,21.227848,0,30.20576,29.367242,36.740218,59.480289,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.593127,70.181074,139.571383,-2284.042501,99.198557,95.981662,29.389117,14.23565,139.029474,1.651545,70.44595,17.260023,149.312277,139.729745,147.087211,139.372814,80.897416,137.76456,-0.000531,0.029823,32,-235.774349,139.370018,-0.024084,24.332066,0.690801,446148.0022,0.984069,29.844463,18.57121,2.785162,0.07204,0.033892,175.520605,32,189.505342,32,178.831916,158.58539,32,155.189367,69.492089,66.545724,91.222814,100,22.059309,56.468354,0,47.748382,21.227848,0,30.220246,29.389117,36.633836,59.482689,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.904815,70.178872,139.516833,-2284.042501,99.187914,95.985488,28.891298,14.235935,138.951636,1.651517,70.548426,17.256735,149.277657,139.636396,147.012083,139.290633,80.966162,137.726484,-0.000532,0.029798,32,-235.771605,139.379766,-0.024097,24.329758,0.695582,446358.2893,0.97621,30.167298,18.562833,2.802786,0.07478,0.033929,174.898805,32,190.206394,-26013.30912,176.115382,158.381542,32,155.81865,69.467986,66.54487,91.212227,100,22.120443,56.468354,0,47.644506,21.227848,0,30.248064,28.891298,36.727892,59.468674,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.91373,70.190432,139.656934,2286.150838,99.161124,95.991826,29.336114,14.235507,138.955131,1.651184,70.565986,17.169565,149.232124,139.602037,147.111688,139.288901,81.017619,137.733565,-0.000533,0.029786,32,-235.776622,139.323864,-0.024123,24.360101,0.684118,445993.5963,0.957928,29.304266,18.583454,2.758702,0.074227,0.028063,174.613075,32,190.472156,-99654.90244,174.333985,158.921081,32,155.141385,69.510026,66.562057,91.232729,100,22.14793,56.468354,0,47.641398,21.227848,0,30.277773,29.336114,36.800893,59.459311,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.349484,70.205571,139.459595,-2284.042501,99.168104,96.004669,29.385085,14.23722,138.95619,1.65113,70.529797,17.239501,149.276059,139.641432,147.130577,139.2647,81.009067,137.739848,-0.000531,0.029758,32,-235.769665,139.298982,-0.024159,24.328997,0.694221,446197.6851,0.974043,30.012075,18.448402,2.797966,0.070971,0.035614,174.38718,32,190.708911,-4594.503805,175.375339,159.467032,32,154.519955,69.520632,66.598115,91.24816,100,22.138068,56.468354,0,47.339979,21.227848,0,30.320602,29.385085,36.782184,59.476768,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.868442,70.205571,139.557487,-2284.042501,99.19499,96.007334,28.730357,14.232082,139.002698,1.651022,70.343295,17.16614,149.267483,139.629932,147.158576,139.147433,80.980455,137.601833,-0.00053,0.029732,32,-235.780703,139.28177,-0.024159,24.328866,0.687581,446057.8633,0.963411,29.578408,18.459964,2.769832,0.076031,0.041183,175.267335,32,189.897834,233.494641,177.727022,159.64101,32,154.263499,69.490923,66.570802,91.224735,100,22.190541,56.468354,0,47.36087,21.227848,0,30.368573,28.730357,36.702287,59.472047,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.076465,70.233921,139.49526,2286.150838,99.18716,96.012517,29.287368,14.231083,139.077208,1.650785,70.418587,17.184146,149.370676,139.643941,147.226586,139.182289,80.976282,137.784969,-0.000531,0.029729,32,-235.778423,139.277998,-0.024121,24.328027,0.687581,446057.8633,0.963411,29.578408,18.459964,2.769832,0.078191,0.029645,175.66498,32,189.528228,32,179.343354,159.613323,32,154.634059,69.538836,66.558471,91.242876,100,22.179594,56.468354,0,47.469451,21.227848,0,30.431753,29.287368,36.773674,59.468192,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.71028,70.227591,139.478109,2286.150838,99.172483,96.020199,29.428737,14.235079,138.956337,1.650628,70.472614,17.150781,149.349327,139.596552,147.165915,139.236157,80.964892,137.622459,-0.00053,0.029709,32,-235.771477,139.230925,-0.024109,24.321182,0.692075,446336.6925,0.972524,29.887606,18.514363,2.785645,0.073561,0.027063,175.588706,32,189.470193,32,179.614883,158.808014,32,155.220715,69.510541,66.537576,91.23769,100,22.267203,56.468354,0,47.496677,21.227848,0,30.470605,29.428737,36.795244,59.468645,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.82621,70.219333,139.510587,2286.150838,99.17871,96.027916,28.80258,14.235222,138.920197,1.65039,70.553618,17.236366,149.341631,139.544005,147.09072,139.268732,80.990165,137.674513,-0.00053,0.029697,32,-235.770187,139.3443,-0.024362,24.330466,0.697879,446580.21,0.975689,30.259806,18.447886,2.80582,0.071939,0.032515,175.235715,32,190.113231,906.8852,176.963753,158.547789,32,155.612404,69.500476,66.548308,91.239597,100,22.259893,56.468354,0,47.210519,21.227848,0,30.502271,28.80258,36.691722,59.470897,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.118069,70.219333,139.427143,2286.150838,99.169415,96.0305,29.37997,14.23194,138.990625,1.650105,70.600412,17.165023,149.307411,139.60369,147.103682,139.236765,81.008859,137.640541,-0.00053,0.02972,32,-235.773797,139.202496,-0.024417,24.308488,0.696014,446497.9973,0.994432,30.13148,18.44756,2.799944,0.081744,0.032937,174.872939,32,190.49097,-99657.37741,175.101969,158.670375,32,155.520327,69.549882,66.582889,91.260504,100,22.328496,56.468354,0,47.621847,21.227848,0,30.531157,29.37997,36.623124,59.476148,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.774998,70.227315,139.506229,-2284.042501,99.171806,96.031806,29.273445,14.233938,139.000958,1.649796,70.40559,17.256848,149.259728,139.616454,147.094759,139.239578,81.015779,137.623766,-0.000528,0.029692,32,-235.778356,139.325394,-0.024396,24.278827,0.696014,446497.9973,0.994432,30.13148,18.44756,2.799944,0.077248,0.03331,174.425912,32,190.690264,32,174.487523,159.524992,32,154.818387,69.505706,66.547306,91.245889,100,22.332304,56.468354,0,47.535231,21.227848,0,30.575761,29.273445,36.664283,59.459793,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.823974,70.226214,139.463687,-2284.042501,99.158602,96.038249,29.542701,14.238361,138.972204,1.649729,70.317967,17.138145,149.346305,139.590699,147.175465,139.231616,81.033902,137.591461,-0.000528,0.029628,32,-235.76967,139.208428,-0.024415,24.25719,0.698309,446506.1931,0.979593,30.192475,18.397625,2.802737,0.074455,0.029241,175.059525,32,190.358304,32,177.048654,159.649846,32,154.188751,69.520527,66.580511,91.240729,100,22.334614,56.468354,0,47.250773,21.227848,0,30.624972,29.542701,36.762522,59.472726,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.179001,70.216306,139.485457,2286.150838,99.167554,96.033153,29.165112,14.236649,139.072476,1.649748,70.298978,17.120351,149.360868,139.601874,147.179012,139.177098,81.00806,137.656351,-0.000527,0.029615,32,-235.769252,139.132152,-0.024384,24.248877,0.698016,446474.7058,0.969687,30.140676,18.364012,2.799128,0.080349,0.038169,175.698923,32,189.79428,32,178.8585,159.732029,32,154.57179,69.504045,66.53439,91.262548,100,22.401391,56.468354,0,47.597356,21.227848,0,30.662544,29.165112,36.801333,59.467032,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.411768,70.208048,139.457601,-2284.042501,99.180313,96.031917,28.799157,14.234366,138.949903,1.649645,70.406519,17.177357,149.413565,139.52863,147.220795,139.264616,80.992539,137.679696,-0.000527,0.029609,32,-235.774649,139.242122,-0.024463,24.264953,0.698016,446474.7058,0.969687,30.140676,18.364012,2.799128,0.067677,0.035745,175.761586,32,189.498573,32,179.913001,159.044019,32,155.308258,69.502221,66.551725,91.281615,100,22.3903,56.468354,0,47.586352,21.227848,0,30.688869,28.799157,36.696491,59.4677,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.844983,70.208048,139.513182,-2284.042501,99.187229,96.033176,29.496497,14.232653,138.860752,1.649394,70.491005,17.16996,149.446829,139.534911,147.188199,139.137247,81.031917,137.612035,-0.000526,0.029605,32,-235.778985,139.319052,-0.024516,24.266841,0.692816,446295.7825,0.974591,29.764377,18.420962,2.779758,0.074415,0.037375,175.623788,32,189.94717,1013.692751,178.05316,158.504393,32,155.711345,69.465474,66.57068,91.279653,100,22.45725,56.468354,0,47.237442,21.227848,0,30.715881,29.496497,36.706249,59.485875,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.083656,70.213553,139.426151,2286.150838,99.179107,96.035779,29.164903,14.233652,138.856357,1.649368,70.478588,17.115405,149.377121,139.632644,147.150705,139.236359,81.005235,137.684043,-0.000527,0.029624,32,-235.77061,139.295577,-0.024432,24.232092,0.688629,446183.7223,0.981971,29.516979,18.44767,2.76637,0.072492,0.027313,174.943087,32,190.461068,965.370455,175.719214,158.758225,32,155.740331,69.47197,66.546368,91.268661,100,22.433431,56.468354,0,47.198609,21.227848,0,30.756073,29.164903,36.764796,59.474349,0,0,0,0.377,5.36,0,0.091203,0.85,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.92541,70.202818,139.529677,-2284.042501,99.195752,96.033349,29.292575,14.232796,138.98004,1.649315,70.423711,17.067929,149.341949,139.6804,147.205408,139.16966,81.039122,137.637316,-0.000526,0.029601,32,-235.775891,139.498996,-0.024555,24.259996,0.69758,446421.3398,0.970665,30.100771,18.375862,2.798941,0.077228,0.029398,174.665938,32,190.615605,32,174.403931,159.341161,32,155.084866,69.481725,66.574905,91.310658,100,22.502413,56.468354,0,47.403677,21.227848,0,30.791542,29.292575,36.841905,59.465006,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.06836,70.198139,139.480294,-2284.042501,99.21522,96.030905,29.546891,14.236649,138.864584,1.649149,70.272163,17.135295,149.389345,139.654237,147.218238,139.130323,81.048562,137.678388,-0.000526,0.029574,32,-235.768924,139.140147,-0.024517,24.312763,0.694487,446361.3077,0.976641,29.859825,18.437059,2.783865,0.077461,0.033313,174.860311,32,190.680652,32,176.223749,159.497774,32,154.491076,69.489887,66.571429,91.227692,100,22.526578,56.468354,0,47.314975,21.227848,0,30.814827,29.546891,36.666117,59.464907,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.887363,70.198139,139.460536,-2284.042501,99.208918,96.028495,29.07366,14.233367,138.754087,1.648913,70.241472,17.030002,149.374098,139.647203,147.267373,139.323267,81.018049,137.679514,-0.000527,0.029598,32,-235.775157,139.249607,-0.024407,24.296529,0.696607,446359.2498,0.975695,30.012392,18.380776,2.794763,0.077108,0.037689,175.72649,32,189.790895,870.673669,178.317001,159.760536,32,154.511166,69.491506,66.545972,91.250562,100,22.574252,56.468354,0,47.397916,21.227848,0,30.843461,29.07366,36.617548,59.4844,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.055254,70.194011,139.442327,-2284.042501,99.196936,96.019589,29.033043,14.235935,138.659247,1.648396,70.313675,17.081789,149.470872,139.528895,147.295026,139.236198,81.00793,137.685837,-0.000529,0.0296,32,-235.77226,139.259192,-0.024451,24.291573,0.692625,446248.6308,0.96425,29.860179,18.391021,2.785797,0.072911,0.032011,175.838131,32,189.574387,-99654.78636,179.927859,159.334441,32,155.08568,69.484674,66.540366,91.253108,100,22.544454,56.468354,0,47.646283,21.227848,0,30.872141,29.033043,36.619676,59.476935,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.823437,70.192084,139.353662,2286.150838,99.209618,96.020829,29.562831,14.235793,138.787239,1.648315,70.459695,16.947798,149.430266,139.521085,147.231822,139.167441,80.990542,137.634273,-0.000531,0.029652,32,-235.77355,139.357271,-0.024369,24.336104,0.693152,446272.209,0.98147,29.869561,18.435223,2.785768,0.068969,0.035848,175.839815,32,189.628666,-1698.668805,178.943174,158.640829,32,155.356887,69.485168,66.542946,91.258186,100,22.615854,56.468354,0,47.400169,21.227848,0,30.904364,29.562831,36.805148,59.463648,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.937781,70.221535,139.436224,-2284.042501,99.234259,96.017075,29.047452,14.235365,138.701824,1.648231,70.484878,17.003411,149.440834,139.515111,147.203917,139.173858,81.031967,137.557775,-0.000531,0.029665,32,-235.771848,139.248342,-0.024311,24.33023,0.693152,446272.209,0.98147,29.869561,18.435223,2.785768,0.067913,0.027631,175.035895,32,190.324583,1019.944848,176.343285,158.562912,32,155.864104,69.479687,66.556611,91.269177,100,22.607005,56.468354,0,47.297197,21.227848,0,30.9344,29.047452,36.754818,59.461091,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.98698,70.221535,139.328251,-2284.042501,99.219358,96.013328,29.228087,14.236078,138.745358,1.648083,70.411979,16.981058,149.393803,139.648283,147.238718,139.12959,81.036875,137.624111,-0.00053,0.029648,32,-235.774412,139.27255,-0.024307,24.35698,0.693864,446312.5955,0.983542,30.018329,18.349796,2.792199,0.071732,0.0221,174.819686,32,190.65366,617.977939,174.567965,159.089678,32,155.326115,69.49434,66.559232,91.265528,100,22.660999,56.468354,0,47.453431,21.227848,0,30.998098,29.228087,36.905515,59.463914,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
49.774171,70.224838,139.427452,2286.150838,99.199768,96.006981,29.592202,14.239503,138.626205,1.647906,70.305075,16.978798,149.413246,139.60326,147.287182,139.086403,81.062037,137.628189,-0.000531,0.029638,32,-235.770332,139.226049,-0.024367,24.375076,0.69179,446260.4495,0.976377,29.967525,18.376692,2.787291,0.07398,0.031747,174.665179,32,190.699579,-99656.40679,175.435931,159.453653,32,154.77281,69.517234,66.566791,91.24668,100,22.664891,56.468354,0,47.247462,21.227848,0,31.038275,29.592202,36.797298,59.465252,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.35,
50.05213,70.196212,139.348099,2286.150838,99.180382,96.003144,29.115937,14.233795,138.717088,1.647532,70.189471,17.028968,149.471965,139.528712,147.323947,139.20847,81.010173,137.541024,-0.000532,0.029612,32,-235.774892,139.256399,-0.024329,24.393356,0.694999,446304.3219,0.968802,30.190855,18.353486,2.801201,0.072764,0.025374,175.49774,32,190.022265,1026.628857,177.857682,159.645635,32,154.477007,69.497078,66.56448,91.240347,100,22.704285,56.468354,0,47.530646,21.227848,0,31.0636,29.115937,36.695391,59.470798,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.29,0,0.15,1.2,0,-0.0561,0.35,
