OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
50.08048,70.195112,139.39295,2286.150838,99.15008,96.000579,29.412709,14.234508,138.703909,1.646954,70.247283,16.876341,149.483005,139.482608,147.329299,139.094283,80.977549,137.571447,-0.000532,0.0296,32,-235.775818,139.205717,-0.024354,24.397867,0.689731,446194.0123,0.97858,29.874985,18.363557,2.784059,0.072794,0.027174,175.86363,32,189.773434,-68627.59055,179.26225,159.732405,32,154.735577,69.481733,66.529499,91.224696,100,22.704645,56.468354,0,47.366553,21.227848,0,31.080843,29.412709,36.797812,59.473542,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.29,0,0.15,1.2,0,-0.0561,0.35,
50.078499,70.221535,139.338987,-2284.042501,99.135084,95.991746,28.929652,14.236364,138.684191,1.64647,70.380016,16.945445,149.491922,139.452654,147.304697,139.099072,80.955946,137.640721,-0.000533,0.029608,32,-235.773307,139.158298,-0.024371,24.405866,0.689337,446223.7672,0.972436,29.841569,18.412209,2.783272,0.066992,0.029759,175.872987,32,189.579217,32,179.605297,158.836279,32,155.307297,69.491056,66.535105,91.249493,100,22.67706,56.468354,0,47.597023,21.227848,0,31.1133,28.929652,36.788347,59.479827,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.29,0,0.15,1.2,0,-0.0561,0.35,
49.838556,70.221535,139.344529,-2284.042501,99.123772,95.98545,29.45856,14.234651,138.622006,1.646015,70.46424,16.955753,149.537539,139.392868,147.294405,139.073076,81.026596,137.481481,-0.000533,0.029605,32,-235.772725,139.099317,-0.02439,24.394038,0.689337,446223.7672,0.972436,29.841569,18.412209,2.783272,0.071519,0.03002,175.220498,32,190.27436,32,177.213837,158.600443,32,155.696576,69.493547,66.576352,91.237554,100,22.748739,56.468354,0,47.335157,21.227848,0,31.175425,29.45856,36.81652,59.465202,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.29,0,0.15,1.2,0,-0.0561,0.35,
50.020196,70.225113,139.382405,2286.150838,99.126615,95.981674,29.535403,14.232939,138.605258,1.645522,70.463884,16.899299,149.474661,139.467825,147.283578,139.103959,81.074156,137.433735,-0.000533,0.029565,32,-235.777224,139.058936,-0.024355,24.388766,0.688893,446258.6925,0.984262,29.873123,18.465585,2.782411,0.067351,0.026617,175.037757,32,190.694345,-4497.602095,175.372054,158.750811,32,155.850778,69.499607,66.589099,91.264733,100,22.701909,56.468354,0,47.44607,21.227848,0,31.217157,29.535403,36.791869,59.472431,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.29,0,0.15,1.2,0,-0.0561,0.35,
49.962753,70.238601,139.250335,2286.150838,99.127683,95.977864,28.799876,14.233652,138.620354,1.644974,70.383353,16.923891,149.374746,139.440318,147.33244,139.028399,81.01742,137.431183,-0.000532,0.02954,32,-235.77733,139.088529,-0.024306,24.360652,0.692896,446227.9413,0.971601,30.120907,18.318574,2.795918,0.070991,0.028205,174.65815,32,190.812769,-99651.43353,174.847063,159.341754,32,154.77613,69.493043,66.548349,91.218363,100,22.812726,56.468354,0,47.35453,21.227848,0,31.255835,28.799876,36.743446,59.468015,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.29,0,0.15,1.2,0,-0.0561,0.35,
49.653697,70.244931,139.341301,2286.150838,99.1332,95.972801,29.34312,14.232653,138.613307,1.644912,70.319017,16.915745,149.459777,139.496576,147.360896,138.999693,81.071803,137.40276,-0.000532,0.029548,32,-235.778657,139.134193,-0.024308,24.32168,0.690421,446029.8154,0.965209,29.936824,18.248105,2.786523,0.075567,0.038978,175.273658,32,190.570288,935.9719,177.163747,159.625379,32,154.373788,69.512,66.600285,91.220305,100,22.766508,56.468354,0,47.504116,21.227848,0,31.309884,29.34312,36.692823,59.466481,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.29,0,0.15,1.2,0,-0.0561,0.35,
50.464464,70.244931,139.223063,2286.150838,99.113856,95.969024,29.492226,14.237363,138.495275,1.644894,70.305117,16.914444,149.507826,139.373231,147.378197,139.045962,81.012526,137.420202,-0.000533,0.029557,32,-235.773784,139.108392,-0.024318,24.295952,0.697756,446214.0683,0.97931,30.335829,18.235594,2.806262,0.070782,0.033471,175.897867,32,189.953261,1024.496106,178.856927,159.659669,32,154.73321,69.498047,66.551703,91.220812,100,22.830578,56.468354,0,47.564104,21.227848,0,31.357732,29.492226,36.777929,59.475991,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.29,0,0.15,1.2,0,-0.0561,0.35,
50.114639,70.258143,139.331812,2286.150838,99.111061,95.962644,28.747013,14.236934,138.547964,1.644336,70.371003,16.898747,149.524023,139.457303,147.32278,139.04146,80.999406,137.436261,-0.000532,0.029508,32,-235.771425,139.083,-0.024355,24.282551,0.697756,446214.0683,0.97931,30.335829,18.235594,2.806262,0.063169,0.027125,175.877476,32,189.719285,-87361.74745,180.130526,159.070156,32,155.295936,69.493316,66.548206,91.231324,100,22.80325,56.468354,0,47.419904,21.227848,0,31.413359,28.747013,36.675508,59.469097,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.29,0,0.15,1.2,0,-0.0561,0.35,
49.709232,70.265025,139.23111,-2284.042501,99.119623,95.963918,29.287442,14.230655,138.559173,1.644111,70.433192,16.866153,149.560251,139.352821,147.324421,139.01872,81.000225,137.468834,-0.000532,0.029525,32,-235.779015,139.063016,-0.024395,24.256928,0.69166,446067.7289,0.989528,29.872489,18.324068,2.780262,0.066144,0.026955,175.599926,32,190.151952,-84895.36893,178.27908,158.662295,32,155.485766,69.496764,66.588746,91.257637,100,22.863058,56.468354,0,47.279422,21.227848,0,31.457712,29.287442,36.785853,59.466009,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.29,0,0.15,1.2,0,-0.0561,0.35,
49.755024,70.238601,139.264832,-2284.042501,99.130443,95.96403,29.511712,14.231797,138.575678,1.643958,70.399176,16.746116,149.480229,139.373865,147.290304,138.998511,81.081477,137.426227,-0.000532,0.029545,32,-235.778693,139.125342,-0.024394,24.311583,0.69166,446067.7289,0.989528,29.872489,18.324068,2.780262,0.0613,0.02598,175.191215,32,190.842289,939.87545,175.866028,158.668265,32,155.982207,69.506934,66.57562,91.231083,100,22.795096,56.468354,0,47.332244,21.227848,0,31.509908,29.511712,36.755919,59.4713,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.29,0,0.15,1.2,0,-0.0561,0.35,
49.705985,70.238601,139.203165,-2284.042501,99.149675,95.961453,28.751248,14.237505,138.565369,1.643651,70.44843,16.795357,149.42199,139.362608,147.351217,139.00862,81.057969,137.492824,-0.000532,0.029584,32,-235.77446,139.093687,-0.024392,24.287717,0.696023,446093.6177,0.971451,30.22445,18.23718,2.79901,0.072428,0.034735,174.863637,32,191.003371,-64848.44595,174.512,159.34089,32,154.977586,69.493983,66.591789,91.249946,100,22.871861,56.468354,0,47.479436,21.227848,0,31.526841,28.751248,36.774334,59.475912,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.29,0,0.15,1.2,0,-0.0561,0.35,
49.947328,70.261997,139.21227,-2284.042501,99.186374,95.955122,29.278741,14.232225,138.531324,1.643274,70.371952,16.801935,149.485117,139.362058,147.389351,138.92071,81.060141,137.423227,-0.000533,0.029586,32,-235.775151,138.973869,-0.02464,24.316592,0.696023,446093.6177,0.971451,30.22445,18.23718,2.79901,0.067523,0.032683,174.934584,32,190.961384,32,176.323878,159.564909,32,154.709097,69.501062,66.595976,91.220112,100,22.86029,56.468354,0,47.173124,21.227848,0,31.591821,29.278741,36.818354,59.461495,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.29,0,0.15,1.2,0,-0.0561,0.35,
49.872777,70.27686,139.304518,2286.150838,99.170539,95.946065,29.426552,14.228943,138.597993,1.642861,70.301918,16.874836,149.534536,139.387323,147.376773,138.994679,81.024498,137.448185,-0.000535,0.029602,32,-235.779417,139.07403,-0.024661,24.345572,0.692634,446016.8707,0.97504,30.048928,18.257078,2.787182,0.073837,0.029387,175.758635,32,190.206181,32,178.485828,159.691946,32,154.754299,69.500232,66.564729,91.252078,100,22.881636,56.468354,0,47.354924,21.227848,0,31.636836,29.426552,36.78798,59.456017,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.29,0,0.15,1.2,0,-0.0561,0.35,
50.371375,70.282365,139.198495,-2284.042501,99.149049,95.946098,28.877154,14.233081,138.576308,1.642365,70.302846,16.811401,149.588972,139.33502,147.421824,139.090738,81.023373,137.398944,-0.000536,0.029635,32,-235.774459,139.072784,-0.024591,24.377542,0.692634,446016.8707,0.97504,30.048928,18.257078,2.787182,0.0702,0.025432,175.896936,32,189.976667,-3940.720213,179.989848,159.398052,32,155.189635,69.508205,66.573562,91.276065,100,22.884054,56.468354,0,47.485859,21.227848,0,31.698791,28.877154,36.645354,59.467445,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.29,0,0.15,1.2,0,-0.0561,0.35,
49.703378,70.282365,139.313564,-2284.042501,99.165165,95.940995,29.585694,14.231226,138.521009,1.642001,70.364873,16.767961,149.588062,139.3945,147.39004,139.027765,81.048597,137.43594,-0.000537,0.029614,32,-235.771724,138.998486,-0.024627,24.388294,0.684319,445839.2589,0.979485,29.632735,18.282191,2.763444,0.069939,0.034169,175.89975,32,190.084083,-99658.5004,179.242132,158.833089,32,155.419383,69.500568,66.590063,91.272662,100,22.909835,56.468354,0,47.100944,21.227848,0,31.752319,29.585694,36.820335,59.461347,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.29,0,0.15,1.2,0,-0.0561,0.35,
49.93291,70.261722,139.23716,2286.150838,99.140054,95.93337,29.369996,14.233509,138.632959,1.641695,70.341955,16.846266,149.621035,139.397925,147.344588,139.078127,81.034819,137.444263,-0.000538,0.029636,32,-235.775342,139.100133,-0.024623,24.373686,0.694783,446129.126,0.969993,30.321736,18.274722,2.802899,0.069513,0.030501,175.204957,32,190.756249,985.857719,176.599956,158.523024,32,155.801062,69.487177,66.589541,91.2639,100,22.875448,56.468354,0,47.17565,21.227848,0,31.77967,29.369996,36.731854,59.469333,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.29,0,0.15,1.2,0,-0.0561,0.35,
49.919423,70.259795,139.204131,2286.150838,99.126723,95.92314,29.580844,14.232939,138.550343,1.6412,70.231983,16.762039,149.5005,139.376964,147.414302,138.983355,81.071272,137.439938,-0.00054,0.02963,32,-235.771979,139.171189,-0.024616,24.315438,0.694783,446129.126,0.969993,30.321736,18.274722,2.802899,0.068648,0.02859,174.758115,32,191.233719,32,175.465252,159.600125,32,154.838657,69.477175,66.588671,91.228282,100,22.978742,56.468354,0,47.287402,21.227848,0,31.837652,29.580844,36.753057,59.471585,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.29,0,0.15,1.2,0,-0.0561,0.35,
49.838785,70.256767,139.127493,2286.150838,99.119705,95.920581,29.077801,14.237077,138.490904,1.640813,70.181048,16.906037,149.550814,139.397089,147.433874,138.929147,81.048895,137.490763,-0.000542,0.029631,32,-235.771119,138.965016,-0.024612,24.264114,0.692817,445860.573,0.965343,30.075555,18.253966,2.788577,0.078276,0.034643,175.573925,32,190.311795,32,177.943458,159.696052,32,154.552274,69.449503,66.590068,91.20778,100,22.964577,56.468354,0,47.335348,21.227848,0,31.882288,29.077801,36.697885,59.477299,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.29,0,0.15,1.2,0,-0.0561,0.35,
49.973286,70.271631,139.167093,-2284.042501,99.131097,95.910423,29.320468,14.230941,138.5624,1.640363,70.214234,16.828753,149.598978,139.365504,147.479114,138.872162,81.040114,137.401211,-0.000541,0.029644,32,-235.778566,138.995917,-0.024565,24.208961,0.692817,445860.573,0.965343,30.075555,18.253966,2.788577,0.079168,0.03129,176.098426,32,190.136655,-158.488081,179.644921,159.724623,32,154.865802,69.485919,66.580364,91.246464,100,23.015477,56.468354,0,47.331987,21.227848,0,31.923474,29.320468,36.739411,59.481892,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.29,0,0.15,1.2,0,-0.0561,0.35,
49.685953,70.271631,139.204188,-2284.042501,99.124239,95.907924,29.552804,14.229799,138.595254,1.639736,70.272399,16.778717,149.615703,139.376597,147.437955,138.967014,81.022587,137.514011,-0.00054,0.029679,32,-235.776266,138.865717,-0.024539,24.219005,0.695131,445929.5027,0.983741,30.155901,18.300728,2.791551,0.069989,0.024351,175.896595,32,190.076186,-99654.62429,179.904286,158.987672,32,155.529519,69.448966,66.595779,91.21578,100,22.980579,56.468354,0,47.294774,21.227848,0,31.98368,29.552804,36.565164,59.463501,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.29,0,0.15,1.2,0,-0.0561,0.35,
49.890688,70.261997,139.230244,2286.150838,99.172599,95.906662,28.888708,14.231512,138.626385,1.639216,70.302363,16.83777,149.665327,139.384835,147.388239,139.050216,81.030674,137.422023,-0.000542,0.029688,32,-235.775701,139.086551,-0.024569,24.238806,0.694782,445842.8174,0.972671,30.031756,18.266539,2.78483,0.071594,0.034879,175.44513,32,190.717502,32,177.326875,158.645464,32,155.773465,69.44546,66.60351,91.200293,100,23.071883,56.468354,0,47.03173,21.227848,0,32.020474,28.888708,36.618795,59.476011,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.29,0,0.15,1.2,0,-0.0561,0.35,
49.836599,70.248785,139.179002,2286.150838,99.1798,95.905396,29.295557,14.234366,138.586745,1.63877,70.357066,16.812523,149.57596,139.380838,147.428977,139.058774,81.059673,137.478584,-0.000541,0.029708,32,-235.778747,139.142106,-0.024492,24.289055,0.695468,445875.6216,0.988927,30.107455,18.285967,2.790706,0.076856,0.025455,175.244141,32,191.128123,32,175.6105,158.974304,32,155.813874,69.442092,66.606796,91.212767,100,23.036461,56.468354,0,47.32769,21.227848,0,32.065489,29.295557,36.662009,59.475529,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.29,0,0.15,1.2,0,-0.0561,0.35,
49.645083,70.247409,139.168428,2286.150838,99.181735,95.900809,29.557347,14.234366,138.568277,1.638452,70.236729,16.74706,149.568477,139.320481,147.461872,138.947134,81.058792,137.458342,-0.000541,0.029689,32,-235.776289,139.016473,-0.024531,24.386117,0.695468,445875.6216,0.988927,30.107455,18.285967,2.790706,0.070345,0.038315,174.772774,32,191.084828,-9348.779491,174.934473,159.564503,32,155.020689,69.425613,66.606927,91.172626,100,23.063301,56.468354,0,47.256529,21.227848,0,32.095446,29.557347,36.74396,59.478883,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
50.382511,70.247409,139.180126,2286.150838,99.196795,95.897769,28.928742,14.230941,138.586262,1.638166,70.12171,16.737788,149.556052,139.299601,147.538592,138.965222,81.115629,137.387499,-0.00054,0.029699,32,-235.778566,139.056286,-0.024485,24.394615,0.694582,445830.2681,0.976301,30.150182,18.284107,2.792707,0.070752,0.037886,175.370051,32,190.810608,-99655.87329,177.249473,159.751714,32,154.484516,69.426159,66.649968,91.18064,100,23.044219,56.468354,0,47.464543,21.227848,0,32.119013,28.928742,36.779103,59.470592,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
49.975899,70.255941,139.127265,2286.150838,99.166818,95.896375,29.188318,14.233652,138.504476,1.637837,70.167934,16.781921,149.646399,139.343584,147.524753,138.967608,81.049373,137.428735,-0.000541,0.029749,32,-235.777494,139.046923,-0.024397,24.420447,0.683173,445396.9337,0.976923,29.58635,18.184442,2.762469,0.074656,0.03286,176.044937,32,190.292952,-1264.554941,179.254812,159.909602,32,154.951471,69.455924,66.646088,91.211896,100,23.053517,56.468354,0,47.425676,21.227848,0,32.165087,29.188318,36.791429,59.460374,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
49.847565,70.269704,139.245714,-2284.042501,99.146906,95.88997,29.601326,14.235793,138.62086,1.637665,70.16348,16.771066,149.637219,139.324355,147.512119,138.942205,80.998668,137.463524,-0.000541,0.029732,32,-235.772731,139.000769,-0.024493,24.415517,0.688401,445740.1481,0.976837,30.013371,18.270489,2.783887,0.07023,0.037286,176.009813,32,190.001682,-19553.37156,180.420251,159.089823,32,155.560219,69.420153,66.61228,91.190515,100,23.056596,56.468354,0,47.262287,21.227848,0,32.203731,29.601326,36.766484,59.477053,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
49.78373,70.256492,139.214617,-2284.042501,99.150054,95.887535,28.84046,14.23408,138.584499,1.637323,70.278598,16.811425,149.675478,139.349069,147.410995,138.991342,81.033665,137.319955,-0.00054,0.029733,32,-235.773951,139.070683,-0.024619,24.370329,0.688401,445740.1481,0.976837,30.013371,18.270489,2.783887,0.065649,0.036538,175.789162,32,190.476027,32,178.119578,158.60147,32,155.463301,69.416688,66.643799,91.18989,100,23.089701,56.468354,0,47.196159,21.227848,0,32.257822,28.84046,36.644621,59.476227,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
49.648326,70.256492,139.279604,-2284.042501,99.159496,95.882478,29.281253,14.236364,138.585311,1.637168,70.27205,16.778134,149.609591,139.263753,147.440973,138.9638,81.062783,137.402716,-0.000538,0.029703,32,-235.769046,138.969524,-0.024461,24.30542,0.691064,445889.1165,0.965881,30.159755,18.337887,2.793431,0.071088,0.030729,175.206174,32,191.0818,32,176.018155,158.599925,32,155.935595,69.400767,66.636157,91.156329,100,23.122291,56.468354,0,47.360696,21.227848,0,32.284381,29.281253,36.77991,59.46533,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
49.957375,70.248234,139.166672,2286.150838,99.182562,95.86976,28.804641,14.233224,138.529871,1.636554,70.191081,16.74332,149.547044,139.309388,147.502504,138.920242,81.024469,137.407249,-0.000539,0.029652,32,-235.775463,138.99869,-0.024537,24.28457,0.697371,445827.8224,0.9806,30.35296,18.244592,2.805323,0.065649,0.03118,174.923048,32,191.26801,402.233138,174.514045,159.414874,32,155.184222,69.459087,66.65926,91.180394,100,23.11564,56.468354,0,47.346671,21.227848,0,32.327165,28.804641,36.777709,59.466668,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
50.100643,70.248234,139.157991,-2284.042501,99.197527,95.867116,29.357075,14.239789,138.55278,1.636047,70.117814,16.761904,149.598587,139.366033,147.539696,138.999006,81.099472,137.402876,-0.00054,0.029632,32,-235.769718,138.96577,-0.024664,24.239435,0.692518,445667.2323,0.968769,30.023169,18.285835,2.785652,0.075046,0.029696,175.048444,32,191.149598,-99655.17188,176.695738,159.686576,32,154.626729,69.427778,66.653675,91.134301,100,23.172227,56.468354,0,47.360796,21.227848,0,32.364646,29.357075,36.798325,59.462301,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
49.556244,70.24383,139.119398,2286.150838,99.217246,95.859505,29.410601,14.23722,138.452639,1.635485,70.123973,16.7223,149.579355,139.364443,147.55052,138.889197,81.069148,137.396226,-0.000541,0.029614,32,-235.772287,138.905443,-0.024657,24.251473,0.691539,445436.2902,0.968271,29.877,18.207981,2.777569,0.070656,0.030284,175.967617,32,190.375061,-38719.14376,178.78811,159.799954,32,154.731601,69.397219,66.612183,91.163026,100,23.143976,56.468354,0,47.177915,21.227848,0,32.402126,29.410601,36.631194,59.476306,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
49.969032,70.256217,139.095037,-2284.042501,99.208936,95.851874,29.140759,14.232653,138.459676,1.635028,70.198126,16.812272,149.68242,139.330513,147.600879,138.949985,81.065462,137.316569,-0.00054,0.029633,32,-235.775378,138.967119,-0.02449,24.26296,0.691539,445436.2902,0.968271,29.877,18.207981,2.777569,0.069971,0.03689,176.192104,32,190.098202,-803.949493,180.19444,159.423048,32,155.469507,69.410985,66.640159,91.170719,100,23.16507,56.468354,0,47.259942,21.227848,0,32.434664,29.140759,36.70192,59.466501,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
49.956583,70.256217,139.11802,-2284.042501,99.214983,95.844184,29.355976,14.234366,138.535916,1.634399,70.18921,16.775162,149.658018,139.273337,147.504771,138.982826,81.040627,137.347828,-0.00054,0.029665,32,-235.774977,138.954147,-0.024487,24.29805,0.699373,445743.2812,0.977998,30.435913,18.235113,2.807303,0.069298,0.027625,176.006648,32,190.245826,-27821.11289,178.924981,158.851325,32,155.453556,69.380588,66.624661,91.171267,100,23.152055,56.468354,0,47.24085,21.227848,0,32.484758,29.355976,36.666044,59.474781,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
50.043695,70.272732,139.119242,2286.150838,99.197594,95.837897,29.116938,14.231654,138.525033,1.634095,70.277315,16.783659,149.662944,139.261328,147.491037,138.989079,81.068427,137.282432,-0.00054,0.029638,32,-235.779492,138.985209,-0.024484,24.385488,0.692492,445507.143,0.978125,30.020734,18.200558,2.783625,0.069294,0.031508,175.265412,32,190.925545,-99655.75072,176.594166,158.647122,32,155.92323,69.387216,66.652973,91.178103,100,23.195348,56.468354,0,47.343927,21.227848,0,32.540317,29.116938,36.702507,59.462999,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
49.709952,70.268328,139.185371,2286.150838,99.19053,95.834083,29.051746,14.235079,138.483513,1.633815,70.244857,16.722921,149.583598,139.342075,147.533434,138.89162,81.125429,137.349521,-0.000541,0.029611,32,-235.769838,138.988145,-0.024543,24.382498,0.69174,445523.3713,0.97114,30.03359,18.240401,2.784779,0.072236,0.037561,175.120522,32,191.229413,-41.982268,174.781615,159.239919,32,155.535121,69.38649,66.678074,91.179804,100,23.182789,56.468354,0,47.19086,21.227848,0,32.581497,29.051746,36.79407,59.475745,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
50.151514,70.246583,139.061486,2286.150838,99.1881,95.828087,29.547508,14.238076,138.500238,1.633483,70.168466,16.76604,149.622124,139.284225,147.55529,138.917271,81.112964,137.390879,-0.00054,0.029611,32,-235.772578,139.0303,-0.024568,24.369674,0.687919,445416.4017,0.977231,29.960204,18.181199,2.779955,0.065945,0.038228,174.850768,32,191.252206,-10941.12028,175.849411,159.629339,32,154.913769,69.381239,66.66489,91.161407,100,23.23968,56.468354,0,47.417265,21.227848,0,32.617734,29.547508,36.690182,59.463609,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
49.946929,70.246583,139.172995,2286.150838,99.171082,95.820422,29.164768,14.230941,138.567303,1.633108,70.071055,16.793991,149.647138,139.255394,147.584559,138.882103,81.044396,137.356973,-0.00054,0.029645,32,-235.780205,138.924616,-0.02457,24.346936,0.69342,445470.4675,0.986543,30.300883,18.156411,2.79995,0.068951,0.025869,175.630263,32,190.533164,32,178.315638,159.726407,32,154.764345,69.391956,66.658978,91.110214,100,23.180759,56.468354,0,47.129182,21.227848,0,32.634937,29.164768,36.784679,59.457895,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
49.928442,70.265575,139.054958,2286.150838,99.144519,95.814433,28.822789,14.236221,138.512275,1.632483,70.073793,16.797647,149.702664,139.299335,147.622318,138.983215,81.077831,137.409266,-0.000539,0.029648,32,-235.773122,138.866591,-0.024621,24.29569,0.69058,445399.285,0.977446,30.033926,18.241022,2.786417,0.073517,0.033654,176.120319,32,190.324195,32,179.802926,159.75624,32,155.164144,69.396561,66.639436,91.139626,100,23.246834,56.468354,0,47.222033,21.227848,0,32.691573,28.822789,36.650123,59.474585,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
50.085083,70.27108,139.155339,2286.150838,99.153361,95.809307,29.62457,14.237505,138.487573,1.631798,70.120698,16.707316,149.714013,139.232922,147.584159,138.839774,81.056474,137.281917,-0.00054,0.029655,32,-235.772166,138.928897,-0.024639,24.232328,0.69058,445399.285,0.977446,30.033926,18.241022,2.786417,0.068508,0.036096,176.056918,32,190.125287,-8321.141856,180.064943,158.999836,32,155.500152,69.383215,66.654791,91.121345,100,23.201805,56.468354,0,47.245631,21.227848,0,32.731672,29.62457,36.791208,59.46237,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
50.399521,70.240527,139.106754,-2284.042501,99.142974,95.808063,29.219631,14.237363,138.443792,1.631332,70.225055,16.804149,149.721561,139.189224,147.538377,138.889666,81.090184,137.322747,-0.00054,0.029688,32,-235.769194,138.966117,-0.024659,24.210639,0.691736,445345.2737,0.989428,30.072016,18.232687,2.785085,0.068019,0.037991,175.306981,32,190.762684,-99656.64155,177.381876,158.788869,32,155.921058,69.369868,66.678062,91.12107,100,23.248937,56.468354,0,47.397289,21.227848,0,32.777949,29.219631,36.822683,59.47013,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
49.723312,70.240527,139.18929,-2284.042501,99.129753,95.801715,28.862211,14.23408,138.514057,1.630885,70.241741,16.780237,149.65775,139.25886,147.538801,138.892903,81.105953,137.359459,-0.00054,0.029692,32,-235.771821,139.018309,-0.024662,24.21515,0.6916,445281.2263,0.95933,29.915881,18.192905,2.778379,0.070156,0.026174,175.323851,32,191.203114,-49781.08371,175.394901,158.961993,32,155.68968,69.381957,66.684774,91.126134,100,23.250559,56.468354,0,46.95831,21.227848,0,32.786126,28.862211,36.670666,59.464376,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
49.725439,70.25429,139.112944,-2284.042501,99.132773,95.792305,29.597856,14.233224,138.516633,1.630322,70.109034,16.757777,149.622704,139.23174,147.57645,138.859614,81.104668,137.354848,-0.00054,0.029668,32,-235.776939,138.941584,-0.024645,24.208987,0.697741,445313.3057,0.992326,30.259236,18.180659,2.799276,0.072079,0.039669,174.829532,32,191.262801,32.328662,175.155199,159.595844,32,155.110776,69.371492,66.666776,91.092878,100,23.258332,56.468354,0,47.240812,21.227848,0,32.836504,29.597856,36.776682,59.469303,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
50.371116,70.269979,139.218196,2286.150838,99.112771,95.788026,29.260824,14.231512,138.547608,1.629956,69.975154,16.802846,149.69278,139.277987,147.649369,138.838996,81.125169,137.417942,-0.000539,0.029605,32,-235.774553,138.928777,-0.02463,24.304371,0.697741,445313.3057,0.992326,30.259236,18.180659,2.799276,0.0782,0.028804,175.471356,32,190.885837,32,177.607194,159.92403,32,154.658115,69.373304,66.67651,91.097358,100,23.278595,56.468354,0,47.337478,21.227848,0,32.874899,29.260824,36.755552,59.464681,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
50.453886,70.26007,139.092512,-2284.042501,99.065662,95.790583,28.845952,14.237505,138.547718,1.62967,69.946847,16.800231,149.741778,139.304535,147.657721,138.988574,81.102363,137.451197,-0.000539,0.029593,32,-235.771346,138.974255,-0.024648,24.273713,0.685323,444904.8874,0.965024,29.620614,18.189513,2.76385,0.077596,0.036271,176.153252,32,190.447223,32,179.305429,159.975471,32,154.834636,69.37078,66.654814,91.086145,100,23.282896,56.468354,0,47.3853,21.227848,0,32.930903,28.845952,36.673454,59.477132,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
50.035473,70.246308,139.118461,-2284.042501,99.036268,95.790559,28.998834,14.240217,138.522972,1.629241,70.043872,16.773216,149.777657,139.334977,147.616723,138.861228,81.088224,137.35221,-0.000539,0.029596,32,-235.76634,139.002419,-0.024664,24.333875,0.684316,444902.0338,0.977153,29.52582,18.228277,2.756825,0.064853,0.027302,176.244545,32,190.069716,530.137023,180.455693,159.223155,32,155.538704,69.356414,66.655816,91.112654,100,23.363787,56.468354,0,47.330274,21.227848,0,32.974133,28.998834,36.738164,59.475952,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
49.806826,70.246308,139.154816,-2284.042501,99.032534,95.785425,29.145522,14.235507,138.502573,1.628751,70.133193,16.738456,149.762877,139.253109,147.594284,138.880803,81.105749,137.363824,-0.000537,0.029568,32,-235.772524,138.961978,-0.024723,24.357138,0.695952,445332.9054,0.967792,30.309087,18.179832,2.801609,0.068863,0.030691,175.753599,32,190.595542,-6012.970284,178.168758,158.932234,32,155.621281,69.352308,66.654612,91.102449,100,23.316112,56.468354,0,47.13703,21.227848,0,32.998648,29.145522,36.614393,59.471821,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
50.332668,70.255666,139.160243,2286.150838,98.987472,95.778232,29.375915,14.240074,138.438659,1.628459,70.158553,16.756017,149.734926,139.341034,147.591409,138.867768,81.130547,137.379002,-0.000535,0.02956,32,-235.7714,138.937992,-0.02463,24.386563,0.69211,445200.5035,0.980732,30.178515,18.182958,2.79389,0.070517,0.031937,175.352789,32,191.200672,-45138.54284,176.056846,158.771134,32,155.839424,69.378242,66.689795,91.124539,100,23.341238,56.468354,0,47.381643,21.227848,0,33.045399,29.375915,36.821069,59.465497,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
49.634542,70.252914,139.141518,2286.150838,98.997337,95.771869,29.027902,14.235365,138.46631,1.62803,70.156004,16.665866,149.682404,139.267159,147.6363,138.874467,81.13047,137.390127,-0.000534,0.029555,32,-235.777748,139.064136,-0.024549,24.364769,0.69211,445200.5035,0.980732,30.178515,18.182958,2.79389,0.06668,0.033163,175.157714,32,191.332083,109.084419,174.901083,159.547927,32,155.19384,69.38979,66.690549,91.118795,100,23.359751,56.468354,0,46.96157,21.227848,0,33.084002,29.027902,36.732221,59.467828,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
49.808483,70.255391,139.039812,-2284.042501,98.991938,95.76977,29.172685,14.236934,138.517728,1.627741,70.014281,16.800634,149.690428,139.329248,147.671397,138.907002,81.104678,137.306158,-0.000534,0.029559,32,-235.7729,139.116937,-0.024585,24.401433,0.683222,444851.9205,0.961911,29.645768,18.165445,2.76481,0.067334,0.034251,175.336784,32,191.24159,-88.161249,176.884114,159.861524,32,154.694007,69.403954,66.716423,91.095722,100,23.36432,56.468354,0,47.001588,21.227848,0,33.119515,29.172685,36.56355,59.472382,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
49.830468,70.255391,139.237771,-2284.042501,99.01949,95.767634,29.430413,14.234366,138.535589,1.627589,69.914129,16.703202,149.760422,139.343155,147.676031,138.9354,81.115714,137.427326,-0.000534,0.029526,32,-235.771207,138.913031,-0.02462,24.428184,0.694391,445193.8706,0.988307,30.363686,18.170862,2.80332,0.071688,0.031328,176.091615,32,190.6159,-99656.92907,179.056313,159.907942,32,154.666151,69.407759,66.667751,91.125258,100,23.333236,56.468354,0,47.249654,21.227848,0,33.160358,29.430413,36.81542,59.47308,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
49.843651,70.244656,139.085557,2286.150838,99.007169,95.765082,28.974751,14.235222,138.570767,1.627134,70.015084,16.772607,149.741173,139.280066,147.695598,138.898445,81.083364,137.489234,-0.000534,0.029565,32,-235.774285,138.872771,-0.024559,24.431646,0.690021,445099.2272,0.970578,30.163131,18.203473,2.79423,0.063483,0.029612,176.318298,32,190.326512,-35264.23456,180.434087,159.430774,32,155.515436,69.41538,66.677896,91.160077,100,23.360536,56.468354,0,47.173586,21.227848,0,33.187952,28.974751,36.640218,59.478115,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
49.668811,70.248234,139.207905,-2284.042501,99.011194,95.762497,29.346207,14.228229,138.4984,1.626812,70.124315,16.786731,149.812626,139.296401,147.678457,138.897482,81.105115,137.452859,-0.000535,0.029544,32,-235.781278,139.035137,-0.024544,24.416618,0.688938,445126.5996,0.985504,30.138758,18.265526,2.790437,0.076448,0.039596,176.179078,32,190.424726,217.842698,179.053695,158.981809,32,155.607911,69.383411,66.679567,91.150407,100,23.38186,56.468354,0,47.217136,21.227848,0,33.224892,29.346207,36.70867,59.47548,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
49.64257,70.258419,139.217135,2286.150838,99.00052,95.756138,29.385307,14.234508,138.494873,1.626704,70.134719,16.724137,149.743477,139.424861,147.598458,138.896265,81.1044,137.40837,-0.000535,0.029523,32,-235.772704,138.931121,-0.024551,24.427266,0.688938,445126.5996,0.985504,30.138758,18.265526,2.790437,0.072048,0.028322,175.359145,32,191.163037,32,176.735274,158.741735,32,155.956902,69.384263,66.700417,91.147271,100,23.393207,56.468354,0,47.15582,21.227848,0,33.265848,29.385307,36.672573,59.468468,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
50.161975,70.258419,139.170725,2286.150838,98.938871,95.752303,28.87483,14.23408,138.544947,1.626544,70.13474,16.720622,149.718401,139.245483,147.667815,138.928758,81.13677,137.450711,-0.000535,0.029522,32,-235.774443,138.897735,-0.024552,24.431567,0.692641,445172.6358,0.976746,30.32345,18.226322,2.802723,0.069991,0.028523,175.226447,32,191.391484,32,175.1887,159.295938,32,155.561492,69.422889,66.724587,91.163486,100,23.458879,56.468354,0,47.334657,21.227848,0,33.314247,28.87483,36.735523,59.466432,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
49.836629,70.249611,139.136001,2286.150838,98.910318,95.744655,29.285301,14.236364,138.581225,1.626247,70.015614,16.733139,149.779874,139.22705,147.73554,138.86422,81.187487,137.470787,-0.000536,0.029514,32,-235.771504,139.031198,-0.024544,24.37505,0.692766,445170.5081,0.975968,30.360861,18.205688,2.80439,0.063949,0.031968,175.190804,32,191.466275,860.017841,176.005457,159.871778,32,154.928586,69.44479,66.744476,91.150475,100,23.448799,56.468354,0,47.121182,21.227848,0,33.344266,29.285301,36.842712,59.463186,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
50.116515,70.25429,139.123038,2286.150838,98.863927,95.736511,28.765487,14.238647,138.619301,1.626027,69.948784,16.792438,149.840952,139.330308,147.744576,138.931369,81.105107,137.531021,-0.000537,0.029533,32,-235.769385,138.944723,-0.024474,24.415963,0.690758,444852.448,0.975008,30.150975,18.152552,2.791842,0.07185,0.028633,176.3787,32,190.499025,32,180.09536,159.684852,32,155.202071,69.425573,66.683957,91.127322,100,23.520342,56.468354,0,47.186461,21.227848,0,33.399298,28.765487,36.810504,59.461603,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
49.610763,70.255666,139.194612,-2284.042501,98.839004,95.731927,29.420571,14.235222,138.620943,1.625527,70.006017,16.690251,149.866798,139.306166,147.730865,139.022797,81.128406,137.49707,-0.000537,0.029531,32,-235.770679,138.913397,-0.02444,24.394379,0.690032,444837.0605,0.967214,30.115179,18.172508,2.792288,0.07042,0.034523,176.369404,32,190.416763,32,179.918551,159.084706,32,155.650316,69.412291,66.722286,91.157646,100,23.460363,56.468354,0,47.043602,21.227848,0,33.437693,29.420571,36.812925,59.462085,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.33,0,0.15,1.2,0,-0.0561,0.35,
49.902428,70.241353,139.1178,-2284.042501,98.849334,95.728132,29.196424,14.23722,138.503631,1.624952,70.116751,16.692574,149.825019,139.35384,147.647064,138.896368,81.157381,137.386105,-0.000537,0.029537,32,-235.768517,138.937748,-0.02442,24.400175,0.690032,444837.0605,0.967214,30.115179,18.172508,2.792288,0.079079,0.035713,175.511262,32,191.103206,-21548.03419,177.317527,158.827323,32,155.763919,69.383665,66.705649,91.136901,100,23.493166,56.468354,0,46.943608,21.227848,0,33.46403,29.196424,36.787613,59.458761,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
50.048326,70.241353,139.262246,-2284.042501,98.861489,95.724203,28.809991,14.240645,138.572758,1.624738,70.15394,16.747329,149.781622,139.359548,147.723957,138.885288,81.193932,137.530897,-0.000538,0.029518,32,-235.767223,138.963689,-0.024373,24.390681,0.693892,445029.2102,0.975226,30.391122,18.224243,2.805734,0.072674,0.027512,175.424257,32,191.598068,-99660.73936,175.570048,159.246145,32,155.903735,69.415559,66.763887,91.17871,100,23.491489,56.468354,0,47.150312,21.227848,0,33.485145,28.809991,36.694804,59.461593,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
49.832285,70.246583,139.159721,2286.150838,98.796474,95.721621,29.477811,14.230085,138.513657,1.624331,70.034216,16.701033,149.765833,139.319625,147.703556,138.905694,81.137593,137.364115,-0.000538,0.029496,32,-235.77303,138.920497,-0.024251,24.363039,0.688813,444783.5198,0.976381,30.074676,18.142022,2.787796,0.075796,0.02909,175.142659,32,191.543361,-305.110483,175.418516,159.672359,32,155.003879,69.410765,66.72867,91.147701,100,23.476889,56.468354,0,47.280293,21.227848,0,33.52484,29.477811,36.643227,59.472293,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
49.849291,70.262547,139.226145,-2284.042501,98.746229,95.721661,29.06387,14.23565,138.513829,1.623748,69.942454,16.658842,149.810644,139.308226,147.775149,138.946137,81.16638,137.298671,-0.000539,0.02949,32,-235.773529,138.995894,-0.024252,24.384544,0.687527,444622.5019,0.986293,29.92405,18.174941,2.782556,0.077272,0.037577,175.698411,32,190.982266,-4898.381764,177.803945,160.025603,32,154.662634,69.397855,66.770704,91.161994,100,23.539915,56.468354,0,47.182412,21.227848,0,33.559944,29.06387,36.693263,59.457,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
50.112095,70.264199,139.150085,2286.150838,98.721429,95.713589,28.761727,14.235079,138.576999,1.623429,69.898738,16.69953,149.847034,139.264753,147.80325,138.919815,81.138911,137.394086,-0.000538,0.029487,32,-235.777378,138.984229,-0.024259,24.378827,0.691114,444833.0644,0.968492,30.152444,18.151255,2.792562,0.068114,0.029539,176.406309,32,190.719429,-3479.309464,179.559427,159.958858,32,154.979794,69.434295,66.741445,91.174105,100,23.516139,56.468354,0,47.239494,21.227848,0,33.61285,28.761727,36.797005,59.45644,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
50.098001,70.264199,139.19816,2286.150838,98.712653,95.712382,29.527514,14.230655,138.571431,1.623368,69.944255,16.71135,149.871263,139.383652,147.768869,138.91588,81.146468,137.410067,-0.000537,0.0295,32,-235.779835,139.003789,-0.024265,24.384832,0.686307,444665.3209,0.986525,29.881165,18.164322,2.776776,0.075994,0.027229,176.453879,32,190.477051,-10889.96172,180.351024,159.143057,32,155.621576,69.420492,66.726348,91.191294,100,23.55622,56.468354,0,47.023133,21.227848,0,33.65199,29.527514,36.783432,59.48084,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
49.522796,70.241353,139.24196,2286.150838,98.695325,95.714895,28.904709,14.232653,138.552836,1.623294,69.986291,16.581611,149.901288,139.341769,147.70639,138.955526,81.176775,137.429695,-0.000538,0.029522,32,-235.774559,139.004971,-0.024237,24.357479,0.686576,444653.5646,0.961222,29.895687,18.164435,2.778517,0.083316,0.033912,175.953849,32,190.888059,962.220241,178.274689,158.877069,32,155.782078,69.423403,66.748847,91.209518,100,23.522942,56.468354,0,47.218425,21.227848,0,33.666293,28.904709,36.652177,59.477929,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
50.31598,70.235022,139.115563,-2284.042501,98.702295,95.714842,28.947823,14.229942,138.512861,1.623186,70.029234,16.627793,149.840202,139.386365,147.761731,138.972372,81.194471,137.420454,-0.000537,0.029479,32,-235.77809,138.98007,-0.02422,24.332092,0.696387,444891.3847,0.994338,30.468201,18.143547,2.811674,0.075806,0.027827,175.608581,32,191.568968,-99658.41882,176.198543,159.057219,32,155.899316,69.418525,66.769779,91.193007,100,23.624429,56.468354,0,47.351221,21.227848,0,33.700653,28.947823,36.735743,59.467041,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
49.849357,70.240527,139.154992,2286.150838,98.706726,95.713575,29.555802,14.233224,138.456978,1.623136,69.964026,16.65739,149.816019,139.319013,147.818255,138.913723,81.193548,137.398107,-0.000538,0.029447,32,-235.776447,138.891657,-0.024165,24.355905,0.684293,444424.9438,0.975792,29.642262,18.121416,2.764839,0.078497,0.025858,175.344211,32,191.527405,-60316.8406,175.159865,159.619402,32,155.394524,69.446497,66.794506,91.254034,100,23.569812,56.468354,0,47.25193,21.227848,0,33.727952,29.555802,36.565897,59.47187,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
49.653575,70.240527,139.105448,2286.150838,98.718378,95.71229,29.020429,14.232368,138.501558,1.622811,69.891297,16.613001,149.80648,139.301192,147.798406,138.874892,81.208905,137.333587,-0.000538,0.029429,32,-235.774353,138.952149,-0.024139,24.339986,0.690959,444677.6161,0.96548,30.128727,18.111615,2.79151,0.072449,0.037644,175.458569,32,191.348765,1013.003926,176.998657,160.074665,32,154.745243,69.402856,66.754477,91.183799,100,23.609439,56.468354,0,47.158141,21.227848,0,33.767288,29.020429,36.785853,59.46117,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
49.647912,70.249335,139.154651,2286.150838,98.710058,95.707678,29.208726,14.231654,138.513756,1.622478,69.884927,16.617485,149.886534,139.278293,147.824181,138.922421,81.171049,137.341362,-0.000538,0.029451,32,-235.777689,138.928756,-0.024143,24.336734,0.690959,444677.6161,0.96548,30.128727,18.111615,2.79151,0.067429,0.029531,176.325385,32,190.858434,-36266.8282,179.061761,159.99853,32,154.774232,69.406451,66.751835,91.235433,100,23.600446,56.468354,0,47.027214,21.227848,0,33.810516,29.208726,36.696858,59.47008,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
50.436722,70.261722,139.123853,2286.150838,98.705416,95.703078,29.554042,14.23565,138.538018,1.622148,69.890437,16.62473,149.945755,139.256841,147.811171,138.922179,81.14049,137.403798,-0.000539,0.029457,32,-235.774513,138.926552,-0.024189,24.318244,0.694578,444809.9107,0.981234,30.346234,18.106875,2.80283,0.071184,0.026979,176.490317,32,190.468055,-99657.40371,180.475494,159.354816,32,155.513638,69.410125,66.749689,91.266754,100,23.634123,56.468354,0,47.267303,21.227848,0,33.846012,29.554042,36.618062,59.479197,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
49.868025,70.264474,139.138778,-2284.042501,98.711451,95.702136,29.114861,14.234223,138.500471,1.621919,70.000027,16.638247,149.93738,139.212838,147.779535,138.858005,81.159715,137.350297,-0.000538,0.02944,32,-235.772989,138.830167,-0.024096,24.326689,0.694578,444809.9107,0.981234,30.346234,18.106875,2.80283,0.080418,0.033964,176.208465,32,190.746708,999.452197,179.098781,159.113267,32,155.7451,69.4126,66.751755,91.245278,100,23.627027,56.468354,0,47.157806,21.227848,0,33.89532,29.114861,36.686807,59.478194,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
50.17305,70.253464,139.211947,-2284.042501,98.659405,95.698692,29.362644,14.235222,138.540205,1.621822,70.029533,16.539509,149.878255,139.322479,147.75721,138.879213,81.184122,137.277511,-0.000537,0.029423,32,-235.773629,138.895124,-0.024052,24.266894,0.691382,444705.0721,0.979644,30.133365,18.122498,2.79014,0.069564,0.031663,175.598473,32,191.373963,-6585.356803,176.516284,158.765292,32,156.0081,69.422318,66.771084,91.249168,100,23.607211,56.468354,0,47.118353,21.227848,0,33.948068,29.362644,36.813952,59.466009,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
50.386912,70.253464,139.108283,-2284.042501,98.652919,95.6885,28.789604,14.235079,138.575691,1.621574,70.018611,16.49632,149.833451,139.284491,147.780108,138.904169,81.194151,137.32732,-0.000537,0.029395,32,-235.774428,138.854518,-0.024259,24.283915,0.691494,444646.2836,0.975686,30.114079,18.087361,2.787372,0.073678,0.037274,175.414817,32,191.70768,32,174.823439,159.439001,32,155.422404,69.433571,66.794452,91.271227,100,23.693984,56.468354,0,46.945519,21.227848,0,33.973964,28.789604,36.797298,59.468566,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
49.831681,70.258694,139.170485,-2284.042501,98.627539,95.687265,29.364643,14.236792,138.687561,1.6211,69.91086,16.55781,149.85517,139.393541,147.834645,138.897733,81.241444,137.322503,-0.000537,0.029402,32,-235.768617,138.886088,-0.024317,24.289501,0.691494,444646.2836,0.975686,30.114079,18.087361,2.787372,0.070079,0.036282,175.361627,32,191.574631,32,176.493897,159.92813,32,154.903156,69.419101,66.80951,91.262527,100,23.658053,56.468354,0,47.241562,21.227848,0,34.015383,29.364643,36.628993,59.475391,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
49.830114,70.25484,139.086813,2286.150838,98.589298,95.683494,29.62555,14.238076,138.668415,1.620877,69.789264,16.641125,149.863549,139.346213,147.839998,138.964861,81.22914,137.479029,-0.000538,0.029407,32,-235.770611,138.961936,-0.024315,24.276283,0.684386,444286.8571,0.979424,29.587892,18.077032,2.760802,0.074616,0.032855,176.147185,32,190.87955,-2609.177602,178.812685,159.957441,32,154.712504,69.436977,66.80245,91.269793,100,23.698479,56.468354,0,47.126677,21.227848,0,34.052211,29.62555,36.617621,59.47608,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
50.236889,70.240252,139.212459,2286.150838,98.579054,95.678044,28.84641,14.235365,138.616673,1.620586,69.842814,16.602678,149.900011,139.365687,147.867026,138.871207,81.161145,137.368579,-0.000539,0.0294,32,-235.768733,138.894777,-0.024245,24.263904,0.693033,444499.7368,0.971918,30.165179,18.027426,2.792811,0.073558,0.02789,176.505662,32,190.680174,-99657.78836,180.37014,159.683229,32,155.331239,69.443184,66.774105,91.308627,100,23.705505,56.468354,0,47.231705,21.227848,0,34.084741,28.84641,36.617695,59.478617,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
49.494453,70.240252,139.085772,2286.150838,98.593411,95.671702,29.273234,14.233224,138.582008,1.620239,69.834055,16.497389,149.903123,139.3058,147.839289,138.910463,81.179466,137.39272,-0.000539,0.029398,32,-235.774808,138.927226,-0.024157,24.248064,0.692993,444502.2523,0.963344,30.162948,18.114854,2.79122,0.063118,0.034723,176.37707,32,190.629888,32,179.564214,159.232378,32,155.841564,69.424163,66.783349,91.298,100,23.737189,56.468354,0,46.890861,21.227848,0,34.105445,29.273234,36.758413,59.473208,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
49.659586,70.221535,139.213227,2286.150838,98.618852,95.669155,29.462237,14.237363,138.615075,1.619929,69.982351,16.483172,149.949559,139.272093,147.798222,138.991527,81.220764,137.396532,-0.000539,0.029373,32,-235.772308,138.881927,-0.024187,24.293356,0.68765,444362.5378,0.98054,29.72877,18.129845,2.77112,0.073358,0.029719,175.673516,32,191.291615,32,177.128749,158.768122,32,155.944074,69.449576,66.817588,91.299564,100,23.75163,56.468354,0,46.851057,21.227848,0,34.120551,29.462237,36.767951,59.461829,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
49.866082,70.22071,139.055615,2286.150838,98.610746,95.666611,28.750694,14.232082,138.551121,1.619671,70.01403,16.43241,149.881179,139.263061,147.831386,138.876237,81.226858,137.386845,-0.000539,0.029353,32,-235.777588,138.943542,-0.024219,24.274578,0.695594,444500.5139,0.972082,30.306321,18.083642,2.803351,0.068666,0.029377,175.467408,32,191.646397,-40587.72992,175.413401,159.291092,32,155.949965,69.451673,66.817609,91.342828,100,23.764143,56.468354,0,47.211174,21.227848,0,34.152089,28.750694,36.633542,59.479571,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
