OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.854785,70.239977,139.142954,2286.150838,98.63754,95.665772,29.356989,14.235079,138.534832,1.619467,69.886002,16.508991,149.863093,139.301456,147.87573,138.912318,81.232715,137.429019,-0.00054,0.029356,32,-235.772789,138.962366,-0.024167,24.268284,0.695594,444500.5139,0.972082,30.306321,18.083642,2.803351,0.076296,0.039995,175.220264,32,191.69931,-99656.50707,175.724327,159.984757,32,155.005066,69.448519,66.801117,91.306521,100,23.789852,56.468354,0,47.107284,21.227848,0,34.182706,29.356989,36.618282,59.477034,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
49.510842,70.239977,139.187939,2286.150838,98.677718,95.662357,29.368833,14.237648,138.585288,1.619049,69.78476,16.463478,149.908578,139.288038,147.887043,138.963944,81.216067,137.358619,-0.000542,0.029379,32,-235.768581,138.92545,-0.024134,24.282472,0.692147,444365.637,0.991617,30.091611,18.072899,2.788581,0.073761,0.040396,175.84639,32,190.992471,-705.59566,178.327107,159.856629,32,154.74204,69.466662,66.837227,91.287633,100,23.760183,56.468354,0,47.095599,21.227848,0,34.234699,29.368833,36.782625,59.47845,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
49.627768,70.251813,139.240019,2286.150838,98.687991,95.65853,28.775143,14.235507,138.46155,1.618938,69.748531,16.499023,149.943272,139.346581,147.919538,138.949905,81.219384,137.434508,-0.000542,0.029358,32,-235.772524,138.991183,-0.024134,24.294667,0.692963,444381.4101,0.971416,30.12256,18.087283,2.790965,0.072067,0.031414,176.51797,32,190.832539,-99658.30882,179.955367,160.013251,32,155.087392,69.482981,66.798617,91.318439,100,23.812776,56.468354,0,46.808065,21.227848,0,34.280938,28.775143,36.770152,59.464317,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
49.785932,70.239426,139.154304,2286.150838,98.666883,95.653847,29.429529,14.235365,138.398647,1.618651,69.86465,16.468991,150.039802,139.330941,147.873845,138.96492,81.191438,137.38376,-0.000542,0.029356,32,-235.778404,138.975051,-0.024147,24.338412,0.696159,444508.4906,0.995954,30.369616,18.103247,2.805688,0.070289,0.031106,176.416043,32,190.694638,250.587135,180.393967,159.217388,32,155.57751,69.486323,66.821547,91.312669,100,23.829238,56.468354,0,47.21938,21.227848,0,34.316786,29.429529,36.784239,59.466864,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
49.701305,70.246858,139.206788,2286.150838,98.621628,95.65006,29.324419,14.234366,138.555365,1.618447,69.974802,16.354774,149.998122,139.29226,147.838532,138.918124,81.193201,137.383414,-0.000543,0.029382,32,-235.774649,138.988573,-0.024177,24.359183,0.696159,444508.4906,0.995954,30.369616,18.103247,2.805688,0.071061,0.026766,175.837553,32,191.025319,326.210274,177.893017,158.89203,32,155.87756,69.461537,66.840416,91.331008,100,23.840545,56.468354,0,47.169238,21.227848,0,34.338822,29.324419,36.657607,59.481774,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
50.222333,70.246858,139.09938,2286.150838,98.632158,95.646215,28.810111,14.232939,138.521578,1.618301,69.971135,16.40289,149.948519,139.301436,147.875277,138.929898,81.243194,137.323874,-0.000542,0.029361,32,-235.776404,138.997915,-0.024182,24.367077,0.691993,444436.2676,0.97036,30.193264,18.106838,2.795053,0.069617,0.025165,175.627482,32,191.609171,-5152.044593,176.054118,159.069688,32,155.792436,69.479995,66.848102,91.320929,100,23.846604,56.468354,0,47.18059,21.227848,0,34.380842,28.810111,36.64264,59.465143,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
50.265529,70.245482,139.143531,2286.150838,98.585074,95.639867,29.500532,14.23037,138.53617,1.618188,69.861646,16.421601,149.883045,139.394133,147.883542,139.005559,81.234311,137.404721,-0.000542,0.029397,32,-235.779301,138.956025,-0.024179,24.398496,0.692951,444470.6423,0.975625,30.288378,18.10491,2.800868,0.063241,0.031825,175.390384,32,191.666956,-44339.87624,175.290446,159.734654,32,155.228657,69.469904,66.822153,91.3251,100,23.853342,56.468354,0,47.241953,21.227848,0,34.41458,29.500532,36.771619,59.473877,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
49.730809,70.246032,139.200362,2286.150838,98.580655,95.633531,29.257395,14.236792,138.484408,1.618076,69.73108,16.400408,149.918159,139.332531,147.937408,138.897407,81.254456,137.310913,-0.000542,0.029419,32,-235.771732,138.98121,-0.024196,24.424591,0.684186,444081.3511,0.981776,29.750345,18.026333,2.769672,0.076275,0.037685,175.53724,32,191.291735,-2854.003349,177.775927,160.087773,32,154.891545,69.47547,66.846895,91.291585,100,23.849328,56.468354,0,46.844353,21.227848,0,34.449527,29.257395,36.7736,59.478833,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
49.631891,70.249886,139.142563,-2284.042501,98.623163,95.629715,28.732818,14.231369,138.522786,1.61786,69.751745,16.365421,149.98614,139.363159,147.934326,139.001995,81.233631,137.32965,-0.000542,0.029415,32,-235.781252,138.920476,-0.024227,24.40361,0.69049,444264.7316,0.977057,30.25697,18.008848,2.799077,0.069088,0.025641,176.314959,32,190.865658,-51754.82851,179.580551,160.056011,32,154.708713,69.499098,66.840194,91.319571,100,23.91106,56.468354,0,47.148087,21.227848,0,34.485088,28.732818,36.809624,59.464465,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
50.26934,70.249886,139.184464,-2284.042501,98.649684,95.625903,29.451944,14.232082,138.445377,1.617523,69.735733,16.435983,149.980234,139.407591,147.904787,139.013954,81.135425,137.384233,-0.000542,0.029442,32,-235.77431,139.03279,-0.024132,24.412868,0.69049,444264.7316,0.977057,30.25697,18.008848,2.799077,0.074746,0.026197,176.54202,32,190.566191,-6404.961839,180.733518,159.282721,32,155.64497,69.458598,66.817475,91.31518,100,23.872462,56.468354,0,47.210016,21.227848,0,34.524228,29.451944,36.675361,59.477742,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
49.666929,70.245757,139.133533,2286.150838,98.660328,95.620866,29.474439,14.230085,138.500745,1.617107,69.91438,16.298675,150.04171,139.377535,147.878044,138.921177,81.219147,137.369176,-0.000542,0.029434,32,-235.778111,138.990166,-0.02413,24.417012,0.692305,444343.3072,0.997025,30.363411,18.038669,2.803491,0.063263,0.02938,176.21667,32,190.828849,-99658.56107,178.674205,159.061978,32,155.809638,69.476783,66.845297,91.333182,100,23.923807,56.468354,0,47.078284,21.227848,0,34.55559,29.474439,36.778956,59.460256,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
49.826926,70.264474,139.234728,-2284.042501,98.665824,95.615806,28.713121,14.236364,138.564718,1.616843,69.979117,16.389584,149.973168,139.360487,147.897703,138.944732,81.283468,137.400757,-0.000539,0.029417,32,-235.772652,138.941787,-0.024151,24.419241,0.69127,444304.9071,0.971092,30.322926,18.072128,2.801331,0.07864,0.034367,175.616501,32,191.555233,-2857.42992,176.528658,158.768463,32,155.917972,69.486999,66.884283,91.357914,100,23.898955,56.468354,0,47.180101,21.227848,0,34.590576,28.713121,36.797738,59.460649,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
49.733513,70.265025,139.143977,-2284.042501,98.664951,95.608145,29.017661,14.235365,138.500796,1.616758,69.875315,16.416362,149.919706,139.400433,147.87839,138.888646,81.279416,137.357968,-0.00054,0.029395,32,-235.769225,139.012578,-0.024212,24.432774,0.689239,444102.2234,0.993347,30.175879,18.022967,2.794367,0.071424,0.030958,175.489414,32,191.831747,-99655.70619,174.890515,159.479229,32,155.474509,69.444775,66.893988,91.356741,100,23.954863,56.468354,0,47.032429,21.227848,0,34.658985,29.017661,36.666044,59.477958,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
49.636276,70.24383,139.140572,2286.150838,98.686121,95.605631,29.354879,14.232082,138.517616,1.616327,69.719796,16.343719,149.941101,139.325864,147.964596,139.007435,81.329632,137.40725,-0.000538,0.029417,32,-235.773655,138.950069,-0.024248,24.400752,0.689796,444130.3431,0.971275,30.273012,18.006548,2.797786,0.076026,0.031466,175.402923,32,191.727181,32,176.922552,160.077443,32,154.943559,69.479778,66.88162,91.346484,100,24.023591,56.468354,0,46.832945,21.227848,0,34.69725,29.354879,36.671253,59.476975,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
49.681373,70.24383,139.179092,2286.150838,98.733524,95.603091,29.515957,14.236792,138.593748,1.616196,69.703721,16.348265,149.985735,139.367277,147.965154,138.960643,81.257577,137.397104,-0.000537,0.029459,32,-235.773207,138.939115,-0.024205,24.407938,0.689796,444130.3431,0.971275,30.273012,18.006548,2.797786,0.073948,0.030998,176.110682,32,190.893579,32,179.15898,160.069714,32,154.576101,69.463778,66.871402,91.340007,100,23.948389,56.468354,0,47.18794,21.227848,0,34.71235,29.515957,36.791429,59.470031,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
49.755009,70.2375,139.205031,-2284.042501,98.742833,95.605603,28.847822,14.233224,138.585604,1.616068,69.657582,16.343561,150.013548,139.351801,148.002941,138.965387,81.153606,137.438264,-0.000537,0.029464,32,-235.776447,139.109474,-0.024209,24.420657,0.692116,444048.5204,0.975543,30.352805,17.979919,2.803203,0.068082,0.034945,176.632512,32,190.770122,-16790.95026,180.691866,159.551925,32,155.567525,69.492096,66.855243,91.377273,100,24.011592,56.468354,0,46.897864,21.227848,0,34.740603,28.847822,36.793996,59.464199,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
49.905139,70.215205,139.193149,2286.150838,98.707735,95.611431,29.118671,14.232653,138.557902,1.615973,69.755047,16.35696,150.016059,139.323173,147.908324,138.921953,81.218896,137.479973,-0.000539,0.029497,32,-235.777018,139.029608,-0.024209,24.436681,0.691391,444143.0819,0.969234,30.306018,18.047105,2.801434,0.069258,0.032848,176.480499,32,190.695022,-99653.15014,179.557288,159.081464,32,155.783848,69.439617,66.861743,91.334147,100,24.009831,56.468354,0,47.113028,21.227848,0,34.774414,29.118671,36.623124,59.479207,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.35,
50.115875,70.218232,139.161536,2286.150838,98.717291,95.605862,29.499864,14.239646,138.48906,1.615529,69.854232,16.372561,150.011971,139.450063,147.901178,138.923567,81.265431,137.409753,-0.000541,0.029486,32,-235.76478,138.947516,-0.02424,24.409957,0.690031,444296.125,0.990093,30.223363,18.170829,2.797809,0.071234,0.035287,175.476012,32,191.371255,-1102.290945,177.014787,158.827667,32,155.938056,69.466291,66.89308,91.36032,100,24.063879,56.468354,0,47.169799,21.227848,0,34.776175,29.499864,36.793043,59.465242,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.58038,70.218232,139.164946,2286.150838,98.716795,95.604584,28.953352,14.23408,138.534487,1.615099,69.842469,16.345717,149.976009,139.384957,147.927978,138.97537,81.290183,137.399453,-0.000541,0.029473,32,-235.778377,138.951251,-0.024335,24.408593,0.687225,444097.2818,0.977673,30.045726,18.12555,2.789155,0.07816,0.024764,175.451348,32,191.875771,-4195.070423,175.367557,159.315687,32,155.590762,69.489273,66.922797,91.381957,100,24.02077,56.468354,0,46.903069,21.227848,0,34.819186,28.953352,36.840438,59.460639,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.830946,70.219884,139.106015,-2284.042501,98.722489,95.608426,29.236547,14.233795,138.519329,1.61476,69.67367,16.303847,150.001091,139.370642,147.969122,138.92065,81.280544,137.334198,-0.000541,0.029508,32,-235.777023,139.004481,-0.024345,24.404213,0.684566,443876.5468,0.960567,29.831303,18.045321,2.776795,0.067891,0.032546,175.4252,32,191.94193,32,175.962813,160.013972,32,154.937244,69.500073,66.91822,91.358261,100,24.067867,56.468354,0,46.811811,21.227848,0,34.861156,29.236547,36.646895,59.469726,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.689021,70.18768,139.175151,-2284.042501,98.725908,95.614744,29.50403,14.23408,138.525171,1.614576,69.552103,16.344579,149.987907,139.27974,147.969618,138.984986,81.261753,137.410227,-0.000541,0.029516,32,-235.772312,138.937709,-0.02439,24.396555,0.692823,444113.2204,0.990212,30.385241,18.015626,2.806855,0.074571,0.028941,175.902183,32,191.109959,32,178.715032,160.246647,32,154.703697,69.489819,66.903354,91.338468,100,24.027798,56.468354,0,47.056592,21.227848,0,34.901734,29.50403,36.603095,59.480879,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.346763,70.173642,139.106678,2286.150838,98.724804,95.616042,28.964133,14.232368,138.515286,1.614287,69.641049,16.299334,150.039278,139.310653,148.053111,138.89445,81.271481,137.351054,-0.000541,0.029527,32,-235.778778,138.923107,-0.024527,24.397683,0.69156,444116.0968,0.969444,30.241936,18.049228,2.800924,0.067439,0.032486,176.6284,32,190.935876,-38872.21575,180.256808,159.94396,32,155.089602,69.506926,66.889278,91.359825,100,24.092941,56.468354,0,47.196392,21.227848,0,34.905267,28.964133,36.723711,59.469884,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.530149,70.173642,139.15266,2286.150838,98.738205,95.619854,29.234658,14.232368,138.501558,1.614231,69.729944,16.227374,150.041428,139.271013,147.969945,138.881738,81.273389,137.349095,-0.000541,0.029536,32,-235.776975,138.881175,-0.024675,24.418952,0.681133,443733.2309,0.973435,29.549273,18.011095,2.762972,0.077464,0.029425,176.730087,32,190.699882,-99659.69469,180.223267,159.209236,32,155.745422,69.503877,66.90746,91.365354,100,24.056349,56.468354,0,46.757556,21.227848,0,34.924618,29.234658,36.76663,59.466874,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.770925,70.195937,139.048693,2286.150838,98.736005,95.621176,29.5388,14.227373,138.474989,1.614192,69.862801,16.254217,150.017376,139.313978,147.907359,138.843495,81.28336,137.316839,-0.000541,0.029531,32,-235.783281,138.822501,-0.024653,24.418507,0.681133,443733.2309,0.973435,29.549273,18.011095,2.762972,0.077863,0.028467,175.690151,32,191.242136,150.280536,177.587362,159.069647,32,156.024734,69.49088,66.92899,91.355378,100,24.079669,56.468354,0,47.156391,21.227848,0,34.979565,29.5388,36.779837,59.469589,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.943589,70.22704,139.127713,2286.150838,98.760548,95.614867,28.915766,14.234223,138.491482,1.614099,69.855592,16.241574,150.015269,139.273031,147.925055,138.86974,81.289299,137.343604,-0.000542,0.029528,32,-235.773973,138.856925,-0.024656,24.379797,0.68912,444071.7533,0.966652,30.165315,17.982789,2.793774,0.072618,0.035413,175.679963,32,191.824158,-375.330107,175.735443,159.109942,32,155.809775,69.471555,66.912104,91.358417,100,24.059976,56.468354,0,47.089538,21.227848,0,35.015724,28.915766,36.77272,59.482649,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.306328,70.233371,139.056739,2286.150838,98.776139,95.613646,29.220173,14.236649,138.576771,1.613942,69.711584,16.241564,149.983982,139.298458,148.033863,138.866461,81.30469,137.289712,-0.000542,0.029507,32,-235.775972,138.938156,-0.024689,24.408174,0.68797,443977.8957,0.983772,30.017834,17.9897,2.785697,0.077997,0.027242,175.49154,32,191.973689,32,175.256071,159.803253,32,155.125929,69.512101,66.951525,91.360682,100,24.115361,56.468354,0,47.200445,21.227848,0,35.087661,29.220173,36.761641,59.477909,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.702838,70.233371,139.166011,2286.150838,98.746258,95.614922,29.557202,14.230227,138.497129,1.613782,69.628304,16.233842,150.047626,139.257454,148.002823,138.8338,81.287481,137.382378,-0.000542,0.029491,32,-235.780263,138.822908,-0.02469,24.415281,0.6813,443756.8183,0.965873,29.650523,17.948432,2.7642,0.075228,0.028687,175.840619,32,191.34234,32,177.988406,160.22718,32,154.888356,69.516878,66.954234,91.348524,100,24.080568,56.468354,0,46.780153,21.227848,0,35.136452,29.557202,36.723784,59.477378,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.838355,70.212727,139.05441,-2284.042501,98.776576,95.608543,28.871625,14.231369,138.577701,1.613879,69.632524,16.169197,150.098575,139.287142,148.065708,138.988141,81.290445,137.324916,-0.000543,0.029512,32,-235.776007,138.910523,-0.024724,24.404712,0.690858,444118.8293,0.96752,30.273301,18.010132,2.799961,0.077174,0.030455,176.48115,32,190.970989,-2126.884387,179.78925,160.082087,32,154.829859,69.526469,66.952194,91.374526,100,24.113091,56.468354,0,47.065347,21.227848,0,35.158312,28.871625,36.783578,59.478273,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.104552,70.208048,139.091935,2286.150838,98.796747,95.61093,29.083069,14.234223,138.47285,1.613787,69.701579,16.22663,150.073558,139.294401,147.972828,138.902009,81.315632,137.303447,-0.000543,0.029533,32,-235.769547,138.907341,-0.024707,24.408278,0.688449,443984.6126,0.987443,30.112306,17.979582,2.790108,0.068679,0.034916,176.113202,32,191.184358,495.502798,178.337573,159.184055,32,155.858819,69.502452,66.935599,91.371904,100,24.156849,56.468354,0,47.148223,21.227848,0,35.205848,29.083069,36.8152,59.46415,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.467321,70.187955,139.097406,2286.150838,98.792478,95.612169,28.745935,14.238219,138.477827,1.613787,69.716647,16.087031,150.060698,139.302638,147.97479,138.880091,81.284746,137.372086,-0.000543,0.029552,32,-235.771944,138.892247,-0.024689,24.381633,0.691716,444107.2175,0.976628,30.299921,18.013027,2.802518,0.066526,0.030942,175.638412,32,191.738543,975.300375,176.370197,159.026136,32,155.958804,69.498778,66.9594,91.385892,100,24.132122,56.468354,0,46.887975,21.227848,0,35.244242,28.745935,36.627673,59.474909,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.700377,70.180248,139.057659,2286.150838,98.769149,95.61216,29.477679,14.237077,138.487308,1.613661,69.708117,16.21324,149.970249,139.300028,148.006005,138.830382,81.334817,137.347438,-0.000543,0.029568,32,-235.7762,138.879684,-0.024702,24.430938,0.691716,444107.2175,0.976628,30.299921,18.013027,2.802518,0.066072,0.032247,175.594052,32,192.078296,-29977.14416,175.030873,159.731605,32,155.224839,69.498757,66.978951,91.384396,100,24.162322,56.468354,0,46.834297,21.227848,0,35.259522,29.477679,36.652984,59.472372,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.730509,70.180248,139.136341,2286.150838,98.730272,95.609623,28.963854,14.237933,138.432759,1.613407,69.611415,16.144248,150.053502,139.271195,148.079177,138.828468,81.336621,137.322665,-0.000543,0.02959,32,-235.769934,138.91464,-0.024695,24.408174,0.695006,444181.5147,0.999843,30.472502,18.007926,2.811905,0.075427,0.029383,175.739843,32,191.646845,-99656.88022,177.16976,160.256117,32,154.859587,69.481781,66.997737,91.367561,100,24.138931,56.468354,0,47.115716,21.227848,0,35.285816,28.963854,36.798985,59.466215,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.182402,70.191809,139.03142,-2284.042501,98.721615,95.609602,28.950907,14.234937,138.421427,1.613171,69.537992,16.06117,150.062313,139.24373,148.088391,138.871594,81.284177,137.329136,-0.000544,0.029596,32,-235.773587,138.856333,-0.024674,24.407282,0.689803,443955.3917,0.970024,30.222729,17.946024,2.79792,0.066788,0.026057,176.264388,32,190.987742,905.954414,179.302558,160.109499,32,154.788582,69.489749,66.985324,91.384924,100,24.173338,56.468354,0,47.063679,21.227848,0,35.330956,28.950907,36.807863,59.465684,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.662136,70.19346,139.159262,-2284.042501,98.705824,95.609562,29.522861,14.23565,138.542431,1.613253,69.616033,16.13498,150.105019,139.208066,148.065312,138.872633,81.281845,137.30667,-0.000545,0.029585,32,-235.771562,138.820336,-0.024694,24.407754,0.690349,443923.9751,0.986555,30.191497,17.932326,2.797807,0.079803,0.030534,176.69664,32,190.880618,1022.472468,180.801189,159.523852,32,155.331081,69.474139,66.962172,91.40569,100,24.146464,56.468354,0,46.83745,21.227848,0,35.366352,29.522861,36.625252,59.481685,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.698312,70.198139,139.108502,2286.150838,98.659967,95.612122,29.221937,14.232225,138.467583,1.612907,69.634855,16.06723,150.138398,139.200726,148.002793,138.913702,81.246905,137.204811,-0.000544,0.02956,32,-235.779413,138.83339,-0.024714,24.410849,0.68298,443790.5999,0.977339,29.736379,17.987877,2.770521,0.072059,0.036782,176.524716,32,191.042475,686.009556,179.168796,159.243012,32,155.896814,69.456227,66.985434,91.380053,100,24.140264,56.468354,0,47.021389,21.227848,0,35.403649,29.221937,36.804341,59.470326,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.693493,70.198139,139.07856,2286.150838,98.646592,95.617248,29.092431,14.237077,138.541733,1.612778,69.684859,16.094986,150.081679,139.260225,147.99773,138.893455,81.339964,137.240842,-0.000544,0.02957,32,-235.774233,138.913947,-0.024734,24.412763,0.691549,444076.0317,0.969359,30.275602,17.979421,2.80212,0.080308,0.030475,175.575734,32,191.650315,1020.07541,176.773911,159.121918,32,156.029192,69.471884,67.010714,91.390295,100,24.20159,56.468354,0,47.11202,21.227848,0,35.444445,29.092431,36.786293,59.475096,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.994394,70.180523,139.120189,2286.150838,98.640137,95.62104,29.605883,14.234937,138.475525,1.612771,69.692326,16.141739,150.03411,139.326272,148.024696,138.787497,81.363346,137.319342,-0.000543,0.029554,32,-235.770964,138.883254,-0.024729,24.387612,0.690686,444135.8015,0.978602,30.242762,17.965435,2.799059,0.065409,0.024236,175.52389,32,191.992106,562.10952,175.30629,159.505705,32,155.269387,69.485501,67.012712,91.408961,100,24.191144,56.468354,0,47.051958,21.227848,0,35.462914,29.605883,36.757386,59.476532,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.693225,70.184102,139.083456,-2284.042501,98.646407,95.624777,29.129358,14.233367,138.532629,1.612769,69.607102,16.031823,150.07192,139.237919,148.08012,138.852748,81.381462,137.3101,-0.000542,0.029524,32,-235.775321,138.861942,-0.024603,24.395559,0.690599,443994.606,0.983115,30.247759,17.889685,2.798728,0.075455,0.034381,175.714103,32,191.863428,-89752.14887,176.352091,160.122676,32,155.09792,69.494435,67.018757,91.365755,100,24.221244,56.468354,0,46.943703,21.227848,0,35.496228,29.129358,36.687174,59.474182,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.884893,70.183551,139.137779,-2284.042501,98.648899,95.626065,28.970786,14.233224,138.499309,1.612676,69.469039,16.038341,150.037856,139.193405,148.070348,138.769976,81.36227,137.231112,-0.000541,0.029531,32,-235.777266,138.920863,-0.024571,24.333901,0.686893,443786.821,0.959724,29.91886,17.904004,2.782716,0.070636,0.031522,176.1717,32,190.97543,-51209.60398,178.776269,160.277765,32,154.885511,69.482952,67.004741,91.381588,100,24.211282,56.468354,0,47.149948,21.227848,0,35.533658,28.970786,36.809697,59.477791,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.618479,70.183551,139.077372,-2284.042501,98.674467,95.627317,29.412732,14.232939,138.583847,1.61239,69.536556,16.074604,150.111341,139.238959,148.110878,138.814998,81.289711,137.268045,-0.000541,0.029503,32,-235.777716,138.897246,-0.02451,24.313943,0.690216,443873.4341,0.98317,30.035,17.862706,2.789177,0.06995,0.033172,176.509369,32,190.898877,995.553015,180.231247,159.781292,32,155.028623,69.48437,66.981595,91.368539,100,24.251951,56.468354,0,47.003331,21.227848,0,35.567033,29.412732,36.728333,59.479532,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.799072,70.194286,139.143184,2286.150838,98.640787,95.628544,29.049336,14.23408,138.456691,1.612162,69.60738,16.005572,150.095649,139.248093,148.07001,138.819399,81.298225,137.317506,-0.000542,0.029474,32,-235.777885,138.864777,-0.02454,24.331856,0.694605,444154.7001,0.974077,30.310997,17.953006,2.802935,0.072121,0.02458,176.648513,32,191.039148,-29730.85185,179.921977,159.229416,32,155.914151,69.467221,66.991463,91.400027,100,24.239298,56.468354,0,47.140903,21.227848,0,35.611934,29.049336,36.803608,59.480348,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.447551,70.192084,138.971604,2286.150838,98.594565,95.624711,29.120047,14.235365,138.543616,1.612154,69.646904,16.002633,150.105305,139.222788,148.052267,138.838937,81.335021,137.26035,-0.000543,0.029452,32,-235.774142,138.91664,-0.024583,24.289684,0.694605,444154.7001,0.974077,30.310997,17.953006,2.802935,0.076643,0.036828,175.66428,32,191.49258,-79486.53288,177.383815,159.126811,32,156.078672,69.472791,67.045353,91.391074,100,24.271843,56.468354,0,47.060234,21.227848,0,35.647788,29.120047,36.702141,59.483279,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.695711,70.183551,139.085794,2286.150838,98.629782,95.62471,29.624348,14.236934,138.443037,1.611969,69.697235,16.02597,150.041173,139.302985,148.056915,138.819157,81.321552,137.283794,-0.000543,0.029459,32,-235.770933,138.776588,-0.02459,24.276886,0.691652,444062.102,0.982405,30.134519,17.968245,2.794092,0.070803,0.029478,175.494946,32,192.054346,801.5382,175.816095,159.245376,32,155.695536,69.503599,67.034194,91.420661,100,24.251217,56.468354,0,46.789731,21.227848,0,35.681109,29.624348,36.772353,59.480073,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.894824,70.183551,139.024362,2286.150838,98.664524,95.629729,28.957103,14.232796,138.468318,1.611966,69.574336,15.987394,150.041384,139.22495,148.068934,138.872061,81.37144,137.311651,-0.000544,0.02943,32,-235.774252,138.932998,-0.02451,24.304214,0.694487,444043.5283,0.965455,30.23087,17.928728,2.798748,0.079108,0.028593,175.576805,32,192.153016,341.527039,175.763616,159.844034,32,155.299971,69.498432,67.024848,91.385393,100,24.261535,56.468354,0,47.120756,21.227848,0,35.707266,28.957103,36.749316,59.486603,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.217721,70.196763,139.144306,-2284.042501,98.667159,95.629818,29.240988,14.235079,138.539245,1.611594,69.418496,15.887667,150.108882,139.249255,148.090894,138.819747,81.304718,137.205216,-0.000546,0.029456,32,-235.770986,138.903465,-0.024517,24.29076,0.694487,444043.5283,0.965455,30.23087,17.928728,2.798748,0.074962,0.037767,176.062578,32,191.250571,-78709.31759,178.30478,160.212405,32,154.757017,69.49829,67.014295,91.357875,100,24.279957,56.468354,0,47.114156,21.227848,0,35.754711,29.240988,36.773674,59.474545,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.676602,70.189331,139.011628,-2284.042501,98.644838,95.627311,29.48514,14.230513,138.548734,1.611465,69.484941,15.990147,150.10879,139.301294,148.159355,138.804586,81.36455,137.272149,-0.000545,0.029466,32,-235.778175,138.860067,-0.02457,24.260416,0.68642,443832.6055,0.967118,29.704995,17.907817,2.770821,0.073726,0.025693,176.384132,32,191.090757,1027.557465,180.043138,160.080906,32,154.894475,69.530159,67.012113,91.380199,100,24.30269,56.468354,0,46.814188,21.227848,0,35.791022,29.48514,36.730387,59.478125,0,0,0,0.377,5.36,0,0.091203,0.84,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.862468,70.190432,139.114081,-2284.042501,98.635462,95.625993,29.174369,14.235222,138.431846,1.611443,69.560081,15.947424,150.15083,139.157558,148.105144,138.794628,81.264762,137.267064,-0.000544,0.029448,32,-235.778219,138.951903,-0.024597,24.291153,0.68642,443832.6055,0.967118,29.704995,17.907817,2.770821,0.068986,0.029476,176.777447,32,191.000163,1009.319012,180.489967,159.161742,32,155.822452,69.511748,66.990732,91.373421,100,24.284444,56.468354,0,47.119385,21.227848,0,35.818785,29.174369,36.800013,59.464376,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.868598,70.195937,139.113646,-2284.042501,98.6312,95.624786,29.378064,14.240074,138.485892,1.611325,69.681346,15.916865,150.111319,139.233696,148.02516,138.77927,81.354488,137.319909,-0.000545,0.029422,32,-235.769105,138.89247,-0.024591,24.280531,0.691672,444070.9369,0.976804,30.06507,17.977483,2.789956,0.073231,0.0271,176.048343,32,191.384922,-49075.62364,177.790414,159.18826,32,155.90195,69.496802,67.012386,91.372274,100,24.258847,56.468354,0,47.08612,21.227848,0,35.866637,29.378064,36.699206,59.474172,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.857753,70.195937,139.006892,-2284.042501,98.632524,95.619746,28.838719,14.238932,138.408589,1.611401,69.636582,15.886647,150.054387,139.201397,148.075494,138.742762,81.359567,137.202376,-0.000544,0.029415,32,-235.768608,138.818723,-0.024583,24.243186,0.692574,443954.7575,0.977465,30.163215,17.927451,2.792982,0.069949,0.02624,175.499341,32,191.831561,-3575.044974,176.18346,159.036233,32,155.936066,69.523852,67.026607,91.365557,100,24.31604,56.468354,0,47.038014,21.227848,0,35.907774,28.838719,36.777856,59.468812,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.56787,70.185753,138.900622,2286.150838,98.624399,95.614717,29.473535,14.239503,138.462931,1.611201,69.548313,15.972822,150.027147,139.245523,148.128549,138.814066,81.393905,137.307748,-0.000542,0.029404,32,-235.770823,138.861226,-0.024685,24.281318,0.692574,443954.7575,0.977465,30.163215,17.927451,2.792982,0.06437,0.027957,175.542662,32,192.140335,944.325963,175.49836,159.811012,32,155.295908,69.546397,67.026734,91.36632,100,24.317266,56.468354,0,47.136101,21.227848,0,35.93347,29.473535,36.793996,59.469982,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.894631,70.166486,139.050021,2286.150838,98.593052,95.614762,29.308644,14.236078,138.531582,1.611249,69.420361,15.976869,150.096506,139.226275,148.127999,138.879092,81.433063,137.256003,-0.000541,0.029423,32,-235.768184,138.959286,-0.024796,24.335895,0.692551,443878.8229,0.988224,30.075451,17.851604,2.78807,0.070878,0.03609,175.946074,32,191.615972,-25385.34471,177.910147,160.146437,32,154.727758,69.536248,67.044871,91.324895,100,24.241385,56.468354,0,47.210683,21.227848,0,35.96775,29.308644,36.767437,59.468271,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.794367,70.143641,139.109758,-2284.042501,98.57761,95.613525,28.960143,14.235079,138.483513,1.611222,69.425162,15.931363,150.167304,139.228049,148.135751,138.849083,81.372334,137.290591,-0.000542,0.029429,32,-235.774428,138.907218,-0.024754,24.347014,0.695362,443938.0987,0.973026,30.365756,17.867877,2.802231,0.077778,0.029958,176.278958,32,191.106915,-34113.96185,179.845393,160.325513,32,155.008387,69.543868,67.009207,91.310584,100,24.332368,56.468354,0,46.978952,21.227848,0,35.979866,28.960143,36.775361,59.468841,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.604714,70.143641,139.082352,-2284.042501,98.56039,95.609738,29.353862,14.228943,138.466099,1.610959,69.46891,15.837997,150.182081,139.278844,148.147518,138.781014,81.340444,137.251643,-0.000543,0.029433,32,-235.783187,138.738575,-0.024724,24.348195,0.689465,443667.3135,0.971473,30.007869,17.803869,2.786873,0.070604,0.029624,176.721125,32,191.015939,835.835089,180.692541,159.352713,32,155.52211,69.579115,67.011247,91.334102,100,24.345355,56.468354,0,47.070591,21.227848,0,35.985715,29.353862,36.767291,59.470651,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.277003,70.152448,139.111721,2286.150838,98.521936,95.604684,29.333596,14.227944,138.497624,1.610941,69.538398,15.856328,150.152772,139.270994,148.08043,138.874054,81.356632,137.269744,-0.000542,0.02944,32,-235.782546,138.89013,-0.024703,24.369438,0.690937,443797.4172,0.985252,30.088745,17.88121,2.793685,0.069628,0.033411,176.450664,32,191.221637,-3000.773004,178.626252,159.259765,32,155.873955,69.571164,67.033253,91.313273,100,24.38784,56.468354,0,47.236065,21.227848,0,36.021271,29.333596,36.792896,59.4695,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.575649,70.13208,139.069086,2286.150838,98.506373,95.602103,28.899873,14.234366,138.562066,1.610916,69.523374,15.8954,150.188559,139.277579,148.078222,138.873794,81.348674,137.348807,-0.000542,0.029433,32,-235.775141,138.961978,-0.024662,24.380348,0.693665,443939.4445,0.976048,30.285377,17.894394,2.803813,0.071144,0.031444,175.572871,32,191.683564,-28561.21192,176.698415,159.060937,32,156.193901,69.559208,67.032921,91.294879,100,24.364971,56.468354,0,46.796024,21.227848,0,36.049404,28.899873,36.717915,59.473739,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.796864,70.132356,139.065887,2286.150838,98.482819,95.595714,29.526652,14.23879,138.536908,1.610707,69.50958,15.911682,150.078005,139.272215,148.124687,138.906902,81.415212,137.323848,-0.000542,0.029435,32,-235.771045,138.922023,-0.0247,24.377306,0.68288,443536.1532,0.962463,29.59973,17.8869,2.766906,0.078241,0.026325,175.518219,32,192.104386,800.524802,175.230532,159.624145,32,155.294204,69.575399,67.043748,91.317362,100,24.386909,56.468354,0,46.927059,21.227848,0,36.054108,29.526652,36.749242,59.481046,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.813824,70.132356,139.027311,2286.150838,98.46902,95.594361,29.28581,14.229228,138.496784,1.610517,69.471446,15.901308,150.090259,139.274236,148.130877,138.892614,81.391268,137.28474,-0.000542,0.029442,32,-235.778967,138.850625,-0.024714,24.419215,0.693055,443891.6843,0.991906,30.304003,17.932824,2.805189,0.069956,0.029038,175.826363,32,191.924603,871.981986,177.164905,160.057815,32,155.045212,69.569692,67.027197,91.266968,100,24.36506,56.468354,0,47.068829,21.227848,0,36.078782,29.28581,36.789301,59.478558,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.576407,70.156302,139.148506,-2284.042501,98.44558,95.594417,29.006257,14.235222,138.582698,1.61021,69.448441,15.850774,150.154498,139.229823,148.173565,138.826571,81.370474,137.307874,-0.000543,0.029451,32,-235.772646,138.88615,-0.024598,24.419503,0.68803,443649.826,0.973658,30.05732,17.859466,2.790938,0.0634,0.02376,176.206162,32,191.042743,-10816.27912,179.415399,160.37566,32,155.154455,69.597129,67.041809,91.281623,100,24.421612,56.468354,0,47.170795,21.227848,0,36.127807,29.006257,36.711091,59.473788,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.999782,70.170615,139.05044,2286.150838,98.437106,95.591917,29.401318,14.230227,138.532922,1.610135,69.480573,15.913516,150.189299,139.267078,148.196646,138.849446,81.356119,137.34271,-0.000543,0.029448,32,-235.776985,138.82666,-0.024505,24.372218,0.68803,443649.826,0.973658,30.05732,17.859466,2.790938,0.071139,0.032681,176.562398,32,191.008677,1027.45448,180.650907,159.662193,32,155.310869,69.570812,67.02249,91.285644,100,24.417005,56.468354,0,47.201423,21.227848,0,36.156651,29.401318,36.590842,59.483593,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.75835,70.160981,139.107966,2286.150838,98.469891,95.594477,29.15834,14.232796,138.516041,1.610009,69.506261,15.876774,150.211294,139.378126,148.126914,138.796765,81.341506,137.400291,-0.000543,0.029421,32,-235.774416,139.028935,-0.02452,24.359918,0.686673,443650.1873,0.96597,29.903391,17.922452,2.781021,0.074336,0.041773,176.782799,32,191.046538,1022.785249,179.459485,159.242305,32,155.822433,69.542539,67.017867,91.299531,100,24.448556,56.468354,0,47.002845,21.227848,0,36.201079,29.15834,36.787907,59.463845,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.849418,70.160981,139.091432,2286.150838,98.453542,95.60208,28.779046,14.232368,138.471812,1.610081,69.642389,15.918743,150.187799,139.316036,148.088505,138.835941,81.433695,137.322487,-0.000542,0.029398,32,-235.775992,138.941707,-0.024514,24.314573,0.691006,443807.2989,0.979174,30.143383,17.964704,2.795671,0.073163,0.028302,175.619455,32,191.637458,-29326.53941,177.075129,159.220498,32,156.237981,69.54966,67.068731,91.292732,100,24.424398,56.468354,0,47.087477,21.227848,0,36.222076,28.779046,36.766043,59.4731,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.879166,70.156577,139.101962,2286.150838,98.458849,95.598319,29.470281,14.232939,138.557534,1.609764,69.517904,15.914603,150.134763,139.298337,148.131692,138.841238,81.416517,137.326486,-0.000543,0.029375,32,-235.767553,138.835082,-0.02444,24.213419,0.690867,443625.2951,0.990183,30.049115,17.835166,2.790232,0.070465,0.040008,175.527555,32,191.973204,-8689.737021,175.440187,159.432,32,155.574111,69.569335,67.052656,91.288698,100,24.492207,56.468354,0,46.95531,21.227848,0,36.247259,29.470281,36.756432,59.478292,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.79163,70.153549,139.208658,2286.150838,98.45661,95.59454,29.013761,14.229228,138.527183,1.609615,69.404127,15.897572,150.124659,139.270647,148.145557,138.833942,81.406713,137.230054,-0.000544,0.029386,32,-235.778967,138.887335,-0.024367,24.238884,0.693307,443617.8619,0.966281,30.013948,17.854264,2.788779,0.063739,0.042161,175.681746,32,192.105278,1013.965075,176.284552,160.031116,32,155.050142,69.552482,67.04408,91.257548,100,24.442947,56.468354,0,47.01147,21.227848,0,36.276154,29.013761,36.695244,59.469008,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.824745,70.126575,139.022757,2286.150838,98.454613,95.594549,28.706509,14.230085,138.611393,1.609461,69.292544,15.924256,150.177806,139.275907,148.190076,138.878802,81.431849,137.322978,-0.000545,0.029389,32,-235.780406,138.919681,-0.024401,24.243238,0.694424,443660.0947,0.983319,30.101487,17.817753,2.795824,0.070104,0.037067,176.131315,32,191.192561,-670.450096,178.868793,160.44605,32,155.136367,69.549119,67.074018,91.28362,100,24.46036,56.468354,0,47.027138,21.227848,0,36.301567,28.706509,36.804928,59.455948,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.642117,70.126575,139.124922,2286.150838,98.475339,95.594628,29.5109,14.230941,138.529059,1.609651,69.364192,15.928849,150.203071,139.349518,148.251579,138.917307,81.383033,137.34326,-0.000545,0.029392,32,-235.775616,138.909279,-0.024468,24.29944,0.694424,443660.0947,0.983319,30.101487,17.817753,2.795824,0.075468,0.035184,176.477509,32,190.946642,-732.50659,180.603027,159.871512,32,154.995629,69.571332,67.023428,91.269754,100,24.442118,56.468354,0,47.03357,21.227848,0,36.300534,29.5109,36.787247,59.471556,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.686404,70.123548,139.052414,2286.150838,98.482037,95.594687,29.029623,14.232939,138.547728,1.610765,69.382126,15.876755,150.192227,139.36636,148.173304,138.889642,81.384463,137.250742,-0.000546,0.029424,32,-235.775421,138.970667,-0.024443,24.384964,0.692823,443564.467,0.993056,30.040237,17.837247,2.790235,0.075741,0.035118,176.864214,32,191.007719,914.020357,180.069592,159.240322,32,155.845757,69.529174,67.04652,91.26631,100,24.504478,56.468354,0,47.218094,21.227848,0,36.328382,29.029623,36.756139,59.46835,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.093253,70.112263,139.04348,-2284.042501,98.490598,95.598492,29.429163,14.236792,138.609274,1.611466,69.489994,15.86144,150.231374,139.35178,148.128003,138.803205,81.410911,137.267491,-0.000545,0.029429,32,-235.771076,138.852314,-0.024375,24.391441,0.691066,443720.6767,0.984977,30.180519,17.849942,2.798601,0.071205,0.032156,175.859704,32,191.539003,337.329098,177.624697,159.22364,32,156.213562,69.543311,67.048623,91.25927,100,24.542173,56.468354,0,47.048218,21.227848,0,36.339589,29.429163,36.770372,59.477752,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.628148,70.111437,139.114131,2286.150838,98.518904,95.599733,29.142689,14.237363,138.615075,1.612423,69.497185,15.814254,150.163206,139.297704,148.138498,138.844521,81.397992,137.206357,-0.000545,0.029445,32,-235.770669,138.886822,-0.024356,24.379849,0.691066,443720.6767,0.984977,30.180519,17.849942,2.798601,0.06263,0.024822,175.459632,32,191.901314,-4420.311025,175.934924,159.22983,32,155.785735,69.530256,67.058848,91.280094,100,24.481487,56.468354,0,46.887333,21.227848,0,36.360306,29.142689,36.757093,59.475057,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.629931,70.12575,139.050221,2286.150838,98.551232,95.599763,29.258583,14.233081,138.554571,1.613036,69.371782,15.781059,150.120829,139.254272,148.169138,138.927107,81.42045,137.315854,-0.000547,0.029435,32,-235.774131,138.874872,-0.024372,24.414651,0.684611,443457.6395,0.963016,29.748644,17.83154,2.775693,0.073006,0.028224,175.578927,32,192.220701,944.552351,175.654105,159.956351,32,155.178802,69.531276,67.042381,91.26668,100,24.527172,56.468354,0,47.045956,21.227848,0,36.380073,29.258583,36.788641,59.472215,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.634735,70.12575,139.073655,2286.150838,98.535699,95.597215,29.532092,14.234508,138.56466,1.613649,69.26852,15.886609,150.17529,139.232535,148.210022,138.854868,81.444026,137.296713,-0.000548,0.029435,32,-235.773195,138.80712,-0.024413,24.436786,0.692422,443735.207,0.982432,30.228846,17.815089,2.80313,0.074704,0.040336,176.061209,32,191.358273,269.256417,178.327664,160.286474,32,155.039852,69.543462,67.061267,91.237369,100,24.504846,56.468354,0,47.156489,21.227848,0,36.416222,29.532092,36.75922,59.455958,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.965145,70.127952,139.075076,-2284.042501,98.550919,95.599793,28.99347,14.233224,138.498328,1.613938,69.302567,15.857385,150.212216,139.225541,148.236375,138.886831,81.413554,137.375906,-0.000549,0.029433,32,-235.77825,138.829983,-0.024428,24.396529,0.691123,443713.1115,0.978538,30.241309,17.845226,2.801741,0.073885,0.029989,176.377359,32,191.046975,-78717.96084,180.156484,160.180279,32,154.750058,69.550189,67.042197,91.25986,100,24.543018,56.468354,0,46.964084,21.227848,0,36.44169,28.99347,36.638384,59.480279,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.653062,70.134558,139.002381,-2284.042501,98.537859,95.607386,29.229914,14.227659,138.580202,1.614566,69.389283,15.742337,150.186557,139.326171,148.187042,138.83009,81.396889,137.279742,-0.00055,0.029449,32,-235.780537,138.863902,-0.024377,24.381082,0.690517,443655.6113,0.969348,30.236323,17.81246,2.801942,0.076175,0.029775,176.710716,32,191.018457,590.984184,180.561559,159.147461,32,155.797545,69.54332,67.008657,91.265645,100,24.533808,56.468354,0,46.962397,21.227848,0,36.465303,29.229914,36.695904,59.470818,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.092426,70.120795,139.015949,2286.150838,98.549094,95.608684,29.39766,14.235079,138.536139,1.61538,69.420851,15.850469,150.234061,139.191835,148.16383,138.842564,81.455653,137.38625,-0.00055,0.029433,32,-235.771805,138.913581,-0.024406,24.314337,0.686617,443548.5055,0.980273,29.896483,17.880953,2.783442,0.065851,0.029585,176.316566,32,191.398104,1001.584752,178.184255,159.276784,32,156.139966,69.552475,67.052401,91.265061,100,24.575511,56.468354,0,47.175504,21.227848,0,36.496514,29.39766,36.67272,59.475588,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.482277,70.120795,139.051882,2286.150838,98.572833,95.609497,28.790903,14.232653,138.561498,1.61598,69.475312,15.886053,150.165662,139.234595,148.155813,138.754085,81.452414,137.227603,-0.00055,0.02946,32,-235.775542,138.79107,-0.024409,24.310455,0.691554,443789.3205,0.979101,30.226112,17.851446,2.799472,0.072161,0.034393,175.548938,32,191.839955,526.635307,176.510474,159.111928,32,156.066766,69.546226,67.069868,91.279669,100,24.522544,56.468354,0,46.893709,21.227848,0,36.506361,28.790903,36.766997,59.478784,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.685062,70.134282,139.023023,2286.150838,98.572505,95.615869,29.244617,14.238219,138.533886,1.616415,69.389032,15.808451,150.104156,139.189265,148.199647,138.875365,81.466636,137.266633,-0.00055,0.029432,32,-235.770141,138.818499,-0.024419,24.317484,0.686746,443436.5112,0.964189,29.758028,17.843818,2.775189,0.071116,0.029129,175.669291,32,192.218729,354.944377,175.334458,159.853848,32,155.108328,69.570347,67.087815,91.26135,100,24.564282,56.468354,0,46.835665,21.227848,0,36.542508,29.244617,36.80977,59.482531,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.568092,70.146118,139.009103,-2284.042501,98.530752,95.617237,29.47195,14.235365,138.531195,1.617123,69.353527,15.785454,150.135731,139.209412,148.212257,138.759404,81.487879,137.194238,-0.00055,0.029429,32,-235.774142,138.896409,-0.024416,24.32147,0.693033,443684.562,0.978008,30.192644,17.775402,2.798085,0.074765,0.030114,176.06126,32,191.784754,234.761212,177.653964,160.176276,32,155.002438,69.53469,67.072872,91.24633,100,24.542738,56.468354,0,47.12288,21.227848,0,36.567289,29.47195,36.803461,59.466855,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.002735,70.172541,139.048007,2286.150838,98.520498,95.614632,28.965556,14.233081,138.562907,1.617713,69.356707,15.795679,150.180579,139.1378,148.219131,138.844803,81.425953,137.172039,-0.00055,0.029422,32,-235.779048,138.808793,-0.024422,24.286327,0.693033,443684.562,0.978008,30.192644,17.775402,2.798085,0.07697,0.038393,176.341914,32,191.124088,718.938999,179.762343,160.352223,32,154.789811,69.573736,67.094545,91.275765,100,24.595817,56.468354,0,47.219763,21.227848,0,36.605684,28.965556,36.611972,59.480859,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.531383,70.172541,139.06906,2286.150838,98.557238,95.617006,29.28914,14.239503,138.547264,1.618448,69.402555,15.754019,150.217239,139.285326,148.240649,138.77381,81.423164,137.2036,-0.00055,0.029415,32,-235.77279,138.765288,-0.024408,24.287114,0.694689,443728.9796,0.973002,30.32589,17.71938,2.804407,0.069651,0.026415,176.775942,32,190.95415,993.647747,180.943263,159.421182,32,155.526971,69.550697,67.05853,91.285151,100,24.567724,56.468354,0,46.948239,21.227848,0,36.661419,29.28914,36.849169,59.461839,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
