OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
50.026942,70.17144,138.962818,-2284.042501,98.571116,95.619512,29.49223,14.238504,138.505733,1.619097,69.49276,15.754482,150.246854,139.295256,148.175514,138.829039,81.457866,137.345763,-0.000551,0.029404,32,-235.771986,138.909501,-0.024423,24.273031,0.689209,443627.7216,0.980677,29.90227,17.770639,2.780808,0.076524,0.036979,176.631473,32,191.216695,20.258057,179.010316,159.174467,32,156.050928,69.539471,67.072254,91.268869,100,24.611958,56.468354,0,47.104853,21.227848,0,36.692129,29.49223,36.817914,59.467779,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.838137,70.1541,139.106559,2286.150838,98.561103,95.619502,28.968368,14.231512,138.543522,1.619991,69.421186,15.751388,150.186151,139.301803,148.142077,138.866213,81.484638,137.290778,-0.000553,0.029402,32,-235.77734,138.83855,-0.02443,24.286327,0.688835,443580.539,0.962702,29.876193,17.822171,2.77776,0.075888,0.026314,175.699671,32,191.736839,714.8372,176.779835,159.117399,32,156.232774,69.532498,67.101901,91.273486,100,24.548954,56.468354,0,46.93521,21.227848,0,36.723767,28.968368,36.803094,59.465537,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.431344,70.138961,139.016247,-2284.042501,98.544955,95.618183,29.394704,14.232796,138.475019,1.620661,69.451781,15.783373,150.128521,139.273562,148.203126,138.828057,81.518693,137.26578,-0.000554,0.029395,32,-235.778678,138.826945,-0.02439,24.264219,0.688835,443580.539,0.962702,29.876193,17.822171,2.77776,0.076212,0.029887,175.5011,32,192.040623,-402.626981,175.562397,159.646836,32,155.233448,69.532208,67.107857,91.296642,100,24.591151,56.468354,0,47.043617,21.227848,0,36.735458,29.394704,36.821803,59.483908,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.342462,70.138961,139.10118,-2284.042501,98.546999,95.616904,29.479275,14.233509,138.523619,1.62125,69.36823,15.691822,150.166439,139.22289,148.223236,138.824533,81.502063,137.323792,-0.000554,0.029385,32,-235.776981,138.799269,-0.024392,24.279535,0.698487,443743.6819,0.978491,30.460953,17.722935,2.81231,0.069925,0.02796,175.972591,32,191.982783,311.921122,176.980008,160.041411,32,154.883897,69.555793,67.109859,91.272099,100,24.587617,56.468354,0,47.277592,21.227848,0,36.747413,29.479275,36.801186,59.457344,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.743525,70.129328,138.958594,-2284.042501,98.567035,95.620704,28.792364,14.231083,138.568754,1.621766,69.267777,15.699629,150.180158,139.19469,148.262883,138.786904,81.473987,137.382418,-0.000556,0.029339,32,-235.778915,138.816748,-0.024368,24.280505,0.698487,443743.6819,0.978491,30.460953,17.722935,2.81231,0.073505,0.033344,176.334266,32,191.109414,578.822117,179.34358,160.261884,32,154.792394,69.547537,67.121147,91.27874,100,24.64897,56.468354,0,47.146688,21.227848,0,36.763161,28.792364,36.604342,59.467435,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.618664,70.134282,139.0006,-2284.042501,98.571741,95.622005,29.323013,14.235222,138.559163,1.622214,69.338155,15.721474,150.218069,139.242384,148.281084,138.791857,81.425957,137.411532,-0.000555,0.029309,32,-235.773465,138.760191,-0.024384,24.269674,0.692893,443657.7199,0.992135,30.127089,17.823644,2.793501,0.071792,0.029801,176.638525,32,190.900153,991.12903,180.949605,159.623026,32,155.300262,69.560323,67.129807,91.28508,100,24.581756,56.468354,0,47.088515,21.227848,0,36.787027,29.323013,36.756212,59.474565,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.456404,70.128502,139.014851,2286.150838,98.589,95.622049,29.467636,14.233367,138.484905,1.623069,69.374219,15.615496,150.232793,139.285715,148.247482,138.747953,81.431875,137.251823,-0.000555,0.029301,32,-235.777615,138.8732,-0.02438,24.294589,0.695356,443824.0848,0.976878,30.261536,17.88565,2.801377,0.072695,0.031981,176.91597,32,191.105643,350.733092,179.947458,159.089345,32,155.846917,69.550259,67.113052,91.291336,100,24.678677,56.468354,0,46.877432,21.227848,0,36.816593,29.467636,36.771913,59.475421,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.159397,70.10951,139.080198,-2284.042501,98.622765,95.61953,29.531795,14.229371,138.494965,1.62419,69.429003,15.635703,150.156459,139.244363,148.214375,138.79171,81.471932,137.302023,-0.000555,0.029272,32,-235.778333,138.847667,-0.024228,24.312999,0.697224,443892.4097,0.975544,30.424409,17.80305,2.810856,0.073556,0.034578,175.545857,32,192.01756,353.295224,175.708341,159.314735,32,155.432206,69.552775,67.114743,91.253634,100,24.642887,56.468354,0,47.221375,21.227848,0,36.842985,29.531795,36.75203,59.479532,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.835106,70.10951,139.035816,-2284.042501,98.645819,95.619528,28.994481,14.232939,138.611632,1.624599,69.259688,15.734459,150.14639,139.260002,148.300624,138.866988,81.499113,137.272126,-0.000554,0.029272,32,-235.773618,138.816156,-0.024142,24.335527,0.686133,443406.7375,0.958494,29.677761,17.787102,2.772765,0.071819,0.024693,175.756503,32,192.17954,581.851662,176.468792,159.852947,32,155.012518,69.556302,67.140347,91.237605,100,24.661884,56.468354,0,46.851819,21.227848,0,36.846021,28.994481,36.593924,59.479669,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.649938,70.118318,139.090295,-2284.042501,98.66062,95.623368,28.876961,14.23037,138.533882,1.625334,69.179964,15.688033,150.236158,139.255802,148.321682,138.900764,81.473611,137.222544,-0.000554,0.029229,32,-235.78094,138.859761,-0.024148,24.313498,0.686133,443406.7375,0.958494,29.677761,17.787102,2.772765,0.072488,0.036834,176.424658,32,191.333978,-53.380232,178.916899,160.297184,32,154.87894,69.564731,67.178776,91.229386,100,24.667572,56.468354,0,46.814616,21.227848,0,36.875278,28.876961,36.821362,59.466609,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.849097,70.118318,139.038029,-2284.042501,98.688423,95.627208,29.575568,14.24093,138.528752,1.626045,69.194917,15.79638,150.260945,139.250865,148.314544,138.929252,81.470441,137.32256,-0.000556,0.029226,32,-235.766118,138.865916,-0.024201,24.342346,0.69025,443531.1793,0.983185,30.012452,17.745564,2.789917,0.080092,0.027825,176.568426,32,190.977194,950.940217,180.463083,159.781055,32,155.093042,69.56193,67.139329,91.243252,100,24.675581,56.468354,0,47.138488,21.227848,0,36.897113,29.575568,36.695244,59.468792,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.695061,70.099877,139.073374,-2284.042501,98.726631,95.632356,29.04928,14.233367,138.44568,1.626696,69.356165,15.715233,150.251357,139.265813,148.290462,138.890885,81.494999,137.266678,-0.000555,0.029223,32,-235.77696,138.910074,-0.024158,24.370906,0.689927,443622.8675,0.963672,30.006786,17.798456,2.789179,0.079158,0.029913,176.928265,32,191.044064,714.933249,180.302984,159.017195,32,155.766221,69.550205,67.141727,91.247705,100,24.717835,56.468354,0,47.137199,21.227848,0,36.918948,29.04928,36.607423,59.483436,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.905916,70.099877,139.06302,-2284.042501,98.775331,95.634921,28.930391,14.230513,138.493655,1.627179,69.362664,15.726186,150.238077,139.174055,148.185755,138.838812,81.449468,137.178612,-0.000554,0.029229,32,-235.780633,138.952578,-0.024126,24.376335,0.691662,443661.7783,0.984453,30.147871,17.747061,2.798535,0.07549,0.032544,176.05502,32,191.440227,-18.767969,177.944052,159.096168,32,156.072111,69.506213,67.127171,91.219676,100,24.689042,56.468354,0,47.111269,21.227848,0,36.920703,28.930391,36.652838,59.478155,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.337782,70.108685,139.022731,2286.150838,98.795953,95.638731,29.549243,14.235222,138.520265,1.627983,69.395003,15.654712,150.206797,139.20829,148.254552,138.813207,81.51595,137.247312,-0.000554,0.029243,32,-235.774777,138.828392,-0.024149,24.405315,0.691662,443661.7783,0.984453,30.147871,17.747061,2.798535,0.069837,0.032203,175.612399,32,191.86368,839.739553,176.188272,159.257656,32,155.763404,69.538039,67.168246,91.254259,100,24.75351,56.468354,0,46.896852,21.227848,0,36.948183,29.549243,36.806029,59.472451,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.548731,70.098776,139.06614,2286.150838,98.797863,95.640013,29.12199,14.233509,138.585072,1.628581,69.287396,15.713751,150.166187,139.250622,148.25916,138.942366,81.488957,137.185853,-0.000555,0.029265,32,-235.772883,138.796495,-0.024178,24.415884,0.688239,443641.5006,0.983974,29.929596,17.750283,2.786504,0.069127,0.031681,175.602411,32,192.036817,-4977.45797,175.783476,159.760337,32,155.096803,69.527287,67.149553,91.230799,100,24.685135,56.468354,0,46.728351,21.227848,0,36.96824,29.12199,36.748876,59.464465,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.742694,70.10896,139.00772,-2284.042501,98.79603,95.638821,28.8736,14.233367,138.543416,1.629141,69.223739,15.679659,150.202012,139.30219,148.319059,138.910606,81.479398,137.269943,-0.000555,0.029276,32,-235.776468,138.899632,-0.024173,24.430387,0.692662,443784.4985,0.985231,30.298667,17.714273,2.806654,0.070336,0.028488,176.313237,32,191.485816,-190.468629,178.186177,160.245951,32,154.89626,69.537792,67.161753,91.221344,100,24.762601,56.468354,0,47.03288,21.227848,0,36.976899,28.8736,36.828846,59.476925,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.016172,70.10896,139.082929,-2284.042501,98.818659,95.635136,29.541681,14.232225,138.471506,1.629578,69.190478,15.757949,150.241557,139.290119,148.288635,138.871816,81.43329,137.261782,-0.000556,0.02929,32,-235.775643,138.959838,-0.024164,24.479272,0.692662,443784.4985,0.985231,30.298667,17.714273,2.806654,0.071508,0.025393,176.533708,32,190.985863,985.436722,180.078144,160.019901,32,154.977236,69.54074,67.128071,91.212987,100,24.698371,56.468354,0,47.069439,21.227848,0,37.006215,29.541681,36.636037,59.477132,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.89445,70.130979,139.084617,-2284.042501,98.81274,95.635226,29.101351,14.234651,138.484229,1.629979,69.243549,15.693938,150.244024,139.325986,148.294916,138.966325,81.407779,137.31367,-0.000554,0.029272,32,-235.777151,138.922779,-0.024143,24.450634,0.688988,443705.3823,0.989499,30.107582,17.76423,2.794535,0.06697,0.03056,176.815336,32,190.95948,-2040.766286,180.552912,159.136374,32,155.567632,69.555476,67.149927,91.202331,100,24.771064,56.468354,0,47.105715,21.227848,0,37.048943,29.101351,36.66553,59.478774,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.622033,70.118869,139.126139,-2284.042501,98.817574,95.637773,29.034457,14.233509,138.471483,1.630674,69.398317,15.596309,150.289304,139.317341,148.241682,138.855825,81.469304,137.264045,-0.000552,0.029257,32,-235.773539,138.862411,-0.024086,24.395454,0.686486,443764.9493,0.978518,29.97255,17.856847,2.787577,0.068016,0.031952,176.453349,32,191.400103,438.500809,178.57698,159.249852,32,155.967521,69.548917,67.170412,91.190309,100,24.749156,56.468354,0,46.979092,21.227848,0,37.073114,29.034457,36.825104,59.467995,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.980491,70.124374,138.996508,2286.150838,98.832064,95.64027,29.594419,14.23408,138.519777,1.631076,69.411386,15.674687,150.168543,139.324274,148.235628,138.813043,81.497422,137.261025,-0.000552,0.029254,32,-235.773132,138.920087,-0.024104,24.333324,0.69242,443796.3393,0.986638,30.242625,17.771491,2.803717,0.071273,0.025273,175.716434,32,191.735644,851.333052,176.612392,159.096207,32,156.348608,69.546053,67.169622,91.173992,100,24.826047,56.468354,0,47.166566,21.227848,0,37.083355,29.594419,36.813659,59.472726,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.606241,70.124374,139.101321,2286.150838,98.832763,95.640278,29.163572,14.238076,138.605328,1.63098,69.307367,15.643109,150.168087,139.255352,148.276296,138.823884,81.510006,137.322971,-0.000552,0.029252,32,-235.77012,138.820314,-0.024103,24.330099,0.69242,443796.3393,0.986638,30.242625,17.771491,2.803717,0.071248,0.030731,175.509542,32,192.084838,-2344.039472,175.405668,159.683779,32,155.107988,69.555933,67.162043,91.144739,100,24.731547,56.468354,0,46.93547,21.227848,0,37.111284,29.163572,36.81652,59.467563,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.652503,70.141163,139.052787,2286.150838,98.858744,95.635236,29.231789,14.232082,138.468585,1.630705,69.210926,15.69673,150.180431,139.222116,148.297809,138.91144,81.508841,137.320079,-0.000551,0.029251,32,-235.775785,138.895737,-0.024064,24.270146,0.694437,443750.0941,0.98265,30.264524,17.759086,2.804109,0.067374,0.027716,176.048002,32,191.776376,306.850313,177.573344,160.021669,32,154.998676,69.529983,67.158086,91.121318,100,24.763678,56.468354,0,46.797235,21.227848,0,37.151485,29.231789,36.686367,59.468822,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.869896,70.138961,139.119501,-2284.042501,98.854369,95.630147,29.592736,14.237077,138.538628,1.630664,69.218804,15.629927,150.236826,139.30688,148.305217,138.873409,81.490054,137.282468,-0.000551,0.029219,32,-235.769479,138.908889,-0.024054,24.232852,0.694437,443750.0941,0.98265,30.264524,17.759086,2.804109,0.07278,0.024995,176.448422,32,190.966806,600.616688,179.611512,160.25572,32,154.955998,69.589539,67.147867,91.124599,100,24.779553,56.468354,0,47.115623,21.227848,0,37.177535,29.592736,36.723197,59.483357,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.871967,70.122172,139.161392,2286.150838,98.837882,95.628882,29.288317,14.235935,138.577692,1.630518,69.253029,15.661273,150.296176,139.247828,148.308355,138.912686,81.500281,137.341072,-0.000551,0.029236,32,-235.77308,138.920637,-0.024064,24.251997,0.695182,443724.5657,0.979352,30.233299,17.758864,2.800519,0.07285,0.035699,176.632445,32,191.014334,-901.467216,181.010647,159.415816,32,155.367375,69.59047,67.12132,91.152933,100,24.793207,56.468354,0,47.060097,21.227848,0,37.201053,29.288317,36.78013,59.471005,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.186313,70.104831,139.068109,2286.150838,98.863178,95.627695,29.606259,14.237077,138.524409,1.630082,69.335752,15.578922,150.294334,139.301986,148.245963,138.882372,81.473919,137.316422,-0.000549,0.029236,32,-235.768988,138.847542,-0.024083,24.257977,0.692766,443569.0205,0.972663,29.986985,17.777504,2.790373,0.070948,0.031354,176.731886,32,191.224285,374.123058,179.302032,158.987591,32,155.971141,69.546942,67.124298,91.129691,100,24.849506,56.468354,0,47.082145,21.227848,0,37.215932,29.606259,36.780057,59.467297,0,0,0,0.377,5.36,0,0.091203,0.86,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.627078,70.104831,139.087873,2286.150838,98.848319,95.625144,28.826034,14.235079,138.553954,1.63018,69.390371,15.660742,150.218914,139.228538,148.252991,138.847453,81.496618,137.380863,-0.000548,0.029252,32,-235.773444,138.932508,-0.024129,24.26199,0.692766,443569.0205,0.972663,29.986985,17.777504,2.790373,0.071764,0.030062,175.829464,32,191.70996,20.537949,176.85512,159.110762,32,156.329971,69.564567,67.117826,91.113276,100,24.815205,56.468354,0,47.081286,21.227848,0,37.219597,28.826034,36.647115,59.476207,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.838722,70.104006,138.995539,2286.150838,98.859842,95.62145,29.157331,14.235079,138.51146,1.630085,69.311415,15.607462,150.172925,139.307981,148.268961,138.861632,81.557818,137.368294,-0.000549,0.029264,32,-235.774756,138.84277,-0.024131,24.316461,0.695546,443699.7637,0.987296,30.159571,17.763103,2.799902,0.071157,0.034507,175.542831,32,191.971155,879.167196,175.524468,159.630148,32,155.211772,69.576581,67.168179,91.107822,100,24.862007,56.468354,0,47.311194,21.227848,0,37.238095,29.157331,36.610358,59.485639,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.680029,70.110611,139.175469,-2284.042501,98.845732,95.620174,29.5667,14.23194,138.472855,1.629938,69.137868,15.71608,150.215664,139.241548,148.313324,138.947642,81.520247,137.327935,-0.000549,0.029298,32,-235.777239,138.871283,-0.024118,24.351184,0.695846,443669.7597,0.993495,30.223351,17.800268,2.802661,0.064188,0.038845,175.884942,32,192.105914,-94.038625,176.943505,160.075415,32,155.013367,69.599624,67.182545,91.106284,100,24.8072,56.468354,0,47.277987,21.227848,0,37.257288,29.5667,36.798105,59.46238,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.062191,70.096023,139.07202,2286.150838,98.86559,95.616823,29.051073,14.237791,138.538851,1.629638,69.154381,15.613422,150.260297,139.301231,148.318843,138.89205,81.522308,137.270122,-0.000548,0.029318,32,-235.772536,138.933587,-0.024146,24.38874,0.690539,443425.9469,0.977622,30.003206,17.733035,2.788907,0.07053,0.027231,176.4739,32,191.102284,143.727179,179.139886,160.222191,32,155.070141,69.598584,67.160268,91.098606,100,24.836446,56.468354,0,47.224591,21.227848,0,37.28408,29.051073,36.676682,59.478174,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.797676,70.096023,139.201205,2286.150838,98.866507,95.612991,29.046705,14.232225,138.508443,1.629629,69.118245,15.698822,150.30449,139.251132,148.378373,138.943201,81.456979,137.354176,-0.000548,0.02934,32,-235.775315,138.826374,-0.024219,24.41494,0.692888,443581.5037,0.967447,30.174194,17.751231,2.801437,0.070628,0.033709,176.582907,32,190.98456,579.197837,180.802853,159.68891,32,155.239415,69.654353,67.122939,91.128725,100,24.8591,56.468354,0,47.145953,21.227848,0,37.28861,29.046705,36.78688,59.459901,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.905284,70.091895,139.103231,2286.150838,98.868925,95.612932,29.605757,14.233224,138.496203,1.629233,69.229732,15.667496,150.304374,139.28965,148.329901,138.908018,81.444005,137.261311,-0.000548,0.029328,32,-235.776939,138.869468,-0.024188,24.462121,0.685404,443337.9676,0.976357,29.764423,17.721406,2.777985,0.076137,0.049298,176.866604,32,191.110444,606.55338,180.067088,159.081114,32,155.921019,69.642604,67.139884,91.096053,100,24.85443,56.468354,0,47.280565,21.227848,0,37.302089,29.605757,36.735669,59.46474,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.534369,70.083638,139.153863,2286.150838,98.834904,95.615527,28.909546,14.237505,138.533826,1.629249,69.303714,15.653421,150.239169,139.245646,148.224171,138.859169,81.476911,137.269347,-0.000548,0.029323,32,-235.773641,138.917312,-0.024194,24.448903,0.689319,443581.6458,0.982121,30.037702,17.827097,2.795335,0.076975,0.02671,175.943897,32,191.68956,-109.936606,177.209726,159.102146,32,156.170267,69.618254,67.149602,91.08366,100,24.894177,56.468354,0,47.229606,21.227848,0,37.319047,28.909546,36.711091,59.471251,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.779871,70.096023,139.127285,2286.150838,98.812336,95.619423,29.011995,14.233795,138.512464,1.629173,69.338697,15.682686,150.207448,139.328393,148.329839,138.892291,81.499763,137.225806,-0.000548,0.029333,32,-235.773417,138.885376,-0.024308,24.39333,0.685853,443540.9017,0.9613,29.922267,17.795478,2.787345,0.069123,0.030535,175.50805,32,191.959662,418.833883,175.727005,159.47149,32,155.560467,69.644612,67.170625,91.119222,100,24.854875,56.468354,0,47.090758,21.227848,0,37.326507,29.011995,36.646235,59.480899,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.78872,70.096023,139.168077,2286.150838,98.806406,95.620745,29.575694,14.230941,138.494084,1.628851,69.197942,15.53445,150.203115,139.275785,148.313692,138.958214,81.559804,137.300818,-0.000547,0.02933,32,-235.77873,138.848748,-0.024402,24.400909,0.689888,443541.7033,0.983745,30.056136,17.722662,2.79485,0.069517,0.031201,175.693612,32,192.100261,373.357298,176.365753,159.855866,32,155.13115,69.646105,67.164628,91.090757,100,24.925237,56.468354,0,47.298422,21.227848,0,37.355428,29.575694,36.819968,59.480879,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.085485,70.12575,139.179987,-2284.042501,98.805637,95.624632,28.872606,14.229942,138.519725,1.62858,69.069349,15.592741,150.251874,139.360427,148.357616,138.839219,81.536573,137.288392,-0.000547,0.029307,32,-235.776287,138.809406,-0.024458,24.348431,0.689888,443541.7033,0.983745,30.056136,17.722662,2.79485,0.067266,0.034605,176.469031,32,191.31641,553.487044,178.660433,160.170751,32,154.960583,69.643761,67.176849,91.087209,100,24.911512,56.468354,0,47.382407,21.227848,0,37.403685,28.872606,36.617621,59.478725,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.574822,70.08584,139.092578,-2284.042501,98.795119,95.628462,29.177943,14.232653,138.563296,1.628518,69.132767,15.665788,150.293615,139.356287,148.357954,138.893268,81.505772,137.354441,-0.000547,0.029296,32,-235.77669,138.837734,-0.024405,24.331882,0.689745,443435.6412,0.964822,30.046974,17.698652,2.795173,0.070866,0.038255,176.410057,32,191.037499,1014.030766,180.318861,159.989556,32,155.000813,69.616731,67.140581,91.082653,100,24.968545,56.468354,0,47.120842,21.227848,0,37.426891,29.177943,36.811091,59.464081,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.765595,70.084188,139.138334,2286.150838,98.785217,95.628489,29.221591,14.232796,138.50313,1.628254,69.133195,15.6799,150.251735,139.295747,148.3293,138.909546,81.465674,137.30251,-0.000547,0.029304,32,-235.777367,138.81846,-0.024178,24.369018,0.686823,443372.4512,0.982048,29.770135,17.715915,2.778849,0.072519,0.028382,176.810685,32,191.020968,-99653.68248,180.403993,159.170761,32,155.816389,69.613305,67.130899,91.07214,100,24.959919,56.468354,0,47.001379,21.227848,0,37.404188,29.221591,36.710284,59.476375,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.791991,70.084188,139.030498,2286.150838,98.787153,95.631091,28.806956,14.238932,138.598176,1.628419,69.269236,15.617163,150.282427,139.254577,148.253446,138.864181,81.471751,137.29575,-0.000547,0.029313,32,-235.769427,138.838955,-0.024185,24.290287,0.690887,443639.7579,0.977058,30.059086,17.793594,2.795874,0.066455,0.028791,176.155941,32,191.618344,32,177.919206,159.201161,32,156.013868,69.622354,67.146637,91.078556,100,24.974057,56.468354,0,47.293651,21.227848,0,37.418231,28.806956,36.846381,59.459498,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.220642,70.0696,139.198006,-2284.042501,98.800779,95.634873,29.29492,14.228658,138.611273,1.628282,69.299732,15.630442,150.242979,139.35066,148.283968,138.917305,81.538856,137.308655,-0.000547,0.029326,32,-235.777407,138.910423,-0.024221,24.279325,0.692212,443626.6515,0.990576,30.031753,17.784271,2.792226,0.073803,0.031999,175.678351,32,191.917144,32,176.139923,159.312806,32,155.975151,69.638192,67.174595,91.095541,100,25.014677,56.468354,0,47.304506,21.227848,0,37.418782,29.29492,36.707643,59.47665,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.431763,70.085289,139.060853,-2284.042501,98.823509,95.636092,29.032445,14.233509,138.511198,1.627873,69.194581,15.551476,150.207627,139.286184,148.334588,138.984252,81.506127,137.322486,-0.000548,0.029344,32,-235.77485,138.833369,-0.024219,24.321392,0.686766,443274.3018,0.965016,29.574828,17.723364,2.771729,0.067952,0.028003,175.482308,32,192.130243,32,175.735304,159.928926,32,155.072983,69.626128,67.154585,91.095961,100,25.021716,56.468354,0,47.024645,21.227848,0,37.431626,29.032445,36.739851,59.46532,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.702518,70.073729,139.085225,2286.150838,98.818891,95.642461,28.842079,14.23194,138.498678,1.627571,69.046293,15.591165,150.247667,139.268954,148.346927,138.850344,81.506738,137.309489,-0.000549,0.029363,32,-235.777895,138.821031,-0.024214,24.301302,0.686766,443274.3018,0.965016,29.574828,17.723364,2.771729,0.068804,0.051386,176.273532,32,191.630443,32,178.144068,160.20649,32,154.824821,69.62339,67.176403,91.060934,100,25.030728,56.468354,0,47.217952,21.227848,0,37.462517,28.842079,36.632882,59.478066,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.74146,70.100703,139.089377,2286.150838,98.821897,95.647621,28.997493,14.233509,138.523293,1.627264,69.132566,15.552126,150.29853,139.190591,148.378491,138.847513,81.463413,137.284451,-0.00055,0.029375,32,-235.782718,138.843974,-0.024258,24.28853,0.693609,443651.7356,0.991402,30.11399,17.755882,2.798354,0.073104,0.027221,176.473571,32,191.163355,32,179.846323,160.319313,32,154.991188,69.615875,67.145551,91.091363,100,24.953066,56.468354,0,47.252363,21.227848,0,37.470205,28.997493,36.817547,59.467651,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.881214,70.100703,139.147132,2286.150838,98.831101,95.65398,29.251854,14.231512,138.481743,1.62711,69.174198,15.443081,150.334821,139.264937,148.358519,138.856923,81.476484,137.172265,-0.000549,0.02938,32,-235.778979,138.699375,-0.024252,24.255486,0.692428,443676.8683,0.970893,29.98047,17.747062,2.789108,0.077017,0.031682,176.599441,32,191.098541,32,180.750123,159.269175,32,155.622683,69.614026,67.139949,91.100649,100,25.012197,56.468354,0,47.307576,21.227848,0,37.51318,29.251854,36.666631,59.466107,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.839291,70.095748,139.111499,2286.150838,98.824833,95.657716,29.492814,14.235222,138.556058,1.626928,69.253665,15.49666,150.308916,139.22444,148.305514,138.867805,81.532018,137.31571,-0.000549,0.029383,32,-235.774941,138.872934,-0.024249,24.28179,0.692428,443676.8683,0.970893,29.98047,17.747062,2.789108,0.080344,0.030949,176.630794,32,191.542512,32,178.398835,159.052527,32,155.832272,69.628471,67.166095,91.142626,100,24.989968,56.468354,0,47.316016,21.227848,0,37.526675,29.492814,36.778883,59.46591,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.852296,70.072628,139.119899,2286.150838,98.800574,95.658859,28.919207,14.235507,138.510254,1.626873,69.266805,15.598469,150.297309,139.286713,148.341476,138.946809,81.561431,137.251025,-0.000549,0.029364,32,-235.771541,138.889699,-0.024211,24.291284,0.692599,443694.9412,0.973882,29.955956,17.720217,2.78957,0.076195,0.026954,175.914073,32,191.972619,32,176.512865,159.298494,32,156.198379,69.625335,67.178354,91.124757,100,25.03882,56.468354,0,47.249562,21.227848,0,37.544344,28.919207,36.759514,59.456666,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.295088,70.09217,139.1432,-2284.042501,98.793098,95.660119,29.380285,14.235079,138.489887,1.62703,69.191675,15.571726,150.244432,139.185962,148.330738,138.714951,81.579779,137.239333,-0.000548,0.029378,32,-235.772789,138.885844,-0.024211,24.252601,0.692336,443630.1403,0.966836,29.99436,17.733587,2.791201,0.068356,0.026694,175.623129,32,192.177098,32,175.577208,159.904616,32,154.934737,69.628987,67.178269,91.140074,100,25.025734,56.468354,0,47.341224,21.227848,0,37.535418,29.380285,36.638678,59.480731,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.54514,70.09217,139.039632,-2284.042501,98.783861,95.656297,29.579116,14.232082,138.536085,1.626909,69.070199,15.510252,150.251366,139.274153,148.374241,138.891068,81.556243,137.248416,-0.000548,0.029386,32,-235.77431,138.783647,-0.024197,24.258449,0.691869,443545.7175,0.985687,29.957787,17.673111,2.790642,0.073919,0.039244,176.127579,32,191.943848,32,177.725293,160.079909,32,154.694536,69.62162,67.181289,91.075492,100,25.072456,56.468354,0,46.980202,21.227848,0,37.570099,29.579116,36.812852,59.467081,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.909457,70.095748,139.102912,2286.150838,98.783539,95.652476,28.888715,14.235365,138.498344,1.626701,69.116727,15.532214,150.303858,139.303536,148.370125,138.856702,81.579488,137.288428,-0.000547,0.029392,32,-235.771192,138.826577,-0.02421,24.293697,0.686338,443303.9271,0.960967,29.520871,17.649146,2.766537,0.079315,0.029623,176.640045,32,191.226699,32,179.65489,160.496621,32,155.006854,69.634983,67.154306,91.105777,100,25.020291,56.468354,0,47.251352,21.227848,0,37.590784,28.888715,36.7152,59.470769,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.678417,70.126851,139.07899,2286.150838,98.787035,95.653676,29.388945,14.233081,138.553591,1.626685,69.196983,15.460895,150.317321,139.285266,148.416365,138.85067,81.501961,137.231459,-0.000547,0.029399,32,-235.77577,138.885804,-0.024293,24.260783,0.690833,443481.7667,0.985487,29.921808,17.673017,2.787105,0.067969,0.022717,176.74059,32,191.019276,32,180.836055,159.499588,32,155.459422,69.647621,67.184051,91.106011,100,25.076361,56.468354,0,47.197439,21.227848,0,37.608453,29.388945,36.773087,59.4695,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.541874,70.142815,139.064946,-2284.042501,98.777431,95.657488,29.317562,14.234651,138.432092,1.626653,69.287051,15.534749,150.308508,139.283573,148.331379,138.767491,81.49721,137.387454,-0.000546,0.029369,32,-235.772725,138.860126,-0.02426,24.25879,0.690833,443481.7667,0.985487,29.921808,17.673017,2.787105,0.072724,0.027034,176.767389,32,191.343253,32,179.140906,159.124204,32,155.884155,69.620139,67.16773,91.10455,100,25.040645,56.468354,0,47.099402,21.227848,0,37.6619,29.317562,36.797445,59.469943,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.824344,70.142815,139.076518,-2284.042501,98.812,95.661226,28.782802,14.23565,138.40024,1.626614,69.310285,15.481007,150.302051,139.210839,148.29254,138.842971,81.539915,137.24072,-0.000547,0.029392,32,-235.773857,138.703188,-0.024326,24.263144,0.695295,443790.0572,0.973713,30.192105,17.723181,2.799586,0.071711,0.023738,176.050197,32,191.84451,32,176.97304,159.35912,32,156.069214,69.620969,67.203118,91.102663,100,25.073282,56.468354,0,47.409003,21.227848,0,37.702691,28.782802,36.640512,59.476689,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.7617,70.136209,139.168602,2286.150838,98.791819,95.661152,29.372583,14.236506,138.552603,1.626115,69.25436,15.533193,150.296123,139.217894,148.374555,138.893536,81.524932,137.266553,-0.000547,0.029397,32,-235.770542,138.85056,-0.02435,24.255748,0.697457,443911.4781,0.979094,30.349832,17.802841,2.807018,0.069215,0.038369,175.672043,32,192.022135,-47486.95785,175.549181,159.684603,32,155.266089,69.617811,67.199951,91.118207,100,25.08946,56.468354,0,47.343999,21.227848,0,37.722261,29.372583,36.646601,59.47487,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.825009,70.144742,138.971292,2286.150838,98.762922,95.661148,29.072972,14.240217,138.508262,1.625776,69.133326,15.562569,150.244232,139.147382,148.361379,138.813801,81.575495,137.297524,-0.000547,0.029374,32,-235.769126,138.85525,-0.024363,24.280427,0.694659,443750.3337,0.972578,30.115143,17.717067,2.796701,0.070592,0.033699,175.943477,32,192.034173,-99656.01853,177.169052,159.920557,32,154.96437,69.619635,67.211772,91.070245,100,25.132981,56.468354,0,47.286109,21.227848,0,37.747397,29.072972,36.640732,59.479374,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.10761,70.140062,139.148385,2286.150838,98.759649,95.662384,28.703085,14.23879,138.467447,1.625864,69.066336,15.557406,150.307399,139.247909,148.377482,138.876099,81.529899,137.309809,-0.000548,0.029358,32,-235.7658,138.93377,-0.024413,24.296293,0.692016,443635.0181,0.981261,30.05813,17.681379,2.789187,0.073396,0.037972,176.699962,32,191.192659,32,179.393768,160.477366,32,154.91073,69.632625,67.185249,91.078178,100,25.105415,56.468354,0,47.030117,21.227848,0,37.782348,28.703085,36.671766,59.477466,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.56013,70.140062,139.002616,2286.150838,98.727808,95.668781,29.567196,14.233795,138.51655,1.625627,69.121421,15.476715,150.342651,139.296257,148.412057,138.889684,81.539126,137.268085,-0.00055,0.029368,32,-235.774565,138.788786,-0.024407,24.324775,0.692016,443635.0181,0.981261,30.05813,17.681379,2.789187,0.069736,0.027279,176.839728,32,190.92661,32,180.942384,159.748139,32,155.229728,69.624659,67.175177,91.133867,100,25.142093,56.468354,0,47.074246,21.227848,0,37.803965,29.567196,36.843593,59.470562,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.818553,70.116116,139.078718,-2284.042501,98.74523,95.668566,29.087283,14.238219,138.541077,1.625199,69.151854,15.476591,150.308154,139.264793,148.375955,138.917414,81.505884,137.268591,-0.00055,0.029373,32,-235.771452,138.821762,-0.024406,24.321208,0.695051,443873.2963,0.970546,30.328107,17.703609,2.804727,0.071724,0.027325,176.856305,32,191.071106,32,179.905179,159.144873,32,155.791548,69.587371,67.154852,91.105842,100,25.155802,56.468354,0,46.985591,21.227848,0,37.805213,29.087283,36.757239,59.474663,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.762323,70.100152,139.038121,-2284.042501,98.772517,95.670968,28.725117,14.238932,138.535416,1.625333,69.218398,15.386502,150.301543,139.205802,148.30612,138.894169,81.549408,137.258858,-0.000549,0.029377,32,-235.772214,138.90226,-0.024435,24.325063,0.695051,443873.2963,0.970546,30.328107,17.703609,2.804727,0.068954,0.039382,176.283256,32,191.721942,32,177.27955,159.161532,32,155.892136,69.59177,67.197566,91.116507,100,25.125516,56.468354,0,47.234314,21.227848,0,37.826641,28.725117,36.60713,59.473778,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.782442,70.096299,139.133724,-2284.042501,98.816901,95.670855,29.357159,14.236792,138.491926,1.625416,69.235077,15.472565,150.182,139.279515,148.336698,138.90523,81.56555,137.225212,-0.000549,0.029385,32,-235.77206,138.764209,-0.024468,24.386642,0.692032,443706.3828,0.994498,30.07844,17.688896,2.794044,0.0723,0.032813,175.854445,32,191.954281,32,175.811216,159.466316,32,155.659196,69.601029,67.213096,91.154744,100,25.131535,56.468354,0,47.285096,21.227848,0,37.829705,29.357159,36.832588,59.468359,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.633676,70.096299,139.030081,-2284.042501,98.842013,95.66827,29.295409,14.232368,138.48456,1.625385,69.163558,15.467166,150.254249,139.298908,148.369516,138.83154,81.594851,137.22895,-0.000548,0.029385,32,-235.775992,138.738737,-0.024442,24.362016,0.692032,443706.3828,0.994498,30.07844,17.688896,2.794044,0.071422,0.030734,175.864299,32,191.980431,32,176.638534,160.068333,32,155.022508,69.601523,67.224416,91.118141,100,25.172097,56.468354,0,47.251234,21.227848,0,37.843992,29.295409,36.723344,59.46235,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.066399,70.098501,139.111718,2286.150838,98.859842,95.670787,29.610512,14.240359,138.493532,1.624223,69.085608,15.447868,150.345028,139.222073,148.393118,138.853385,81.519143,137.305013,-0.000547,0.029342,32,-235.766689,138.820966,-0.024378,24.385016,0.6929,443675.7332,0.977856,30.20797,17.629086,2.801124,0.072553,0.025652,176.859783,32,190.900592,32,180.359165,160.133745,32,155.036448,69.627257,67.153219,91.131915,100,25.171625,56.468354,0,47.330609,21.227848,0,37.870085,29.610512,36.652544,59.476601,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.966975,70.087216,139.069767,2286.150838,98.851595,95.677181,28.856793,14.229514,138.468141,1.623044,69.176436,15.466586,150.353,139.209597,148.352373,138.859978,81.502855,137.232788,-0.000547,0.029334,32,-235.778846,138.831331,-0.024486,24.425089,0.68601,443498.4576,0.98427,29.761826,17.692036,2.778519,0.066663,0.028727,176.984966,32,190.927373,32,180.476964,159.303982,32,155.699182,69.61895,67.194016,91.164791,100,25.1186,56.468354,0,47.316859,21.227848,0,37.876669,28.856793,36.84462,59.481695,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.529958,70.090243,139.101011,-2284.042501,98.847696,95.678476,29.029629,14.238504,138.488082,1.621608,69.197611,15.501567,150.34977,139.336854,148.340377,138.898305,81.577484,137.282916,-0.000546,0.029336,32,-235.770347,138.868385,-0.024606,24.451315,0.68601,443498.4576,0.98427,29.761826,17.692036,2.778519,0.070575,0.036897,176.410136,32,191.581247,32,177.724083,159.16516,32,155.887464,69.605456,67.192972,91.160475,100,25.175715,56.468354,0,47.146023,21.227848,0,37.892764,29.029629,36.841612,59.465438,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.581303,70.085289,139.079405,-2284.042501,98.843001,95.682314,29.381321,14.228087,138.392186,1.620571,69.226454,15.452326,150.327605,139.274236,148.391264,138.824325,81.57009,137.355424,-0.000546,0.029356,32,-235.781256,138.899573,-0.024572,24.398916,0.686243,443692.4085,0.985573,29.853859,17.722926,2.783234,0.072773,0.03872,175.987487,32,191.895617,-419.406894,176.058436,159.36929,32,156.159869,69.602403,67.222384,91.183121,100,25.169098,56.468354,0,46.952426,21.227848,0,37.912156,29.381321,36.688494,59.478617,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.834813,70.085289,139.105676,-2284.042501,98.832719,95.683594,28.814691,14.235793,138.435522,1.619786,69.121691,15.558957,150.288289,139.237408,148.415058,138.902764,81.572136,137.190748,-0.000547,0.029367,32,-235.773714,138.869589,-0.024514,24.430466,0.692376,443803.8037,0.98915,30.309646,17.672374,2.808422,0.068908,0.028129,175.776296,32,192.119471,-11212.36948,175.928897,160.027312,32,155.001323,69.609665,67.195945,91.139801,100,25.196392,56.468354,0,47.359532,21.227848,0,37.923415,28.814691,36.603315,59.483584,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.624993,70.083087,139.09165,2286.150838,98.847761,95.679942,29.228383,14.225946,138.512951,1.618304,68.987025,15.464156,150.308816,139.258556,148.411266,138.932847,81.582181,137.199185,-0.000545,0.029379,32,-235.783889,138.882911,-0.024284,24.373345,0.692979,443802.0821,0.976235,30.251338,17.714585,2.805078,0.073259,0.03516,176.423274,32,191.515859,32,178.342282,160.105359,32,154.970861,69.613003,67.192631,91.116538,100,25.148664,56.468354,0,47.236946,21.227848,0,37.936893,29.228383,36.789007,59.473906,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.937347,70.093546,139.033972,-2284.042501,98.839912,95.678844,29.344218,14.24093,138.527118,1.616745,69.075137,15.465332,150.35895,139.253638,148.439055,138.810277,81.549682,137.190662,-0.000546,0.029398,32,-235.767102,138.780584,-0.024284,24.356797,0.688328,443664.9751,0.989928,29.988534,17.633447,2.791335,0.070494,0.034626,176.876667,32,191.071556,32,179.940697,160.316185,32,155.042872,69.61964,67.211777,91.120422,100,25.22464,56.468354,0,47.331739,21.227848,0,37.952226,29.344218,36.731561,59.472549,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.117915,70.087766,139.143889,2286.150838,98.851755,95.677566,28.777293,14.236506,138.409432,1.615637,69.122776,15.461558,150.389888,139.221972,148.379833,138.907063,81.468843,137.286631,-0.000546,0.029414,32,-235.772345,138.787581,-0.024289,24.35066,0.693073,443740.7853,0.980372,30.203773,17.627456,2.802855,0.073363,0.043088,176.917566,32,190.851551,-8663.56026,180.852981,159.228474,32,155.459006,69.643906,67.168669,91.114548,100,25.192658,56.468354,0,47.373013,21.227848,0,37.97959,28.777293,36.596418,59.48204,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.80372,70.087766,139.0404,2286.150838,98.850736,95.673777,29.365334,14.242072,138.518126,1.614542,69.201038,15.48889,150.384282,139.308449,148.347561,138.980265,81.51499,137.260201,-0.000546,0.029457,32,-235.763993,138.908663,-0.024252,24.339697,0.688464,443638.9936,0.969861,29.890788,17.655859,2.784168,0.072207,0.032297,176.615761,32,191.367591,-99652.64059,178.316764,159.001297,32,156.000375,69.63695,67.162524,91.08165,100,25.253195,56.468354,0,47.055548,21.227848,0,37.99056,29.365334,36.693263,59.476276,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.790107,70.077032,139.169603,-2284.042501,98.865353,95.67252,29.391587,14.233081,138.492465,1.613104,69.237227,15.435067,150.353743,139.271237,148.373298,138.893208,81.548448,137.25366,-0.000546,0.029493,32,-235.775606,138.835551,-0.024241,24.270854,0.690986,443744.0459,0.971933,30.023188,17.723959,2.791767,0.066751,0.032609,176.167567,32,191.888845,-62923.19331,176.416763,159.18722,32,156.272961,69.642594,67.213981,91.093694,100,25.246625,56.468354,0,47.088127,21.227848,0,37.995729,29.391587,36.734422,59.476483,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.924624,70.074279,139.026665,2286.150838,98.860311,95.67382,28.962843,14.235222,138.479733,1.611679,69.1072,15.475543,150.287045,139.254781,148.399724,138.853952,81.586406,137.320444,-0.000545,0.029512,32,-235.774285,138.817297,-0.024215,24.263957,0.690986,443744.0459,0.971933,30.023188,17.723959,2.791767,0.076082,0.032799,175.727705,32,192.079236,833.048409,175.630886,159.9324,32,155.0432,69.670159,67.240793,91.108167,100,25.281743,56.468354,0,47.231792,21.227848,0,38.009945,28.962843,36.724077,59.477948,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.329257,70.066848,139.14325,2286.150838,98.892529,95.671236,29.339836,14.23722,138.561161,1.610233,68.968636,15.437419,150.27504,139.280433,148.427287,138.897835,81.582765,137.184829,-0.000544,0.029524,32,-235.775893,138.826963,-0.024243,24.25365,0.69376,443671.3294,0.971315,30.026546,17.687359,2.795126,0.071582,0.030258,176.258627,32,191.859421,32,177.784728,160.103498,32,154.827556,69.64334,67.216811,91.06286,100,25.275317,56.468354,0,47.381238,21.227848,0,38.020994,29.339836,36.743813,59.474132,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.632124,70.066848,139.039987,2286.150838,98.89545,95.668651,29.446277,14.234651,138.426699,1.608932,69.050688,15.396028,150.35458,139.257636,148.474651,138.822741,81.520513,137.287225,-0.000544,0.029538,32,-235.773381,138.909727,-0.024276,24.215229,0.691189,443533.6291,0.982806,29.884666,17.681473,2.784731,0.070237,0.048776,176.938383,32,191.182896,32,179.550431,160.304079,32,154.864695,69.660527,67.191583,91.052291,100,25.289242,56.468354,0,46.919267,21.227848,0,38.026611,29.446277,36.76487,59.47722,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.776038,70.055013,139.134868,2286.150838,98.880072,95.663575,28.928645,14.241501,138.535533,1.607667,69.098188,15.408563,150.389999,139.323212,148.472463,138.935364,81.522621,137.268446,-0.000542,0.029542,32,-235.765711,138.938113,-0.024234,24.294798,0.685818,443299.5248,0.961629,29.460452,17.619974,2.764659,0.068744,0.03277,176.989887,32,190.878401,947.524272,180.949776,159.416914,32,155.473554,69.647349,67.182529,91.094057,100,25.297426,56.468354,0,47.064371,21.227848,0,38.026789,28.928645,36.78776,59.467523,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.658587,70.066848,139.078338,2286.150838,98.896531,95.6584,29.287414,14.236364,138.55197,1.606617,69.202051,15.423405,150.381355,139.381531,148.408592,138.781264,81.534823,137.342317,-0.000542,0.029534,32,-235.770849,138.928897,-0.024213,24.309039,0.693019,443657.4065,0.987016,30.019096,17.720286,2.795218,0.06725,0.034586,176.74625,32,191.210697,-30222.42051,179.166411,159.034216,32,155.89173,69.624202,67.219266,91.092767,100,25.303816,56.468354,0,47.230332,21.227848,0,38.036941,29.287414,36.776168,59.481774,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.134069,70.064921,139.066441,2286.150838,98.907155,95.651975,29.569653,14.234794,138.527846,1.605573,69.28264,15.415013,150.354411,139.317157,148.382725,138.879437,81.571415,137.24721,-0.000542,0.029548,32,-235.772582,138.945927,-0.024212,24.346595,0.693019,443657.4065,0.987016,30.019096,17.720286,2.795218,0.070565,0.036862,176.231689,32,191.864555,32,176.73388,159.126764,32,156.000811,69.641663,67.234279,91.111556,100,25.32581,56.468354,0,47.365575,21.227848,0,38.060707,29.569653,36.778956,59.472323,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.720278,70.064921,139.052833,2286.150838,98.904364,95.648177,28.847134,14.235079,138.531727,1.604339,69.139428,15.415298,150.316159,139.226907,148.424337,138.93921,81.56968,137.265615,-0.000542,0.029557,32,-235.775247,138.874586,-0.024258,24.389737,0.685658,443334.0289,0.958011,29.659252,17.661294,2.773891,0.073428,0.030907,175.821502,32,191.941033,32,175.418636,159.803076,32,155.222158,69.619368,67.199847,91.104981,100,25.29787,56.468354,0,47.025598,21.227848,0,38.070946,28.847134,36.712999,59.479119,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.747179,70.085014,139.141858,2286.150838,98.888111,95.644491,29.136086,14.236934,138.564962,1.603,69.051463,15.493824,150.333021,139.225826,148.469794,139.002671,81.594132,137.321177,-0.000543,0.029578,32,-235.770606,138.911357,-0.024283,24.412527,0.690687,443542.7971,0.99088,30.086772,17.671868,2.796703,0.073417,0.039975,175.976649,32,192.003205,-5942.955451,177.078439,160.133193,32,154.91451,69.642363,67.216663,91.063174,100,25.361226,56.468354,0,47.192041,21.227848,0,38.103567,29.136086,36.828846,59.474988,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.735536,70.074004,139.157115,2286.150838,98.874203,95.639558,28.864759,14.230798,138.538396,1.601168,69.006917,15.432134,150.332511,139.305005,148.470425,138.924172,81.535203,137.244683,-0.000543,0.029579,32,-235.775595,138.85921,-0.024315,24.441218,0.690076,443492.2646,0.980487,30.078988,17.6741,2.79698,0.06847,0.021789,176.832849,32,191.208133,-99655.88988,179.300841,160.167566,32,154.665789,69.62271,67.216521,91.048199,100,25.31736,56.468354,0,46.996223,21.227848,0,38.113175,28.864759,36.794803,59.469333,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
