OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.731413,70.077307,139.053215,-2284.042501,98.852408,95.640783,29.374693,14.232511,138.425702,1.59953,69.067123,15.361887,150.408739,139.259248,148.482873,138.88954,81.517583,137.331771,-0.000542,0.029551,32,-235.777488,138.89437,-0.024307,24.4173,0.682924,443335.8837,0.952084,29.619327,17.769183,2.771339,0.066548,0.02905,176.920928,32,191.003455,410.37033,180.773616,159.78741,32,155.373128,69.632962,67.185586,91.037245,100,25.377502,56.468354,0,47.237874,21.227848,0,38.126832,29.374693,36.788861,59.479522,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.682372,70.083638,139.162878,2286.150838,98.839528,95.644603,29.537157,14.237791,138.561569,1.598049,69.14855,15.455046,150.411114,139.228314,148.439567,138.918289,81.503833,137.240086,-0.00054,0.029558,32,-235.771716,138.934403,-0.024292,24.352942,0.682924,443335.8837,0.952084,29.619327,17.769183,2.771339,0.066108,0.027202,176.862964,32,191.101941,-4101.861613,179.759896,159.19097,32,155.785281,69.60982,67.202761,91.015544,100,25.373469,56.468354,0,47.122866,21.227848,0,38.144288,29.537157,36.766777,59.476021,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.989533,70.083638,139.097114,2286.150838,98.892038,95.648426,29.013564,14.235222,138.541512,1.597141,69.195737,15.353715,150.377633,139.299152,148.406385,138.862753,81.613276,137.406961,-0.000542,0.029561,32,-235.775105,138.90475,-0.024344,24.327004,0.689711,443612.9514,0.972802,30.087618,17.755736,2.796084,0.078109,0.028592,176.234016,32,191.856275,32,177.325427,159.137427,32,155.859263,69.628022,67.227677,91.026641,100,25.392232,56.468354,0,47.275783,21.227848,0,38.165448,29.013564,36.827085,59.474024,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.274304,70.050333,139.136528,-2284.042501,98.909466,95.652242,29.437918,14.237505,138.532028,1.59574,69.158993,15.463369,150.306322,139.385772,148.450266,139.037793,81.633294,137.462134,-0.000541,0.029571,32,-235.771838,138.917312,-0.02436,24.327345,0.692866,443688.917,0.968546,30.14479,17.725454,2.801051,0.073642,0.035115,175.900955,32,191.953992,32,175.683821,159.439665,32,155.717844,69.602389,67.21446,91.0096,100,25.434922,56.468354,0,47.337356,21.227848,0,38.146669,29.437918,36.620116,59.480859,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.30908,70.064646,139.063385,2286.150838,98.927284,95.653416,29.436991,14.231369,138.611369,1.594399,69.011195,15.379588,150.312452,139.210636,148.467071,138.92898,81.619255,137.397721,-0.00054,0.029607,32,-235.781744,138.92635,-0.024338,24.321864,0.688581,443344.6016,0.979462,29.826993,17.696136,2.782525,0.08214,0.039204,175.797096,32,192.28058,239.665648,176.401728,160.125698,32,154.927397,69.617392,67.227424,90.998543,100,25.402208,56.468354,0,46.931842,21.227848,0,38.155958,29.436991,36.70845,59.464632,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.858455,70.051159,139.05093,-2284.042501,98.933319,95.649564,28.773129,14.234651,138.574119,1.593267,68.962479,15.45483,150.359137,139.258126,148.505869,138.936174,81.560286,137.264044,-0.000541,0.029576,32,-235.77502,138.856537,-0.024306,24.292989,0.684377,443132.8635,0.959337,29.500389,17.702595,2.767548,0.069013,0.031689,176.627857,32,191.374787,-99658.69857,178.933799,160.05783,32,154.777488,69.622752,67.218644,90.982716,100,25.43508,56.468354,0,47.216301,21.227848,0,38.181711,28.773129,36.815787,59.463973,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.552815,70.051159,139.112256,-2284.042501,98.959426,95.648302,29.518625,14.235365,138.483308,1.592044,68.980548,15.416721,150.420191,139.244321,148.509199,138.834537,81.562249,137.284184,-0.000542,0.029584,32,-235.776109,138.884172,-0.024333,24.276545,0.683682,443161.3383,0.958691,29.478972,17.685722,2.764181,0.064182,0.031547,176.995373,32,191.12905,32,180.447482,160.239599,32,155.188964,69.595663,67.191062,90.990732,100,25.391119,56.468354,0,47.152977,21.227848,0,38.178956,29.518625,36.811458,59.472578,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.777357,70.056664,138.986593,2286.150838,98.982737,95.652119,29.084165,14.233509,138.502699,1.590461,69.107776,15.435495,150.416738,139.259268,148.458911,138.880923,81.571016,137.260944,-0.000542,0.029612,32,-235.7778,138.805795,-0.024358,24.278617,0.691281,443474.7623,0.990408,29.929948,17.680509,2.788914,0.067374,0.034386,176.966289,32,191.012015,32,180.357688,159.378789,32,155.74932,69.621779,67.243896,90.999406,100,25.434096,56.468354,0,46.861652,21.227848,0,38.194052,29.084165,36.606836,59.475175,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.840667,70.064095,139.134613,2286.150838,99.019082,95.650836,28.879466,14.235222,138.566191,1.588932,69.172742,15.461573,150.386768,139.242547,148.433437,138.854115,81.527431,137.258902,-0.000541,0.029635,32,-235.768548,138.824965,-0.024275,24.290366,0.69266,443518.0008,0.981596,30.019381,17.66829,2.792165,0.071903,0.037744,176.135581,32,191.619501,32,177.855292,159.011799,32,156.038863,69.625137,67.224367,90.982605,100,25.386247,56.468354,0,47.188915,21.227848,0,38.204509,28.879466,36.740658,59.479423,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.080298,70.060793,139.060302,-2284.042501,99.024146,95.652131,29.503775,14.233081,138.527931,1.587803,69.170044,15.476814,150.319236,139.304189,148.455976,138.882288,81.592693,137.245171,-0.00054,0.029656,32,-235.774623,138.840609,-0.024251,24.342451,0.69266,443518.0008,0.981596,30.019381,17.66829,2.792165,0.072257,0.030496,175.929406,32,192.039753,32,176.228423,159.468268,32,156.191559,69.618994,67.259837,91.001822,100,25.410723,56.468354,0,47.118069,21.227848,0,38.223514,29.503775,36.780423,59.4689,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.752417,70.060793,139.169374,-2284.042501,99.020747,95.653817,29.118031,14.237648,138.568944,1.586352,69.03372,15.518578,150.345291,139.335508,148.458107,138.881313,81.646512,137.282549,-0.00054,0.029673,32,-235.770876,138.923166,-0.024234,24.362907,0.692073,443565.826,0.98719,29.961282,17.710894,2.791588,0.069055,0.024942,175.773605,32,192.07443,32,175.954306,160.053868,32,154.94104,69.637922,67.267162,90.989879,100,25.438995,56.468354,0,47.004471,21.227848,0,38.231747,29.118031,36.641172,59.477624,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.720907,70.058591,139.082764,2286.150838,98.991998,95.655129,29.198267,14.236364,138.527944,1.584835,68.84487,15.440136,150.369715,139.349558,148.525227,138.883289,81.61715,137.240618,-0.00054,0.029682,32,-235.771668,138.878481,-0.02437,24.395323,0.686558,443320.2117,0.961266,29.710526,17.639037,2.776747,0.076631,0.028356,176.337892,32,191.586627,32,178.441644,160.050736,32,154.756741,69.642615,67.273949,90.96366,100,25.416909,56.468354,0,47.13622,21.227848,0,38.240703,29.198267,36.7736,59.468743,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.58005,70.028865,139.138207,-2284.042501,98.93275,95.656551,29.511283,14.233652,138.502188,1.583636,68.951715,15.359292,150.373989,139.297093,148.497151,138.823372,81.572936,137.297,-0.000541,0.029689,32,-235.774216,138.911501,-0.024374,24.40424,0.690705,443480.6245,0.979006,30.07979,17.612391,2.797269,0.074905,0.029627,176.969876,32,191.22145,32,180.158944,160.247114,32,155.027889,69.640644,67.254905,90.97458,100,25.462573,56.468354,0,47.213342,21.227848,0,38.251516,29.511283,36.755112,59.473021,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.82547,70.022259,139.10448,2286.150838,98.917645,95.659054,29.169288,14.233367,138.43473,1.582363,68.985502,15.419759,150.456958,139.253252,148.47867,138.769629,81.530739,137.207421,-0.000541,0.02967,32,-235.773518,138.814789,-0.024346,24.407964,0.692851,443607.273,0.971562,30.196215,17.683686,2.806335,0.072861,0.027691,176.985384,32,190.996899,32,180.785068,159.402742,32,155.704212,69.617171,67.245936,90.977778,100,25.440561,56.468354,0,46.988361,21.227848,0,38.228134,29.169288,36.768171,59.478263,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.74968,70.022259,139.039067,2286.150838,98.900422,95.656484,29.267972,14.234223,138.485435,1.581901,69.105445,15.400473,150.400859,139.218221,148.417865,138.808623,81.587121,137.234886,-0.000541,0.029682,32,-235.773153,138.866551,-0.024391,24.393566,0.688814,443553.4739,0.977687,29.93517,17.682854,2.791835,0.063655,0.033183,176.420338,32,191.440688,32,178.539335,159.027347,32,155.961152,69.600271,67.243143,90.967153,100,25.490125,56.468354,0,47.150181,21.227848,0,38.226269,29.267972,36.609111,59.475834,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.942318,70.026938,139.087689,-2284.042501,98.897707,95.653914,29.485288,14.231083,138.449608,1.581963,69.033628,15.370368,150.332097,139.25309,148.474197,138.815588,81.578894,137.179509,-0.000541,0.0297,32,-235.778915,138.82148,-0.024381,24.359498,0.688814,443553.4739,0.977687,29.93517,17.682854,2.791835,0.080378,0.034284,176.243643,32,192.029866,32,176.5528,159.260786,32,156.261016,69.645089,67.278512,90.975211,100,25.468292,56.468354,0,47.213078,21.227848,0,38.235183,29.485288,36.71586,59.477181,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.724538,70.02914,139.01484,-2284.042501,98.877823,95.652659,29.27659,14.239503,138.432041,1.582167,68.999388,15.326483,150.297547,139.230189,148.458222,138.823518,81.606724,137.240166,-0.00054,0.029714,32,-235.767545,138.695946,-0.0244,24.319136,0.68828,443384.8143,0.964702,29.819044,17.621289,2.784967,0.078184,0.031663,175.762776,32,192.01249,546.234425,175.470818,159.834229,32,155.123023,69.636803,67.276031,90.962657,100,25.46419,56.468354,0,47.349031,21.227848,0,38.244073,29.27659,36.807496,59.463747,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.892335,70.036021,139.038404,2286.150838,98.892964,95.648864,29.507957,14.23565,138.414132,1.58229,68.92431,15.396864,150.357146,139.221932,148.537756,138.756756,81.66566,137.191911,-0.000542,0.02972,32,-235.768776,138.772693,-0.024428,24.292333,0.692403,443449.9156,0.976211,30.046576,17.622601,2.795699,0.070231,0.023343,176.187349,32,191.927912,1020.879514,177.901829,160.194404,32,154.859566,69.646313,67.306798,90.985341,100,25.481262,56.468354,0,47.210942,21.227848,0,38.249451,29.507957,36.713292,59.48617,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.631631,70.04015,139.034206,2286.150838,98.89063,95.654004,29.601295,14.239075,138.407587,1.581894,69.045206,15.269364,150.409123,139.15929,148.539601,138.773056,81.547816,137.15926,-0.000541,0.029715,32,-235.772235,138.694212,-0.024439,24.238098,0.690686,443242.8223,0.964985,29.879776,17.540481,2.786769,0.066661,0.04519,176.905703,32,191.106666,-56381.33595,180.691201,159.410079,32,155.74256,69.618022,67.266355,90.980502,100,25.455417,56.468354,0,47.188156,21.227848,0,38.264959,29.601295,36.803608,59.470326,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.86967,70.035746,138.985919,2286.150838,98.895043,95.652357,29.305159,14.233081,138.431993,1.582018,69.11921,15.337442,150.434213,139.187064,148.465007,138.685899,81.588091,137.165836,-0.000541,0.029719,32,-235.777409,138.774693,-0.024417,24.19333,0.696233,443499.5235,0.994975,30.149797,17.579398,2.801178,0.084967,0.032546,176.628945,32,191.356195,815.368487,179.111887,159.194411,32,155.991609,69.619293,67.278037,90.99079,100,25.421942,56.468354,0,47.329773,21.227848,0,38.276356,29.305159,36.666044,59.477673,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.621682,70.035746,138.9698,2286.150838,98.902104,95.651127,28.864674,14.23565,138.320809,1.581865,69.060894,15.349757,150.338746,139.064351,148.415377,138.719923,81.617404,137.222927,-0.000541,0.029754,32,-235.772546,138.759804,-0.024441,24.21869,0.693626,443411.233,0.972179,29.902935,17.60552,2.786983,0.075373,0.026812,176.166636,32,191.985282,-34271.16664,176.89519,159.033652,32,156.142366,69.589671,67.286215,90.97525,100,25.490727,56.468354,0,47.130993,21.227848,0,38.27897,28.864674,36.786513,59.469254,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.744802,70.05171,138.983091,2286.150838,98.897294,95.649813,29.522356,14.233081,138.354524,1.581976,69.01335,15.33793,150.331852,139.178255,148.458342,138.684432,81.624666,137.098744,-0.000542,0.029743,32,-235.776098,138.646613,-0.024442,24.293277,0.696652,443486.7141,0.992379,30.159867,17.603639,2.800586,0.07411,0.041432,175.793844,32,192.086996,-70279.56337,175.436773,159.833156,32,155.317395,69.60995,67.291564,90.975147,100,25.423378,56.468354,0,47.032258,21.227848,0,38.301967,29.522356,36.741099,59.475667,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.391894,70.047306,138.912212,-2284.042501,98.899011,95.64981,29.113567,14.237077,138.351001,1.581866,68.978347,15.334291,150.335823,139.10917,148.515241,138.702118,81.619408,137.162813,-0.000543,0.029744,32,-235.77243,138.697109,-0.024448,24.337888,0.692697,443418.8184,0.967681,30.048148,17.536698,2.793922,0.071839,0.029772,175.933585,32,191.900127,873.326709,177.255545,160.119871,32,154.83229,69.618026,67.296332,90.96225,100,25.46231,56.468354,0,47.271987,21.227848,0,38.310166,29.113567,36.47074,59.476207,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.87597,70.050609,138.919459,2286.150838,98.892675,95.64347,28.80883,14.234366,138.354501,1.581976,68.939979,15.29633,150.381271,139.043655,148.488461,138.624763,81.584622,137.104599,-0.000543,0.029733,32,-235.771207,138.696845,-0.024485,24.367943,0.696525,443615.122,0.988898,30.410383,17.57275,2.81245,0.068073,0.026425,176.756496,32,191.244253,-3492.226958,179.365061,160.073474,32,154.612792,69.618714,67.287448,90.944432,100,25.477915,56.468354,0,47.001626,21.227848,0,38.325199,28.80883,36.775728,59.468172,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.826087,70.061894,138.779073,2286.150838,98.898193,95.635852,29.394526,14.234508,138.325552,1.581843,68.987737,15.274382,150.434823,139.146078,148.496837,138.701179,81.577157,137.033079,-0.000543,0.029724,32,-235.773195,138.671372,-0.024461,24.353414,0.6882,443390.5242,0.988738,29.911284,17.579556,2.785298,0.065862,0.026732,176.982947,32,190.982588,-99659.58707,180.69944,159.557773,32,155.600227,69.639055,67.293692,90.963774,100,25.466401,56.468354,0,47.131921,21.227848,0,38.334538,29.394526,36.811311,59.466166,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.855063,70.072353,138.83428,2286.150838,98.858839,95.630799,29.199295,14.233652,138.288576,1.582068,69.149997,15.329241,150.41118,139.044246,148.446867,138.480628,81.601858,137.096377,-0.000544,0.029676,32,-235.770773,138.540315,-0.024459,24.386117,0.688653,443408.3949,0.970045,29.974168,17.552633,2.785269,0.073549,0.026513,176.055513,32,191.797566,856.220291,177.279978,158.812451,32,156.000238,69.629818,67.298582,90.975661,100,25.482854,56.468354,0,47.211711,21.227848,0,38.360666,29.199295,36.631341,59.478066,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.408831,70.067123,138.835964,-2284.042501,98.872571,95.623546,28.991633,14.236934,138.270938,1.581755,69.123151,15.25228,150.349765,139.073303,148.487338,138.694967,81.611236,137.100965,-0.000544,0.029686,32,-235.770442,138.586671,-0.024439,24.333351,0.687536,443338.4888,0.975886,29.95465,17.558366,2.784758,0.070593,0.025301,176.002876,32,192.058034,32,175.46481,159.576338,32,155.621511,69.621641,67.319105,90.999922,100,25.432546,56.468354,0,47.288004,21.227848,0,38.38857,28.991633,36.492237,59.482767,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.793067,70.075931,138.88484,2286.150838,98.873248,95.612185,28.912989,14.240074,138.27277,1.581341,68.934607,15.254444,150.362871,139.089982,148.50314,138.630471,81.622674,137.010567,-0.000544,0.029678,32,-235.768122,138.649037,-0.024462,24.330046,0.695917,443534.8784,0.976181,30.41568,17.549754,2.810052,0.066327,0.037849,176.501758,32,191.355802,849.147622,179.061254,160.155277,32,154.889061,69.606906,67.266032,90.968721,100,25.441332,56.468354,0,47.251525,21.227848,0,38.413213,28.912989,36.704121,59.469864,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.769248,70.077858,138.884952,2286.150838,98.850621,95.603262,28.862787,14.238219,138.2379,1.581513,69.015634,15.253077,150.432165,139.012436,148.556225,138.604169,81.555312,137.057358,-0.000543,0.029673,32,-235.769321,138.51535,-0.024497,24.271667,0.6902,443251.052,0.986704,30.022382,17.496289,2.789241,0.073445,0.028549,177.054609,32,191.14909,-99460.26546,180.479526,159.952114,32,155.159801,69.654415,67.279955,91.020718,100,25.385854,56.468354,0,47.239677,21.227848,0,38.431896,28.862787,36.647408,59.462242,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.27824,70.074555,138.73486,2286.150838,98.828246,95.595617,29.399548,14.233081,138.222466,1.581363,69.165662,15.271817,150.455332,138.959013,148.516633,138.548182,81.602259,136.943665,-0.000543,0.029706,32,-235.776589,138.418191,-0.024473,24.273136,0.692163,443347.3731,0.988848,30.048972,17.586153,2.790578,0.076613,0.040197,177.020453,32,191.068023,32,180.326446,159.427476,32,155.774001,69.63615,67.316587,91.032748,100,25.435182,56.468354,0,47.20267,21.227848,0,38.448125,29.399548,36.758707,59.46477,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.509039,70.104556,138.839629,-2284.042501,98.829506,95.588029,29.324569,14.237648,138.187808,1.581498,69.299496,15.355166,150.411602,138.998489,148.420258,138.544763,81.613926,136.914604,-0.000544,0.029716,32,-235.770548,138.559158,-0.02446,24.251499,0.698936,443487.0228,0.981249,30.556133,17.484518,2.815337,0.07169,0.032245,176.120149,32,191.688311,32,177.625416,158.955106,32,155.823707,69.621562,67.302375,91.016757,100,25.362223,56.468354,0,46.982459,21.227848,0,38.458693,29.324569,36.705662,59.470238,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.536183,70.13153,138.772163,2286.150838,98.844472,95.574061,29.518457,14.235222,138.240787,1.581556,69.272012,15.323339,150.370184,138.914499,148.507043,138.451232,81.60384,136.927523,-0.000545,0.029727,32,-235.771007,138.457206,-0.0245,24.257793,0.696485,443342.1701,0.978761,30.345708,17.458869,2.804329,0.075943,0.03646,176.09361,32,192.150813,-4186.523406,175.974055,159.35168,32,155.863044,69.606596,67.317756,91.034312,100,25.322018,56.468354,0,47.199989,21.227848,0,38.511549,29.518457,36.605589,59.475844,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.181843,70.13153,138.745967,2286.150838,98.789851,95.56518,28.911879,14.236934,138.192488,1.581222,69.08934,15.251467,150.350107,138.932361,148.494153,138.494993,81.589967,136.930215,-0.000545,0.029704,32,-235.771917,138.541313,-0.024505,24.224749,0.692086,443167.9992,0.992666,30.064672,17.500601,2.785593,0.076394,0.035813,175.973249,32,192.200033,-99658.66839,175.95882,160.044531,32,155.068917,69.629487,67.291589,90.994671,100,25.373991,56.468354,0,47.343624,21.227848,0,38.560213,28.911879,36.682478,59.465271,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.66238,70.13153,138.743903,2286.150838,98.754834,95.55752,28.983195,14.231797,138.176891,1.581175,69.012129,15.283528,150.398309,138.936522,148.52191,138.432324,81.588669,136.925404,-0.000545,0.029715,32,-235.778529,138.455575,-0.024503,24.263616,0.686298,442950.9107,0.978066,29.676676,17.490339,2.764864,0.078483,0.035108,176.397297,32,191.394936,-1820.417961,178.524446,160.107559,32,154.798734,69.614505,67.312366,90.994601,100,25.31165,56.468354,0,47.313571,21.227848,0,38.584486,28.983195,36.746014,59.466255,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.690178,70.129603,138.766589,2286.150838,98.756609,95.547398,29.521733,14.231369,138.188557,1.58106,69.05866,15.264582,150.409876,138.909015,148.559771,138.474922,81.559937,136.886125,-0.000546,0.029712,32,-235.776827,138.477337,-0.024459,24.20862,0.693117,443197.0316,0.986711,30.213418,17.489323,2.793743,0.06875,0.030807,176.924068,32,191.362255,950.519408,180.178701,160.049811,32,154.992927,69.630468,67.25719,91.006262,100,25.346189,56.468354,0,47.269489,21.227848,0,38.608759,29.521733,36.700526,59.470789,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.165604,70.1263,138.688809,2286.150838,98.726669,95.536018,29.203856,14.234366,138.197764,1.58095,69.119267,15.372189,150.414208,138.988029,148.509674,138.443857,81.537807,136.991473,-0.000545,0.029745,32,-235.77678,138.580676,-0.024491,24.267995,0.694292,443184.6647,0.968014,30.182659,17.499151,2.792636,0.067939,0.028052,177.143883,32,191.030271,-85160.33307,180.76012,159.29256,32,155.714925,69.606974,67.274842,90.995705,100,25.292361,56.468354,0,47.311437,21.227848,0,38.630815,29.203856,36.5995,59.475293,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.939958,70.1263,138.677559,2286.150838,98.721022,95.527185,28.747552,14.238361,138.182474,1.581236,69.225909,15.32924,150.45437,138.925469,148.469222,138.447363,81.605974,136.910094,-0.000545,0.029742,32,-235.77049,138.478129,-0.024628,24.279587,0.684826,442913.0908,0.968321,29.688161,17.571971,2.76462,0.066542,0.0348,176.284076,32,191.53503,-7311.180531,178.29848,159.237994,32,156.077636,69.633852,67.313034,91.039258,100,25.304468,56.468354,0,46.98367,21.227848,0,38.651136,28.747552,36.619309,59.47783,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.844725,70.130979,138.774409,2286.150838,98.705308,95.519568,29.581107,14.240787,138.143387,1.581218,69.229355,15.296255,150.381015,138.871127,148.503433,138.404481,81.584019,136.894074,-0.000544,0.029732,32,-235.770031,138.490019,-0.02464,24.287062,0.687831,442868.9134,0.988447,29.920845,17.46465,2.776886,0.069462,0.035106,175.998244,32,192.045007,1026.719702,176.525579,159.207876,32,155.852872,69.60515,67.28342,91.004983,100,25.243151,56.468354,0,47.070683,21.227848,0,38.679251,29.581107,36.667584,59.475145,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.712117,70.111988,138.637362,2286.150838,98.668244,95.514522,29.211287,14.233081,138.074556,1.581132,69.118419,15.354173,150.321974,138.927856,148.502122,138.404435,81.546788,136.977456,-0.000543,0.029697,32,-235.776262,138.54725,-0.024672,24.320421,0.68951,442930.2942,0.96253,30.023968,17.478894,2.784134,0.074638,0.027085,175.97084,32,192.133695,-42700.10742,175.755854,159.96334,32,155.219093,69.601645,67.284068,90.972195,100,25.319096,56.468354,0,47.1559,21.227848,0,38.703422,29.211287,36.497739,59.47842,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.542917,70.11529,138.770332,2286.150838,98.653823,95.511945,28.750991,14.240645,138.134092,1.581022,69.00507,15.434346,150.382596,138.910787,148.586865,138.429437,81.575118,136.951392,-0.000544,0.029708,32,-235.768698,138.512881,-0.024696,24.324565,0.68951,442930.2942,0.96253,30.023968,17.478894,2.784134,0.073497,0.026058,176.208001,32,191.588287,32,177.927222,160.266128,32,154.7543,69.614351,67.287651,90.993746,100,25.26469,56.468354,0,47.021402,21.227848,0,38.705747,28.750991,36.657093,59.489996,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.783263,70.11529,138.666057,2286.150838,98.626195,95.509634,29.52063,14.239646,138.158099,1.580995,68.949732,15.321915,150.381096,138.945839,148.564044,138.449789,81.537817,136.922479,-0.000544,0.029692,32,-235.767239,138.480882,-0.024735,24.342346,0.693,443055.304,0.996777,30.321222,17.515379,2.801013,0.06858,0.032927,176.762286,32,191.295673,32,179.791057,160.245317,32,154.700847,69.611881,67.256867,90.991261,100,25.290728,56.468354,0,47.32934,21.227848,0,38.730009,29.52063,36.576462,59.487458,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.623096,70.089142,138.656057,2286.150838,98.629286,95.506995,29.225838,14.243784,138.152758,1.580934,69.127127,15.362927,150.448555,138.832689,148.504891,138.463543,81.541513,136.940166,-0.000542,0.029683,32,-235.765723,138.503131,-0.02481,24.358842,0.688261,442981.9881,0.965661,30.071891,17.538767,2.785395,0.073777,0.029141,176.701212,32,191.348533,-99659.49046,178.57727,159.366114,32,155.933063,69.599683,67.282517,91.046748,100,25.281904,56.468354,0,47.0981,21.227848,0,38.729907,29.225838,36.690842,59.474831,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.423153,70.071527,138.732537,2286.150838,98.635649,95.501911,29.40658,14.238504,138.15091,1.580734,69.147903,15.353748,150.435094,138.898696,148.50891,138.418659,81.571952,136.942069,-0.000543,0.029709,32,-235.771167,138.501277,-0.024836,24.329495,0.688261,442981.9881,0.965661,30.071891,17.538767,2.785395,0.07427,0.034501,175.969908,32,191.975541,-42868.56365,176.708361,159.12453,32,155.902238,69.604896,67.32396,91.06188,100,25.192634,56.468354,0,47.196668,21.227848,0,38.728262,29.40658,36.822536,59.471369,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.209537,70.094097,138.663445,-2284.042501,98.647022,95.491763,29.066985,14.237648,138.106416,1.580468,69.071469,15.299775,150.335227,138.847923,148.536724,138.401179,81.566506,136.900076,-0.000543,0.029738,32,-235.773498,138.469584,-0.02481,24.364271,0.690136,443017.5773,0.978741,30.211795,17.543581,2.794184,0.068086,0.028203,176.114272,32,192.176146,964.896314,175.377572,159.818213,32,155.267984,69.597034,67.311081,91.045155,100,25.243396,56.468354,0,47.404305,21.227848,0,38.741461,29.066985,36.546308,59.476453,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.586352,70.119144,138.730471,-2284.042501,98.665421,95.484144,28.922551,14.237791,138.172261,1.58043,69.041921,15.370578,150.391498,138.852307,148.582464,138.418923,81.597353,136.813048,-0.000544,0.029735,32,-235.768766,138.433995,-0.024543,24.31751,0.694368,443024.826,0.976917,30.402047,17.514059,2.807035,0.070686,0.044601,176.168861,32,191.880819,-91687.92168,177.532697,160.312513,32,154.939353,69.600003,67.305733,91.015341,100,25.200638,56.468354,0,46.953981,21.227848,0,38.780623,28.922551,36.622023,59.480446,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.885335,70.119144,138.628791,-2284.042501,98.680268,95.474036,29.631649,14.234223,138.112144,1.580362,68.986642,15.322503,150.445809,138.854938,148.600736,138.347557,81.568704,136.94497,-0.000545,0.029758,32,-235.775776,138.441685,-0.024522,24.263747,0.680946,442591.8466,0.971423,29.610747,17.499296,2.761695,0.06955,0.021296,176.642137,32,191.316215,-99661.79409,179.65788,160.409782,32,154.777721,69.626156,67.294493,91.036802,100,25.220714,56.468354,0,47.294801,21.227848,0,38.82526,29.631649,36.786146,59.476955,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.723674,70.135108,138.710444,-2284.042501,98.68436,95.469358,28.974617,14.22723,138.006925,1.58049,69.067622,15.236078,150.457318,138.853818,148.56583,138.347246,81.537724,136.858316,-0.000545,0.029767,32,-235.781293,138.37465,-0.024522,24.190865,0.692135,442865.3279,0.98964,30.279949,17.426556,2.797755,0.066341,0.026557,177.10051,32,191.150875,138.999227,181.052973,159.582879,32,155.594445,69.593071,67.266312,91.068508,100,25.190105,56.468354,0,47.312665,21.227848,0,38.863646,28.974617,36.654525,59.463058,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.44276,70.122997,138.624035,2286.150838,98.688059,95.466428,29.373476,14.234508,138.092163,1.580047,69.121001,15.254727,150.500896,138.845762,148.540608,138.345234,81.526021,136.834089,-0.000545,0.029762,32,-235.778441,138.395797,-0.024474,24.20681,0.688483,442711.3776,0.959549,29.970137,17.518701,2.778949,0.070308,0.025462,177.035524,32,191.306905,-27499.41073,179.149575,159.386449,32,155.834463,69.554357,67.262461,91.040734,100,25.193297,56.468354,0,47.216459,21.227848,0,38.888579,29.373476,36.548216,59.468025,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.605838,70.138136,138.628872,2286.150838,98.681639,95.458788,29.587507,14.238361,138.130665,1.580224,69.223716,15.26394,150.45741,138.772945,148.517193,138.474744,81.548955,136.843166,-0.000546,0.029778,32,-235.777538,138.438971,-0.024428,24.142609,0.693453,442851.0626,0.984777,30.15344,17.507979,2.789626,0.071103,0.028525,175.930196,32,191.867171,32,177.082252,159.190467,32,156.025805,69.554977,67.308874,91.056945,100,25.170821,56.468354,0,47.126264,21.227848,0,38.899581,29.587507,36.673894,59.467287,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.77527,70.138136,138.689415,2286.150838,98.679316,95.453727,29.01797,14.236078,138.05794,1.580619,69.147141,15.320784,150.416017,138.836565,148.505776,138.409388,81.566693,136.832394,-0.000546,0.029803,32,-235.769823,138.355109,-0.024449,24.154725,0.696883,442995.1121,0.977359,30.433104,17.508019,2.803728,0.081783,0.031795,175.989229,32,192.201585,32,175.480882,159.594542,32,155.421343,69.574494,67.29306,91.061536,100,25.131148,56.468354,0,47.296853,21.227848,0,38.938762,29.01797,36.458194,59.477102,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.016006,70.139237,138.59848,2286.150838,98.683763,95.448754,28.890458,14.239075,138.035767,1.580481,69.01473,15.274887,150.375998,138.787035,148.55056,138.399509,81.604755,136.864611,-0.000544,0.029772,32,-235.774038,138.393674,-0.024469,24.205079,0.693481,442701.9359,0.982042,30.103013,17.466531,2.786312,0.071261,0.040786,176.057023,32,192.263995,535.489995,176.853633,160.235376,32,154.981302,69.576419,67.298736,91.042911,100,25.147716,56.468354,0,47.271312,21.227848,0,38.965385,28.890458,36.619162,59.460177,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.645,70.127676,138.656276,2286.150838,98.68592,95.441342,29.557665,14.232939,138.066895,1.5802,68.924354,15.299939,150.426758,138.855611,148.607526,138.360614,81.556844,136.934871,-0.000544,0.029766,32,-235.778535,138.331901,-0.024521,24.229286,0.693481,442701.9359,0.982042,30.103013,17.466531,2.786312,0.073348,0.033026,176.514033,32,191.20572,-99658.27062,179.391094,160.371215,32,154.741208,69.543889,67.271946,91.050172,100,25.093496,56.468354,0,47.064388,21.227848,0,38.99108,29.557665,36.772133,59.467464,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.986324,70.118869,138.542181,-2284.042501,98.68032,95.437504,29.051552,14.24093,138.113294,1.580382,69.000446,15.262773,150.491682,138.916292,148.613598,138.303577,81.558662,136.896665,-0.000541,0.02976,32,-235.767757,138.475477,-0.024504,24.26852,0.687849,442482.4779,0.981153,29.855271,17.443978,2.771083,0.072611,0.042323,176.895523,32,191.212524,-81577.71556,180.834968,159.779643,32,155.263641,69.576251,67.270677,91.064118,100,25.108456,56.468354,0,47.40846,21.227848,0,39.003477,29.051552,36.441173,59.480909,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.545837,70.118869,138.759917,-2284.042501,98.685818,95.433697,29.243531,14.233795,138.053695,1.58035,69.078462,15.401994,150.495629,138.810629,148.531902,138.390644,81.524741,136.852474,-0.00054,0.029733,32,-235.775384,138.338957,-0.024457,24.312737,0.68611,442504.4511,0.976179,29.865536,17.505499,2.771602,0.065552,0.025615,177.058793,32,191.243396,-19978.73298,179.837149,159.382349,32,155.807678,69.545277,67.281664,91.058498,100,25.043493,56.468354,0,47.089285,21.227848,0,39.017449,29.243531,36.54308,59.45819,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.525535,70.116667,138.660983,2286.150838,98.648944,95.429984,29.532098,14.23408,138.075718,1.580174,69.162538,15.310989,150.445421,138.845497,148.489186,138.31987,81.619623,136.838395,-0.000539,0.029743,32,-235.773624,138.3505,-0.02445,24.343972,0.692678,442784.588,0.979132,30.321767,17.518149,2.800637,0.072012,0.034538,175.946375,32,191.730301,32,177.436018,159.345242,32,156.145564,69.544363,67.299063,91.035351,100,25.078114,56.468354,0,47.246202,21.227848,0,39.037123,29.532098,36.476242,59.474211,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.665786,70.116942,138.674007,2286.150838,98.62071,95.426291,29.147513,14.235793,138.026274,1.580062,69.142985,15.35591,150.434441,138.774781,148.571831,138.394108,81.565025,136.924176,-0.000539,0.029761,32,-235.773222,138.456471,-0.024506,24.363616,0.691582,442604.2809,0.969954,30.340668,17.41649,2.799788,0.072202,0.037914,175.805801,32,192.183521,32,175.669341,159.484436,32,155.495233,69.558931,67.320331,91.063935,100,25.071794,56.468354,0,47.357779,21.227848,0,39.058653,29.147513,36.804561,59.462085,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.537957,70.133457,138.687169,-2284.042501,98.678428,95.421259,29.340497,14.238504,138.057914,1.579757,69.0362,15.307616,150.426788,138.853999,148.593091,138.37547,81.596179,136.795316,-0.000537,0.0298,32,-235.770347,138.46473,-0.024637,24.358292,0.688901,442611.5502,0.979692,30.195297,17.512376,2.792144,0.068889,0.027196,175.96183,32,192.398578,32,176.442242,160.129235,32,155.040234,69.551395,67.310277,91.048598,100,25.004209,56.468354,0,47.285765,21.227848,0,39.087693,29.340497,36.646748,59.482207,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.910602,70.130154,138.536556,2286.150838,98.662447,95.419834,28.812777,14.234937,138.011036,1.57987,68.90975,15.26084,150.404909,138.84097,148.569639,138.320564,81.560365,136.809378,-0.000538,0.029809,32,-235.772931,138.458552,-0.024629,24.30222,0.688901,442611.5502,0.979692,30.195297,17.512376,2.792144,0.068536,0.033013,176.285023,32,191.360662,32,178.904362,160.417193,32,154.929262,69.527064,67.283383,91.038269,100,25.031082,56.468354,0,47.185535,21.227848,0,39.128271,28.812777,36.644107,59.4689,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.624233,70.130154,138.685703,2286.150838,98.639749,95.423508,29.410159,14.236792,138.05375,1.579914,68.966307,15.255223,150.48939,138.883607,148.637186,138.31264,81.51456,136.871306,-0.000538,0.029797,32,-235.77042,138.433975,-0.024587,24.2788,0.691159,442628.9444,0.978465,30.351517,17.415962,2.799858,0.077213,0.031449,176.681274,32,191.172053,32,180.389093,160.055535,32,155.101149,69.565028,67.301051,91.043973,100,24.976877,56.468354,0,47.146399,21.227848,0,39.149303,29.410159,36.69319,59.472785,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.968986,70.104831,138.570979,-2284.042501,98.648621,95.42093,29.473592,14.23936,138.101591,1.580073,69.012198,15.300513,150.522012,138.812279,148.596797,138.392298,81.540443,136.813149,-0.000538,0.029791,32,-235.768343,138.549939,-0.02458,24.270513,0.686184,442473.0486,0.985743,29.955029,17.461776,2.775694,0.073498,0.03345,177.035612,32,191.272141,32,180.366232,159.395414,32,155.846859,69.572459,67.325153,91.066339,100,25.009226,56.468354,0,47.303615,21.227848,0,39.173322,29.473592,36.819015,59.466196,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.685149,70.084739,138.706781,2286.150838,98.690955,95.418436,28.873661,14.238076,138.036566,1.580234,69.150342,15.304427,150.480978,138.792725,148.554903,138.375367,81.510933,136.827209,-0.000538,0.029807,32,-235.773726,138.413396,-0.024646,24.260495,0.692013,442728.1232,0.971833,30.251627,17.537394,2.794717,0.064943,0.039229,176.229549,32,191.66097,32,177.821114,159.355443,32,156.271365,69.548774,67.298074,91.046053,100,24.96152,56.468354,0,47.118082,21.227848,0,39.168212,28.873661,36.511972,59.475962,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.538694,70.098225,138.558089,2286.150838,98.723267,95.420505,29.409474,14.239503,138.097975,1.580253,69.106369,15.275315,150.418654,138.86087,148.570473,138.34648,81.589265,136.938497,-0.000538,0.029771,32,-235.765086,138.475355,-0.024642,24.222231,0.686316,442451.6752,0.962364,29.869397,17.483514,2.77314,0.074761,0.040301,175.746968,32,192.081924,32,176.19307,159.36871,32,155.861242,69.566168,67.323425,91.062408,100,24.971171,56.468354,0,47.267084,21.227848,0,39.164445,29.409474,36.764723,59.473306,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.115262,70.098225,138.676501,2286.150838,98.750072,95.42435,29.103076,14.236934,138.01238,1.580194,68.972483,15.268361,150.38489,138.809527,148.588023,138.350594,81.607044,136.922216,-0.000537,0.029781,32,-235.769458,138.455818,-0.024635,24.22564,0.691577,442621.1762,0.988402,30.143011,17.519795,2.791715,0.077033,0.03376,175.826799,32,192.401679,32,175.814559,159.990216,32,155.125117,69.57908,67.31639,91.0472,100,24.93284,56.468354,0,47.367026,21.227848,0,39.194768,29.103076,36.786586,59.46834,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.509454,70.099051,138.6255,2286.150838,98.72265,95.424345,28.87724,14.232653,138.132475,1.580195,68.94608,15.284384,150.441745,138.874248,148.641961,138.451434,81.559978,136.861127,-0.000538,0.029765,32,-235.777837,138.5075,-0.02465,24.220815,0.694244,442586.4146,0.973574,30.308547,17.495027,2.796967,0.068799,0.029611,176.341338,32,191.696173,32,178.425768,160.37502,32,155.078573,69.5802,67.342904,91.039911,100,24.915404,56.468354,0,47.388916,21.227848,0,39.213743,28.87724,36.525692,59.475195,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.617256,70.115841,138.69538,2286.150838,98.700535,95.424339,29.423306,14.23565,138.091016,1.580161,68.954283,15.320194,150.476685,138.888501,148.632064,138.380601,81.57712,136.864451,-0.000538,0.029768,32,-235.776152,138.453881,-0.024668,24.188714,0.685876,442261.9521,0.971533,29.711928,17.469414,2.767151,0.074182,0.030744,176.639753,32,191.250371,32,180.223588,160.337459,32,154.909222,69.5802,67.309604,91.055656,100,24.933999,56.468354,0,47.389001,21.227848,0,39.232022,29.423306,36.525325,59.479709,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.961616,70.11474,138.623877,2286.150838,98.713184,95.416752,29.316838,14.233367,138.186142,1.58018,69.026414,15.255372,150.514551,138.790136,148.596551,138.362672,81.568463,136.931055,-0.000537,0.029771,32,-235.775648,138.453392,-0.024685,24.186616,0.695103,442672.8853,0.992198,30.339771,17.487077,2.79998,0.069513,0.026289,176.984337,32,191.197499,32,180.791769,159.299644,32,155.772667,69.583399,67.316558,91.073005,100,24.882704,56.468354,0,47.375813,21.227848,0,39.269614,29.316838,36.79341,59.474103,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.500063,70.11474,138.719408,2286.150838,98.689075,95.409196,28.793212,14.241358,138.222571,1.580149,69.17788,15.409882,150.53439,138.954729,148.586746,138.412386,81.591465,136.942801,-0.000538,0.029755,32,-235.768968,138.424184,-0.02468,24.208462,0.689061,442399.326,0.967647,29.886917,17.512247,2.774608,0.066734,0.026776,176.640883,32,191.566514,32,178.483008,159.24561,32,156.115116,69.558591,67.345797,91.0824,100,24.90592,56.468354,0,47.138763,21.227848,0,39.289793,28.793212,36.552618,59.4707,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.562095,70.10951,138.79093,2286.150838,98.687385,95.409236,29.173688,14.235793,138.180886,1.580495,69.046684,15.427383,150.48242,138.892559,148.56777,138.553338,81.572612,136.884509,-0.000537,0.029722,32,-235.775353,138.582103,-0.02467,24.257479,0.689061,442399.326,0.967647,29.886917,17.512247,2.774608,0.075892,0.031561,175.885662,32,192.046006,32,176.62064,159.337303,32,155.920776,69.576505,67.35252,91.084802,100,24.890561,56.468354,0,47.274873,21.227848,0,39.305595,29.173688,36.785633,59.473886,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.647466,70.112263,138.689652,-2284.042501,98.685099,95.411783,29.28867,14.229799,138.139427,1.580556,68.981666,15.331236,150.413107,138.989498,148.617826,138.467159,81.603876,136.956707,-0.000537,0.029729,32,-235.782494,138.621305,-0.024659,24.278145,0.693961,442564.8024,0.98085,30.295514,17.485699,2.800344,0.079437,0.02577,175.742411,32,192.25449,32,175.666927,159.7831,32,155.20814,69.572144,67.316096,91.04528,100,24.952037,56.468354,0,47.373577,21.227848,0,39.325804,29.28867,36.749976,59.469176,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.437108,70.094097,138.800296,2286.150838,98.649399,95.41432,28.951071,14.231512,138.199159,1.580756,68.797713,15.268623,150.478829,138.970493,148.653246,138.489244,81.569151,137.015717,-0.000538,0.029756,32,-235.77652,138.631338,-0.024692,24.27248,0.693961,442564.8024,0.98085,30.295514,17.485699,2.800344,0.07321,0.041548,176.18371,32,191.989832,32,177.86065,160.299222,32,154.873426,69.58628,67.353996,91.042912,100,24.906763,56.468354,0,47.270642,21.227848,0,39.34918,28.951071,36.799426,59.469353,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.261775,70.094097,138.699574,2286.150838,98.621505,95.411819,29.13366,14.241073,138.20202,1.580919,68.861544,15.358591,150.466826,139.06749,148.654537,138.562693,81.546107,136.919172,-0.000538,0.029751,32,-235.76532,138.576778,-0.024711,24.266999,0.691571,442478.7261,0.975202,30.209624,17.489177,2.793489,0.075558,0.031389,176.593925,32,191.190078,32,179.913192,160.483358,32,154.883477,69.575649,67.334596,91.055746,100,24.938453,56.468354,0,47.452129,21.227848,0,39.350118,29.13366,36.680864,59.468556,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.579211,70.077858,138.725641,-2284.042501,98.6381,95.407991,29.534349,14.236649,138.244666,1.580976,68.936195,15.330614,150.487204,139.045775,148.66773,138.514917,81.541987,137.074071,-0.000538,0.029741,32,-235.773677,138.643981,-0.024654,24.306862,0.682484,442230.2228,0.96729,29.55703,17.528886,2.759544,0.068765,0.030138,176.767908,32,191.197947,32,180.932722,159.574174,32,155.560762,69.581734,67.32363,91.065032,100,24.921871,56.468354,0,47.337253,21.227848,0,39.3508,29.534349,36.602654,59.476483,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.958436,70.102079,138.860216,2286.150838,98.652588,95.396437,29.617885,14.230941,138.183389,1.581009,69.014313,15.362916,150.570803,139.060947,148.609924,138.640406,81.531082,137.041428,-0.000538,0.02973,32,-235.781844,138.746121,-0.024346,24.329364,0.682484,442230.2228,0.96729,29.55703,17.528886,2.759544,0.07674,0.030436,176.833192,32,191.482652,32,179.022973,159.334592,32,155.9139,69.582208,67.356573,91.075704,100,24.938705,56.468354,0,47.233061,21.227848,0,39.39484,29.617885,36.798252,59.471025,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.67252,70.076757,138.784526,2286.150838,98.627855,95.391214,29.449186,14.233938,138.194067,1.581015,68.962305,15.398238,150.471686,139.112719,148.591271,138.589457,81.553156,137.09454,-0.000539,0.029729,32,-235.775569,138.587753,-0.024316,24.361649,0.691896,442568.7341,0.968418,30.246079,17.607514,2.798061,0.069252,0.037492,175.930294,32,191.887251,32,176.900527,159.342588,32,156.125905,69.575565,67.354908,91.052597,100,24.932828,56.468354,0,47.154408,21.227848,0,39.413678,29.449186,36.655772,59.471959,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.940668,70.044829,138.828708,2286.150838,98.633497,95.38621,28.890284,14.233367,138.333399,1.580979,68.901224,15.375413,150.446256,139.061416,148.637346,138.687814,81.621891,137.128576,-0.000539,0.029729,32,-235.779746,138.678715,-0.024349,24.359262,0.686049,442360.171,0.957643,29.877539,17.602723,2.779515,0.0691,0.032378,175.733154,32,192.219797,-62079.95977,175.554975,159.848175,32,155.265194,69.603396,67.396964,91.069988,100,24.93629,56.468354,0,47.230178,21.227848,0,39.404945,28.890284,36.806689,59.477348,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.491097,70.044829,138.851414,2286.150838,98.637303,95.39133,29.607376,14.233081,138.295359,1.580922,68.801163,15.427433,150.433872,139.071244,148.670612,138.590068,81.577893,136.959826,-0.000539,0.029721,32,-235.776426,138.647266,-0.024328,24.395244,0.689069,442419.5045,0.969058,30.148126,17.606187,2.79399,0.093156,0.039685,176.136802,32,192.122122,-99658.45108,177.376629,160.176771,32,155.149261,69.552081,67.383392,91.022002,100,24.909309,56.468354,0,47.164625,21.227848,0,39.384347,29.607376,36.683065,59.473464,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.6521,70.025562,138.916879,2286.150838,98.618812,95.395163,29.060783,14.229942,138.333079,1.580899,68.771901,15.461004,150.485085,139.093878,148.668271,138.687323,81.53741,137.10442,-0.000539,0.029707,32,-235.777926,138.774327,-0.024321,24.427555,0.685145,442088.3905,0.981895,29.838639,17.553812,2.779873,0.063711,0.038655,176.694909,32,191.225428,32,179.433176,160.560747,32,154.893606,69.53126,67.348781,91.00584,100,24.94439,56.468354,0,47.109188,21.227848,0,39.392619,29.060783,36.734275,59.470602,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.017516,70.03492,138.854861,2286.150838,98.618517,95.398975,29.239267,14.232225,138.368867,1.580584,68.751598,15.418455,150.525965,139.125361,148.670801,138.56998,81.531597,137.125965,-0.000537,0.029705,32,-235.772692,138.610841,-0.024325,24.415596,0.688104,442413.5974,0.982364,30.118115,17.626681,2.797805,0.07826,0.041245,176.830327,32,191.057729,32,181.01647,159.875685,32,155.423238,69.526546,67.323659,91.040581,100,24.942802,56.468354,0,47.328831,21.227848,0,39.378729,29.239267,36.793263,59.468389,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.476361,70.02969,138.906378,2286.150838,98.59497,95.409971,29.558747,14.243784,138.461655,1.580167,68.853204,15.455354,150.525509,139.154865,148.63342,138.683727,81.513686,137.23857,-0.000536,0.029686,32,-235.762608,138.642958,-0.024336,24.427581,0.688104,442413.5974,0.982364,30.118115,17.626681,2.797805,0.073644,0.027509,177.031772,32,191.24114,191.507361,179.66358,159.41353,32,155.808367,69.511931,67.366448,91.043512,100,24.977082,56.468354,0,47.208052,21.227848,0,39.394211,29.558747,36.786146,59.483505,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
