OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
50.264978,70.02969,138.950558,2286.150838,98.611695,95.414171,29.239511,14.231654,138.3732,1.580021,68.904611,15.333254,150.500176,139.20978,148.617924,138.740048,81.592919,137.228563,-0.000535,0.029676,32,-235.772935,138.802635,-0.024344,24.421418,0.682603,442257.2429,0.968656,29.749398,17.642852,2.776125,0.076557,0.026581,176.135955,32,191.797239,247.796916,177.13718,159.472629,32,156.032764,69.50707,67.379057,91.051041,100,24.932434,56.468354,0,47.432962,21.227848,0,39.394962,29.239511,36.792162,59.474408,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.709188,70.034094,138.91754,2286.150838,98.633347,95.423042,29.230466,14.232939,138.397692,1.580002,68.864332,15.488854,150.404638,139.191652,148.629513,138.718026,81.545188,137.296286,-0.000535,0.029672,32,-235.776896,138.73115,-0.024343,24.36692,0.679248,442079.1279,0.963588,29.489331,17.630831,2.764361,0.071929,0.038996,175.840457,32,192.00678,264.224354,175.643661,159.787322,32,155.459973,69.498951,67.392561,91.038236,100,24.985085,56.468354,0,47.286664,21.227848,0,39.404965,29.230466,36.661568,59.476994,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.547472,70.019782,138.996686,2286.150838,98.64408,95.431946,29.497345,14.235365,138.416462,1.579685,68.793543,15.432315,150.448065,139.243995,148.647154,138.707251,81.591207,137.245332,-0.000534,0.029675,32,-235.778568,138.735208,-0.024352,24.35281,0.68916,442511.7567,0.975745,30.067442,17.711092,2.794605,0.065532,0.026841,176.031053,32,192.120821,655.834671,176.772432,160.099812,32,154.994403,69.520267,67.376471,91.017359,100,24.943054,56.468354,0,47.291191,21.227848,0,39.411257,29.497345,36.789301,59.468635,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.674421,70.030241,138.972849,2286.150838,98.640526,95.434471,29.16085,14.236364,138.412067,1.579397,68.782171,15.345435,150.468665,139.159678,148.66133,138.776864,81.546368,137.164548,-0.000535,0.029671,32,-235.774782,138.793638,-0.024317,24.294431,0.68916,442511.7567,0.975745,30.067442,17.711092,2.794605,0.070084,0.031391,176.622671,32,191.301466,314.748836,179.172146,160.487112,32,155.057036,69.518707,67.374907,91.025636,100,24.994384,56.468354,0,46.927218,21.227848,0,39.401085,29.16085,36.797812,59.463334,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.711641,70.030241,139.036253,2286.150838,98.644629,95.439284,29.280038,14.231654,138.431547,1.579354,68.832632,15.470026,150.52092,139.232291,148.695814,138.73418,81.541575,137.186936,-0.000535,0.029669,32,-235.77818,138.78534,-0.024276,24.283311,0.692101,442574.628,0.978928,30.099639,17.646624,2.797674,0.067517,0.031135,176.757911,32,191.07544,613.335909,180.869521,160.179875,32,155.183381,69.52186,67.359754,91.035877,100,24.971099,56.468354,0,47.308686,21.227848,0,39.416123,29.280038,36.624665,59.478745,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.036701,70.038498,138.940112,2286.150838,98.680981,95.450648,29.613105,14.23879,138.46712,1.579188,68.898866,15.425831,150.449691,139.193098,148.642693,138.750931,81.552023,137.236841,-0.000536,0.029678,32,-235.772356,138.732433,-0.024372,24.276545,0.692101,442574.628,0.978928,30.099639,17.646624,2.797674,0.069013,0.03527,177.079022,32,191.129619,512.380749,180.203071,159.439759,32,155.517276,69.51125,67.367431,91.068078,100,25.008143,56.468354,0,47.198904,21.227848,0,39.430186,29.613105,36.654525,59.477496,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.269513,70.065747,139.052748,2286.150838,98.714525,95.457053,29.015821,14.231797,138.441005,1.579044,69.027066,15.425986,150.479939,139.327863,148.586982,138.784032,81.602259,137.128149,-0.000537,0.029676,32,-235.776235,138.720708,-0.024409,24.278092,0.687011,442455.375,0.956554,29.733183,17.675703,2.776764,0.072193,0.039651,176.198489,32,191.701802,223.340251,177.540689,159.342206,32,156.261864,69.523974,67.381019,91.050564,100,24.970881,56.468354,0,47.094536,21.227848,0,39.437291,29.015821,36.786293,59.479955,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.67424,70.076757,139.001355,2286.150838,98.764474,95.462108,29.306511,14.239789,138.44818,1.579141,68.877378,15.561491,150.466225,139.222318,148.631096,138.843524,81.633433,137.162586,-0.000539,0.029698,32,-235.771685,138.790211,-0.024386,24.221916,0.684058,442301.5174,0.971446,29.520726,17.573238,2.766145,0.067044,0.028021,175.945911,32,192.255063,136.638634,176.268798,160.032043,32,154.869186,69.542195,67.379308,91.090315,100,24.979226,56.468354,0,47.238819,21.227848,0,39.479784,29.306511,36.794143,59.470513,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.99031,70.076757,139.044991,2286.150838,98.806125,95.468209,28.799913,14.237933,138.457111,1.579128,68.762354,15.51529,150.492252,139.176908,148.661371,138.73557,81.638032,137.263572,-0.000537,0.029693,32,-235.769771,138.771713,-0.024386,24.252365,0.694606,442602.5945,0.974463,30.146342,17.558616,2.798258,0.071022,0.024912,176.60489,32,191.463339,334.031725,178.84014,160.349182,32,155.033315,69.517091,67.377449,91.047492,100,25.049145,56.468354,0,47.102426,21.227848,0,39.504582,28.799913,36.790768,59.476542,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.722974,70.061894,139.079627,2286.150838,98.802423,95.474522,29.509953,14.236792,138.502713,1.579115,68.81341,15.432118,150.567406,139.236123,148.686835,138.819666,81.579399,137.1813,-0.000539,0.029691,32,-235.771896,138.755235,-0.024389,24.23183,0.694606,442602.5945,0.974463,30.146342,17.558616,2.798258,0.075604,0.033027,176.775464,32,191.112994,519.174158,180.32575,160.330268,32,154.985186,69.547772,67.339529,91.070057,100,25.030755,56.468354,0,47.10381,21.227848,0,39.503478,29.509953,36.67925,59.481302,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.967251,70.059967,139.06351,2286.150838,98.797736,95.482171,29.231629,14.234937,138.598266,1.579116,68.828713,15.476232,150.526427,139.259064,148.629772,138.774948,81.549967,137.335666,-0.000539,0.029718,32,-235.772767,138.787969,-0.024388,24.250398,0.689121,442453.8688,0.984835,29.819309,17.602536,2.781439,0.070619,0.031036,176.904686,32,191.143684,158.749652,180.970126,159.380842,32,155.472491,69.523314,67.34581,91.085074,100,25.057046,56.468354,0,47.158009,21.227848,0,39.512921,29.231629,36.807496,59.483377,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.628863,70.06327,139.089979,2286.150838,98.803828,95.487209,28.663789,14.236078,138.546781,1.57907,68.873849,15.518308,150.571579,139.344215,148.601184,138.827591,81.629523,137.340562,-0.000539,0.029738,32,-235.776707,138.863348,-0.024351,24.249611,0.694006,442713.8836,0.966801,30.080951,17.621644,2.79709,0.069225,0.039114,176.484257,32,191.594172,470.68199,178.092919,159.17736,32,156.157702,69.534482,67.374072,91.101832,100,25.057181,56.468354,0,47.108824,21.227848,0,39.523987,28.663789,36.731487,59.465615,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.957973,70.050884,139.101009,-2284.042501,98.818305,95.491013,29.45963,14.234937,138.496935,1.579243,68.865821,15.443745,150.490268,139.347641,148.627407,138.864097,81.605191,137.294529,-0.000539,0.029761,32,-235.773095,138.897449,-0.024381,24.309826,0.689694,442670.8454,0.970879,29.826324,17.725222,2.783093,0.068456,0.031803,176.073717,32,191.902568,412.516049,176.328104,159.451002,32,155.865619,69.525717,67.352797,91.085857,100,25.096963,56.468354,0,46.922573,21.227848,0,39.538853,29.45963,36.781451,59.460895,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.911873,70.050884,139.212219,-2284.042501,98.819708,95.499875,29.306896,14.238076,138.581467,1.579098,68.83654,15.489605,150.467083,139.322071,148.674208,138.938458,81.650222,137.279386,-0.000539,0.029763,32,-235.768972,138.934852,-0.024402,24.320526,0.695098,442736.3503,0.997534,30.179938,17.648017,2.802603,0.063489,0.039794,175.773629,32,192.090687,262.738552,175.884856,159.942702,32,154.931037,69.565136,67.381913,91.102472,100,25.089741,56.468354,0,47.103408,21.227848,0,39.537043,29.306896,36.741612,59.477545,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.932883,70.053086,139.181274,-2284.042501,98.803361,95.510867,28.857001,14.234794,138.561841,1.57926,68.670114,15.430932,150.461593,139.345215,148.700679,138.895083,81.649279,137.24117,-0.000538,0.029772,32,-235.77291,138.956696,-0.024412,24.344838,0.688379,442605.1104,0.963627,29.826823,17.650245,2.784361,0.075157,0.038895,176.549529,32,191.709883,125.659521,178.261111,160.281195,32,154.800085,69.54502,67.374232,91.087772,100,25.076963,56.468354,0,47.292406,21.227848,0,39.548696,28.857001,36.803314,59.469776,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.819214,70.056664,139.148583,2286.150838,98.7784,95.519354,29.52057,14.232225,138.578067,1.57968,68.742697,15.414231,150.492466,139.280495,148.697365,138.873446,81.607898,137.340953,-0.000538,0.0298,32,-235.776954,138.958043,-0.024383,24.368362,0.68939,442588.9647,0.969715,29.874445,17.597942,2.78916,0.070594,0.029238,176.813829,32,191.183475,370.330179,180.064483,160.256152,32,154.920886,69.532271,67.351044,91.10473,100,25.147409,56.468354,0,47.116071,21.227848,0,39.558492,29.52057,36.747555,59.477594,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.860576,70.081986,139.228629,2286.150838,98.783632,95.525695,29.097692,14.234937,138.607255,1.579625,68.785843,15.51603,150.509479,139.398863,148.688533,138.876157,81.598304,137.433937,-0.000539,0.029775,32,-235.775882,138.935139,-0.024369,24.393251,0.689297,442813.5438,0.964858,29.97605,17.669829,2.793071,0.065814,0.02662,176.88918,32,190.957846,144.787027,180.965431,159.443438,32,155.494891,69.537584,67.346381,91.09281,100,25.118045,56.468354,0,47.210368,21.227848,0,39.572405,29.097692,36.814026,59.460383,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.218803,70.081986,139.117717,2286.150838,98.819332,95.537132,28.723235,14.237505,138.55164,1.579568,68.82005,15.466618,150.542859,139.36848,148.641295,138.935117,81.608903,137.437648,-0.000538,0.029783,32,-235.768887,138.936076,-0.024352,24.400883,0.688446,442871.1198,0.978123,29.958581,17.724054,2.792359,0.075189,0.029892,176.753656,32,191.467883,264.798489,178.689918,159.264768,32,155.711973,69.540863,67.353831,91.087505,100,25.190891,56.468354,0,47.154797,21.227848,0,39.610432,28.723235,36.674701,59.472224,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.732796,70.078408,139.260035,-2284.042501,98.849174,95.549854,29.351518,14.236221,138.644496,1.579591,68.942088,15.472319,150.535337,139.41646,148.634516,138.960561,81.661196,137.429345,-0.000538,0.029778,32,-235.772139,139.015555,-0.024465,24.417064,0.688446,442871.1198,0.978123,29.958581,17.724054,2.792359,0.067374,0.034581,176.120338,32,191.81514,32,176.783719,159.374007,32,155.903205,69.591177,67.400945,91.1275,100,25.214851,56.468354,0,47.137579,21.227848,0,39.621886,29.351518,36.801113,59.468054,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.079274,70.07538,139.141759,-2284.042501,98.864345,95.567589,29.410941,14.236221,138.613606,1.579609,68.813896,15.482065,150.460089,139.367522,148.648166,138.934321,81.638813,137.372047,-0.000538,0.029784,32,-235.771811,139.067603,-0.024485,24.39152,0.690052,442933.3843,0.972617,30.087286,17.658958,2.800165,0.073563,0.031608,175.797389,32,191.958183,32,175.610992,160.007398,32,155.118941,69.571606,67.375081,91.098067,100,25.226044,56.468354,0,47.218568,21.227848,0,39.636356,29.410941,36.775728,59.465615,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.186981,70.073178,139.207183,2286.150838,98.881088,95.582916,28.917,14.23722,138.668703,1.579489,68.687889,15.560059,150.47805,139.389564,148.690909,138.976554,81.638668,137.395084,-0.000537,0.029829,32,-235.772943,138.97348,-0.024455,24.424906,0.685012,442864.8821,0.963505,29.726169,17.653841,2.77843,0.063107,0.036593,176.384399,32,191.925766,195.909078,177.821624,160.229811,32,154.908775,69.57754,67.391019,91.070795,100,25.23205,56.468354,0,47.205088,21.227848,0,39.647343,28.917,36.664063,59.480663,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.89154,70.073178,139.229006,2286.150838,98.873196,95.596913,29.374123,14.241216,138.634945,1.579317,68.638777,15.51175,150.537485,139.511011,148.699475,139.056497,81.646853,137.375083,-0.000537,0.029818,32,-235.767308,138.942397,-0.024195,24.412606,0.685012,442864.8821,0.963505,29.726169,17.653841,2.77843,0.068702,0.034879,176.814268,32,191.255449,141.622633,179.800605,160.273854,32,154.877797,69.578995,67.365423,91.095899,100,25.235627,56.468354,0,46.946242,21.227848,0,39.658856,29.374123,36.637944,59.472352,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.627027,70.059141,139.218705,2286.150838,98.928835,95.604481,28.987624,14.236078,138.729668,1.578935,68.737123,15.578897,150.535245,139.507505,148.688856,139.050545,81.608508,137.529268,-0.000536,0.02976,32,-235.776707,138.990775,-0.024159,24.429076,0.687921,443084.7635,0.968963,29.917756,17.647258,2.790634,0.068589,0.027978,176.775881,32,191.080944,172.883314,181.187006,159.682078,32,155.354276,69.564092,67.353394,91.087924,100,25.299491,56.468354,0,47.111195,21.227848,0,39.662442,28.987624,36.778443,59.464553,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.678672,70.036296,139.312345,-2284.042501,98.957549,95.615702,29.659905,14.241073,138.689717,1.578168,68.79993,15.502348,150.588164,139.522124,148.648262,138.977636,81.636829,137.397794,-0.000536,0.02977,32,-235.765975,139.044228,-0.024183,24.467916,0.691477,443310.2886,0.975955,30.177269,17.759789,2.805285,0.072589,0.04464,176.872573,32,191.362709,213.801381,179.314965,159.191714,32,155.637528,69.56756,67.376434,91.084363,100,25.303326,56.468354,0,46.877687,21.227848,0,39.649888,29.659905,36.777049,59.460433,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.276664,70.036571,139.228984,-2284.042501,98.976702,95.63081,29.107423,14.237505,138.637118,1.577983,68.856249,15.543614,150.491572,139.49735,148.665637,139.026059,81.618206,137.429323,-0.000535,0.029773,32,-235.770526,139.091729,-0.024188,24.474447,0.691477,443310.2886,0.975955,30.177269,17.759789,2.805285,0.072638,0.027166,176.155879,32,191.844097,268.663078,176.994459,159.376766,32,156.234218,69.554543,67.386277,91.076869,100,25.333727,56.468354,0,47.224733,21.227848,0,39.656586,29.107423,36.709771,59.478145,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.847824,70.037672,139.268284,-2284.042501,98.981247,95.646016,29.165961,14.230085,138.781367,1.577644,68.841374,15.522223,150.45969,139.555833,148.686211,139.019453,81.637829,137.541558,-0.000534,0.029796,32,-235.780734,139.038461,-0.024193,24.453309,0.690102,443259.5256,0.964209,30.101286,17.668184,2.804269,0.074179,0.033091,175.765372,32,191.984421,177.297336,175.662834,160.019019,32,155.189598,69.565358,67.35841,91.065106,100,25.384138,56.468354,0,47.081014,21.227848,0,39.663601,29.165961,36.639338,59.476198,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.647422,70.037672,139.24947,-2284.042501,98.98556,95.661267,29.649233,14.234508,138.737741,1.577617,68.804651,15.519337,150.460031,139.486686,148.70292,139.084505,81.6898,137.537003,-0.000533,0.029788,32,-235.772376,139.14649,-0.024227,24.502273,0.680503,443041.9691,0.969929,29.484203,17.701938,2.769257,0.073678,0.026352,176.143637,32,192.097466,216.10164,177.225087,160.222455,32,154.702823,69.57694,67.394164,91.073609,100,25.357766,56.468354,0,47.106423,21.227848,0,39.671548,29.649233,36.726572,59.477348,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.721894,70.045104,139.310927,2286.150838,99.004827,95.672704,29.09095,14.229942,138.729415,1.577578,68.716791,15.527766,150.493202,139.47951,148.696199,139.098681,81.644412,137.487546,-0.000532,0.02981,32,-235.780712,139.084166,-0.024214,24.480584,0.687926,443310.4427,0.977226,29.927457,17.736157,2.793869,0.065497,0.028914,176.826127,32,191.266513,263.062284,179.446282,160.260047,32,154.936146,69.576252,67.396388,91.080932,100,25.42461,56.468354,0,46.703792,21.227848,0,39.678501,29.09095,36.984972,59.460482,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.820847,70.058866,139.278607,2286.150838,99.028487,95.684074,29.191767,14.230941,138.725511,1.577567,68.713427,15.541922,150.593913,139.492254,148.683335,139.105547,81.632481,137.449204,-0.000532,0.029826,32,-235.774796,139.122365,-0.024213,24.463983,0.689632,443394.9144,0.965681,30.13508,17.682002,2.804767,0.076889,0.029707,176.843099,32,191.056156,182.872695,181.01525,159.892503,32,155.313505,69.561806,67.361925,91.072773,100,25.415277,56.468354,0,47.164326,21.227848,0,39.694001,29.191767,36.729947,59.477643,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.23615,70.06327,139.281694,2286.150838,99.050538,95.691667,29.395936,14.236364,138.730117,1.577538,68.827898,15.575772,150.554363,139.591148,148.689367,139.096953,81.634285,137.582117,-0.000534,0.029849,32,-235.772488,139.15324,-0.024189,24.437757,0.689497,443499.0115,0.982743,30.065281,17.703667,2.801802,0.068219,0.031801,176.976503,32,191.262688,176.349015,179.734461,159.349903,32,155.699547,69.570046,67.398074,91.11707,100,25.468685,56.468354,0,47.059575,21.227848,0,39.718155,29.395936,36.787613,59.4826,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.734246,70.06327,139.351901,2286.150838,99.046491,95.706884,28.870504,14.235507,138.710302,1.577498,68.882231,15.532194,150.544562,139.564844,148.646428,139.17286,81.635382,137.531146,-0.000534,0.029851,32,-235.776622,139.135905,-0.024178,24.427345,0.688395,443535.8665,0.977379,29.976562,17.697203,2.795589,0.067073,0.023646,176.299208,32,191.854073,186.375489,177.309505,159.377643,32,156.055313,69.582995,67.392326,91.104389,100,25.439834,56.468354,0,46.865765,21.227848,0,39.733814,28.870504,36.738824,59.476355,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.827562,70.049783,139.27224,2286.150838,99.048761,95.719528,29.150226,14.241786,138.694843,1.577793,68.944488,15.571611,150.486025,139.476673,148.687483,139.094879,81.709,137.495309,-0.000535,0.029806,32,-235.764934,139.154258,-0.024186,24.405761,0.682879,443351.3821,0.961931,29.552548,17.759152,2.772539,0.069266,0.031433,175.89725,32,192.023865,225.262687,175.819238,159.825636,32,155.492783,69.592485,67.4085,91.141597,100,25.479702,56.468354,0,46.82647,21.227848,0,39.731635,29.150226,36.784972,59.468723,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.989298,70.068775,139.374552,-2284.042501,99.076425,95.724562,29.420597,14.233938,138.742563,1.577487,68.771047,15.461913,150.460177,139.507322,148.725142,138.985821,81.708445,137.490888,-0.000536,0.029814,32,-235.77475,139.056672,-0.024186,24.408855,0.691291,443689.7178,0.990378,30.070645,17.733611,2.801931,0.075256,0.032968,176.014562,32,192.143018,178.266902,176.863062,160.170474,32,154.986018,69.566305,67.378923,91.123639,100,25.476786,56.468354,0,47.088317,21.227848,0,39.740822,29.420597,36.753351,59.480958,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.058722,70.058866,139.297806,-2284.042501,99.106634,95.732197,28.861332,14.239075,138.816508,1.577411,68.684862,15.520818,150.52333,139.483586,148.710409,139.153774,81.686819,137.50027,-0.000536,0.029816,32,-235.766826,139.131804,-0.024286,24.376807,0.688148,443507.8855,0.966648,29.812373,17.641237,2.788088,0.070355,0.031304,176.780827,32,191.405205,91.265813,179.064312,160.269364,32,154.780625,69.549405,67.365725,91.115603,100,25.529263,56.468354,0,46.971801,21.227848,0,39.771855,28.861332,36.792969,59.471674,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.839838,70.058866,139.319107,-2284.042501,99.121542,95.734886,29.327264,14.233081,138.679928,1.577413,68.783812,15.536591,150.561911,139.527346,148.763541,139.092204,81.674044,137.486767,-0.000537,0.029803,32,-235.77577,139.098237,-0.024361,24.386511,0.687651,443533.2888,0.983943,29.730842,17.667364,2.782688,0.073787,0.029809,176.879214,32,191.164008,338.690988,180.524473,160.088258,32,155.194901,69.555465,67.37846,91.142641,100,25.530787,56.468354,0,46.941263,21.227848,0,39.773758,29.327264,36.644107,59.475932,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.050038,70.059967,139.250074,2286.150838,99.124174,95.73995,29.366425,14.232653,138.698132,1.577396,68.863819,15.583432,150.571861,139.470965,148.708429,138.961393,81.71206,137.53727,-0.000537,0.029793,32,-235.778493,139.071703,-0.024359,24.342635,0.690859,443686.4662,0.972976,29.956911,17.673661,2.795336,0.066568,0.029606,176.947283,32,191.287111,165.371778,180.400908,159.403316,32,155.719903,69.531054,67.386869,91.15596,100,25.596538,56.468354,0,47.010788,21.227848,0,39.785753,29.366425,36.644547,59.476129,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.66395,70.077032,139.269632,-2284.042501,99.148077,95.750116,28.781952,14.230941,138.714397,1.577392,68.917351,15.568075,150.540606,139.520638,148.642844,139.032695,81.674717,137.485933,-0.000537,0.029776,32,-235.779386,139.040459,-0.024367,24.353964,0.688579,443529.3306,0.967284,29.740898,17.65987,2.782217,0.068339,0.048004,176.382952,32,191.886494,175.878386,177.562863,159.27253,32,155.918497,69.528022,67.388824,91.137639,100,25.554983,56.468354,0,46.932685,21.227848,0,39.796819,28.781952,36.856359,59.468015,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.97061,70.074555,139.201137,2286.150838,99.144143,95.760217,29.373104,14.233509,138.694575,1.577078,68.871344,15.596633,150.536487,139.505263,148.694288,139.005928,81.690469,137.394801,-0.000537,0.029786,32,-235.772391,139.026386,-0.024387,24.309511,0.688579,443529.3306,0.967284,29.740898,17.65987,2.782217,0.076878,0.031727,175.890105,32,192.19401,184.699923,176.021613,159.779433,32,155.81407,69.540955,67.389719,91.168203,100,25.601766,56.468354,0,46.879902,21.227848,0,39.826466,29.373104,36.788567,59.469097,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.962613,70.074555,139.30948,2286.150838,99.147,95.767765,29.205486,14.236364,138.742374,1.577078,68.808815,15.614269,150.497866,139.500124,148.679559,138.938049,81.702932,137.452178,-0.000538,0.029778,32,-235.773635,138.989755,-0.024425,24.322965,0.69067,443721.8698,0.968981,29.837445,17.613108,2.78566,0.072611,0.040791,175.868043,32,192.224966,178.257131,176.084528,160.052932,32,154.93178,69.523643,67.384434,91.108872,100,25.574797,56.468354,0,46.968488,21.227848,0,39.837984,29.205486,36.789448,59.481027,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.748953,70.07483,139.288105,-2284.042501,99.151144,95.776616,28.70578,14.232939,138.701195,1.576702,68.709198,15.593788,150.543971,139.452654,148.713589,139.022796,81.683533,137.397169,-0.000536,0.029785,32,-235.773126,139.100215,-0.024433,24.288898,0.69067,443721.8698,0.968981,29.837445,17.613108,2.78566,0.074712,0.039489,176.544606,32,191.663368,179.457658,178.673066,160.287058,32,154.787826,69.515093,67.385019,91.105468,100,25.613297,56.468354,0,46.8617,21.227848,0,39.852025,28.70578,36.67969,59.478725,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.95725,70.065747,139.222791,2286.150838,99.119834,95.785477,29.562521,14.234508,138.674327,1.576644,68.734538,15.525673,150.593145,139.418826,148.754122,138.941898,81.67838,137.44869,-0.000537,0.029795,32,-235.772868,139.030974,-0.024463,24.290235,0.690995,443739.2221,0.974789,29.845702,17.628179,2.788275,0.068201,0.033593,176.889058,32,191.359293,249.732963,180.31297,160.128776,32,155.11993,69.549757,67.379814,91.139643,100,25.650925,56.468354,0,47.080289,21.227848,0,39.865835,29.562521,36.719822,59.476778,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.804439,70.062995,139.262171,-2284.042501,99.071135,95.793104,29.337636,14.239218,138.619709,1.576664,68.851671,15.551336,150.591914,139.398414,148.701124,138.974314,81.699603,137.355945,-0.000537,0.029783,32,-235.768978,138.98853,-0.024491,24.283102,0.695218,443930.2814,0.996495,30.066966,17.621179,2.79982,0.068937,0.029797,176.834963,32,191.220239,178.280734,180.643231,159.454856,32,155.538856,69.519349,67.367642,91.131894,100,25.664541,56.468354,0,47.074852,21.227848,0,39.869196,29.337636,36.814172,59.467946,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.878321,70.062995,139.219926,-2284.042501,99.056969,95.798156,28.949464,14.229799,138.632681,1.576707,68.979857,15.547603,150.608814,139.440543,148.673911,138.912905,81.714619,137.43892,-0.000537,0.029771,32,-235.782986,138.998528,-0.024517,24.272795,0.691697,443857.8302,0.963286,29.842433,17.651058,2.786839,0.078127,0.031667,176.503121,32,191.770384,176.482116,178.219605,159.154639,32,155.723511,69.538657,67.439027,91.157683,100,25.673008,56.468354,0,47.048655,21.227848,0,39.878332,28.949464,36.709404,59.484056,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.066476,70.108134,139.193474,-2284.042501,99.068932,95.807021,29.43203,14.233224,138.608812,1.576675,68.911497,15.543718,150.524646,139.362731,148.699167,138.959031,81.688554,137.353869,-0.000536,0.029757,32,-235.773988,139.11388,-0.024514,24.287534,0.694501,443932.552,0.973988,29.997673,17.585321,2.79618,0.071422,0.025844,176.016559,32,192.140232,187.571952,176.518147,159.552335,32,156.056085,69.512648,67.392558,91.118534,100,25.650264,56.468354,0,46.90139,21.227848,0,39.936328,29.43203,36.724738,59.472028,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.85966,70.101528,139.135526,-2284.042501,99.07915,95.822239,29.17728,14.232939,138.641214,1.57663,68.802198,15.496813,150.47917,139.465378,148.707637,138.902844,81.718877,137.46018,-0.000536,0.029736,32,-235.775257,138.988615,-0.024504,24.259393,0.690182,443931.4239,0.965576,29.772116,17.595374,2.780173,0.070105,0.027986,175.75724,32,192.151984,177.027242,175.872615,160.070991,32,154.964679,69.527699,67.37976,91.128292,100,25.728189,56.468354,0,47.182305,21.227848,0,39.956149,29.17728,36.790695,59.475745,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.738093,70.06382,139.294906,-2284.042501,99.078459,95.833628,29.548718,14.233224,138.597698,1.57628,68.696626,15.522439,150.522901,139.373987,148.711121,138.898077,81.707488,137.407575,-0.000537,0.029728,32,-235.774972,138.985311,-0.024486,24.330571,0.690182,443931.4239,0.965576,29.772116,17.595374,2.780173,0.074716,0.031435,176.299654,32,191.714677,176.784016,178.311065,160.084121,32,154.536491,69.520289,67.394807,91.084632,100,25.676507,56.468354,0,47.002877,21.227848,0,39.974886,29.548718,36.662009,59.486977,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.793081,70.055563,139.212674,-2284.042501,99.099204,95.834923,29.060795,14.233367,138.654717,1.576113,68.728459,15.566765,150.581842,139.35276,148.745838,138.957544,81.669896,137.366908,-0.000537,0.029727,32,-235.774501,138.994427,-0.024564,24.290366,0.698888,444206.6891,0.984585,30.307867,17.642376,2.811291,0.067122,0.029153,176.785879,32,191.412789,168.294541,179.959261,160.361808,32,155.203291,69.547364,67.377414,91.139347,100,25.75047,56.468354,0,46.910107,21.227848,0,39.950246,29.060795,36.715127,59.477053,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.426166,70.055563,139.229186,-2284.042501,99.118654,95.833624,29.143387,14.238076,138.517889,1.575653,68.744189,15.562865,150.576146,139.426798,148.705112,138.902114,81.676491,137.42418,-0.000537,0.029713,32,-235.772906,138.942357,-0.024572,24.280243,0.69462,444143.5577,0.968848,30.06721,17.60222,2.800568,0.067722,0.024955,176.900675,32,191.113399,176.247264,180.979377,159.590558,32,155.487265,69.560649,67.362013,91.125628,100,25.739651,56.468354,0,47.03896,21.227848,0,39.953033,29.143387,36.702654,59.474998,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.829215,70.053361,139.185026,2286.150838,99.145561,95.837415,29.663113,14.242357,138.669755,1.575348,68.836354,15.5241,150.624622,139.502365,148.680621,138.960178,81.661496,137.412954,-0.000537,0.029709,32,-235.768133,139.001133,-0.024542,24.331357,0.694512,444177.4548,0.983921,30.001999,17.620291,2.795824,0.061981,0.030706,176.452458,32,191.594853,178.165704,178.770374,159.284624,32,155.70016,69.532275,67.380185,91.124962,100,25.76794,56.468354,0,47.05444,21.227848,0,39.961025,29.663113,36.763182,59.469608,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.790529,70.044278,139.291292,-2284.042501,99.132933,95.843722,29.063784,14.234651,138.633447,1.57531,68.836725,15.563013,150.53795,139.385364,148.660355,138.929655,81.668411,137.381904,-0.000537,0.029703,32,-235.774856,138.940727,-0.024538,24.342031,0.685158,443818.2746,0.967693,29.34973,17.641185,2.76105,0.081862,0.025058,176.166873,32,192.043304,166.588686,176.670474,159.388731,32,156.1975,69.518889,67.368846,91.093745,100,25.762519,56.468354,0,47.004578,21.227848,0,39.970872,29.063784,36.750416,59.468645,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.827339,70.053912,139.188264,-2284.042501,99.134241,95.842464,28.766724,14.238219,138.656627,1.575294,68.829256,15.616937,150.526783,139.364463,148.730237,138.964677,81.687193,137.446524,-0.000537,0.029716,32,-235.770796,138.946905,-0.02452,24.341455,0.692661,444182.5032,0.963201,29.962397,17.650793,2.793241,0.062804,0.029031,175.715209,32,192.125145,174.414544,175.644894,160.006825,32,155.016278,69.529516,67.368678,91.087226,100,25.761235,56.468354,0,46.911874,21.227848,0,39.970271,28.766724,36.765677,59.478863,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.133038,70.053912,139.302977,-2284.042501,99.137465,95.846202,29.654112,14.233795,138.627524,1.575278,68.702745,15.47038,150.531782,139.30637,148.755419,138.934014,81.733196,137.310854,-0.000538,0.029727,32,-235.776696,138.917681,-0.024537,24.326663,0.693507,444208.3592,0.983938,29.993355,17.628974,2.797546,0.073601,0.029891,176.140692,32,191.876776,157.371676,177.907341,160.11198,32,154.754768,69.570685,67.40912,91.07363,100,25.797757,56.468354,0,47.00001,21.227848,0,39.988931,29.654112,36.760688,59.472529,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.351701,70.041251,139.267105,2286.150838,99.142424,95.848072,29.06975,14.232225,138.637722,1.57529,68.718385,15.553765,150.563551,139.371683,148.748438,138.975307,81.691007,137.387151,-0.000539,0.029714,32,-235.775479,139.027222,-0.024547,24.328892,0.692459,444161.6487,0.993309,29.96489,17.641204,2.793412,0.068429,0.03873,176.838292,32,191.419109,178.893666,179.701722,160.454821,32,154.869152,69.586733,67.404399,91.113673,100,25.791345,56.468354,0,47.070557,21.227848,0,39.985874,29.06975,36.80104,59.473346,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.368939,70.032443,139.157135,2286.150838,99.137717,95.852397,29.10273,14.230941,138.603913,1.575255,68.735039,15.566938,150.569112,139.493069,148.723563,138.927085,81.649821,137.445286,-0.000539,0.029677,32,-235.777583,138.947622,-0.02454,24.301591,0.688767,443928.0624,0.957217,29.649305,17.530078,2.778666,0.064412,0.039783,176.916898,32,191.069168,204.860523,181.025067,159.547237,32,155.360612,69.535937,67.337653,91.0628,100,25.865022,56.468354,0,46.683652,21.227848,0,39.993486,29.10273,36.806542,59.471624,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.926103,70.027764,139.251106,-2284.042501,99.158705,95.853599,29.603572,14.231226,138.63754,1.575226,68.822478,15.506634,150.633555,139.329576,148.710511,138.886137,81.669013,137.390886,-0.00054,0.029693,32,-235.779756,138.966834,-0.024549,24.315596,0.685186,443880.7043,0.971821,29.411811,17.608896,2.765887,0.072472,0.036519,176.777306,32,191.444565,90.385629,179.401805,159.356691,32,155.771728,69.556159,67.364588,91.066403,100,25.850251,56.468354,0,47.021788,21.227848,0,39.990967,29.603572,36.745207,59.469412,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.632367,70.027764,139.140548,-2284.042501,99.145005,95.857391,29.010875,14.232796,138.576677,1.575222,68.868074,15.616387,150.552975,139.401779,148.696351,138.943935,81.675768,137.373193,-0.000542,0.029701,32,-235.776383,138.944419,-0.024557,24.307466,0.685165,443956.0457,0.97038,29.385311,17.677982,2.762757,0.062179,0.023257,176.264649,32,191.952084,223.988935,177.082486,159.267897,32,156.108011,69.535732,67.385315,91.054057,100,25.888354,56.468354,0,46.908917,21.227848,0,39.99186,29.010875,36.748289,59.466943,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.596609,70.022259,139.285305,-2284.042501,99.168362,95.862585,29.280782,14.23936,138.59697,1.575675,68.829436,15.526139,150.516623,139.42221,148.751265,138.900139,81.729929,137.352986,-0.000542,0.029706,32,-235.768999,138.866304,-0.024544,24.297736,0.692015,444159.6461,0.963196,29.836623,17.632683,2.789144,0.072334,0.039368,175.986592,32,192.215157,174.399576,175.431285,159.905856,32,155.254717,69.557434,67.398333,91.028691,100,25.885984,56.468354,0,46.712203,21.227848,0,39.991328,29.280782,36.632588,59.476788,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.723828,70.039049,139.217364,-2284.042501,99.175242,95.866479,28.814931,14.229942,138.527406,1.576008,68.643351,15.49138,150.544537,139.345909,148.743083,138.88143,81.715225,137.307001,-0.000543,0.029713,32,-235.778746,138.907954,-0.024516,24.318795,0.696268,444323.1389,0.989256,30.140794,17.617435,2.803424,0.073039,0.027945,176.957919,32,191.282074,162.076259,179.417334,160.420883,32,154.764679,69.53398,67.356087,90.979721,100,25.838177,56.468354,0,46.727637,21.227848,0,40.014053,28.814931,36.822977,59.489425,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.903965,70.04593,139.195909,2286.150838,99.189391,95.869021,29.343111,14.233938,138.558042,1.575894,68.736989,15.554665,150.579436,139.366707,148.771591,138.925682,81.637432,137.369601,-0.000545,0.029697,32,-235.774422,138.976724,-0.024505,24.343657,0.69784,444261.7107,0.980946,30.172412,17.553574,2.808363,0.068555,0.02838,177.055592,32,191.069868,122.216167,181.002174,159.893081,32,155.35869,69.542656,67.351883,90.997497,100,25.930804,56.468354,0,47.005722,21.227848,0,40.021259,29.343111,36.767437,59.477427,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.257133,70.050884,139.204329,-2284.042501,99.205085,95.872837,29.31768,14.234366,138.622538,1.575635,68.733834,15.466727,150.599167,139.329127,148.722477,138.901663,81.680955,137.289061,-0.000545,0.0297,32,-235.772355,138.939789,-0.024482,24.309249,0.694992,444257.7021,0.994109,30.05722,17.546199,2.799812,0.072492,0.028355,176.97763,32,191.203028,244.535427,179.88051,159.573388,32,155.728511,69.54181,67.359359,90.9697,100,25.839091,56.468354,0,46.992509,21.227848,0,40.03638,29.31768,36.793703,59.480909,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.681037,70.050884,139.124242,-2284.042501,99.226832,95.871551,28.916905,14.227801,138.502058,1.575665,68.785527,15.559412,150.56313,139.414402,148.697775,138.861036,81.693342,137.343549,-0.000544,0.029698,32,-235.78023,138.867798,-0.024528,24.322047,0.691425,444322.578,0.972417,29.877665,17.654047,2.789276,0.070892,0.030703,176.402399,32,191.867297,135.119654,177.339559,159.370199,32,155.83289,69.534794,67.377299,91.002609,100,25.949872,56.468354,0,46.696023,21.227848,0,40.050251,28.916905,36.840878,59.484931,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.72297,70.035746,139.175162,2286.150838,99.244951,95.866421,29.18945,14.235935,138.514932,1.575379,68.824742,15.562511,150.559279,139.373762,148.745299,138.79746,81.77274,137.324748,-0.000543,0.029668,32,-235.771441,138.916558,-0.024758,24.337075,0.687068,444075.4853,0.965855,29.518589,17.571854,2.769842,0.067217,0.023208,176.156857,32,192.011508,272.535866,175.735917,159.855418,32,155.693504,69.542208,67.397219,91.009912,100,25.935607,56.468354,0,46.895632,21.227848,0,40.046288,29.18945,36.781451,59.466481,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.678458,70.035195,139.133045,2286.150838,99.238682,95.858565,29.183558,14.23722,138.518994,1.575461,68.745458,15.457724,150.491115,139.308654,148.734073,138.872736,81.717034,137.351335,-0.000542,0.029645,32,-235.769992,138.916537,-0.02477,24.288058,0.695164,444358.8558,0.991615,30.11342,17.585631,2.800349,0.068121,0.031662,176.043083,32,192.097681,208.348437,176.654552,160.281733,32,155.027524,69.540758,67.392019,90.990825,100,25.928091,56.468354,0,46.915932,21.227848,0,40.05232,29.183558,36.77272,59.466255,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.638968,70.056664,139.013406,2286.150838,99.263101,95.845905,28.955039,14.235365,138.546231,1.575452,68.665915,15.440599,150.531961,139.262102,148.787188,138.80406,81.684401,137.301324,-0.000542,0.029659,32,-235.772831,138.784808,-0.024802,24.315596,0.694269,444149.5411,0.981364,30.054807,17.497208,2.799011,0.065758,0.03081,176.857118,32,191.300463,256.959165,179.227641,160.367983,32,154.669117,69.530609,67.380596,90.967036,100,25.968613,56.468354,0,46.775434,21.227848,0,40.083034,28.955039,36.817181,59.476227,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.925858,70.070151,139.144183,2286.150838,99.25723,95.839564,29.134986,14.235079,138.443634,1.575702,68.716228,15.494243,150.592877,139.331798,148.790011,138.808501,81.661859,137.284551,-0.000542,0.029657,32,-235.771477,138.806875,-0.024845,24.294143,0.696092,444238.0823,0.982438,30.100406,17.565677,2.800672,0.073556,0.031829,177.209796,32,191.160583,304.855728,180.715032,160.040711,32,155.220089,69.544482,67.362454,90.984818,100,25.918785,56.468354,0,47.044851,21.227848,0,40.093491,29.134986,36.759734,59.475598,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.652737,70.065472,139.01657,-2284.042501,99.232813,95.83173,29.026227,14.237791,138.522017,1.575479,68.80941,15.425157,150.559925,139.371702,148.664492,138.743902,81.706796,137.307668,-0.000541,0.029664,32,-235.769422,138.743507,-0.024863,24.281449,0.692083,444159.0074,0.978655,29.879262,17.588785,2.787016,0.074992,0.033762,176.417907,32,191.756075,195.482448,177.684087,159.131594,32,155.867767,69.524232,67.379197,90.997295,100,25.97784,56.468354,0,47.015895,21.227848,0,40.123777,29.026227,36.679763,59.474939,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.052153,70.060242,139.127078,2286.150838,99.234477,95.831548,29.390654,14.23408,138.489051,1.575293,68.79959,15.471478,150.52434,139.334877,148.672977,138.774417,81.683145,137.265759,-0.000541,0.029672,32,-235.773951,138.859882,-0.024841,24.253125,0.692083,444159.0074,0.978655,29.879262,17.588785,2.787016,0.070406,0.026736,176.321695,32,192.023765,395.621665,175.869528,159.600468,32,155.832016,69.506085,67.363918,90.957693,100,25.995744,56.468354,0,46.854097,21.227848,0,40.13134,29.390654,36.663182,59.473247,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.869288,70.048407,139.062904,2286.150838,99.223702,95.82389,29.206578,14.233224,138.402881,1.575134,68.76027,15.417017,150.501581,139.31836,148.746085,138.837123,81.74768,137.337708,-0.000539,0.029694,32,-235.778578,138.9269,-0.024828,24.254358,0.691142,444002.2697,0.967367,29.738991,17.558474,2.779642,0.073862,0.026619,176.077865,32,192.089878,302.283189,176.207439,160.115317,32,155.023599,69.54099,67.38476,90.976609,100,25.950842,56.468354,0,46.987979,21.227848,0,40.141434,29.206578,36.790328,59.481567,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.627319,70.048407,139.033952,2286.150838,99.197026,95.813724,29.502097,14.232796,138.426314,1.575431,68.651056,15.525747,150.551767,139.243873,148.758322,138.75765,81.7556,137.282921,-0.000539,0.029703,32,-235.777203,138.881929,-0.024825,24.253414,0.691142,444002.2697,0.967367,29.738991,17.558474,2.779642,0.068734,0.038643,176.684604,32,191.460986,236.011109,178.803398,160.247079,32,154.668955,69.535656,67.406051,90.948406,100,25.990743,56.468354,0,46.901599,21.227848,0,40.139665,29.502097,36.735376,59.469835,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.144567,70.039874,139.02245,-2284.042501,99.176202,95.8036,28.906573,14.23408,138.407496,1.575243,68.674768,15.472777,150.557376,139.228518,148.766608,138.77344,81.686223,137.288776,-0.00054,0.029709,32,-235.770673,138.791029,-0.024853,24.225037,0.695317,444039.8305,0.975542,30.080174,17.480716,2.795905,0.075538,0.032175,177.125622,32,191.233698,616.733415,180.245856,160.155526,32,155.157021,69.52269,67.354342,90.953045,100,25.988169,56.468354,0,47.031139,21.227848,0,40.139833,28.906573,36.664356,59.47545,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.733281,70.05171,139.046576,2286.150838,99.156573,95.799799,29.218101,14.232511,138.461822,1.575308,68.756562,15.475756,150.600401,139.239509,148.781947,138.769588,81.662162,137.185997,-0.00054,0.029719,32,-235.77716,138.818665,-0.024824,24.259026,0.697088,444003.0701,0.972499,30.166677,17.494261,2.801561,0.067802,0.032726,177.069445,32,191.20503,587.202923,180.630822,159.529527,32,155.610417,69.541084,67.369037,90.963251,100,25.963944,56.468354,0,46.900127,21.227848,0,40.161803,29.218101,36.785559,59.473395,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.640732,70.053912,139.055613,-2284.042501,99.18028,95.794717,29.556497,14.236506,138.414662,1.574994,68.799609,15.459284,150.582673,139.314139,148.704041,138.83193,81.726539,137.328258,-0.000539,0.029719,32,-235.771362,138.83555,-0.024793,24.251237,0.689766,443792.1779,0.981254,29.623393,17.56645,2.772433,0.067171,0.025137,176.436145,32,192.18038,32,176.308551,159.505664,32,155.929543,69.526268,67.394558,90.987273,100,26.044076,56.468354,0,46.966337,21.227848,0,40.176788,29.556497,36.8017,59.466589,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.158837,70.04015,139.09981,2286.150838,99.194084,95.790895,28.998969,14.228943,138.457764,1.574901,68.726444,15.494767,150.508929,139.337733,148.754591,138.747441,81.749329,137.146353,-0.000538,0.029737,32,-235.780072,138.83435,-0.024849,24.288714,0.695251,444053.8731,0.979538,30.060086,17.541137,2.795846,0.079788,0.037779,176.037127,32,192.264585,32,175.952486,160.208147,32,154.986829,69.531586,67.40197,90.970952,100,26.010005,56.468354,0,47.039976,21.227848,0,40.186737,28.998969,36.638238,59.48024,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.861502,70.02859,139.068608,-2284.042501,99.198532,95.790926,29.499386,14.231797,138.467482,1.57489,68.606019,15.467083,150.559839,139.248094,148.788868,138.716233,81.741638,137.216299,-0.000539,0.029753,32,-235.772465,138.780424,-0.024894,24.285593,0.696919,443967.9997,0.970245,30.15826,17.545093,2.80124,0.068554,0.036238,176.477582,32,191.579981,-4609.038993,178.499597,160.292553,32,154.781627,69.52829,67.423639,90.941877,100,26.025798,56.468354,0,46.898896,21.227848,0,40.183325,29.499386,36.728333,59.473818,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.967843,70.030516,138.978423,2286.150838,99.190832,95.785828,29.344176,14.240217,138.379801,1.574858,68.590937,15.516924,150.589728,139.279188,148.775056,138.811194,81.702542,137.192071,-0.00054,0.029749,32,-235.766504,138.798307,-0.024904,24.252024,0.68803,443609.3497,0.977695,29.608977,17.434918,2.773186,0.074991,0.043758,177.184787,32,191.299448,-55748.95385,180.100107,160.383487,32,154.800447,69.552664,67.362748,90.96474,100,26.025341,56.468354,0,46.998288,21.227848,0,40.179196,29.344176,36.814393,59.476001,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.268962,70.034094,138.952912,2286.150838,99.153884,95.780762,29.046352,14.228229,138.386609,1.574821,68.736606,15.41121,150.665676,139.20978,148.751462,138.784538,81.656286,137.230198,-0.000538,0.02978,32,-235.781769,138.769025,-0.024925,24.259131,0.692518,443770.7875,0.967333,29.904227,17.476221,2.789098,0.072859,0.029464,177.261372,32,191.131654,32,180.92369,159.643622,32,155.716266,69.560141,67.395635,90.997121,100,26.077176,56.468354,0,47.111412,21.227848,0,40.186688,29.046352,36.652544,59.471379,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.88125,70.039874,139.021229,-2284.042501,99.11424,95.775593,29.565824,14.232368,138.299059,1.574747,68.848577,15.398293,150.566587,139.194996,148.718368,138.746139,81.711675,137.215401,-0.00054,0.029787,32,-235.779106,138.810201,-0.024967,24.242845,0.691353,443762.7231,0.970146,29.796263,17.503677,2.781357,0.072492,0.028827,176.44232,32,192.124537,-69747.84598,176.793601,159.371257,32,155.870221,69.539819,67.406894,90.995645,100,26.059916,56.468354,0,46.963947,21.227848,0,40.198313,29.565824,36.824444,59.463157,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.661468,70.033819,139.02477,2286.150838,99.096832,95.77422,29.453708,14.233081,138.362859,1.574534,68.760008,15.546662,150.549484,139.240569,148.775445,138.676609,81.744965,137.218073,-0.000539,0.029785,32,-235.777245,138.78024,-0.024991,24.286118,0.686373,443665.704,0.973649,29.48964,17.568251,2.764189,0.073518,0.027065,176.136529,32,192.272932,-99657.17158,175.685657,160.108407,32,155.06543,69.552673,67.417283,91.000648,100,26.038593,56.468354,0,47.029806,21.227848,0,40.21335,29.453708,36.530754,59.478765,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
