OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.99026,70.033819,138.954951,2286.150838,99.10878,95.770401,29.428263,14.23408,138.355196,1.574374,68.603205,15.481874,150.52353,139.215305,148.761612,138.725361,81.710204,137.232458,-0.000539,0.029779,32,-235.773624,138.722665,-0.02499,24.328656,0.693107,443757.226,0.964616,29.89509,17.505752,2.787044,0.076333,0.036333,176.352851,32,191.723609,-752.529186,178.005487,160.349125,32,154.824894,69.523469,67.404654,90.924943,100,26.058362,56.468354,0,47.008321,21.227848,0,40.214116,29.428263,36.733248,59.482984,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.149919,70.032718,139.078259,2286.150838,99.091056,95.767806,29.551166,14.235793,138.348246,1.574401,68.612656,15.427708,150.582694,139.248501,148.821669,138.677202,81.691749,137.115168,-0.000541,0.029793,32,-235.771747,138.850173,-0.024731,24.358711,0.696685,443842.4341,0.988947,30.174616,17.474796,2.801657,0.072816,0.030722,176.987022,32,191.402759,523.358062,179.752382,160.396612,32,154.800029,69.557013,67.3925,90.93867,100,26.037471,56.468354,0,47.024825,21.227848,0,40.221239,29.551166,36.672867,59.467553,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.61187,70.029966,138.994462,2286.150838,99.074365,95.762695,29.170312,14.233509,138.306084,1.574046,68.742242,15.436145,150.628266,139.193201,148.684654,138.695617,81.701979,137.197606,-0.000541,0.029769,32,-235.77567,138.756358,-0.024755,24.357321,0.688617,443670.2177,0.966754,29.776423,17.515418,2.779641,0.07377,0.03251,176.831189,32,191.346068,32,179.057317,159.37675,32,155.818306,69.544978,67.390423,90.933406,100,26.016476,56.468354,0,46.977324,21.227848,0,40.226292,29.170312,36.79451,59.476355,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.099193,70.024736,138.972873,-2284.042501,99.064943,95.755009,29.436864,14.23565,138.286488,1.57396,68.754497,15.378996,150.589461,139.16239,148.708181,138.671029,81.718631,137.131512,-0.00054,0.029796,32,-235.775988,138.847094,-0.024775,24.37741,0.685903,443602.2569,0.959362,29.610727,17.47751,2.77325,0.069694,0.026646,176.244554,32,192.061765,-55999.72425,177.097111,159.209351,32,155.975243,69.546975,67.433214,90.932473,100,26.062818,56.468354,0,47.035101,21.227848,0,40.231822,29.436864,36.726719,59.471516,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.3038,70.026938,138.896698,-2284.042501,99.055413,95.748621,29.427018,14.233367,138.396976,1.573713,68.741935,15.378662,150.55192,139.188328,148.755431,138.73736,81.750777,137.252802,-0.00054,0.029825,32,-235.778271,138.753605,-0.024738,24.437625,0.693757,443848.7024,0.983324,30.164274,17.5069,2.801637,0.073883,0.034827,176.077706,32,192.189839,-99653.89371,175.648704,159.809001,32,155.361928,69.55243,67.424116,90.905161,100,26.07103,56.468354,0,47.131401,21.227848,0,40.23512,29.427018,36.790328,59.470533,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.737198,70.002717,139.065648,-2284.042501,99.083244,95.74223,28.785837,14.233509,138.413299,1.573579,68.535368,15.365485,150.587163,139.229742,148.80141,138.777106,81.736657,137.301101,-0.000539,0.029837,32,-235.77485,138.781811,-0.024726,24.396818,0.685534,443511.7427,0.964002,29.654995,17.458485,2.773954,0.064239,0.032709,176.210868,32,192.003847,32,177.34293,160.379488,32,154.800964,69.557333,67.434858,90.912245,100,26.093046,56.468354,0,46.996809,21.227848,0,40.216867,28.785837,36.772793,59.482472,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.050763,69.983726,138.959388,2286.150838,99.055153,95.728286,28.855237,14.235935,138.35558,1.573559,68.613482,15.330388,150.632711,139.270829,148.781981,138.689894,81.684792,137.257003,-0.00054,0.029827,32,-235.775374,138.778526,-0.024754,24.344838,0.680316,443318.4058,0.959988,29.446687,17.484618,2.761157,0.071144,0.030477,177.251625,32,191.117122,1027.583696,180.826784,159.587619,32,155.459747,69.542781,67.386139,90.905463,100,26.067278,56.468354,0,46.995802,21.227848,0,40.198026,28.855237,36.809624,59.467504,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.232249,69.994735,138.947711,2286.150838,99.044974,95.715878,29.157576,14.231512,138.290684,1.573207,68.714566,15.346756,150.624396,139.115023,148.767176,138.680907,81.679036,137.148922,-0.000539,0.029838,32,-235.77734,138.70427,-0.024767,24.319661,0.690857,443590.6189,0.993442,30.007034,17.521934,2.796009,0.066527,0.033411,176.949244,32,191.311176,-78633.66483,179.598883,159.488733,32,155.798076,69.558184,67.397419,90.926495,100,26.114288,56.468354,0,47.135639,21.227848,0,40.205331,29.157576,36.676535,59.474949,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.86671,70.010974,138.965918,-2284.042501,99.037799,95.705679,28.805522,14.233367,138.345657,1.573468,68.753874,15.352347,150.53497,139.226989,148.739203,138.682762,81.741339,137.170039,-0.000537,0.029836,32,-235.776632,138.767147,-0.024807,24.31612,0.686854,443426.2893,0.984095,29.663908,17.552621,2.776369,0.074938,0.024225,176.182881,32,192.251489,32,175.764674,159.689679,32,155.680885,69.560885,67.444246,90.915258,100,26.057732,56.468354,0,47.016577,21.227848,0,40.221393,28.805522,36.818501,59.468261,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.080481,70.019507,139.018577,2286.150838,99.032834,95.698961,29.152199,14.230085,138.418373,1.573162,68.627026,15.426385,150.546742,139.127299,148.788301,138.744671,81.756736,137.209689,-0.000538,0.029799,32,-235.773194,138.791112,-0.024803,24.312632,0.690422,443418.7423,0.966306,29.881224,17.488256,2.786747,0.073318,0.046073,176.157927,32,192.281613,-15977.2345,176.844113,160.310714,32,154.865692,69.582473,67.455067,90.913083,100,26.078704,56.468354,0,47.003538,21.227848,0,40.233383,29.152199,36.734496,59.471084,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.611448,70.004369,138.959015,-2284.042501,98.985137,95.691493,29.492077,14.236792,138.317538,1.573171,68.547598,15.358371,150.580179,139.228946,148.771955,138.633219,81.740188,137.173138,-0.000538,0.029803,32,-235.771568,138.727171,-0.024754,24.23461,0.690422,443418.7423,0.966306,29.881224,17.488256,2.786747,0.079939,0.039609,176.640671,32,191.430282,-37013.06903,179.36779,160.369671,32,154.698427,69.580833,67.440105,90.91007,100,26.081237,56.468354,0,46.56923,21.227848,0,40.221701,29.492077,36.75944,59.468989,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.846136,69.998864,138.914113,2286.150838,98.959045,95.686366,29.313359,14.233938,138.376954,1.57306,68.73148,15.446482,150.608789,139.188899,148.775891,138.752925,81.701127,137.13535,-0.000539,0.029838,32,-235.773766,138.76576,-0.024689,24.229233,0.687452,443187.9061,0.97323,29.669051,17.457948,2.775903,0.073826,0.033065,177.311538,32,191.221183,-40089.10482,180.241329,159.524718,32,155.680789,69.607129,67.461474,90.941067,100,26.104593,56.468354,0,46.922053,21.227848,0,40.216782,29.313359,36.491943,59.477181,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.598831,70.0118,139.086631,2286.150838,98.960468,95.691321,28.757003,14.237648,138.354024,1.573023,68.79707,15.387654,150.618263,139.258186,148.735147,138.697963,81.727295,137.17579,-0.000539,0.029861,32,-235.772023,138.698333,-0.02469,24.230781,0.696534,443417.4043,0.971819,30.139114,17.456933,2.800947,0.069158,0.027757,176.196097,32,191.814563,-69995.16354,177.677511,159.296982,32,156.017827,69.572651,67.438145,90.915129,100,26.069012,56.468354,0,46.893055,21.227848,0,40.230587,28.757003,36.778736,59.478706,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.617686,69.999689,139.014056,-2284.042501,98.957975,95.688934,29.065377,14.236506,138.345364,1.572908,68.758135,15.38635,150.588038,139.195872,148.787063,138.659988,81.748428,137.210887,-0.000538,0.02984,32,-235.774312,138.702086,-0.024682,24.190471,0.69279,443330.4526,0.972663,29.890393,17.477832,2.786858,0.077677,0.040598,176.283006,32,192.268324,-11605.00152,176.138544,159.621604,32,155.84832,69.582368,67.478268,90.942928,100,26.067396,56.468354,0,46.689215,21.227848,0,40.220305,29.065377,36.796271,59.472057,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.815066,69.982074,139.024421,-2284.042501,98.96184,95.678719,28.805016,14.233224,138.405659,1.573272,68.520588,15.276021,150.567451,139.169915,148.828086,138.73738,81.713821,137.191934,-0.000539,0.02984,32,-235.777102,138.69913,-0.024697,24.20049,0.697489,443455.9103,0.996954,30.159646,17.4711,2.804232,0.075975,0.031852,176.643841,32,191.41455,211.013156,179.023897,160.433202,32,154.903761,69.592658,67.469856,90.909083,100,26.06925,56.468354,0,46.95672,21.227848,0,40.21831,28.805016,36.602581,59.474752,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.202122,69.973542,138.988463,2286.150838,98.944587,95.674906,29.349613,14.236364,138.306977,1.573857,68.58097,15.343811,150.612885,139.114003,148.845457,138.710368,81.683249,137.093211,-0.000541,0.02986,32,-235.769209,138.745507,-0.024687,24.185462,0.697959,443382.0033,0.985913,30.127958,17.466832,2.801704,0.068675,0.03339,177.215076,32,191.28173,-81749.90217,180.537502,160.175282,32,155.164399,69.58919,67.439326,90.902315,100,26.111321,56.468354,0,47.058728,21.227848,0,40.199464,29.349613,36.641539,59.475942,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.543106,69.995561,138.911059,2286.150838,98.954074,95.671146,29.573711,14.23408,138.289494,1.575434,68.855434,15.287273,150.630482,139.152501,148.757291,138.637027,81.709064,137.130106,-0.00054,0.029899,32,-235.775918,138.738981,-0.024763,24.213157,0.69455,443268.415,0.99038,29.905753,17.492331,2.790811,0.084102,0.02934,176.356633,32,191.76571,-24995.72517,178.111723,159.464208,32,156.032624,69.577293,67.444463,90.896681,100,26.130013,56.468354,0,46.818981,21.227848,0,40.185238,29.573711,36.702361,59.482344,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.894994,70.043177,138.988951,-2284.042501,98.949929,95.663513,29.266721,14.229228,138.264049,1.577801,68.800759,15.331965,150.564919,139.09969,148.803474,138.593386,81.745275,137.16182,-0.000538,0.029913,32,-235.782082,138.629871,-0.024727,24.200909,0.688793,443085.5485,0.963774,29.497821,17.475455,2.768577,0.068959,0.03497,176.28793,32,192.219324,-36030.56385,176.39659,159.528523,32,155.928305,69.580756,67.486225,90.925633,100,26.11575,56.468354,0,46.764609,21.227848,0,40.203783,29.266721,36.811238,59.472657,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.811944,70.055563,138.94371,-2284.042501,98.957092,95.658402,29.564272,14.236364,138.303708,1.579653,68.555528,15.276724,150.580392,139.174033,148.833824,138.612907,81.747641,137.074439,-0.000537,0.029911,32,-235.770685,138.706185,-0.024723,24.210455,0.697816,443405.3275,0.970365,30.201296,17.467375,2.803842,0.076342,0.026025,176.560774,32,191.637073,-99655.33625,178.593236,160.498425,32,155.038918,69.5491,67.511923,90.893957,100,26.084196,56.468354,0,46.904189,21.227848,0,40.260394,29.564272,36.630681,59.471231,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.019568,70.04648,138.958673,2286.150838,98.937151,95.657133,29.158006,14.231654,138.339041,1.581703,68.554984,15.263081,150.612516,139.192162,148.87325,138.634438,81.711091,137.131761,-0.000538,0.029891,32,-235.774574,138.678308,-0.024726,24.2221,0.693905,443204.6874,0.964986,29.982473,17.402038,2.789365,0.071481,0.029364,177.098522,32,191.389849,-55295.45041,180.355648,160.308466,32,154.808973,69.592108,67.469304,90.921771,100,26.117172,56.468354,0,47.014033,21.227848,0,40.280114,29.158006,36.833762,59.46892,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.948115,70.02859,138.935269,2286.150838,98.917464,95.650713,29.724095,14.232225,138.342717,1.583324,68.668498,15.331875,150.652416,139.080665,148.730939,138.697429,81.692692,137.082543,-0.000537,0.029834,32,-235.772201,138.631725,-0.024686,24.227581,0.693905,443204.6874,0.964986,29.982473,17.402038,2.789365,0.076474,0.032099,176.553634,32,191.533078,966.526806,178.376717,159.39148,32,156.017068,69.570968,67.440619,90.894247,100,26.134699,56.468354,0,46.944098,21.227848,0,40.273172,29.724095,36.774041,59.47428,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.835846,70.02336,139.018467,2286.150838,98.956268,95.640528,29.406864,14.227516,138.338989,1.584938,68.718077,15.272749,150.581009,139.118042,148.808563,138.588414,81.726712,137.052695,-0.000536,0.029844,32,-235.781172,138.736006,-0.024492,24.19472,0.690413,443141.9524,0.973969,29.758841,17.466143,2.778086,0.073213,0.038414,176.232238,32,192.087519,1026.73998,176.61092,159.303322,32,156.003033,69.585892,67.478888,90.900377,100,26.12911,56.468354,0,46.862147,21.227848,0,40.274835,29.406864,36.69385,59.466884,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.07638,70.016479,138.988828,2286.150838,98.971078,95.63543,29.51386,14.229228,138.250811,1.587,68.54671,15.269264,150.572348,139.103605,148.851641,138.612454,81.749946,137.051632,-0.000533,0.029826,32,-235.779459,138.667234,-0.024298,24.200752,0.691167,443161.4388,0.956803,29.814709,17.460882,2.781592,0.070167,0.035798,176.452884,32,191.791871,915.482725,178.074996,160.405162,32,155.111143,69.614616,67.491037,90.883279,100,26.12642,56.468354,0,47.101177,21.227848,0,40.274528,29.51386,36.837797,59.472854,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
50.029431,70.010149,138.868802,2286.150838,98.971772,95.627953,29.438366,14.230798,138.317102,1.588666,68.609895,15.21528,150.615234,139.164064,148.849334,138.603104,81.668959,137.167471,-0.000534,0.029815,32,-235.772644,138.686099,-0.024314,24.233692,0.694159,443106.0549,0.969384,29.925536,17.412511,2.789528,0.077424,0.035093,176.919032,32,191.360245,-659.939155,180.015033,160.264807,32,154.587297,69.605873,67.450225,90.900729,100,26.133968,56.468354,0,47.05764,21.227848,0,40.27169,29.438366,36.677269,59.480063,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.568694,70.0407,139.005435,2286.150838,98.999375,95.620368,29.466026,14.235507,138.350085,1.591021,68.711393,15.297797,150.657704,139.119509,148.774682,138.721899,81.712718,137.079133,-0.000532,0.029875,32,-235.771377,138.711692,-0.024236,24.285514,0.690082,442902.4231,0.960744,29.670252,17.388765,2.775537,0.074319,0.036611,176.85349,32,191.344047,-14565.16009,178.8628,159.300495,32,156.128247,69.592525,67.460983,90.907182,100,26.107363,56.468354,0,46.641812,21.227848,0,40.292858,29.466026,36.818868,59.482,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.67913,70.026112,138.926634,-2284.042501,99.013203,95.619124,29.490887,14.233795,138.3706,1.592763,68.698677,15.317201,150.576704,139.110945,148.778368,138.681234,81.718114,137.158877,-0.000531,0.029881,32,-235.775712,138.816523,-0.02423,24.301486,0.689211,443033.8255,0.964103,29.712334,17.525439,2.775742,0.070647,0.035892,176.225938,32,191.883562,-10489.51348,176.997093,159.057497,32,156.113779,69.601113,67.478332,90.905638,100,26.157294,56.468354,0,46.865122,21.227848,0,40.316312,29.490887,36.756506,59.474949,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.730069,70.03547,138.936472,-2284.042501,99.035039,95.620363,29.343638,14.237363,138.264175,1.594889,68.543921,15.279672,150.576344,139.249418,148.844609,138.71642,81.733678,137.19444,-0.000531,0.029891,32,-235.769358,138.712569,-0.024253,24.311662,0.695518,443204.4577,0.972958,30.219848,17.439216,2.804299,0.070836,0.033288,176.446309,32,192.002242,-3681.466856,177.646506,160.351882,32,154.956244,69.613173,67.487925,90.920231,100,26.180771,56.468354,0,46.832254,21.227848,0,40.311153,29.343638,36.760688,59.481145,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.546089,70.04593,139.019499,2286.150838,99.085699,95.615224,29.540753,14.23408,138.319403,1.596603,68.516693,15.240816,150.57932,139.123791,148.852159,138.656584,81.692773,137.16406,-0.000529,0.029841,32,-235.778869,138.674534,-0.024215,24.321837,0.692927,443112.0437,0.969735,30.090625,17.472152,2.796479,0.069352,0.031716,176.896895,32,191.221551,32,179.837956,160.28709,32,154.573012,69.618087,67.48328,90.93361,100,26.149927,56.468354,0,46.737076,21.227848,0,40.328918,29.540753,36.467145,59.480859,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.644269,70.048407,138.980685,-2284.042501,99.023367,95.610165,28.864852,14.230798,138.343088,1.598579,68.714508,15.248092,150.634924,139.056237,148.794475,138.751904,81.696165,137.084055,-0.000528,0.029854,32,-235.780184,138.635193,-0.02424,24.350765,0.691927,443074.4734,0.973549,30.047175,17.473678,2.793812,0.076571,0.033878,177.153857,32,191.294503,-2433.552938,179.406268,159.292339,32,156.04981,69.61287,67.459321,90.942231,100,26.187812,56.468354,0,46.703798,21.227848,0,40.355691,28.864852,36.7871,59.474241,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.477699,70.037397,139.007083,2286.150838,99.02298,95.610169,28.755437,14.237648,138.256125,1.600604,68.782612,15.26079,150.611251,139.113493,148.768844,138.650699,81.725233,137.185747,-0.000525,0.029876,32,-235.769728,138.636006,-0.024257,24.411504,0.692307,443155.9377,0.991488,30.149085,17.458136,2.799531,0.072508,0.02716,176.091625,32,191.730938,-99654.65016,177.310869,159.197547,32,156.196079,69.615218,67.484566,90.935361,100,26.137702,56.468354,0,46.872251,21.227848,0,40.358592,28.755437,36.768611,59.466392,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.624384,70.052811,138.935609,2286.150838,99.016115,95.608594,29.306472,14.233795,138.408518,1.602445,68.581729,15.320775,150.597803,139.170486,148.840618,138.67879,81.744972,137.118883,-0.000526,0.029866,32,-235.772434,138.700843,-0.024414,24.382157,0.692307,443155.9377,0.991488,30.149085,17.458136,2.799531,0.068651,0.033117,176.405055,32,192.212064,-2016.281146,177.128144,160.260459,32,155.117302,69.627915,67.47815,90.922499,100,26.155184,56.468354,0,46.642155,21.227848,0,40.384576,29.306472,36.580351,59.48024,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.914232,70.032993,138.953265,2286.150838,98.967508,95.596526,28.827249,14.235222,138.326755,1.604855,68.526042,15.222303,150.623586,139.10601,148.855421,138.639309,81.694676,137.166508,-0.000527,0.029873,32,-235.77281,138.691502,-0.024372,24.395611,0.69326,443181.1428,0.998884,30.311146,17.477947,2.80949,0.075654,0.030834,176.836058,32,191.211046,32,179.509103,160.477118,32,154.750883,69.636175,67.474778,90.918079,100,26.140095,56.468354,0,46.847135,21.227848,0,40.396324,28.827249,36.709184,59.475647,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.870251,70.040425,138.885453,2286.150838,98.947724,95.59212,29.096094,14.228515,138.300436,1.606667,68.742174,15.221606,150.673324,139.156397,148.836008,138.654278,81.715824,137.092219,-0.000528,0.029888,32,-235.780336,138.635357,-0.024367,24.373608,0.6915,443076.6224,0.976969,30.174128,17.426073,2.799745,0.071825,0.028629,177.341847,32,191.310821,-870.275696,179.829623,159.461639,32,155.94354,69.636171,67.451051,90.936173,100,26.195169,56.468354,0,46.94519,21.227848,0,40.390255,29.096094,36.825471,59.46949,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.616192,70.053361,138.938031,2286.150838,98.989863,95.588477,29.078875,14.237077,138.385323,1.608826,68.752777,15.259569,150.663202,139.158271,148.771438,138.709126,81.780759,137.152692,-0.000526,0.029879,32,-235.770627,138.563482,-0.024371,24.346175,0.686633,442931.3653,0.986752,29.854117,17.499258,2.783841,0.07125,0.034609,176.230789,32,191.815928,-66458.20298,177.391459,159.2822,32,156.227356,69.623859,67.482824,90.919446,100,26.180065,56.468354,0,47.01094,21.227848,0,40.409409,29.078875,36.775068,59.464091,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.849027,70.064646,138.953478,2286.150838,99.004421,95.575822,29.202847,14.237648,138.312674,1.610316,68.660184,15.288242,150.620478,139.129316,148.846217,138.655425,81.738462,137.147549,-0.000525,0.029859,32,-235.769072,138.644327,-0.024316,24.343028,0.687572,442904.8587,0.978547,29.907013,17.442403,2.784936,0.071659,0.036171,176.400645,32,192.288156,32,176.850381,160.136895,32,155.182153,69.622815,67.504667,90.899452,100,26.216443,56.468354,0,46.917532,21.227848,0,40.449907,29.202847,36.681304,59.476562,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.630286,70.089693,139.013437,2286.150838,98.984426,95.5706,29.490138,14.229371,138.266316,1.612279,68.567861,15.335844,150.697305,139.189063,148.863469,138.700279,81.673935,137.211261,-0.000525,0.029893,32,-235.776366,138.643393,-0.024325,24.302115,0.68902,442830.4116,0.975316,29.953185,17.446361,2.787486,0.078386,0.036267,177.111179,32,191.301104,190.776535,180.875361,160.085762,32,155.217345,69.617971,67.469845,90.903223,100,26.196633,56.468354,0,46.682758,21.227848,0,40.497062,29.490138,36.745721,59.479374,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.600506,70.050058,138.924737,2286.150838,98.949685,95.571856,29.529359,14.236078,138.393967,1.61433,68.59632,15.334104,150.694912,139.125789,148.832147,138.696556,81.694784,137.129492,-0.000527,0.029918,32,-235.773265,138.698232,-0.024246,24.307885,0.68902,442830.4116,0.975316,29.953185,17.446361,2.787486,0.072973,0.031124,177.473034,32,191.2971,264.538669,180.366727,159.28485,32,155.985635,69.604976,67.451407,90.920211,100,26.214744,56.468354,0,46.892778,21.227848,0,40.479056,29.529359,36.807863,59.4695,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.765522,70.045654,139.00347,2286.150838,98.967289,95.570515,29.099358,14.231083,138.291237,1.61552,68.729756,15.283464,150.638485,139.246402,148.833819,138.652935,81.784939,137.158941,-0.000528,0.029895,32,-235.784488,138.660931,-0.024261,24.26873,0.69365,443006.7948,0.969724,30.196165,17.48136,2.800873,0.070506,0.035999,176.15901,32,192.282777,-3849.579145,176.025416,159.56989,32,155.794523,69.627141,67.501513,90.922368,100,26.206112,56.468354,0,46.77236,21.227848,0,40.492553,29.099358,36.651003,59.480653,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
49.943975,70.044553,139.019192,2286.150838,98.982819,95.566643,28.852111,14.230085,138.378331,1.615488,68.55164,15.220902,150.60123,139.158946,148.866125,138.649492,81.75197,137.25001,-0.000528,0.029843,32,-235.777947,138.648185,-0.02429,24.246674,0.69365,443006.7948,0.969724,30.196165,17.48136,2.800873,0.070435,0.031943,176.800897,32,191.645922,537.403564,178.809863,160.572973,32,154.939558,69.619622,67.515616,90.914036,100,26.179661,56.468354,0,47.084013,21.227848,0,40.502806,28.852111,36.808817,59.460177,0,0,0,0.377,5.36,0,0.091203,0.87,0,0,0,0,-0.153,7.656,0,-0.287,0.27,0,0.15,1.2,0,-0.0561,0.35,
