OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 3, 2019
2:12:25 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.497571,74.992090,138.646173,-2284.042501,97.232005,93.778662,29.097449,14.229228,137.893700,1.614508,73.009560,26.027666,155.981587,138.928407,154.168907,138.384121,81.223177,136.913694,-0.000553,0.029927,32.000000,-235.776181,138.423638,-0.024632,24.326584,0.680155,441211.210614,0.972848,34.449675,17.920804,2.760990,0.071888,0.028395,182.282492,32.000000,197.916747,200.592597,184.268257,165.930683,32.000000,160.443253,69.488550,66.864597,91.458995,82.964604,25.000216,56.468354,0.000000,45.871378,21.227848,0.000000,38.749487,29.097449,36.641026,59.478489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.449184,74.988785,138.590780,2286.150838,97.245110,93.781138,29.291902,14.234080,137.954284,1.614483,73.089395,25.953898,156.026487,139.021837,154.190818,138.291023,81.229096,136.979924,-0.000552,0.029898,32.000000,-235.770181,138.404179,-0.024636,24.288688,0.689673,441495.032934,0.965519,35.234958,17.790083,2.800138,0.075928,0.031424,182.624367,32.000000,197.354423,280.418031,186.120940,166.147389,32.000000,160.433614,69.483520,66.843725,91.492367,82.964604,25.009379,56.468354,0.000000,45.880765,21.227848,0.000000,38.748027,29.291902,36.597886,59.474083,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.444702,74.996498,138.678010,2286.150838,97.284708,93.783557,29.569263,14.226517,137.880692,1.614207,73.121972,25.984020,155.983933,139.014110,154.148546,138.354193,81.196895,136.977911,-0.000551,0.029917,32.000000,-235.785613,138.364800,-0.024588,24.334924,0.690775,441603.767518,0.974393,35.292206,17.875127,2.802691,0.072865,0.033924,182.814082,32.000000,197.315251,200.954872,186.854301,165.114319,32.000000,160.971722,69.465387,66.815122,91.468227,82.964604,25.001618,56.468354,0.000000,45.633411,21.227848,0.000000,38.742765,29.569263,36.447923,59.491707,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.186292,74.996498,138.583133,2286.150838,97.301194,93.781030,28.960315,14.234794,137.963986,1.614226,73.152085,26.004155,156.022939,138.953711,154.082781,138.454226,81.226929,137.011490,-0.000552,0.029940,32.000000,-235.773238,138.464935,-0.024607,24.316828,0.690775,441603.767518,0.974393,35.292206,17.875127,2.802691,0.087238,0.025545,182.592965,32.000000,197.795791,206.506304,184.286572,165.001366,32.000000,161.593380,69.495811,66.844393,91.490225,82.964604,24.997700,56.468354,0.000000,45.919002,21.227848,0.000000,38.749093,28.960315,36.728479,59.485905,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.756278,74.990713,138.720156,2286.150838,97.309317,93.778313,29.361548,14.243213,137.974204,1.614239,73.178092,26.013224,155.959554,139.009437,154.116918,138.381809,81.272111,136.910539,-0.000551,0.029962,32.000000,-235.763999,138.449371,-0.024629,24.296923,0.689990,441683.832039,0.965392,35.304583,17.906360,2.804709,0.076542,0.026661,181.793498,32.000000,198.204482,128.832017,182.223849,165.246165,32.000000,161.263451,69.493393,66.854879,91.496439,82.964604,25.026683,56.468354,0.000000,45.955687,21.227848,0.000000,38.742505,29.361548,36.623491,59.469146,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.565595,74.966197,138.655238,2286.150838,97.337303,93.775623,29.403671,14.231654,137.972614,1.614388,73.110552,25.948711,155.917241,138.997552,154.162334,138.395837,81.268620,136.984028,-0.000551,0.029954,32.000000,-235.776213,138.497038,-0.024611,24.322808,0.678732,441238.195360,0.969857,34.537065,17.892477,2.761374,0.081075,0.029833,181.642231,32.000000,198.409729,68.688357,182.011538,165.655442,32.000000,160.511441,69.531579,66.857366,91.477205,82.964604,24.979479,56.468354,0.000000,45.753961,21.227848,0.000000,38.740791,29.403671,36.455626,59.482482,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.464941,74.950771,138.748961,-2284.042501,97.331830,93.776956,28.795298,14.236364,138.016058,1.614145,73.035464,25.906151,155.977759,139.005687,154.199517,138.446506,81.276440,137.014366,-0.000551,0.029950,32.000000,-235.774782,138.471400,-0.024445,24.315937,0.686454,441357.373668,0.965546,34.975263,17.798728,2.787993,0.077371,0.030970,182.249012,32.000000,198.127408,194.372855,184.301840,165.967850,32.000000,160.394871,69.539146,66.869122,91.457009,82.964604,24.941054,56.468354,0.000000,45.775972,21.227848,0.000000,38.710875,28.795298,36.527306,59.490842,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.198811,74.950771,138.623186,-2284.042501,97.309254,93.778255,29.424869,14.236364,137.997917,1.614114,73.032409,25.977623,156.037402,139.042227,154.191538,138.467531,81.246781,137.082764,-0.000551,0.029945,32.000000,-235.771996,138.445458,-0.024454,24.309275,0.688261,441420.571498,0.968104,35.148564,17.837576,2.797409,0.091315,0.034165,182.576945,32.000000,197.549318,154.400955,186.134755,166.198494,32.000000,160.359012,69.556965,66.833271,91.469781,82.964604,24.975439,56.468354,0.000000,45.928946,21.227848,0.000000,38.687841,29.424869,36.666777,59.472578,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.651876,74.947741,138.850174,2286.150838,97.281409,93.782162,29.393438,14.231226,137.986242,1.614162,73.100809,25.996039,155.991168,138.960094,154.138005,138.467445,81.206087,137.037959,-0.000551,0.029939,32.000000,-235.778936,138.521410,-0.024491,24.304712,0.690435,441446.649489,0.990718,35.237794,17.844351,2.804996,0.078572,0.036603,182.735104,32.000000,197.373525,98.098891,186.779285,165.188609,32.000000,160.962116,69.529391,66.822268,91.461529,82.964604,24.942023,56.468354,0.000000,45.934783,21.227848,0.000000,38.675644,29.393438,36.600160,59.475745,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.588666,74.949669,138.726277,-2284.042501,97.276776,93.783522,28.650623,14.232368,138.072861,1.614196,73.180308,26.042501,156.054114,139.048345,154.110624,138.461416,81.241159,137.013798,-0.000553,0.029966,32.000000,-235.775664,138.451578,-0.024453,24.332721,0.678853,441128.207525,0.954150,34.478455,17.906899,2.761483,0.080801,0.031012,182.499724,32.000000,197.863713,118.666590,184.287340,165.035844,32.000000,161.469435,69.515552,66.847953,91.453297,82.964604,24.998145,56.468354,0.000000,45.820944,21.227848,0.000000,38.666000,28.650623,36.557387,59.487508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.525953,74.960963,138.715458,2286.150838,97.286145,93.784835,29.518642,14.232368,138.096233,1.614032,73.198648,26.047212,155.973407,139.048345,154.095596,138.360532,81.268867,137.029306,-0.000553,0.029925,32.000000,-235.775828,138.446520,-0.024428,24.305079,0.688007,441474.756951,0.993091,35.108071,17.879358,2.797540,0.086282,0.033917,181.828529,32.000000,198.212923,240.519458,182.349895,165.170645,32.000000,161.465327,69.543080,66.854327,91.458427,82.964604,24.952931,56.468354,0.000000,45.806663,21.227848,0.000000,38.658574,29.518642,36.734422,59.489022,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.136414,74.960963,138.682772,2286.150838,97.297388,93.786125,29.085479,14.228943,138.055054,1.614043,73.161975,25.947136,155.937940,139.078198,154.152038,138.398667,81.262996,137.079588,-0.000555,0.029910,32.000000,-235.780564,138.505095,-0.024439,24.297473,0.688007,441474.756951,0.993091,35.108071,17.879358,2.797540,0.079168,0.034923,181.618375,32.000000,198.396397,206.791850,181.882327,165.805947,32.000000,160.478443,69.550594,66.858116,91.461123,82.964604,24.922090,56.468354,0.000000,45.906752,21.227848,0.000000,38.661582,29.085479,36.644767,59.490311,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.752777,74.978592,138.685026,-2284.042501,97.314378,93.791152,28.649520,14.232796,138.041419,1.613956,73.026624,26.029122,155.977048,139.050405,154.181770,138.493136,81.300786,137.046058,-0.000554,0.029904,32.000000,-235.775236,138.669986,-0.024493,24.318428,0.689725,441478.029413,0.965254,35.184529,17.859109,2.800864,0.084056,0.033289,182.246238,32.000000,198.078269,291.847598,183.909784,166.128915,32.000000,160.424815,69.552895,66.865840,91.463269,82.964604,24.973810,56.468354,0.000000,45.909071,21.227848,0.000000,38.672489,28.649520,36.658267,59.476975,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.548690,74.989887,138.719469,2286.150838,97.313073,93.801254,29.587253,14.229371,138.036850,1.613904,73.074560,25.992884,156.018865,139.036376,154.183557,138.488570,81.243371,137.052102,-0.000555,0.029921,32.000000,-235.780792,138.436181,-0.024526,24.316146,0.685805,441355.884228,0.989725,34.966767,17.835245,2.787483,0.083261,0.028361,182.607382,32.000000,197.429570,324.186949,185.997233,166.095741,32.000000,160.278992,69.590558,66.844898,91.486241,82.964604,24.892216,56.468354,0.000000,45.775992,21.227848,0.000000,38.668538,29.587253,36.692750,59.488816,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.730163,74.997875,138.687786,2286.150838,97.322186,93.800275,29.066958,14.234080,138.099416,1.613966,73.171554,26.051848,156.019199,139.118082,154.142252,138.429392,81.214821,137.081297,-0.000555,0.029894,32.000000,-235.774771,138.482659,-0.024545,24.334321,0.689253,441624.330712,0.962773,35.189819,17.895567,2.799660,0.079664,0.031612,182.565878,32.000000,197.362785,244.965250,187.076459,165.267380,32.000000,161.070155,69.583453,66.830689,91.495254,82.964604,24.975200,56.468354,0.000000,45.820746,21.227848,0.000000,38.677580,29.066958,36.600307,59.488235,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.626817,74.997875,138.789694,2286.150838,97.342910,93.799033,28.951123,14.233081,138.129634,1.613972,73.290574,26.147012,156.027555,139.120508,154.120722,138.527484,81.249608,137.118986,-0.000555,0.029915,32.000000,-235.772819,138.623934,-0.024491,24.347644,0.685817,441586.909911,0.976134,35.009482,17.938153,2.788806,0.074725,0.026635,182.498854,32.000000,197.842586,213.216849,184.645238,165.064599,32.000000,161.441558,69.590977,66.850317,91.495645,82.964604,24.877810,56.468354,0.000000,45.796545,21.227848,0.000000,38.684411,28.951123,36.634569,59.486180,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.427438,74.999252,138.797280,2286.150838,97.359528,93.804213,29.448012,14.236364,138.173612,1.614098,73.257648,26.142985,155.961002,139.145649,154.100955,138.556191,81.283499,137.084396,-0.000556,0.029912,32.000000,-235.769373,138.628359,-0.024516,24.353807,0.687504,441573.227335,0.982243,35.116665,17.921485,2.796667,0.075466,0.035021,181.720845,32.000000,198.210926,299.679217,182.304046,165.036430,32.000000,161.511351,69.563072,66.868553,91.496365,82.964604,24.938575,56.468354,0.000000,45.678911,21.227848,0.000000,38.685434,29.448012,36.712705,59.489062,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.714580,75.004486,138.823468,2286.150838,97.413224,93.804353,29.191037,14.236364,138.172141,1.614080,73.193935,25.969989,155.922036,139.092307,154.151619,138.470138,81.255978,137.146265,-0.000555,0.029910,32.000000,-235.767734,138.603232,-0.024595,24.367785,0.690465,441641.114713,0.969954,35.325311,17.870965,2.808102,0.084696,0.034366,181.505554,32.000000,198.394377,215.926232,181.517692,165.872326,32.000000,160.507940,69.574628,66.866401,91.491824,82.964604,24.912476,56.468354,0.000000,45.974574,21.227848,0.000000,38.685296,29.191037,36.494878,59.486111,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.497964,75.033961,138.789800,-2284.042501,97.439416,93.809161,29.675750,14.236506,138.222786,1.614326,73.166425,26.118274,155.952759,139.256555,154.166133,138.468814,81.271938,137.137266,-0.000555,0.029947,32.000000,-235.773165,138.647101,-0.024633,24.367969,0.685812,441549.678591,0.972374,35.032245,17.928228,2.792410,0.082948,0.030939,182.110528,32.000000,198.063969,336.489604,184.055611,165.944366,32.000000,160.161738,69.572279,66.895281,91.501530,82.964604,24.942526,56.468354,0.000000,45.775121,21.227848,0.000000,38.691454,29.675750,36.602067,59.486593,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.489539,75.044704,138.893019,2286.150838,97.445241,93.814130,28.860820,14.231654,138.172498,1.614618,73.136367,26.114072,156.034519,139.204886,154.198868,138.591085,81.274304,137.147922,-0.000553,0.029962,32.000000,-235.777853,138.615655,-0.024652,24.355774,0.689062,441687.107005,0.989248,35.289598,17.906571,2.804054,0.072124,0.040619,182.625994,32.000000,197.439607,267.081976,186.009578,166.080645,32.000000,160.687653,69.599878,66.874240,91.517224,82.964604,24.907066,56.468354,0.000000,45.692491,21.227848,0.000000,38.726188,28.860820,36.680350,59.490320,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.108871,75.044704,138.891203,2286.150838,97.454497,93.821589,29.393981,14.230085,138.098853,1.614743,73.220268,26.048015,155.988840,139.194344,154.165198,138.581041,81.242939,137.133293,-0.000553,0.029991,32.000000,-235.779258,138.603643,-0.024672,24.371090,0.690081,441728.370016,0.988556,35.306135,17.910697,2.806513,0.076725,0.027538,182.544771,32.000000,197.344500,221.204619,186.898866,165.276983,32.000000,160.915535,69.576235,66.863849,91.532760,82.964604,24.940287,56.468354,0.000000,45.950749,21.227848,0.000000,38.744152,29.393981,36.792382,59.487104,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.009820,75.033686,138.902835,2286.150838,97.455374,93.825447,29.199068,14.231512,138.218282,1.615003,73.300862,26.094274,156.027927,139.268526,154.107845,138.613923,81.239400,137.143208,-0.000553,0.030004,32.000000,-235.776192,138.646186,-0.024679,24.351945,0.690081,441728.370016,0.988556,35.306135,17.910697,2.806513,0.078072,0.034716,182.322126,32.000000,197.867172,275.122318,184.548857,164.913979,32.000000,161.412899,69.552776,66.861972,91.547472,82.964604,24.918041,56.468354,0.000000,45.835048,21.227848,0.000000,38.741083,29.199068,36.625545,59.482512,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.459715,75.057376,138.863470,-2284.042501,97.482971,93.829496,28.835120,14.235793,138.206056,1.614990,73.279721,26.035043,155.936297,139.228763,154.120107,138.663838,81.254340,137.186667,-0.000554,0.030002,32.000000,-235.771419,138.636925,-0.024716,24.359603,0.680271,441499.814066,0.957681,34.664992,17.935032,2.771789,0.087546,0.030026,181.786349,32.000000,198.242671,221.783831,182.388182,165.160526,32.000000,161.473582,69.564979,66.889623,91.556979,82.964604,24.940069,56.468354,0.000000,45.646273,21.227848,0.000000,38.747299,28.835120,36.781377,59.472097,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.541297,75.047735,138.924438,-2284.042501,97.516983,93.835826,29.285242,14.230370,138.180203,1.615010,73.223245,26.162006,155.921041,139.237858,154.162356,138.605773,81.283166,137.161492,-0.000554,0.030020,32.000000,-235.781923,138.639986,-0.024746,24.332354,0.682370,441562.140798,0.966162,34.756103,17.943338,2.777511,0.074384,0.033153,181.430518,32.000000,198.412212,266.688872,181.583346,165.728719,32.000000,160.452713,69.567307,66.884046,91.542980,82.964604,24.942663,56.468354,0.000000,45.471766,21.227848,0.000000,38.780767,29.285242,36.612339,59.488639,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.269467,75.047735,138.908139,-2284.042501,97.534399,93.844674,29.135073,14.236078,138.220724,1.615031,73.140932,26.107938,155.928012,139.358407,154.177671,138.691992,81.292776,137.139939,-0.000554,0.030016,32.000000,-235.770970,138.651242,-0.024666,24.353046,0.690417,441867.066047,0.990278,35.349837,17.949281,2.807608,0.076748,0.033997,182.019139,32.000000,198.073517,288.588356,184.154989,165.949343,32.000000,160.474800,69.614823,66.930047,91.559764,82.964604,24.948308,56.468354,0.000000,45.908703,21.227848,0.000000,38.780858,29.135073,36.619089,59.486593,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.772368,75.044980,138.980571,2286.150838,97.541217,93.847174,28.718303,14.237077,138.209792,1.615085,73.191514,26.129241,155.977892,139.266098,154.168989,138.659581,81.249879,137.244923,-0.000554,0.030019,32.000000,-235.769479,138.614062,-0.024635,24.380322,0.690271,441791.387227,0.973357,35.255351,17.908358,2.804215,0.076169,0.024115,182.652626,32.000000,197.576024,293.250328,185.816756,166.175884,32.000000,160.410368,69.609452,66.892592,91.595059,82.964604,24.948380,56.468354,0.000000,45.761271,21.227848,0.000000,38.786837,28.718303,36.808010,59.471900,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.018933,75.037818,138.860172,2286.150838,97.560084,93.847161,29.443640,14.231512,138.206187,1.615195,73.293475,26.096873,156.004258,139.221056,154.149611,138.595995,81.242266,137.163450,-0.000555,0.030011,32.000000,-235.775209,138.646349,-0.024788,24.371614,0.678604,441441.709611,0.963082,34.502762,17.888390,2.763271,0.084395,0.022490,182.537539,32.000000,197.403474,259.048214,186.762584,165.293219,32.000000,160.903647,69.633866,66.900010,91.619908,82.964604,24.967741,56.468354,0.000000,45.773984,21.227848,0.000000,38.795138,29.443640,36.633982,59.476247,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.291630,75.067017,139.038211,2286.150838,97.517912,93.845850,29.084595,14.241358,138.285822,1.615191,73.306866,26.153340,156.060215,139.236449,154.108790,138.646749,81.250712,137.274833,-0.000555,0.030005,32.000000,-235.768968,138.816091,-0.024812,24.381344,0.681640,441659.970501,0.958179,34.750832,17.950198,2.776152,0.075209,0.030541,182.302471,32.000000,197.910528,355.170017,184.537622,164.897290,32.000000,161.367971,69.593252,66.915904,91.631492,82.964604,24.992290,56.468354,0.000000,45.920996,21.227848,0.000000,38.795199,29.084595,36.795464,59.493674,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.679921,75.067017,138.907573,2286.150838,97.514829,93.842039,29.092377,14.234651,138.272577,1.615188,73.323931,26.139160,155.962991,139.297276,154.129070,138.682091,81.289842,137.294081,-0.000554,0.030017,32.000000,-235.772233,138.699089,-0.024785,24.358764,0.678163,441535.982355,0.964349,34.499269,17.995265,2.764639,0.084471,0.041600,181.857352,32.000000,198.432835,222.243768,182.288398,165.034375,32.000000,161.596447,69.566504,66.929885,91.644674,82.964604,24.992199,56.468354,0.000000,45.472757,21.227848,0.000000,38.833971,29.092377,36.796197,59.489062,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.711701,75.061508,138.950593,2286.150838,97.494041,93.848167,29.334319,14.232796,138.312889,1.615314,73.298867,26.223235,155.939995,139.344196,154.158640,138.673716,81.333620,137.180895,-0.000554,0.030001,32.000000,-235.775072,138.738023,-0.024770,24.356141,0.678163,441535.982355,0.964349,34.499269,17.995265,2.764639,0.091253,0.041053,181.490682,32.000000,198.561486,245.578237,181.608189,165.804823,32.000000,160.487468,69.581913,66.947424,91.654763,82.964604,24.993533,56.468354,0.000000,45.768267,21.227848,0.000000,38.840679,29.334319,36.555919,59.488737,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.613363,75.082444,138.915391,2286.150838,97.491101,93.854335,28.954077,14.232511,138.316362,1.615408,73.142965,26.191436,155.985476,139.266425,154.184539,138.668053,81.296033,137.198893,-0.000554,0.030007,32.000000,-235.775685,138.738227,-0.024745,24.386222,0.687235,441689.047671,0.968274,35.092251,17.867229,2.795129,0.076158,0.028888,182.025385,32.000000,198.160634,292.470986,184.082939,165.990872,32.000000,160.279604,69.533513,66.933439,91.643104,82.964604,24.968890,56.468354,0.000000,45.796784,21.227848,0.000000,38.852030,28.954077,36.700820,59.476483,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.640655,75.070323,139.067486,2286.150838,97.451539,93.861989,28.901347,14.238790,138.270668,1.615555,73.184558,26.194792,156.058166,139.406631,154.204400,138.741479,81.277741,137.262959,-0.000554,0.029993,32.000000,-235.775963,138.694090,-0.024734,24.363956,0.687235,441689.047671,0.968274,35.092251,17.867229,2.795129,0.081883,0.030514,182.735845,32.000000,197.656226,282.468742,185.954349,166.107020,32.000000,160.414080,69.561939,66.921557,91.717685,82.964604,24.984293,56.468354,0.000000,45.684187,21.227848,0.000000,38.887463,28.901347,36.821216,59.483338,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.952423,75.070323,138.943618,2286.150838,97.458431,93.868838,29.595784,14.230370,138.256528,1.615786,73.287800,26.104341,156.059515,139.407999,154.183419,138.764840,81.265265,137.252417,-0.000554,0.029998,32.000000,-235.781268,138.749139,-0.024762,24.371169,0.687790,441861.369034,0.983216,35.215202,17.913464,2.799959,0.075058,0.034639,182.540181,32.000000,197.478482,264.654151,186.917900,165.242511,32.000000,161.179737,69.580443,66.912217,91.725585,82.964604,25.023020,56.468354,0.000000,45.842560,21.227848,0.000000,38.889480,29.595784,36.533175,59.486652,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.700723,75.081893,138.980957,2286.150838,97.479137,93.873976,29.197400,14.233652,138.325186,1.615841,73.387907,26.202324,156.045475,139.368705,154.112564,138.706516,81.272600,137.343686,-0.000554,0.030017,32.000000,-235.777494,138.762374,-0.024763,24.347355,0.683284,441796.062446,0.954929,34.851993,17.969944,2.781519,0.082285,0.027552,182.309270,32.000000,197.886085,305.815535,184.534560,164.940975,32.000000,161.295324,69.529720,66.930884,91.711390,82.964604,25.029767,56.468354,0.000000,45.650452,21.227848,0.000000,38.914343,29.197400,36.636257,59.486908,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.824438,75.100074,138.893822,-2284.042501,97.469555,93.884179,29.139487,14.234794,138.285468,1.615916,73.317060,26.167892,156.010261,139.378329,154.143893,138.752314,81.303049,137.257657,-0.000553,0.030052,32.000000,-235.774385,138.842811,-0.024572,24.358659,0.688019,441951.778265,0.973364,35.124015,18.006439,2.796357,0.086792,0.028353,181.926340,32.000000,198.480683,280.394105,182.286509,164.968055,32.000000,161.512246,69.539585,66.967848,91.736222,82.964604,24.995328,56.468354,0.000000,45.801411,21.227848,0.000000,38.929456,29.139487,36.813292,59.481548,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.603322,75.098145,139.001092,-2284.042501,97.457808,93.886816,29.454015,14.235222,138.348493,1.615945,73.277053,26.154351,155.946021,139.408773,154.137046,138.601987,81.305311,137.230498,-0.000555,0.030046,32.000000,-235.774121,138.785155,-0.024602,24.326322,0.685498,441903.102970,0.972819,35.014053,17.934678,2.787665,0.073987,0.034635,181.470357,32.000000,198.407001,272.711756,181.560365,165.793310,32.000000,160.641357,69.555740,66.957817,91.720655,82.964604,25.056431,56.468354,0.000000,45.804315,21.227848,0.000000,38.965483,29.454015,36.631488,59.487075,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.882994,75.094564,139.119117,2286.150838,97.437785,93.895657,29.193686,14.236078,138.342158,1.615953,73.209133,26.229116,155.960436,139.314526,154.188212,138.731922,81.337050,137.210296,-0.000556,0.030029,32.000000,-235.774084,138.801837,-0.024605,24.308305,0.690326,442022.438590,0.967112,35.241327,17.919370,2.802254,0.099527,0.024482,182.020666,32.000000,198.181890,220.463667,183.967329,165.991832,32.000000,160.195555,69.561621,66.976626,91.717227,82.964604,25.057947,56.468354,0.000000,45.649031,21.227848,0.000000,38.987888,29.193686,36.752764,59.495848,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.841491,75.094564,139.008038,2286.150838,97.427489,93.902257,29.599667,14.231226,138.362802,1.615936,73.179711,26.179756,156.028763,139.309511,154.180229,138.837244,81.286417,137.234501,-0.000557,0.030037,32.000000,-235.773036,138.775938,-0.024561,24.327896,0.687196,441859.127499,0.969880,34.947977,17.877926,2.788909,0.082517,0.028816,182.645722,32.000000,197.677177,238.531338,185.862848,166.081849,32.000000,160.491442,69.544563,66.925366,91.710884,82.964604,25.067878,56.468354,0.000000,45.700016,21.227848,0.000000,39.002101,29.599667,36.778516,59.485767,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.941927,75.091810,139.154353,2286.150838,97.459722,93.913779,28.833138,14.233938,138.348843,1.616191,73.303447,26.260113,156.049578,139.406999,154.161346,138.848430,81.262859,137.291898,-0.000557,0.030045,32.000000,-235.774422,138.786155,-0.024531,24.267445,0.687196,441859.127499,0.969880,34.947977,17.877926,2.788909,0.084162,0.035921,182.719519,32.000000,197.322276,310.510036,186.816288,165.390324,32.000000,161.084614,69.548762,66.956648,91.707023,82.964604,25.048973,56.468354,0.000000,45.785652,21.227848,0.000000,39.016722,28.833138,36.732295,59.470218,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.540547,75.113572,139.094471,-2284.042501,97.510851,93.923608,29.133375,14.231226,138.291870,1.616338,73.326153,26.209969,156.025996,139.431530,154.109695,138.757547,81.267085,137.348443,-0.000556,0.030068,32.000000,-235.778117,138.731885,-0.024514,24.316225,0.686780,442001.610326,0.957510,34.990900,17.940186,2.789002,0.084155,0.029235,182.142995,32.000000,197.790655,327.041098,184.552252,165.030889,32.000000,161.250283,69.527404,66.938556,91.719292,82.964604,25.105481,56.468354,0.000000,45.656815,21.227848,0.000000,39.033665,29.133375,36.615127,59.485423,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.839927,75.120183,139.129315,2286.150838,97.535267,93.936417,29.606166,14.233367,138.406455,1.616395,73.389119,26.222181,156.034539,139.436770,154.070938,138.801573,81.316387,137.347645,-0.000556,0.030080,32.000000,-235.774009,138.768615,-0.024504,24.263957,0.687760,442043.821236,0.980932,34.884321,17.991313,2.786323,0.081862,0.032358,181.910344,32.000000,198.362727,224.664037,182.280219,164.925340,32.000000,161.630929,69.535966,66.966717,91.725128,82.964604,25.056872,56.468354,0.000000,45.463925,21.227848,0.000000,39.075641,29.606166,36.748435,59.481076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.018773,75.120183,139.061835,2286.150838,97.587741,93.944068,28.851048,14.229942,138.447812,1.616671,73.341645,26.172786,155.946577,139.452594,154.134954,138.737031,81.297278,137.351076,-0.000556,0.030095,32.000000,-235.778746,138.915623,-0.024505,24.251447,0.692329,442316.685734,0.979522,35.321968,18.014238,2.807689,0.084778,0.030201,181.568896,32.000000,198.514244,342.034204,181.293726,165.772944,32.000000,160.587421,69.571712,66.964260,91.691272,82.964604,25.112977,56.468354,0.000000,45.708454,21.227848,0.000000,39.103798,28.851048,36.689595,59.486268,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.845361,75.103930,139.148069,-2284.042501,97.590248,93.955421,29.399354,14.236506,138.342749,1.616775,73.232573,26.273889,155.975402,139.426533,154.185799,138.790860,81.319489,137.385555,-0.000556,0.030082,32.000000,-235.772017,138.836529,-0.024552,24.268336,0.689510,442142.617864,0.957742,35.018137,17.964553,2.791523,0.088680,0.026087,181.931924,32.000000,198.204572,296.958196,183.997294,165.984536,32.000000,160.234112,69.573920,66.983965,91.724552,82.964604,25.082206,56.468354,0.000000,45.734286,21.227848,0.000000,39.109281,29.399354,36.756139,59.491796,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.771186,75.110817,139.177474,-2284.042501,97.594250,93.966818,29.636713,14.236649,138.392086,1.616976,73.248379,26.271271,156.011287,139.445762,154.213436,138.937683,81.302094,137.353050,-0.000555,0.030107,32.000000,-235.773514,138.873382,-0.024528,24.200647,0.686856,442120.876524,0.979072,34.833363,17.985309,2.780193,0.078540,0.039424,182.738231,32.000000,197.661978,223.841186,185.973743,166.025796,32.000000,160.562946,69.598004,66.967313,91.721521,82.964604,25.137055,56.468354,0.000000,45.700342,21.227848,0.000000,39.128460,29.636713,36.775581,59.484764,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.785805,75.109715,139.168169,2286.150838,97.588019,93.976999,29.131719,14.228943,138.427855,1.617267,73.229373,26.318469,156.029320,139.469050,154.183815,138.820129,81.282317,137.403620,-0.000554,0.030124,32.000000,-235.780236,138.875629,-0.024504,24.201906,0.689508,442204.778677,0.964521,34.996262,17.979649,2.791595,0.086865,0.029029,182.808796,32.000000,197.268108,292.348487,186.759762,165.446788,32.000000,161.085316,69.579632,66.940972,91.718566,82.964604,25.085882,56.468354,0.000000,45.576176,21.227848,0.000000,39.155562,29.131719,36.832881,59.481459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.939428,75.109715,139.174828,2286.150838,97.590557,93.982086,29.454559,14.237077,138.446122,1.617374,73.289034,26.275110,156.056235,139.576202,154.115778,138.941371,81.271818,137.436567,-0.000555,0.030121,32.000000,-235.773905,138.977090,-0.024528,24.196503,0.692813,442335.285360,0.958477,35.079925,17.981440,2.796346,0.077168,0.028849,182.259955,32.000000,197.739285,264.323514,184.474160,164.991393,32.000000,161.321497,69.555664,66.929839,91.705762,82.964604,25.168769,56.468354,0.000000,45.726280,21.227848,0.000000,39.174813,29.454559,36.797518,59.479423,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.440095,75.077485,139.269182,2286.150838,97.568344,93.992260,29.651871,14.234794,138.456587,1.617315,73.260797,26.247324,156.036123,139.578975,154.175114,138.967446,81.275177,137.491255,-0.000553,0.030099,32.000000,-235.769632,138.882459,-0.024570,24.214809,0.692582,442409.977168,0.974884,35.063685,18.025491,2.795338,0.076695,0.033821,181.878418,32.000000,198.302637,306.335777,182.404472,165.056914,32.000000,161.716728,69.588356,66.948057,91.715555,82.964604,25.171106,56.468354,0.000000,45.771690,21.227848,0.000000,39.161950,29.651871,36.826572,59.483967,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.693771,75.052418,139.151918,2286.150838,97.566911,94.004937,29.010349,14.233224,138.478552,1.617267,73.137451,26.382039,155.964082,139.602853,154.180888,138.932465,81.320829,137.525108,-0.000551,0.030122,32.000000,-235.776283,138.935058,-0.024525,24.228630,0.690446,442374.301835,0.961030,34.904808,18.051801,2.786873,0.082452,0.028681,181.647952,32.000000,198.292291,243.012283,181.477033,165.813471,32.000000,160.445766,69.568949,66.938584,91.706051,82.964604,25.232152,56.468354,0.000000,45.341861,21.227848,0.000000,39.176250,29.010349,36.639338,59.489740,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.867434,75.034512,139.279797,2286.150838,97.546743,94.012535,29.648210,14.238647,138.491493,1.617254,73.084243,26.377229,156.040373,139.636497,154.233881,139.037468,81.372160,137.467357,-0.000550,0.030111,32.000000,-235.767090,139.082592,-0.024497,24.208279,0.682795,442120.364826,0.944369,34.357373,18.074681,2.761081,0.076544,0.032626,181.954272,32.000000,198.084136,254.350992,184.040743,165.968516,32.000000,160.278939,69.573516,66.972733,91.714705,82.964604,25.214093,56.468354,0.000000,45.654226,21.227848,0.000000,39.161713,29.648210,36.815787,59.475608,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.952757,75.034512,139.182495,2286.150838,97.540075,94.022389,29.323045,14.236506,138.449637,1.617272,73.084361,26.352347,156.045923,139.620164,154.226196,139.036142,81.329294,137.432242,-0.000549,0.030093,32.000000,-235.773820,139.010456,-0.024521,24.208856,0.691818,442284.816503,0.956382,34.904015,17.966234,2.793001,0.081697,0.029215,182.798395,32.000000,197.513311,269.588779,185.839259,166.139720,32.000000,160.416124,69.562180,66.952201,91.706729,82.964604,25.261946,56.468354,0.000000,45.667415,21.227848,0.000000,39.151891,29.323045,36.676462,59.485993,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.478653,75.018811,139.328284,-2284.042501,97.501273,94.036504,28.964930,14.233652,138.626728,1.617273,73.153245,26.455889,156.078119,139.611764,154.192603,139.052357,81.313244,137.475422,-0.000550,0.030113,32.000000,-235.777822,139.024897,-0.024538,24.238491,0.691818,442284.816503,0.956382,34.904015,17.966234,2.793001,0.085631,0.031366,182.795008,32.000000,197.269321,225.918153,186.879071,165.275118,32.000000,161.045977,69.536960,66.946892,91.724449,82.964604,25.259506,56.468354,0.000000,45.688103,21.227848,0.000000,39.142130,28.964930,36.733322,59.487311,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.759072,75.025146,139.293797,2286.150838,97.484605,94.050641,29.720102,14.237648,138.514193,1.617273,73.213747,26.347803,156.059475,139.685252,154.137197,139.037447,81.310538,137.515167,-0.000550,0.030101,32.000000,-235.775301,139.063645,-0.024532,24.224565,0.690087,442363.228515,0.965295,34.815836,17.992251,2.786283,0.075131,0.033468,182.144151,32.000000,197.613696,170.800968,184.583719,164.892211,32.000000,161.402704,69.502348,66.898429,91.685765,82.964604,25.316848,56.468354,0.000000,45.298867,21.227848,0.000000,39.145601,29.720102,36.675582,59.489022,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.988073,75.003660,139.318837,2286.150838,97.501192,94.065858,28.979277,14.233795,138.575878,1.617246,73.186690,26.404214,156.008548,139.687108,154.143311,139.012570,81.319988,137.534005,-0.000552,0.030076,32.000000,-235.773745,139.189014,-0.024464,24.238753,0.682050,442169.083192,0.966277,34.259183,18.029018,2.760143,0.079481,0.028954,181.990579,32.000000,198.214105,211.337468,182.216305,165.014625,32.000000,161.602927,69.506563,66.925563,91.704815,82.964604,25.339180,56.468354,0.000000,45.595395,21.227848,0.000000,39.156361,28.979277,36.762669,59.483790,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.985657,75.003660,139.302904,2286.150838,97.502608,94.078579,29.140750,14.235935,138.559223,1.617343,73.163368,26.359898,155.966414,139.734272,154.172248,139.085606,81.344627,137.515414,-0.000552,0.030043,32.000000,-235.767015,139.081512,-0.024432,24.245651,0.693345,442618.987519,0.956691,35.006801,18.050790,2.799365,0.080037,0.030009,181.521967,32.000000,198.373398,228.087434,181.351535,165.674479,32.000000,160.621200,69.520863,66.950318,91.720670,82.964604,25.351212,56.468354,0.000000,45.565910,21.227848,0.000000,39.137607,29.140750,36.847481,59.484577,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.315191,74.990162,139.375931,-2284.042501,97.527174,94.091040,29.399616,14.236792,138.609438,1.617364,73.038476,26.375374,155.982086,139.740348,154.214073,139.158987,81.360912,137.508434,-0.000552,0.030041,32.000000,-235.771896,139.154811,-0.024430,24.289291,0.689483,442546.757960,0.971145,34.751014,18.016819,2.786858,0.076523,0.028216,181.959990,32.000000,197.937248,209.020407,183.973948,166.026619,32.000000,160.163956,69.547223,66.960935,91.688212,82.964604,25.382252,56.468354,0.000000,45.610868,21.227848,0.000000,39.124416,29.399616,36.516301,59.487016,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.679722,74.990713,139.325290,-2284.042501,97.564367,94.103818,28.790088,14.234223,138.690549,1.617416,73.036416,26.330246,156.068586,139.658989,154.253074,139.120400,81.332248,137.604626,-0.000552,0.030029,32.000000,-235.777087,139.094973,-0.024453,24.320657,0.689483,442546.757960,0.971145,34.751014,18.016819,2.786858,0.078577,0.033793,182.734792,32.000000,197.539906,225.312944,185.972211,166.180199,32.000000,160.299989,69.544748,66.926385,91.728666,82.964604,25.412922,56.468354,0.000000,45.367297,21.227848,0.000000,39.122601,28.790088,36.734422,59.484862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.880583,74.994845,139.383536,2286.150838,97.537142,94.116536,29.339091,14.232225,138.590979,1.617668,73.177596,26.388350,156.077023,139.621919,154.212702,139.091185,81.309690,137.693227,-0.000552,0.029975,32.000000,-235.776134,139.149755,-0.024483,24.320552,0.683669,442389.586393,0.955839,34.398211,17.997187,2.770057,0.080889,0.029414,182.797334,32.000000,197.124842,287.467875,186.991008,165.247144,32.000000,161.112605,69.542813,66.943601,91.714868,82.964604,25.435757,56.468354,0.000000,45.388703,21.227848,0.000000,39.121419,29.339091,36.798325,59.482099,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.942251,75.009169,139.435694,-2284.042501,97.577691,94.134422,29.026400,14.230655,138.625692,1.617817,73.188448,26.458253,155.980163,139.692451,154.139467,139.082770,81.344258,137.579021,-0.000554,0.029941,32.000000,-235.775573,139.182938,-0.024512,24.340825,0.689625,442832.777213,0.967156,34.850750,18.137004,2.794345,0.072446,0.029295,181.954214,32.000000,198.119636,542.531337,182.321158,165.095759,32.000000,161.442396,69.524766,66.926331,91.708977,82.964604,25.421818,56.468354,0.000000,45.488122,21.227848,0.000000,39.123887,29.026400,36.774114,59.477102,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.187098,75.009169,139.389156,-2284.042501,97.567673,94.152218,29.582612,14.239075,138.635910,1.618064,73.095847,26.354916,155.977872,139.701523,154.199252,139.054031,81.395193,137.708728,-0.000553,0.029916,32.000000,-235.768629,139.091994,-0.024556,24.356692,0.685994,442806.166256,0.962799,34.650034,18.138105,2.781595,0.080585,0.025071,181.575597,32.000000,198.271659,300.564833,181.382364,165.848692,32.000000,160.838009,69.509793,66.944628,91.725736,82.964604,25.518093,56.468354,0.000000,45.553387,21.227848,0.000000,39.138532,29.582612,36.686367,59.485649,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.432875,74.996498,139.445989,-2284.042501,97.600781,94.171784,28.735898,14.233081,138.675515,1.618252,72.987599,26.321470,155.969372,139.567965,154.190732,139.103124,81.331061,137.594343,-0.000553,0.029917,32.000000,-235.775442,139.110311,-0.024569,24.380453,0.685994,442806.166256,0.962799,34.650034,18.138105,2.781595,0.081921,0.038608,181.819286,32.000000,197.924338,285.592902,184.078529,166.054087,32.000000,160.300294,69.522868,66.928592,91.679343,82.964604,25.548202,56.468354,0.000000,45.624052,21.227848,0.000000,39.127207,28.735898,36.766264,59.483367,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
