OSU 80 Ton Compressor Load Stand
49.767076,74.981347,139.393137,2286.150838,97.650584,94.193952,29.415697,14.234080,138.727670,1.618685,73.024070,26.418307,155.976940,139.696365,154.170305,139.113413,81.312978,137.613135,-0.000553,0.029917,32.000000,-235.775754,139.109188,-0.024557,24.354174,0.684255,442707.709660,0.953226,34.548906,18.058929,2.777390,0.075287,0.019521,182.677338,32.000000,197.331527,432.701261,185.868427,166.018338,32.000000,160.464439,69.528281,66.897373,91.678061,82.964604,25.569317,56.468354,0.000000,45.251082,21.227848,0.000000,39.126560,29.415697,36.776535,59.479492,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.080678,74.986306,139.306299,-2284.042501,97.687447,94.214418,29.411036,14.237363,138.673095,1.618716,73.089730,26.396087,156.048564,139.743039,154.211810,139.117021,81.313359,137.539531,-0.000555,0.029902,32.000000,-235.772144,139.197313,-0.024543,24.368730,0.680276,442771.082069,0.976288,34.283787,18.068237,2.764982,0.083145,0.033719,182.802105,32.000000,197.195456,261.317977,186.629557,165.355837,32.000000,161.311552,69.545156,66.932625,91.725372,82.964604,25.590679,56.468354,0.000000,45.646075,21.227848,0.000000,39.108486,29.411036,36.782551,59.475883,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.087771,74.986306,139.403882,-2284.042501,97.746209,94.229820,28.682899,14.232653,138.623604,1.618752,73.147279,26.416393,156.027921,139.661987,154.134717,139.047446,81.324080,137.668842,-0.000555,0.029911,32.000000,-235.778493,139.143493,-0.024347,24.383626,0.690992,443232.491779,0.967790,34.954712,18.095328,2.800911,0.078164,0.034088,182.318015,32.000000,197.559575,310.782808,184.506529,165.074913,32.000000,161.166322,69.521218,66.921939,91.671634,82.964604,25.558499,56.468354,0.000000,45.450188,21.227848,0.000000,39.110443,28.682899,36.634569,59.490448,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.964765,74.979970,139.348992,-2284.042501,97.793068,94.243991,29.426949,14.231369,138.699299,1.618791,73.186520,26.381321,155.998463,139.695285,154.149480,139.100923,81.364851,137.708858,-0.000555,0.029892,32.000000,-235.777155,139.150530,-0.024362,24.432197,0.685533,443171.512177,0.961582,34.635647,18.059654,2.781638,0.080582,0.021301,181.895381,32.000000,198.117641,257.314421,182.280466,165.016576,32.000000,161.701426,69.521218,66.941096,91.702625,82.964604,25.676839,56.468354,0.000000,45.506030,21.227848,0.000000,39.101407,29.426949,36.760394,59.480692,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.493871,74.962340,139.339341,2286.150838,97.853923,94.257932,29.310769,14.235365,138.667992,1.618780,73.078019,26.471247,155.920294,139.748382,154.149873,139.120075,81.393381,137.578670,-0.000555,0.029878,32.000000,-235.773978,139.202005,-0.024378,24.443710,0.685596,443222.756533,0.986002,34.628337,18.110930,2.783192,0.080798,0.028226,181.670514,32.000000,198.187289,221.197256,181.302201,165.923706,32.000000,160.713007,69.526630,66.921121,91.685103,82.964604,25.625909,56.468354,0.000000,45.498951,21.227848,0.000000,39.097710,29.310769,36.804561,59.487822,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.072760,74.956280,139.337821,2286.150838,97.834017,94.275207,28.752209,14.235935,138.681638,1.618856,72.887813,26.402944,155.974912,139.669184,154.166381,138.959786,81.354797,137.679307,-0.000555,0.029875,32.000000,-235.772588,139.127849,-0.024334,24.472952,0.685924,443272.991032,0.963772,34.748894,18.089334,2.788945,0.077149,0.028688,181.925384,32.000000,197.852654,163.427472,183.896721,166.186688,32.000000,160.038666,69.463774,66.897219,91.611761,82.964604,25.683782,56.468354,0.000000,45.554696,21.227848,0.000000,39.073734,28.752209,36.664430,59.487114,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.999027,74.956280,139.409748,2286.150838,97.843731,94.291767,29.429547,14.239503,138.609044,1.618828,72.987779,26.445009,155.982972,139.758719,154.190358,139.157135,81.350890,137.575462,-0.000557,0.029868,32.000000,-235.764759,139.073985,-0.024290,24.406574,0.683274,443352.632125,0.984346,34.613782,18.085227,2.782707,0.077481,0.039239,182.672040,32.000000,197.397346,125.996755,185.874380,166.243943,32.000000,160.400961,69.516645,66.905691,91.653625,82.964604,25.673086,56.468354,0.000000,45.413687,21.227848,0.000000,39.060186,29.429547,36.814833,59.472411,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.901581,74.943884,139.303785,2286.150838,97.885682,94.300705,29.274952,14.236078,138.624577,1.618843,73.130031,26.516793,156.038042,139.688249,154.151675,139.047611,81.310563,137.516536,-0.000556,0.029825,32.000000,-235.770970,139.096992,-0.024244,24.428997,0.683274,443352.632125,0.984346,34.613782,18.085227,2.782707,0.080832,0.037858,182.933938,32.000000,197.000635,157.724759,186.671270,165.393538,32.000000,161.250573,69.538571,66.876459,91.651800,82.964604,25.697075,56.468354,0.000000,45.629300,21.227848,0.000000,39.039384,29.274952,36.632588,59.487350,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.778967,74.940028,139.398709,2286.150838,97.901307,94.314636,28.895646,14.234366,138.673531,1.619380,73.227554,26.439060,156.016854,139.619492,154.113781,139.140752,81.367293,137.594811,-0.000556,0.029826,32.000000,-235.774486,139.065258,-0.024238,24.407492,0.687101,443622.829755,0.970605,34.778083,18.051422,2.791571,0.082497,0.034509,182.373459,32.000000,197.481935,167.656518,184.254461,165.006474,32.000000,161.151741,69.531471,66.906403,91.657294,82.964604,25.707377,56.468354,0.000000,45.504735,21.227848,0.000000,39.029028,28.895646,36.789521,59.491422,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.797853,74.978868,139.317871,2286.150838,97.946786,94.326136,29.345327,14.230370,138.595334,1.619439,73.229217,26.406150,155.987094,139.663129,154.102123,139.031310,81.395150,137.601426,-0.000556,0.029811,32.000000,-235.780776,139.169436,-0.024279,24.336917,0.690135,443646.563763,0.986114,34.901078,18.032229,2.800354,0.076054,0.028108,181.973119,32.000000,198.182725,229.842367,182.251491,165.182173,32.000000,161.517849,69.539858,66.915233,91.680783,82.964604,25.701837,56.468354,0.000000,45.445949,21.227848,0.000000,39.014236,29.345327,36.664136,59.486918,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.421684,74.978868,139.411454,2286.150838,97.964736,94.340159,28.906473,14.230513,138.632087,1.619499,73.148782,26.402069,155.961674,139.669471,154.175446,139.174873,81.399265,137.643032,-0.000556,0.029822,32.000000,-235.776699,139.031220,-0.024279,24.381633,0.691606,443688.372534,0.970814,34.920363,18.007543,2.797668,0.081889,0.028776,181.713764,32.000000,198.245529,357.451410,181.327442,165.860663,32.000000,160.737625,69.554678,66.935097,91.669474,82.964604,25.762792,56.468354,0.000000,45.553898,21.227848,0.000000,39.045458,28.906473,36.761128,59.483839,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.479875,74.987132,139.314196,2286.150838,97.927799,94.354027,29.079712,14.235793,138.542246,1.619504,72.994342,26.445035,155.981672,139.558931,154.211766,139.064276,81.426205,137.543185,-0.000557,0.029809,32.000000,-235.772731,139.127054,-0.024246,24.296818,0.691606,443688.372534,0.970814,34.920363,18.007543,2.797668,0.087142,0.027698,181.986331,32.000000,197.774432,234.584590,183.916777,166.164078,32.000000,160.085147,69.578736,66.937574,91.688011,82.964604,25.746411,56.468354,0.000000,45.577602,21.227848,0.000000,39.050048,29.079712,36.787393,59.481499,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.022321,74.975838,139.287000,-2284.042501,97.908480,94.366991,28.919023,14.236506,138.551132,1.619498,73.006374,26.513810,155.990288,139.734842,154.201474,139.137026,81.378846,137.600053,-0.000559,0.029750,32.000000,-235.776115,139.036561,-0.024267,24.278433,0.682567,443421.219881,0.965611,34.226251,17.948561,2.759797,0.084887,0.024580,182.707487,32.000000,197.360116,148.707489,185.827579,166.292742,32.000000,160.262730,69.560391,66.862530,91.666285,82.964604,25.836820,56.468354,0.000000,45.415101,21.227848,0.000000,39.035279,28.919023,36.758707,59.492386,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.933473,74.953801,139.291099,-2284.042501,97.942598,94.376986,29.357409,14.232368,138.566442,1.619495,73.065439,26.450219,156.044878,139.648325,154.196002,138.968768,81.357094,137.507765,-0.000559,0.029741,32.000000,-235.776811,139.107476,-0.024290,24.292700,0.691138,443790.716127,0.959375,34.711159,18.007662,2.787680,0.082333,0.028564,182.827810,32.000000,197.161920,228.544637,186.622837,165.567167,32.000000,161.109998,69.583865,66.905238,91.690913,82.964604,25.811221,56.468354,0.000000,45.397431,21.227848,0.000000,39.030820,29.357409,36.765750,59.486327,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.710575,74.949393,139.274844,2286.150838,97.915212,94.388503,29.459214,14.237505,138.644800,1.619248,73.169976,26.458443,156.068274,139.689350,154.106646,139.063707,81.381510,137.585381,-0.000558,0.029729,32.000000,-235.769379,139.078350,-0.024336,24.287219,0.691138,443790.716127,0.959375,34.711159,18.007662,2.787680,0.084373,0.030688,182.388826,32.000000,197.520528,236.284485,184.543822,165.020055,32.000000,161.393849,69.566823,66.901052,91.696028,82.964604,25.864944,56.468354,0.000000,45.124106,21.227848,0.000000,39.001012,29.459214,36.766997,59.483544,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.947839,74.949393,139.369687,2286.150838,97.903433,94.402550,28.988030,14.231654,138.670819,1.619527,73.168765,26.337911,155.972173,139.622164,154.098524,139.062256,81.403227,137.614137,-0.000558,0.029744,32.000000,-235.779000,139.112310,-0.024319,24.292595,0.690982,443893.531734,0.968014,34.755046,18.000684,2.789534,0.078674,0.028733,182.018330,32.000000,198.115501,155.340931,182.130973,165.198188,32.000000,161.448260,69.550442,66.897947,91.674604,82.964604,25.849133,56.468354,0.000000,45.555414,21.227848,0.000000,38.987687,28.988030,36.751957,59.482108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.980961,74.946088,139.275898,-2284.042501,97.913109,94.412703,29.189851,14.231797,138.518311,1.619259,73.106263,26.453872,155.914968,139.542048,154.149456,139.133946,81.388795,137.464425,-0.000558,0.029729,32.000000,-235.773940,139.094179,-0.024335,24.340091,0.694556,444015.281473,0.969475,34.981303,18.013490,2.801715,0.069673,0.030382,181.596002,32.000000,198.350000,145.575193,181.073767,165.890546,32.000000,160.503316,69.558971,66.886512,91.682189,82.964604,25.880951,56.468354,0.000000,45.395324,21.227848,0.000000,38.974952,29.189851,36.654085,59.485452,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.089809,74.951046,139.369880,2286.150838,97.950492,94.420354,29.465615,14.233938,138.586154,1.619149,72.956324,26.417515,155.976150,139.564579,154.180113,139.055250,81.389940,137.468851,-0.000558,0.029700,32.000000,-235.773930,139.089467,-0.024358,24.355354,0.691331,443919.852313,0.980297,34.735797,18.005560,2.790305,0.075790,0.028559,181.870804,32.000000,197.833851,152.657345,183.903783,166.110095,32.000000,160.299070,69.549417,66.909829,91.669159,82.964604,25.898009,56.468354,0.000000,45.383873,21.227848,0.000000,38.965003,29.465615,36.777929,59.490674,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.945973,74.961514,139.361722,2286.150838,97.978676,94.426774,28.770144,14.234508,138.483432,1.619470,73.028503,26.414512,156.013636,139.590761,154.168096,138.973027,81.395178,137.585976,-0.000558,0.029724,32.000000,-235.776638,139.061974,-0.024381,24.329154,0.689084,443970.733151,0.972915,34.698290,17.948191,2.786579,0.082389,0.035153,182.704505,32.000000,197.361606,157.007134,185.729239,166.173111,32.000000,160.252988,69.601001,66.885363,91.684048,82.964604,25.889738,56.468354,0.000000,45.462160,21.227848,0.000000,38.960758,28.770144,36.774114,59.474290,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.915392,74.961514,139.311467,2286.150838,98.011947,94.430379,29.249216,14.228515,138.588576,1.619487,73.039254,26.433046,156.015218,139.605322,154.130691,138.943076,81.312561,137.580961,-0.000559,0.029738,32.000000,-235.782631,138.982070,-0.024388,24.364350,0.690479,444063.755049,0.988045,34.749845,18.000107,2.790249,0.076490,0.034872,182.696474,32.000000,197.186381,300.005870,186.589583,165.426581,32.000000,161.144327,69.566207,66.845875,91.670770,82.964604,25.974521,56.468354,0.000000,45.394676,21.227848,0.000000,38.963121,29.249216,36.636330,59.488530,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.910427,74.946639,139.213027,2286.150838,98.035437,94.437997,29.198387,14.232368,138.565952,1.619505,73.137636,26.448107,156.016294,139.607217,154.089749,138.992563,81.359494,137.572735,-0.000560,0.029692,32.000000,-235.777959,138.972544,-0.024374,24.407177,0.690479,444063.755049,0.988045,34.749845,18.000107,2.790249,0.083385,0.034971,182.374913,32.000000,197.414410,158.926289,184.373949,164.954829,32.000000,161.318246,69.553274,66.859139,91.644325,82.964604,25.902178,56.468354,0.000000,45.477844,21.227848,0.000000,38.940738,29.198387,36.781817,59.472047,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.237001,74.930937,139.306101,2286.150838,98.047852,94.445638,28.792057,14.235935,138.569356,1.619491,73.128723,26.359573,155.947607,139.654503,154.084880,139.015688,81.362068,137.496478,-0.000560,0.029685,32.000000,-235.772096,139.025875,-0.024393,24.423962,0.689727,444244.573999,0.972545,34.781439,18.080321,2.790952,0.078753,0.021802,182.023655,32.000000,198.152761,302.957425,182.053495,165.109337,32.000000,161.277165,69.573259,66.862946,91.602358,82.964604,25.954022,56.468354,0.000000,45.407334,21.227848,0.000000,38.930890,28.792057,36.684312,59.483839,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.927327,74.931764,139.266764,2286.150838,98.053866,94.450786,29.375208,14.238647,138.564386,1.619536,73.095463,26.448701,155.932513,139.532422,154.123129,139.013184,81.404225,137.511106,-0.000560,0.029692,32.000000,-235.771680,138.970665,-0.024372,24.423437,0.683195,444022.632921,0.981201,34.419340,17.990296,2.772978,0.082956,0.027878,181.640847,32.000000,198.304805,202.567860,181.307662,165.773620,32.000000,160.743768,69.613543,66.872957,91.625416,82.964604,25.963998,56.468354,0.000000,45.454425,21.227848,0.000000,38.902981,29.375208,36.818868,59.481371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.263387,74.931764,139.224993,2286.150838,98.035762,94.450760,29.124126,14.232653,138.527666,1.619577,73.006658,26.457652,155.988579,139.603424,154.208847,139.005398,81.434392,137.503806,-0.000560,0.029661,32.000000,-235.778493,139.028466,-0.024371,24.450738,0.687756,444133.031860,0.968261,34.739357,17.955155,2.789390,0.084689,0.027800,181.952808,32.000000,197.837351,156.240829,183.949615,166.134272,32.000000,160.111973,69.607085,66.909374,91.574711,82.964604,26.002077,56.468354,0.000000,45.392303,21.227848,0.000000,38.891136,29.124126,36.740658,59.494795,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.080391,74.920194,139.297536,2286.150838,98.063511,94.448137,28.995898,14.231797,138.512918,1.619632,72.995134,26.444125,155.985495,139.574347,154.191372,138.998511,81.365183,137.411535,-0.000559,0.029651,32.000000,-235.776071,138.936567,-0.024400,24.405630,0.687756,444133.031860,0.968261,34.739357,17.955155,2.789390,0.082252,0.050015,182.711031,32.000000,197.437560,300.253266,185.675691,165.964080,32.000000,160.346322,69.594977,66.878903,91.594512,82.964604,25.982969,56.468354,0.000000,45.436019,21.227848,0.000000,38.866658,28.995898,36.753938,59.472549,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.930972,74.919092,139.236640,-2284.042501,98.098557,94.447998,29.572573,14.235079,138.434155,1.619790,73.058890,26.412321,156.003944,139.531954,154.145132,138.884449,81.329685,137.433916,-0.000558,0.029683,32.000000,-235.778362,138.934629,-0.024383,24.394326,0.681693,443904.875062,0.969514,34.393041,17.921488,2.769909,0.078852,0.028157,182.901074,32.000000,197.124403,193.918171,186.458402,165.269900,32.000000,161.145224,69.598650,66.864679,91.616884,82.964604,26.055240,56.468354,0.000000,45.281786,21.227848,0.000000,38.851931,29.572573,36.771986,59.486573,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.125974,74.929284,139.245077,2286.150838,98.117069,94.451304,29.166243,14.240074,138.436044,1.619681,73.155607,26.387752,155.994650,139.556361,154.088118,138.902482,81.360222,137.507472,-0.000558,0.029681,32.000000,-235.769105,138.925102,-0.024368,24.348772,0.688338,444235.033717,0.961664,34.722920,17.992662,2.788583,0.086437,0.031501,182.409814,32.000000,197.533459,247.851514,184.181629,165.063338,32.000000,161.361387,69.584698,66.895662,91.616315,82.964604,26.008325,56.468354,0.000000,45.340616,21.227848,0.000000,38.835936,29.166243,36.832074,59.478568,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.715976,74.929284,139.178249,2286.150838,98.120131,94.454587,28.783454,14.233367,138.463168,1.619674,73.099672,26.402649,155.968303,139.547043,154.123416,138.883877,81.389592,137.423226,-0.000558,0.029670,32.000000,-235.773026,138.910400,-0.024520,24.322755,0.686728,444108.025492,0.970999,34.531953,17.997416,2.777903,0.079478,0.030498,181.908437,32.000000,198.137892,248.935507,182.104339,164.968948,32.000000,161.389530,69.589779,66.909505,91.604882,82.964604,26.062719,56.468354,0.000000,45.245930,21.227848,0.000000,38.832102,28.783454,36.705662,59.486259,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.132876,74.903391,139.168498,-2284.042501,98.149483,94.460726,28.759880,14.236649,138.345180,1.619515,73.121917,26.397972,155.886431,139.489643,154.137891,138.905413,81.394580,137.314198,-0.000559,0.029692,32.000000,-235.774825,138.829003,-0.024507,24.287114,0.693432,444282.528258,0.992764,34.955596,17.927625,2.799467,0.080131,0.041714,181.698124,32.000000,198.174924,71.939450,181.107159,165.790125,32.000000,160.805095,69.591955,66.865459,91.585938,82.964604,26.028970,56.468354,0.000000,45.269665,21.227848,0.000000,38.786510,28.759880,36.779616,59.478165,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.818107,74.924051,139.054306,2286.150838,98.144780,94.459393,29.321923,14.231512,138.341187,1.619215,73.029295,26.367332,155.928166,139.425127,154.165712,138.912336,81.407020,137.434919,-0.000559,0.029696,32.000000,-235.778651,138.829739,-0.024440,24.255407,0.688043,444048.608771,0.955168,34.502773,17.868518,2.776124,0.081502,0.028072,181.995589,32.000000,197.840119,243.671645,183.618492,165.998359,32.000000,160.260802,69.590499,66.918973,91.559387,82.964604,26.047673,56.468354,0.000000,45.451448,21.227848,0.000000,38.789904,29.321923,36.789888,59.476611,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.721223,74.948016,139.222143,-2284.042501,98.129166,94.455576,29.404554,14.228943,138.367219,1.619286,73.027506,26.411545,155.991485,139.471007,154.181855,138.839035,81.401144,137.353669,-0.000559,0.029689,32.000000,-235.779908,138.811997,-0.024204,24.233561,0.688043,444048.608771,0.955168,34.502773,17.868518,2.776124,0.084798,0.023936,182.694776,32.000000,197.456297,226.961610,185.658286,165.992729,32.000000,160.250251,69.608203,66.885508,91.581500,82.964604,26.031413,56.468354,0.000000,45.403146,21.227848,0.000000,38.775889,29.404554,36.792236,59.490065,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.166846,74.957106,139.137048,2286.150838,98.137261,94.453039,28.766575,14.235935,138.399545,1.619286,73.089081,26.357299,155.995519,139.443254,154.158265,138.804305,81.369207,137.327197,-0.000560,0.029691,32.000000,-235.772752,138.901548,-0.024199,24.180794,0.693206,444214.624921,0.972400,34.844581,17.915809,2.791240,0.076634,0.028045,182.973044,32.000000,197.109261,167.118977,186.536287,165.337768,32.000000,161.124297,69.603089,66.887041,91.587158,82.964604,26.039453,56.468354,0.000000,45.520725,21.227848,0.000000,38.789440,28.766575,36.733835,59.488826,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.945691,74.957106,139.162011,2286.150838,98.094469,94.452071,29.332435,14.235079,138.377115,1.618956,73.164449,26.392341,155.992512,139.381388,154.098089,138.812412,81.349800,137.410573,-0.000560,0.029701,32.000000,-235.777542,138.804102,-0.024235,24.192176,0.696169,444285.740907,0.971738,34.968888,17.882687,2.800055,0.090008,0.028796,182.368770,32.000000,197.516587,132.182654,184.482134,165.013744,32.000000,161.419079,69.582763,66.907048,91.554215,82.964604,26.092353,56.468354,0.000000,45.200316,21.227848,0.000000,38.789745,29.332435,36.713586,59.484075,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.836938,74.960136,139.067106,-2284.042501,98.029624,94.444357,29.325134,14.236934,138.374230,1.618664,73.163914,26.340755,155.950378,139.404776,154.065321,138.815246,81.394705,137.290814,-0.000558,0.029716,32.000000,-235.769458,138.788988,-0.024238,24.193382,0.690406,444110.846946,0.983704,34.517687,17.901916,2.773486,0.083650,0.031820,181.957614,32.000000,198.087612,203.626411,182.185176,165.014055,32.000000,161.506556,69.581286,66.909314,91.566232,82.964604,26.058868,56.468354,0.000000,45.399841,21.227848,0.000000,38.784942,29.325134,36.794803,59.477201,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.853009,74.958484,139.060278,2286.150838,98.012053,94.436678,28.836361,14.233795,138.363409,1.618624,73.144613,26.467240,155.949603,139.392501,154.122465,138.771035,81.407797,137.238376,-0.000558,0.029720,32.000000,-235.773253,138.771980,-0.024194,24.170146,0.694708,444198.569719,0.971827,34.861182,17.858947,2.790442,0.072004,0.038644,181.826453,32.000000,198.200051,152.652743,181.269455,165.804055,32.000000,160.714573,69.619458,66.934281,91.580388,82.964604,26.082757,56.468354,0.000000,45.384495,21.227848,0.000000,38.777585,28.836361,36.724444,59.479738,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.167305,74.940854,139.131638,2286.150838,97.992222,94.430284,29.237334,14.235935,138.308347,1.618607,73.035592,26.335857,155.960757,139.390890,154.174527,138.766820,81.404702,137.328176,-0.000558,0.029712,32.000000,-235.770621,138.816053,-0.024161,24.158607,0.694708,444198.569719,0.971827,34.861182,17.858947,2.790442,0.083080,0.028128,181.959612,32.000000,197.834229,-28.387729,183.563972,166.059992,32.000000,160.311499,69.615111,66.932003,91.548193,82.964604,26.071895,56.468354,0.000000,45.585579,21.227848,0.000000,38.768327,29.237334,36.525765,59.486268,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.818173,74.940854,139.008324,2286.150838,97.952636,94.421410,29.216984,14.231512,138.301144,1.618595,73.048235,26.354824,156.010042,139.323826,154.173957,138.752454,81.398479,137.309061,-0.000558,0.029728,32.000000,-235.776684,138.872161,-0.024187,24.181345,0.690815,443920.153654,0.967583,34.500964,17.866890,2.773353,0.078166,0.040464,182.740972,32.000000,197.384410,-174.703503,185.699426,165.931781,32.000000,160.244632,69.625279,66.901390,91.593029,82.964604,26.126670,56.468354,0.000000,45.194938,21.227848,0.000000,38.741471,29.216984,36.794290,59.483800,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.806034,74.943609,139.038486,2286.150838,97.937921,94.409963,29.160789,14.231797,138.235565,1.618596,73.185447,26.424795,156.018069,139.288876,154.147176,138.657886,81.345768,137.273597,-0.000558,0.029721,32.000000,-235.775907,138.697050,-0.024249,24.189029,0.690815,443920.153654,0.967583,34.500964,17.866890,2.773353,0.082928,0.026725,182.939825,32.000000,197.216744,1.511062,186.732474,165.389374,32.000000,160.949094,69.620818,66.896914,91.596362,82.964604,26.051734,56.468354,0.000000,45.344673,21.227848,0.000000,38.733386,29.160789,36.777195,59.474644,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.613625,75.000630,138.930513,-2284.042501,97.933308,94.395936,29.547889,14.232511,138.275503,1.618444,73.254997,26.312290,156.003898,139.328903,154.085653,138.644910,81.357001,137.242805,-0.000558,0.029732,32.000000,-235.776177,138.693359,-0.024310,24.195244,0.694885,444119.767974,0.977566,34.876637,17.899615,2.791599,0.083194,0.029875,182.329953,32.000000,197.407340,146.487655,184.561951,164.949038,32.000000,161.527728,69.609809,66.907942,91.586424,82.964604,26.109991,56.468354,0.000000,45.387820,21.227848,0.000000,38.722979,29.547889,36.531488,59.480240,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.995748,75.018260,139.002152,-2284.042501,97.899093,94.383169,29.059746,14.232225,138.189740,1.618439,73.330893,26.325649,155.929263,139.367604,154.087694,138.634194,81.398312,137.205627,-0.000557,0.029742,32.000000,-235.777446,138.705310,-0.024296,24.198260,0.697150,444203.034465,0.968815,35.133114,17.873591,2.800249,0.081786,0.028493,181.961229,32.000000,198.015484,191.120081,182.330754,165.014911,32.000000,161.341718,69.619519,66.939757,91.587604,82.964604,26.099931,56.468354,0.000000,45.479328,21.227848,0.000000,38.778165,29.059746,36.509625,59.486593,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.641137,75.018260,138.920366,-2284.042501,97.838097,94.375509,28.941985,14.229371,138.164658,1.618410,73.297391,26.329293,155.877210,139.234086,154.093444,138.598744,81.372675,137.189387,-0.000557,0.029757,32.000000,-235.776694,138.684998,-0.024328,24.203768,0.691464,443892.194062,0.976826,34.755199,17.814419,2.780279,0.082810,0.026383,181.711938,32.000000,198.264157,235.297686,181.090892,165.840959,32.000000,160.614795,69.593445,66.919846,91.579661,82.964604,26.097559,56.468354,0.000000,45.286917,21.227848,0.000000,38.797476,28.941985,36.614320,59.488373,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.745700,75.019086,138.850542,2286.150838,97.790609,94.367882,29.533926,14.231226,138.206229,1.618132,73.214270,26.326762,155.962606,139.262857,154.140419,138.545023,81.413812,137.147167,-0.000557,0.029778,32.000000,-235.773036,138.682448,-0.024319,24.200070,0.696305,444085.144221,0.988332,35.122189,17.832253,2.798493,0.085518,0.033970,181.941654,32.000000,197.672458,79.325555,183.751345,166.081476,32.000000,160.253360,69.599708,66.939039,91.570957,82.964604,26.087324,56.468354,0.000000,45.396861,21.227848,0.000000,38.801695,29.533926,36.728626,59.485482,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.715193,75.029829,138.898940,2286.150838,97.732024,94.360188,28.832385,14.231797,138.178688,1.618119,73.132067,26.430968,155.970422,139.244668,154.140682,138.576071,81.333882,137.116722,-0.000557,0.029781,32.000000,-235.771809,138.765088,-0.024367,24.246438,0.696305,444085.144221,0.988332,35.122189,17.832253,2.798493,0.080507,0.032628,182.597102,32.000000,197.217617,114.255600,185.656399,166.163605,32.000000,160.218975,69.568031,66.898932,91.549002,82.964604,26.042974,56.468354,0.000000,45.429172,21.227848,0.000000,38.805217,28.832385,36.644400,59.494058,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.191894,75.041399,138.995348,2286.150838,97.722177,94.350040,29.092115,14.236364,138.145828,1.618114,73.233534,26.410194,155.980801,139.247114,154.135943,138.544456,81.302435,137.098925,-0.000556,0.029765,32.000000,-235.770849,138.648753,-0.024443,24.212213,0.693741,444056.966616,0.990352,35.056952,17.836124,2.793893,0.080227,0.026636,182.847864,32.000000,197.094555,192.328812,186.861798,165.257861,32.000000,160.887309,69.550378,66.877059,91.570929,82.964604,26.102312,56.468354,0.000000,45.601480,21.227848,0.000000,38.821097,29.092115,36.458488,59.481528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.095428,75.034788,138.941609,2286.150838,97.716781,94.336101,28.630579,14.234508,138.084318,1.618085,73.325501,26.357984,156.002410,139.232535,154.056524,138.564929,81.381882,137.193382,-0.000555,0.029761,32.000000,-235.775818,138.581308,-0.024407,24.218769,0.687831,443832.935952,0.971311,34.576202,17.859016,2.769279,0.080705,0.038969,181.800549,32.000000,197.969106,201.443400,182.351831,165.132931,32.000000,161.298593,69.566658,66.914630,91.558816,82.964604,26.004729,56.468354,0.000000,45.533013,21.227848,0.000000,38.841745,28.630579,36.592163,59.478548,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.728578,75.034788,138.911801,2286.150838,97.704427,94.322175,29.451116,14.241216,138.085795,1.618053,73.282725,26.357543,155.941577,139.234512,154.146599,138.651333,81.398165,137.131364,-0.000554,0.029797,32.000000,-235.765341,138.615753,-0.024382,24.244785,0.695535,444022.484920,0.974960,35.216482,17.869149,2.799872,0.081388,0.041186,181.682559,32.000000,198.144237,183.176949,181.084835,165.785055,32.000000,160.598089,69.589465,66.946254,91.583412,82.964604,26.084982,56.468354,0.000000,45.233267,21.227848,0.000000,38.842187,29.451116,36.640072,59.482748,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.509487,75.042501,138.932156,2286.150838,97.657446,94.310684,29.390614,14.239931,138.065225,1.618064,73.160092,26.313700,155.976473,139.171402,154.149775,138.638803,81.377795,136.978103,-0.000554,0.029806,32.000000,-235.771215,138.588200,-0.024393,24.266186,0.695535,444022.484920,0.974960,35.216482,17.869149,2.799872,0.078514,0.026484,181.863557,32.000000,197.667928,182.189206,183.729471,166.225659,32.000000,160.499914,69.578003,66.956829,91.557204,82.964604,26.016391,56.468354,0.000000,45.367994,21.227848,0.000000,38.856530,29.390614,36.484753,59.489691,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.261873,75.026799,138.823268,2286.150838,97.663793,94.299248,28.707205,14.231369,138.072026,1.618051,73.182906,26.348509,155.981866,139.132172,154.138145,138.539299,81.306389,137.048876,-0.000554,0.029804,32.000000,-235.776171,138.555000,-0.024418,24.233928,0.693379,443763.147710,0.968884,35.048036,17.778879,2.793400,0.083305,0.028426,182.438721,32.000000,197.252469,195.649069,185.835151,166.086539,32.000000,160.033107,69.564833,66.913633,91.560270,82.964604,26.076721,56.468354,0.000000,45.572932,21.227848,0.000000,38.864373,28.707205,36.673527,59.486308,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.750230,75.026248,138.825393,2286.150838,97.658302,94.280168,29.437554,14.232511,138.009427,1.617771,73.293640,26.367681,156.021498,139.202479,154.139635,138.553805,81.347647,137.022430,-0.000554,0.029791,32.000000,-235.778144,138.564463,-0.024353,24.260075,0.696174,443866.543918,0.975443,35.283187,17.725552,2.806172,0.079060,0.036307,182.894771,32.000000,197.066777,205.208208,186.763346,165.294371,32.000000,161.016071,69.590961,66.911524,91.576367,82.964604,26.008871,56.468354,0.000000,45.543499,21.227848,0.000000,38.854155,29.437554,36.650637,59.482826,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.608727,75.026248,138.813322,2286.150838,97.668221,94.263635,28.803782,14.236792,138.002104,1.617702,73.387784,26.333627,156.018734,139.079848,154.115288,138.557108,81.324881,136.979208,-0.000553,0.029803,32.000000,-235.772879,138.572497,-0.024316,24.265215,0.684906,443532.659714,0.982281,34.489631,17.830997,2.761999,0.085638,0.032690,182.294429,32.000000,197.390748,172.030031,184.531932,165.154700,32.000000,161.379062,69.573393,66.901813,91.566003,82.964604,26.033892,56.468354,0.000000,45.424798,21.227848,0.000000,38.858501,28.803782,36.658634,59.482148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.990854,75.056550,138.939177,2286.150838,97.643606,94.250915,28.818519,14.237363,138.143068,1.617508,73.437182,26.342969,155.970898,139.072426,154.092324,138.502592,81.377842,137.096169,-0.000553,0.029790,32.000000,-235.769686,138.607331,-0.024312,24.277647,0.691859,443632.246504,0.968420,35.017064,17.777021,2.790447,0.080722,0.033090,181.771122,32.000000,197.953145,185.466044,182.370623,165.037100,32.000000,161.394423,69.588065,66.935689,91.588411,82.964604,26.050934,56.468354,0.000000,45.514065,21.227848,0.000000,38.894473,28.818519,36.631561,59.481056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.425901,75.071976,138.790636,-2284.042501,97.592506,94.233119,29.499939,14.237220,138.041430,1.617326,73.310877,26.297019,155.905454,139.065432,154.116830,138.540423,81.370980,137.136020,-0.000553,0.029775,32.000000,-235.771140,138.571783,-0.024310,24.292123,0.693709,443668.206130,0.992620,35.163819,17.778997,2.798163,0.080535,0.029307,181.789263,32.000000,198.058928,161.411114,181.320389,165.801876,32.000000,160.576265,69.608296,66.934745,91.561799,82.964604,26.066035,56.468354,0.000000,45.298506,21.227848,0.000000,38.904908,29.499939,36.798398,59.480063,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.549067,75.074180,138.863112,2286.150838,97.542795,94.217880,28.937321,14.237648,137.934807,1.617406,73.269827,26.279904,155.975798,139.080541,154.179381,138.430189,81.362376,137.023160,-0.000554,0.029808,32.000000,-235.772515,138.507763,-0.024349,24.310141,0.688065,443354.567724,0.983820,34.798540,17.782284,2.779292,0.075798,0.031226,181.999988,32.000000,197.840631,191.824948,183.688527,166.179164,32.000000,160.361387,69.608811,66.927348,91.558959,82.964604,25.963744,56.468354,0.000000,45.364213,21.227848,0.000000,38.933089,28.937321,36.617108,59.479119,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.073439,75.074180,138.724295,2286.150838,97.532122,94.202639,28.778734,14.231369,138.001094,1.617425,73.349234,26.214498,155.994830,139.063333,154.163631,138.449987,81.365436,137.058507,-0.000554,0.029829,32.000000,-235.778466,138.392331,-0.024333,24.322100,0.693340,443475.513928,0.988967,35.273721,17.762642,2.802537,0.081865,0.034629,182.469737,32.000000,197.280522,195.410498,185.759253,165.957208,32.000000,160.359723,69.627655,66.918766,91.556318,82.964604,26.034382,56.468354,0.000000,45.556021,21.227848,0.000000,38.948771,28.778734,36.482992,59.483043,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.272437,75.116051,138.797227,2286.150838,97.503108,94.184895,29.438992,14.230655,138.091252,1.617480,73.389884,26.258130,156.015865,139.057399,154.144210,138.513812,81.324519,137.027104,-0.000554,0.029829,32.000000,-235.780327,138.448723,-0.024289,24.355433,0.684176,443127.970102,0.982954,34.730983,17.776582,2.770417,0.071563,0.023556,182.907103,32.000000,197.079651,220.916450,186.584155,165.340199,32.000000,161.026384,69.610923,66.908644,91.578191,82.964604,25.993950,56.468354,0.000000,45.606715,21.227848,0.000000,39.005474,29.438992,36.532442,59.491914,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.413806,75.175553,138.739426,2286.150838,97.505824,94.172158,28.997093,14.237648,138.035975,1.617487,73.421163,26.316453,156.049984,139.079726,154.118219,138.485113,81.316012,137.051074,-0.000555,0.029834,32.000000,-235.771695,138.465179,-0.024395,24.337521,0.680533,443065.298320,0.956695,34.568026,17.802397,2.760901,0.078067,0.035912,182.366732,32.000000,197.334562,158.415846,184.366286,165.218452,32.000000,161.312666,69.610650,66.924612,91.573828,82.964604,25.996010,56.468354,0.000000,45.133436,21.227848,0.000000,39.026891,28.997093,36.602948,59.492504,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.533936,75.164534,138.761269,2286.150838,97.519373,94.164465,29.319698,14.233795,138.009077,1.617508,73.432285,26.290671,155.986382,138.969025,154.095730,138.369782,81.344710,136.943563,-0.000555,0.029849,32.000000,-235.775056,138.451047,-0.024432,24.328945,0.680533,443065.298320,0.956695,34.568026,17.802397,2.760901,0.076186,0.032255,181.697821,32.000000,197.948025,167.659765,182.367270,165.025080,32.000000,161.471783,69.608406,66.939852,91.546756,82.964604,25.946567,56.468354,0.000000,45.223189,21.227848,0.000000,39.116753,29.319698,36.775655,59.480800,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.787592,75.164534,138.744041,2286.150838,97.490875,94.151999,29.524448,14.232796,137.907564,1.617440,73.359187,26.236717,155.924229,139.010439,154.112555,138.433160,81.366768,136.957582,-0.000555,0.029845,32.000000,-235.777039,138.399306,-0.024426,24.342215,0.692305,443372.378745,0.976057,35.379801,17.742019,2.801337,0.083827,0.033943,181.719517,32.000000,198.182897,221.383578,181.105304,165.771780,32.000000,160.554287,69.598626,66.917548,91.542661,82.964604,25.965025,56.468354,0.000000,45.559744,21.227848,0.000000,39.137153,29.524448,36.613806,59.475027,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.980165,75.161229,138.883422,2286.150838,97.446520,94.136764,29.437679,14.236934,137.962858,1.617330,73.255592,26.373242,155.950682,138.987172,154.148532,138.354994,81.364964,136.982779,-0.000555,0.029810,32.000000,-235.769622,138.449292,-0.024421,24.357846,0.687863,443143.435044,0.963801,35.116653,17.726706,2.786719,0.080770,0.030715,181.941533,32.000000,197.857164,177.737425,183.669967,166.241445,32.000000,160.336389,69.602793,66.931306,91.508098,82.964604,25.993683,56.468354,0.000000,45.584628,21.227848,0.000000,39.164120,29.437679,36.673234,59.487665,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.517127,75.139466,138.739778,2286.150838,97.410382,94.121489,28.995715,14.233081,138.002807,1.617327,73.178688,26.297917,155.981935,139.036824,154.149571,138.483480,81.316102,136.895020,-0.000556,0.029797,32.000000,-235.776753,138.529465,-0.024419,24.305525,0.685051,442972.363880,0.962434,34.914253,17.740633,2.778771,0.084409,0.028183,182.367918,32.000000,197.242289,145.151345,185.712905,166.046509,32.000000,160.271985,69.594385,66.918707,91.496217,82.964604,25.997700,56.468354,0.000000,45.311853,21.227848,0.000000,39.193874,28.995715,36.784972,59.485128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.799728,75.094564,138.794406,2286.150838,97.388395,94.104982,29.558835,14.241358,137.955188,1.617659,73.189889,26.352488,156.033595,138.994043,154.143433,138.394459,81.291656,137.000751,-0.000554,0.029808,32.000000,-235.768968,138.487653,-0.024393,24.337101,0.692759,443198.672733,0.986815,35.372209,17.747267,2.801854,0.085261,0.031194,182.923934,32.000000,197.109465,183.188827,186.587847,165.387009,32.000000,161.095567,69.612146,66.928196,91.541255,82.964604,25.973967,56.468354,0.000000,45.515704,21.227848,0.000000,39.198594,29.558835,36.658560,59.486849,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
