OSU 80 Ton Compressor Load Stand
49.689430,75.074180,138.740456,-2284.042501,97.360505,94.083360,29.472626,14.232653,137.878493,1.617750,73.297819,26.268899,156.046890,139.049936,154.086725,138.457627,81.277715,137.048038,-0.000555,0.029821,32.000000,-235.774559,138.487758,-0.024404,24.376335,0.687597,442965.275091,0.961778,35.034119,17.822586,2.787051,0.078367,0.032829,182.325656,32.000000,197.323664,193.120549,184.349009,165.201606,32.000000,161.453569,69.573622,66.905791,91.495099,82.964604,25.915479,56.468354,0.000000,45.415883,21.227848,0.000000,39.181259,29.472626,36.589375,59.482394,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.047134,75.074180,138.802009,-2284.042501,97.360208,94.073240,29.513982,14.233224,137.910771,1.617828,73.350666,26.293186,155.988575,139.028321,154.105500,138.419898,81.335343,137.016124,-0.000554,0.029838,32.000000,-235.773169,138.559140,-0.024385,24.312003,0.686359,442907.203839,0.973231,35.025397,17.817985,2.785077,0.081735,0.034201,181.641117,32.000000,197.909365,245.041018,182.340205,165.017406,32.000000,161.701507,69.605835,66.958512,91.519285,82.964604,25.927136,56.468354,0.000000,45.481253,21.227848,0.000000,39.176515,29.513982,36.625252,59.475086,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.755576,75.092361,138.755831,2286.150838,97.378215,94.064338,28.769111,14.235365,137.963904,1.617609,73.271878,26.390840,155.938715,139.032583,154.124045,138.404600,81.357872,136.921136,-0.000552,0.029843,32.000000,-235.775126,138.481985,-0.024365,24.326427,0.686359,442907.203839,0.973231,35.025397,17.817985,2.785077,0.082078,0.035415,181.713353,32.000000,198.155011,232.446618,181.187579,165.734803,32.000000,160.507718,69.627832,66.940183,91.517680,82.964604,25.882251,56.468354,0.000000,45.455818,21.227848,0.000000,39.208882,28.769111,36.697152,59.487606,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.805079,75.110266,138.780054,-2284.042501,97.407667,94.050349,29.487595,14.230941,137.937252,1.617354,73.159220,26.319329,155.978937,138.988356,154.154137,138.347534,81.342538,136.954258,-0.000552,0.029855,32.000000,-235.773321,138.530425,-0.024365,24.309826,0.684306,442586.034947,0.957697,34.758106,17.786292,2.773426,0.086623,0.036352,181.989136,32.000000,197.801192,203.201234,183.653721,166.129186,32.000000,160.467962,69.614752,66.960794,91.473382,82.964604,25.919049,56.468354,0.000000,45.440071,21.227848,0.000000,39.225926,29.487595,36.465311,59.490438,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.845745,75.107511,138.743767,-2284.042501,97.432635,94.035155,29.250141,14.234366,137.985786,1.617396,73.154962,26.322917,156.015342,138.986398,154.151257,138.377524,81.354257,136.859248,-0.000551,0.029830,32.000000,-235.771699,138.497628,-0.024391,24.270251,0.688086,442674.923791,0.988699,35.077637,17.718066,2.788749,0.081475,0.033412,182.438694,32.000000,197.263202,236.905083,185.598207,166.152944,32.000000,160.399334,69.633596,66.940552,91.509250,82.964604,25.846074,56.468354,0.000000,45.522924,21.227848,0.000000,39.263567,29.250141,36.482552,59.486524,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.410392,75.107511,138.731013,-2284.042501,97.462600,94.019924,28.927139,14.231940,137.886605,1.617488,73.233427,26.247719,156.010939,139.032094,154.135866,138.368416,81.285542,136.887675,-0.000552,0.029818,32.000000,-235.773305,138.482476,-0.024417,24.271798,0.687847,442632.945007,0.963467,35.044283,17.749337,2.786464,0.082003,0.026833,182.731816,32.000000,197.221768,255.611364,186.624581,165.318196,32.000000,160.946024,69.628341,66.919871,91.530760,82.964604,25.897383,56.468354,0.000000,45.392126,21.227848,0.000000,39.280917,28.927139,36.823270,59.473070,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.427814,75.113296,138.852589,2286.150838,97.452722,94.005958,29.537593,14.239789,137.959175,1.617492,73.302827,26.307710,156.053969,139.021020,154.089657,138.512678,81.308503,136.918051,-0.000551,0.029838,32.000000,-235.768407,138.393898,-0.024424,24.253047,0.688052,442515.571608,0.970264,34.999446,17.691895,2.783463,0.088294,0.047165,182.313946,32.000000,197.395491,199.122201,184.312531,165.082843,32.000000,161.587602,69.621257,66.960240,91.536055,82.964604,25.854801,56.468354,0.000000,45.226707,21.227848,0.000000,39.306700,29.537593,36.793043,59.480122,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.110310,75.104757,138.821250,2286.150838,97.453227,93.997109,28.989887,14.229228,138.064002,1.617511,73.317324,26.379668,155.984262,139.003119,154.115184,138.404983,81.311091,136.920060,-0.000550,0.029842,32.000000,-235.777820,138.469486,-0.024436,24.245152,0.694520,442791.204413,0.990325,35.451319,17.774291,2.807729,0.080504,0.033205,181.700724,32.000000,197.968228,230.097991,182.334000,165.301225,32.000000,161.430700,69.596112,66.978742,91.518784,82.964604,25.925122,56.468354,0.000000,45.633964,21.227848,0.000000,39.327608,28.989887,36.576682,59.478647,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.758773,75.095115,138.836092,2286.150838,97.462668,93.990713,28.806799,14.244070,137.905763,1.617486,73.227478,26.185940,155.936423,139.092183,154.143326,138.418357,81.312770,136.937677,-0.000549,0.029837,32.000000,-235.762323,138.446964,-0.024433,24.221261,0.695297,442683.127274,0.969357,35.438964,17.765950,2.809199,0.078513,0.021683,181.699656,32.000000,198.263302,224.553040,181.199887,165.594258,32.000000,160.484547,69.602481,66.975136,91.525300,82.964604,25.839053,56.468354,0.000000,45.462054,21.227848,0.000000,39.338693,28.806799,36.650783,59.485354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.515210,75.095115,138.814326,2286.150838,97.462226,93.989436,29.494498,14.236934,138.037549,1.617584,73.160576,26.380064,155.980719,139.070040,154.182042,138.432898,81.337340,136.970046,-0.000548,0.029837,32.000000,-235.774212,138.444560,-0.024426,24.271221,0.684828,442274.338022,0.972961,34.723563,17.764329,2.770313,0.079292,0.025427,182.000299,32.000000,197.830967,262.635489,183.703746,166.219322,32.000000,160.594699,69.619617,66.991493,91.517213,82.964604,25.902303,56.468354,0.000000,45.446015,21.227848,0.000000,39.347527,29.494498,36.594437,59.478214,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.466233,75.063987,138.811006,-2284.042501,97.448591,93.992069,29.304831,14.236934,137.958772,1.617738,73.140962,26.369831,156.029625,139.058458,154.187150,138.463864,81.312458,136.996654,-0.000548,0.029847,32.000000,-235.766999,138.542292,-0.024524,24.224775,0.693083,442486.920667,0.968700,35.329850,17.762131,2.803468,0.081636,0.029254,182.429450,32.000000,197.289236,293.129079,185.639573,166.253048,32.000000,160.312703,69.646389,67.008355,91.540774,82.964604,25.808659,56.468354,0.000000,45.174845,21.227848,0.000000,39.333103,29.304831,36.790328,59.487055,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.104837,75.064263,138.772065,-2284.042501,97.424101,93.989569,28.844783,14.234508,137.980372,1.617911,73.144260,26.402004,156.015685,139.143957,154.167878,138.451985,81.259249,136.954560,-0.000547,0.029837,32.000000,-235.775326,138.518329,-0.024509,24.179194,0.695115,442531.813187,0.975970,35.349666,17.799813,2.806177,0.081357,0.027532,182.832226,32.000000,197.170898,342.026321,186.700490,165.260164,32.000000,160.927590,69.631066,66.992568,91.535122,82.964604,25.880830,56.468354,0.000000,45.612905,21.227848,0.000000,39.344911,28.844783,36.655626,59.473237,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.734032,75.048836,138.810365,2286.150838,97.459410,93.985750,29.405338,14.234080,137.997595,1.617786,73.214405,26.362916,156.058934,139.119387,154.130976,138.451394,81.289906,136.897325,-0.000546,0.029835,32.000000,-235.771493,138.428001,-0.024525,24.205368,0.695115,442531.813187,0.975970,35.349666,17.799813,2.806177,0.087028,0.029530,182.431260,32.000000,197.563664,257.074415,184.379090,165.158870,32.000000,161.577113,69.614261,67.002777,91.539930,82.964604,25.827240,56.468354,0.000000,45.497876,21.227848,0.000000,39.357036,29.405338,36.464577,59.483082,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.564272,75.048836,138.768264,2286.150838,97.465137,93.981947,29.200895,14.236364,138.062148,1.617657,73.198814,26.344732,155.957425,139.072732,154.113648,138.429068,81.323483,136.992818,-0.000544,0.029817,32.000000,-235.769701,138.519532,-0.024511,24.185960,0.686406,442285.225042,0.977795,34.688706,17.832772,2.769634,0.086748,0.025030,181.599487,32.000000,197.955607,260.371706,182.394847,165.091680,32.000000,161.535610,69.621412,66.997875,91.548030,82.964604,25.866108,56.468354,0.000000,45.456553,21.227848,0.000000,39.352099,29.200895,36.761275,59.487901,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.872387,75.024871,138.772732,2286.150838,97.450755,93.981222,29.174031,14.232225,138.057029,1.617602,73.108308,26.409467,155.908586,139.051465,154.145332,138.466000,81.335979,136.965336,-0.000544,0.029807,32.000000,-235.777937,138.511641,-0.024490,24.196529,0.694401,442395.539935,0.977200,35.232578,17.786943,2.799764,0.086002,0.025025,181.631372,32.000000,198.259462,291.698935,181.316160,165.616118,32.000000,160.636628,69.629174,67.005244,91.519105,82.964604,25.837608,56.468354,0.000000,45.433729,21.227848,0.000000,39.336492,29.174031,36.522831,59.493054,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.539847,75.000905,138.782713,2286.150838,97.454652,93.985599,29.568469,14.235935,138.090812,1.617631,72.989567,26.394010,156.033726,139.027770,154.182553,138.460420,81.359633,137.005613,-0.000544,0.029831,32.000000,-235.774227,138.527098,-0.024476,24.195900,0.689340,442181.057717,0.971475,34.889251,17.761226,2.782556,0.088974,0.035613,182.019622,32.000000,197.905800,174.060530,183.749399,166.047330,32.000000,160.572186,69.650066,67.024119,91.503637,82.964604,25.838265,56.468354,0.000000,45.378928,21.227848,0.000000,39.341082,29.568469,36.615347,59.477152,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.705958,74.983826,138.833312,2286.150838,97.476964,93.990726,29.248143,14.226660,137.991482,1.617645,72.909179,26.428592,155.951085,139.145244,154.167105,138.523996,81.291765,136.934469,-0.000543,0.029815,32.000000,-235.784814,138.492859,-0.024485,24.201434,0.689340,442181.057717,0.971475,34.889251,17.761226,2.782556,0.083220,0.020959,182.362966,32.000000,197.265015,170.370820,185.714948,166.147331,32.000000,160.198845,69.617765,66.966315,91.504131,82.964604,25.866781,56.468354,0.000000,45.209115,21.227848,0.000000,39.318104,29.248143,36.633615,59.477968,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.861793,74.983826,138.787119,2286.150838,97.493861,93.994522,28.781646,14.235793,138.023986,1.617665,72.999678,26.407837,156.007991,139.201520,154.188935,138.434853,81.302575,137.013142,-0.000541,0.029787,32.000000,-235.772895,138.515861,-0.024527,24.226217,0.692048,442339.690587,0.972537,35.020522,17.790589,2.793092,0.088740,0.039335,182.689703,32.000000,197.200819,142.957436,186.885458,165.139763,32.000000,161.043503,69.641705,66.998242,91.543550,82.964604,25.851248,56.468354,0.000000,45.470081,21.227848,0.000000,39.299675,28.781646,36.672280,59.476994,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.492104,74.963993,138.777406,2286.150838,97.490735,93.994567,29.478840,14.235793,138.031831,1.617640,73.080127,26.414334,156.020826,139.141979,154.089749,138.390034,81.319339,136.983759,-0.000541,0.029761,32.000000,-235.773878,138.478334,-0.024569,24.211321,0.692048,442339.690587,0.972537,35.020522,17.790589,2.793092,0.089260,0.030870,182.592492,32.000000,197.427294,199.378027,184.480710,164.979345,32.000000,161.572413,69.612225,67.013228,91.535031,82.964604,25.903513,56.468354,0.000000,45.535448,21.227848,0.000000,39.276316,29.478840,36.721363,59.476316,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.646556,74.940028,138.880179,-2284.042501,97.503157,93.990706,29.178791,14.233938,137.980455,1.617643,73.083104,26.320539,155.981275,139.053178,154.109540,138.494278,81.333362,136.921668,-0.000542,0.029738,32.000000,-235.774258,138.493448,-0.024588,24.271562,0.694776,442395.762190,0.969445,35.222756,17.786729,2.804031,0.082477,0.028548,181.720770,32.000000,197.931462,185.358920,182.216415,164.853727,32.000000,161.462155,69.622719,66.995438,91.554558,82.964604,25.848200,56.468354,0.000000,45.212896,21.227848,0.000000,39.242837,29.178791,36.604489,59.495454,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.806801,74.944435,138.789653,-2284.042501,97.475959,93.989416,29.334848,14.237220,138.023942,1.617656,73.098183,26.349812,155.924596,139.107029,154.153807,138.424872,81.368457,136.969515,-0.000541,0.029744,32.000000,-235.768681,138.528546,-0.024574,24.270880,0.684067,441979.243910,0.960668,34.497673,17.742412,2.767272,0.087469,0.032747,181.583221,32.000000,198.285713,200.143646,181.357199,165.504728,32.000000,160.552146,69.638882,67.042466,91.542308,82.964604,25.856601,56.468354,0.000000,45.511448,21.227848,0.000000,39.231769,29.334848,36.703021,59.474477,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.244411,74.976389,138.761568,2286.150838,97.461918,93.990709,28.886144,14.231512,138.026406,1.617762,72.990032,26.455048,155.973462,139.091859,154.180448,138.466590,81.348225,137.034163,-0.000541,0.029743,32.000000,-235.779143,138.494938,-0.024575,24.248850,0.684067,441979.243910,0.960668,34.497673,17.742412,2.767272,0.081166,0.039538,182.041772,32.000000,197.891745,330.111430,183.772673,166.115134,32.000000,160.418103,69.633643,67.023469,91.525544,82.964604,25.828510,56.468354,0.000000,45.651610,21.227848,0.000000,39.225772,28.886144,36.479837,59.488009,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.929828,74.976389,138.788581,2286.150838,97.442138,93.989372,29.368701,14.238361,138.055974,1.617771,73.007861,26.429735,156.008070,139.078808,154.169331,138.520378,81.336935,136.976370,-0.000541,0.029761,32.000000,-235.770162,138.582225,-0.024712,24.266920,0.688228,442097.667905,0.967423,34.876668,17.730758,2.786560,0.087338,0.028099,182.409489,32.000000,197.142351,212.201038,185.768292,165.978389,32.000000,160.377259,69.643453,67.015404,91.554448,82.964604,25.804571,56.468354,0.000000,45.166053,21.227848,0.000000,39.250309,29.368701,36.696491,59.483928,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.006117,74.979419,138.806593,-2284.042501,97.423971,93.995686,29.190663,14.234366,138.051978,1.617781,73.005710,26.345658,155.987350,139.088678,154.177333,138.482971,81.280751,137.007145,-0.000540,0.029759,32.000000,-235.774158,138.480823,-0.024732,24.280400,0.682114,441954.274293,0.973248,34.457172,17.782086,2.761731,0.082393,0.039714,182.707997,32.000000,197.188190,292.090114,186.566100,165.251405,32.000000,161.016528,69.656379,67.001720,91.545044,82.964604,25.839766,56.468354,0.000000,45.459907,21.227848,0.000000,39.249064,29.190663,36.587467,59.488530,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.494991,74.942231,138.798088,2286.150838,97.435303,93.999515,28.796091,14.238647,138.194364,1.617735,73.096533,26.374305,156.004221,139.205353,154.096576,138.494261,81.320143,137.138753,-0.000540,0.029737,32.000000,-235.772663,138.595563,-0.024729,24.302089,0.686514,442129.414093,0.963798,34.781397,17.765578,2.779673,0.076158,0.024373,182.607205,32.000000,197.490342,240.913711,184.464026,165.091518,32.000000,161.391549,69.654167,67.017406,91.577103,82.964604,25.811332,56.468354,0.000000,45.294173,21.227848,0.000000,39.245266,28.796091,36.666044,59.475657,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.683132,74.900361,138.722969,2286.150838,97.422793,94.009518,29.666768,14.234223,138.083379,1.617700,73.038180,26.400257,155.946239,139.096528,154.124393,138.465879,81.330731,137.026917,-0.000540,0.029731,32.000000,-235.769219,138.540233,-0.024699,24.324381,0.685104,442223.762193,0.968142,34.705658,17.836566,2.775792,0.080091,0.031301,181.807937,32.000000,197.911931,154.115905,182.281676,165.051877,32.000000,161.430294,69.667234,67.035928,91.574215,82.964604,25.858159,56.468354,0.000000,45.216225,21.227848,0.000000,39.198691,29.666768,36.803461,59.478863,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.682781,74.900361,138.793165,2286.150838,97.422331,94.018144,29.203753,14.231512,138.077889,1.617980,73.026913,26.365870,155.930652,139.157273,154.152683,138.509779,81.401781,137.009677,-0.000540,0.029712,32.000000,-235.778651,138.486780,-0.024714,24.335370,0.692231,442391.750576,0.992367,35.197992,17.860452,2.804286,0.082763,0.029632,181.593320,32.000000,198.183818,272.183001,181.398198,165.567684,32.000000,160.596983,69.696181,67.061217,91.586986,82.964604,25.764481,56.468354,0.000000,45.479874,21.227848,0.000000,39.142442,29.203753,36.483653,59.488353,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.161480,74.904768,138.776739,2286.150838,97.433861,94.016937,28.930217,14.238076,138.064187,1.617893,72.933633,26.425227,155.934362,139.166285,154.171165,138.539813,81.360768,137.019670,-0.000539,0.029706,32.000000,-235.764383,138.554202,-0.024756,24.376361,0.688341,442270.380022,0.959286,34.960725,17.796094,2.792154,0.081736,0.037901,182.123781,32.000000,197.961559,169.651788,183.652523,166.050921,32.000000,160.364438,69.654181,67.046986,91.572342,82.964604,25.845500,56.468354,0.000000,45.537034,21.227848,0.000000,39.128582,28.930217,36.756799,59.489976,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.506216,74.934243,138.863731,2286.150838,97.431453,94.013194,29.549928,14.236792,138.157370,1.617848,72.946835,26.452531,155.971371,139.114757,154.175702,138.552382,81.346093,136.961415,-0.000539,0.029720,32.000000,-235.771732,138.531544,-0.024787,24.384885,0.688446,442184.689287,0.974592,34.961088,17.716754,2.793587,0.087670,0.018900,182.447920,32.000000,197.250661,82.257343,185.823781,166.164341,32.000000,160.455175,69.681573,67.027409,91.590209,82.964604,25.778779,56.468354,0.000000,45.207258,21.227848,0.000000,39.111008,29.549928,36.732441,59.487586,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.261009,74.922122,138.802035,2286.150838,97.442370,94.018259,29.107206,14.236078,138.173163,1.617828,73.024776,26.537585,155.983108,139.113391,154.170052,138.628757,81.347252,137.024038,-0.000539,0.029713,32.000000,-235.772609,138.499178,-0.024765,24.355066,0.679935,442010.082570,0.973610,34.470876,17.762573,2.766600,0.080302,0.030893,182.793561,32.000000,197.116802,189.798532,186.751134,165.256079,32.000000,161.005810,69.678698,67.018696,91.591354,82.964604,25.799930,56.468354,0.000000,45.160990,21.227848,0.000000,39.127338,29.107206,36.786880,59.489455,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.796739,74.922122,138.911931,2286.150838,97.438836,94.028447,29.312237,14.227944,138.073668,1.617826,73.083102,26.404049,156.011520,139.252234,154.049755,138.519250,81.343595,137.056551,-0.000539,0.029716,32.000000,-235.780579,138.585023,-0.024521,24.344077,0.690117,442392.184366,0.966934,35.178331,17.749226,2.804976,0.079739,0.032793,182.613201,32.000000,197.516413,247.997310,184.662029,164.915091,32.000000,161.322707,69.658452,67.015042,91.605949,82.964604,25.786220,56.468354,0.000000,45.134498,21.227848,0.000000,39.102007,29.312237,36.764576,59.487429,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.610638,74.923224,138.852839,2286.150838,97.460710,94.034835,29.603748,14.238932,137.987737,1.617648,73.088446,26.524358,155.942828,139.141367,154.100154,138.479715,81.363251,137.053827,-0.000540,0.029715,32.000000,-235.771066,138.659154,-0.024558,24.345284,0.679188,442010.486389,0.965662,34.385842,17.778190,2.761625,0.081520,0.029526,181.742882,32.000000,197.979898,130.606780,182.559038,165.162030,32.000000,161.704625,69.676769,67.030502,91.577630,82.964604,25.793446,56.468354,0.000000,45.194595,21.227848,0.000000,39.088767,29.603748,36.473528,59.489180,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.219165,74.932865,138.918576,2286.150838,97.460405,94.038710,28.900154,14.230655,138.094357,1.617490,73.020893,26.427552,155.904048,139.117103,154.150626,138.539563,81.354842,136.989232,-0.000540,0.029703,32.000000,-235.776229,138.606498,-0.024623,24.318795,0.689729,442396.965388,0.963167,35.058810,17.776516,2.798852,0.078380,0.024505,181.634717,32.000000,198.129197,195.970085,181.413496,165.539807,32.000000,160.288399,69.700151,67.004821,91.585503,82.964604,25.799890,56.468354,0.000000,45.499685,21.227848,0.000000,39.074598,28.900154,36.748729,59.491422,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.689094,74.944159,138.861748,2286.150838,97.443226,94.039878,29.351819,14.235793,138.105705,1.617561,72.902655,26.428466,155.948913,139.116368,154.200133,138.579578,81.370412,137.066685,-0.000540,0.029714,32.000000,-235.770272,138.578188,-0.024647,24.244130,0.681576,442127.779934,0.973699,34.439612,17.753858,2.766246,0.070322,0.035828,182.158241,32.000000,197.985103,198.349128,183.438020,166.010098,32.000000,160.444496,69.737418,67.054284,91.581470,82.964604,25.759198,56.468354,0.000000,45.105382,21.227848,0.000000,39.071520,29.351819,36.814686,59.481862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.947058,74.944159,138.891688,2286.150838,97.410202,94.041024,29.530493,14.235365,138.091221,1.617642,72.924564,26.510394,155.951815,139.232086,154.179193,138.521944,81.348451,137.062503,-0.000539,0.029720,32.000000,-235.772667,138.636660,-0.024642,24.276021,0.691521,442393.493333,0.969871,34.998340,17.775537,2.794612,0.083073,0.042561,182.438627,32.000000,197.333369,251.026199,185.601210,166.279414,32.000000,160.429114,69.724834,67.010013,91.584447,82.964604,25.801398,56.468354,0.000000,45.436981,21.227848,0.000000,39.071428,29.530493,36.789007,59.486003,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.171050,74.916062,138.872333,2286.150838,97.385239,94.044784,28.802264,14.237648,137.976810,1.617985,72.982222,26.371032,155.979023,139.153459,154.155359,138.467185,81.324881,137.053849,-0.000539,0.029737,32.000000,-235.770712,138.661948,-0.024627,24.273005,0.686819,442304.714244,0.958608,34.731370,17.795487,2.780778,0.078342,0.034318,182.861420,32.000000,197.097923,209.358509,186.768382,165.173736,32.000000,160.856960,69.740623,66.997536,91.599186,82.964604,25.754231,56.468354,0.000000,45.492525,21.227848,0.000000,39.032259,28.802264,36.622317,59.483062,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.657234,74.910829,138.849482,-2284.042501,97.357985,94.051175,29.396211,14.234223,138.098742,1.618016,73.086908,26.476765,156.013005,139.194404,154.106516,138.532048,81.349846,137.167957,-0.000540,0.029724,32.000000,-235.773317,138.583634,-0.024641,24.172559,0.683376,442214.496422,0.978050,34.472316,17.814896,2.767977,0.073337,0.029796,182.576115,32.000000,197.555336,243.642205,184.569124,165.006146,32.000000,161.430615,69.706991,67.008352,91.573281,82.964604,25.797604,56.468354,0.000000,45.160071,21.227848,0.000000,39.016769,29.396211,36.828773,59.471556,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.682982,74.913859,138.934362,-2284.042501,97.403109,94.053674,28.800749,14.237220,137.996322,1.617959,73.019215,26.344289,155.898065,139.197401,154.135924,138.532763,81.353579,137.033505,-0.000541,0.029742,32.000000,-235.772123,138.596420,-0.024638,24.196949,0.694017,442460.204865,0.969117,34.998056,17.844784,2.796158,0.081422,0.033603,181.626210,32.000000,198.173364,260.961015,181.226128,165.645590,32.000000,160.327026,69.721802,67.009469,91.583445,82.964604,25.777576,56.468354,0.000000,45.449862,21.227848,0.000000,38.989774,28.800749,36.614467,59.487970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.672466,74.904493,138.793029,2286.150838,97.415657,94.060152,29.455106,14.234080,138.044828,1.617896,72.982396,26.380297,155.899495,139.187084,154.164233,138.539565,81.383185,136.932258,-0.000540,0.029729,32.000000,-235.774443,138.548575,-0.024584,24.181869,0.693395,442412.553931,0.966101,34.978078,17.753551,2.796547,0.081689,0.036220,182.120009,32.000000,197.930713,248.315610,183.633775,165.909537,32.000000,160.354669,69.712996,67.028118,91.547155,82.964604,25.779479,56.468354,0.000000,45.299693,21.227848,0.000000,38.976803,29.455106,36.612412,59.486564,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.336069,74.904493,138.838349,2286.150838,97.371633,94.058958,29.143375,14.235507,138.021576,1.617876,73.018067,26.346150,155.955749,139.127012,154.174808,138.460807,81.335649,137.100517,-0.000541,0.029679,32.000000,-235.771869,138.647245,-0.024561,24.155197,0.693294,442424.261663,0.966935,34.975919,17.698105,2.794164,0.076813,0.028127,182.623359,32.000000,197.216932,311.428030,185.648731,166.157290,32.000000,160.373239,69.719611,67.023511,91.581504,82.964604,25.760401,56.468354,0.000000,45.441920,21.227848,0.000000,38.950709,29.143375,36.795317,59.485069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.591159,74.910553,138.758828,-2284.042501,97.369154,94.058993,29.232099,14.230370,138.025755,1.617878,73.085203,26.332241,155.989626,139.134599,154.142895,138.435297,81.338730,137.035470,-0.000540,0.029682,32.000000,-235.778153,138.620897,-0.024575,24.168546,0.693294,442424.261663,0.966935,34.975919,17.698105,2.794164,0.089642,0.024093,182.572377,32.000000,197.089326,142.708257,186.755303,165.178729,32.000000,160.818740,69.696655,66.985906,91.575242,82.964604,25.784713,56.468354,0.000000,45.073239,21.227848,0.000000,38.939310,29.232099,36.546015,59.489681,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.905525,74.928183,138.899895,2286.150838,97.363509,94.059017,29.635427,14.233367,137.986094,1.617888,73.180379,26.331014,155.985352,139.206761,154.086370,138.479528,81.332117,136.990311,-0.000541,0.029689,32.000000,-235.773190,138.503156,-0.024563,24.159944,0.699482,442679.698599,0.984500,35.325749,17.826566,2.814135,0.089198,0.033272,182.603983,32.000000,197.481942,206.782816,184.587093,165.038680,32.000000,161.330628,69.681165,66.997434,91.602293,82.964604,25.739573,56.468354,0.000000,45.489364,21.227848,0.000000,38.922803,29.635427,36.813659,59.481331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.811776,74.961238,138.697394,-2284.042501,97.350838,94.053984,28.908879,14.230655,137.972596,1.617863,73.236768,26.475634,155.937796,139.119061,154.111010,138.471601,81.380166,137.017799,-0.000541,0.029669,32.000000,-235.774754,138.474176,-0.024617,24.184911,0.694759,442549.006688,0.976048,35.066365,17.792209,2.798056,0.075766,0.026847,181.828849,32.000000,197.920751,172.471966,182.398522,165.178525,32.000000,161.489768,69.678296,67.034532,91.602443,82.964604,25.720939,56.468354,0.000000,45.420236,21.227848,0.000000,38.926576,28.908879,36.765897,59.487567,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.478572,74.961238,138.825077,-2284.042501,97.399767,94.046381,28.895006,14.230227,137.996193,1.617606,73.205238,26.385053,155.882855,139.101831,154.133172,138.527238,81.394979,136.992069,-0.000542,0.029664,32.000000,-235.778132,138.489901,-0.024565,24.212632,0.690900,442419.574744,0.956223,34.758305,17.777103,2.783257,0.085833,0.028509,181.547765,32.000000,198.163552,176.224387,181.238280,165.547911,32.000000,160.419162,69.700522,67.038506,91.604137,82.964604,25.706022,56.468354,0.000000,45.365259,21.227848,0.000000,38.949313,28.895006,36.621583,59.490547,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.432139,75.011648,138.755835,2286.150838,97.413244,94.042586,29.597269,14.234508,138.023356,1.617586,73.088216,26.406227,155.867665,139.024875,154.150504,138.458178,81.401092,136.968109,-0.000543,0.029664,32.000000,-235.771556,138.518003,-0.024524,24.210744,0.690643,442399.084630,0.982287,34.888321,17.742275,2.784430,0.090444,0.035469,182.168534,32.000000,197.998698,111.511639,183.592317,166.081708,32.000000,160.025989,69.716205,67.055905,91.606538,82.964604,25.706727,56.468354,0.000000,45.095450,21.227848,0.000000,38.993946,29.597269,36.528187,59.486239,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.020491,75.016882,138.795945,2286.150838,97.421653,94.036313,28.906876,14.232939,137.953633,1.618171,73.116368,26.413592,155.961935,139.133416,154.191606,138.439985,81.377585,136.919037,-0.000545,0.029651,32.000000,-235.777716,138.400101,-0.024519,24.245546,0.696051,442565.572988,0.967445,35.332812,17.697447,2.806996,0.075634,0.025584,182.581918,32.000000,197.299890,103.491026,185.709814,166.074405,32.000000,160.388053,69.699013,67.041573,91.615673,82.964604,25.717387,56.468354,0.000000,45.582679,21.227848,0.000000,38.996095,28.906876,36.632148,59.479492,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.863532,75.016607,138.758351,2286.150838,97.450353,94.032573,29.324087,14.231369,137.903358,1.618307,73.188937,26.444997,155.975527,139.069368,154.158290,138.446727,81.330417,137.041693,-0.000546,0.029657,32.000000,-235.779941,138.502463,-0.024559,24.284990,0.696051,442565.572988,0.967445,35.332812,17.697447,2.806996,0.079715,0.030218,182.695965,32.000000,197.112391,195.041919,186.774920,165.148964,32.000000,161.005756,69.691536,67.038653,91.623272,82.964604,25.709344,56.468354,0.000000,45.444699,21.227848,0.000000,39.004265,29.324087,36.638824,59.476001,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.447988,75.016607,138.799095,2286.150838,97.457746,94.021325,29.451996,14.237933,137.957156,1.618417,73.230736,26.395683,156.014007,138.989476,154.093135,138.524350,81.324207,136.945253,-0.000546,0.029658,32.000000,-235.773868,138.453880,-0.024583,24.267497,0.687247,442427.929364,0.967199,34.890143,17.803515,2.782762,0.074558,0.034205,182.533911,32.000000,197.470099,190.189657,184.648604,164.909274,32.000000,161.134230,69.668243,67.037773,91.634939,82.964604,25.706772,56.468354,0.000000,45.331630,21.227848,0.000000,39.007081,29.451996,36.470887,59.492897,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.396311,75.016056,138.734504,-2284.042501,97.421690,94.006023,29.516695,14.230513,138.018706,1.618612,73.284282,26.410354,155.970659,139.043717,154.093221,138.352973,81.368607,137.072506,-0.000546,0.029677,32.000000,-235.781125,138.505523,-0.024542,24.283731,0.687247,442427.929364,0.967199,34.890143,17.803515,2.782762,0.077773,0.031870,181.896182,32.000000,197.964114,175.814116,182.439195,165.147250,32.000000,161.523376,69.674979,67.057854,91.636742,82.964604,25.684106,56.468354,0.000000,45.152813,21.227848,0.000000,39.009580,29.516695,36.637797,59.475676,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.483951,75.003109,138.775064,-2284.042501,97.377829,93.995791,29.180950,14.233081,138.004277,1.618753,73.232350,26.312049,155.906952,139.023448,154.156186,138.416985,81.376988,136.968478,-0.000548,0.029693,32.000000,-235.775442,138.497160,-0.024519,24.294484,0.694248,442599.826270,0.971671,35.321272,17.763336,2.806972,0.076804,0.037618,181.648019,32.000000,198.165550,311.748151,181.512330,165.645018,32.000000,160.552108,69.694625,67.065903,91.660808,82.964604,25.685094,56.468354,0.000000,45.600845,21.227848,0.000000,39.012543,29.180950,36.587908,59.491127,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.980489,75.008343,138.733742,2286.150838,97.370025,93.991997,29.429184,14.231226,137.972186,1.618750,73.135342,26.360549,155.982602,139.035948,154.172573,138.426375,81.384225,136.990946,-0.000548,0.029709,32.000000,-235.778117,138.493510,-0.024516,24.288583,0.692595,442351.158815,0.979624,35.270354,17.721729,2.804446,0.083493,0.040112,182.154832,32.000000,198.012091,232.249738,183.666209,165.901375,32.000000,160.188100,69.658632,67.047702,91.633567,82.964604,25.657538,56.468354,0.000000,45.373318,21.227848,0.000000,39.000613,29.429184,36.663696,59.488324,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.473065,75.008343,138.659311,2286.150838,97.353861,93.988172,28.961362,14.232653,137.994043,1.618833,73.185305,26.331438,155.934433,139.091533,154.153444,138.395043,81.332936,136.982252,-0.000548,0.029717,32.000000,-235.773903,138.411400,-0.024541,24.286826,0.692595,442351.158815,0.979624,35.270354,17.721729,2.804446,0.080010,0.027134,182.600301,32.000000,197.255139,132.652108,185.653571,166.064603,32.000000,160.323282,69.638485,67.025411,91.639115,82.964604,25.668277,56.468354,0.000000,45.274684,21.227848,0.000000,39.006885,28.961362,36.740952,59.487537,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.771517,75.028727,138.765873,2286.150838,97.358809,93.981906,29.337303,14.235079,137.976203,1.618839,73.251871,26.334514,156.000371,139.000651,154.165400,138.420775,81.335461,137.039527,-0.000549,0.029696,32.000000,-235.777214,138.426715,-0.024559,24.286931,0.692358,442405.272401,0.987220,35.286913,17.772407,2.802723,0.081003,0.024217,182.667368,32.000000,197.128221,197.886847,186.742857,165.351688,32.000000,161.010858,69.658237,67.043142,91.674791,82.964604,25.640518,56.468354,0.000000,45.648703,21.227848,0.000000,39.029365,29.337303,36.591943,59.478253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.547914,75.043052,138.666922,2286.150838,97.397906,93.978198,29.536449,14.238790,138.000506,1.618819,73.286439,26.382894,155.995848,139.041880,154.104083,138.373962,81.336370,136.928642,-0.000549,0.029683,32.000000,-235.767111,138.474968,-0.024541,24.285672,0.688289,442243.005420,0.968211,34.997493,17.797429,2.788058,0.080186,0.021897,182.586823,32.000000,197.539940,207.623361,184.559424,164.968930,32.000000,161.200495,69.661983,67.056477,91.671239,82.964604,25.659476,56.468354,0.000000,45.413067,21.227848,0.000000,39.034667,29.536449,36.567365,59.492720,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.500394,75.056825,138.725347,2286.150838,97.380169,93.974851,29.555020,14.230085,137.945712,1.619112,73.322174,26.337153,156.006791,139.073630,154.142308,138.395245,81.366692,136.937077,-0.000551,0.029677,32.000000,-235.778931,138.352215,-0.024546,24.324906,0.691265,442355.114319,0.966392,35.243792,17.743179,2.798643,0.082002,0.026249,181.961508,32.000000,198.060982,84.126875,182.437303,165.062589,32.000000,161.744584,69.657406,67.049804,91.668434,82.964604,25.621630,56.468354,0.000000,45.382136,21.227848,0.000000,39.059094,29.555020,36.746088,59.483584,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.623765,75.052418,138.650825,-2284.042501,97.402101,93.971077,28.887565,14.237077,137.987517,1.619416,73.255878,26.506584,155.913304,138.994166,154.162174,138.365568,81.371389,136.912238,-0.000553,0.029674,32.000000,-235.768824,138.454166,-0.024554,24.313235,0.691265,442355.114319,0.966392,35.243792,17.743179,2.798643,0.088135,0.032335,181.679091,32.000000,198.110548,150.256501,181.477117,165.660530,32.000000,160.686145,69.657606,67.044175,91.657701,82.964604,25.629788,56.468354,0.000000,45.196449,21.227848,0.000000,39.082882,28.887565,36.613953,59.491117,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.542977,75.052418,138.767180,-2284.042501,97.452360,93.967301,29.095394,14.232082,137.991838,1.619388,73.140637,26.360431,155.946480,139.003526,154.192773,138.382086,81.385411,136.945115,-0.000554,0.029652,32.000000,-235.774474,138.378197,-0.024572,24.343789,0.689209,442231.275314,0.986408,35.174377,17.700267,2.794041,0.079714,0.031920,182.154426,32.000000,198.111477,130.109797,183.735652,165.974623,32.000000,160.091721,69.666255,67.088660,91.673584,82.964604,25.577812,56.468354,0.000000,45.501517,21.227848,0.000000,39.088570,29.095394,36.578296,59.490606,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.697024,75.069497,138.672200,2286.150838,97.464965,93.962300,29.419180,14.232511,138.033616,1.619702,73.106898,26.373529,155.943731,138.940988,154.176012,138.406635,81.314513,136.989781,-0.000552,0.029649,32.000000,-235.775193,138.520410,-0.024545,24.312921,0.689209,442231.275314,0.986408,35.174377,17.700267,2.794041,0.082815,0.031487,182.687554,32.000000,197.356095,222.629264,185.708251,165.969951,32.000000,160.718882,69.633760,67.026917,91.660965,82.964604,25.606312,56.468354,0.000000,45.567655,21.227848,0.000000,39.115788,29.419180,36.617548,59.492435,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.533198,75.051867,138.641779,2286.150838,97.459135,93.952206,28.848159,14.234794,137.957122,1.619690,73.218338,26.399041,155.988174,139.033317,154.195949,138.394413,81.293009,136.947500,-0.000553,0.029658,32.000000,-235.774549,138.426756,-0.024293,24.301040,0.690121,442231.068833,0.981056,35.258288,17.702065,2.800946,0.078838,0.030689,182.692514,32.000000,197.100863,325.186589,186.526341,165.230671,32.000000,160.993076,69.666002,67.036357,91.679770,82.964604,25.572255,56.468354,0.000000,45.468835,21.227848,0.000000,39.128613,28.848159,36.632075,59.478401,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.453750,75.062334,138.672411,2286.150838,97.470895,93.947402,28.910116,14.231369,137.923461,1.619441,73.321610,26.385707,156.028179,139.006238,154.122861,138.284237,81.314548,136.946687,-0.000553,0.029665,32.000000,-235.778138,138.303246,-0.024273,24.273608,0.688169,442275.099833,0.966984,35.115455,17.794451,2.790352,0.072768,0.028113,182.477726,32.000000,197.487172,106.375801,184.604145,164.735895,32.000000,161.317251,69.655592,67.005511,91.670711,82.964604,25.626736,56.468354,0.000000,45.238727,21.227848,0.000000,39.121159,28.910116,36.769638,59.481095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.747229,75.062334,138.708575,2286.150838,97.428568,93.941032,29.459518,14.235935,137.952217,1.619524,73.347056,26.388324,155.977823,138.896290,154.128415,138.336883,81.311682,136.959905,-0.000553,0.029676,32.000000,-235.772260,138.484514,-0.024246,24.283416,0.690760,442328.368899,0.989516,35.267902,17.795613,2.798967,0.078453,0.025833,181.928952,32.000000,197.936586,60.548072,182.373711,165.096024,32.000000,161.657177,69.636775,67.050762,91.664237,82.964604,25.549002,56.468354,0.000000,45.613726,21.227848,0.000000,39.142127,29.459518,36.653791,59.490134,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
