OSU 80 Ton Compressor Load Stand
49.686518,75.071425,138.669570,2286.150838,97.383192,93.937220,29.020216,14.233938,137.869154,1.619635,73.263127,26.332885,155.926901,138.967862,154.170122,138.302126,81.351191,136.909751,-0.000554,0.029684,32.000000,-235.776717,138.376137,-0.024234,24.227974,0.692892,442321.252888,0.989092,35.361004,17.773684,2.804083,0.077138,0.029772,181.614111,32.000000,198.106014,12.103825,181.351619,165.577275,32.000000,160.685584,69.670473,67.057498,91.682246,82.964604,25.579600,56.468354,0.000000,45.565602,21.227848,0.000000,39.162969,29.020216,36.625985,59.491855,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.519855,75.093738,138.608371,2286.150838,97.358874,93.930871,29.337560,14.232368,137.938189,1.619655,73.146683,26.351457,155.980715,138.948675,154.191502,138.254107,81.375476,136.883369,-0.000556,0.029679,32.000000,-235.775828,138.404751,-0.024216,24.257741,0.688244,442145.087423,0.964366,35.056258,17.782909,2.788267,0.076794,0.039983,182.061505,32.000000,197.948879,97.041635,183.653653,166.031498,32.000000,160.279081,69.661540,67.065609,91.672665,82.964604,25.529478,56.468354,0.000000,45.491463,21.227848,0.000000,39.176150,29.337560,36.636990,59.480132,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.391172,75.096217,138.694348,2286.150838,97.340001,93.915698,29.495671,14.237077,137.933255,1.619736,73.202991,26.336187,155.987465,139.008521,154.212273,138.329712,81.342796,136.918604,-0.000556,0.029684,32.000000,-235.772594,138.383518,-0.024201,24.221470,0.690546,442098.951936,0.980246,35.128277,17.719268,2.790889,0.078084,0.021414,182.726239,32.000000,197.289651,-147.949154,185.711213,166.195136,32.000000,160.468843,69.683072,67.064307,91.677185,82.964604,25.537998,56.468354,0.000000,45.406841,21.227848,0.000000,39.214998,29.495671,36.640218,59.481263,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.198653,75.096217,138.671133,2286.150838,97.322836,93.905506,29.153216,14.232796,137.870954,1.619789,73.258772,26.319560,156.007114,139.038986,154.175565,138.308156,81.293627,136.943380,-0.000557,0.029728,32.000000,-235.774088,138.455922,-0.024175,24.221470,0.691955,442138.611264,0.973173,35.323644,17.682286,2.799046,0.086039,0.029426,182.790989,32.000000,196.940808,147.704566,186.769318,165.218115,32.000000,161.089095,69.660252,67.040583,91.690092,82.964604,25.517199,56.468354,0.000000,45.672731,21.227848,0.000000,39.234996,29.153216,36.505443,59.487045,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.541675,75.093187,138.608538,2286.150838,97.335677,93.896641,29.326156,14.231797,137.901498,1.619791,73.342897,26.329607,156.030649,139.103564,154.124580,138.278798,81.295251,136.826317,-0.000558,0.029717,32.000000,-235.775251,138.482170,-0.024168,24.206574,0.695291,442195.162717,0.970542,35.460045,17.731924,2.808080,0.086345,0.038371,182.348427,32.000000,197.383070,216.287125,184.400306,164.918025,32.000000,161.327155,69.648345,67.043213,91.670656,82.964604,25.562360,56.468354,0.000000,45.621093,21.227848,0.000000,39.249639,29.326156,36.538898,59.481086,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.760533,75.084096,138.702127,2286.150838,97.350603,93.892919,29.471080,14.234651,137.923638,1.619471,73.308053,26.441294,155.973859,139.018656,154.096806,138.335598,81.330091,136.898548,-0.000560,0.029726,32.000000,-235.774364,138.424982,-0.024153,24.157505,0.682729,441819.182393,0.964699,34.624065,17.793013,2.762447,0.080985,0.025362,182.008879,32.000000,197.920398,199.370068,182.250859,164.981235,32.000000,161.723065,69.648192,67.037230,91.682836,82.964604,25.462440,56.468354,0.000000,45.585242,21.227848,0.000000,39.266836,29.471080,36.613586,59.482561,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.550823,75.061508,138.635211,-2284.042501,97.325939,93.887879,29.106801,14.237077,137.927862,1.619309,73.250967,26.459314,155.952884,138.978669,154.175344,138.390340,81.377953,136.923338,-0.000560,0.029698,32.000000,-235.773413,138.415824,-0.024111,24.151001,0.691278,441904.652002,0.963266,35.064238,17.734976,2.787392,0.084134,0.032273,181.623830,32.000000,198.021946,56.996599,181.133530,165.569189,32.000000,160.745514,69.703180,67.086559,91.675114,82.964604,25.521825,56.468354,0.000000,45.339188,21.227848,0.000000,39.273576,29.106801,36.790548,59.479119,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.712600,75.061508,138.763816,-2284.042501,97.308559,93.875357,29.194343,14.240645,137.976375,1.619095,73.195971,26.412201,156.007319,138.973428,154.201510,138.376306,81.402522,136.870751,-0.000562,0.029698,32.000000,-235.769354,138.508150,-0.024109,24.148850,0.694289,441877.047141,0.979697,35.259224,17.699045,2.797839,0.080082,0.028272,182.021379,32.000000,197.861607,58.254227,183.667112,166.047429,32.000000,160.345130,69.695761,67.092858,91.679572,82.964604,25.450750,56.468354,0.000000,45.585594,21.227848,0.000000,39.264501,29.194343,36.619235,59.489897,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.543191,75.062059,138.646340,2286.150838,97.284673,93.872624,29.334723,14.228658,137.961282,1.619100,73.153795,26.384295,156.015202,139.062253,154.187835,138.252842,81.299873,136.800160,-0.000561,0.029690,32.000000,-235.778882,138.443462,-0.024098,24.196503,0.692398,441690.285559,0.973179,35.091319,17.649167,2.791321,0.078093,0.037687,182.724087,32.000000,197.274187,121.236881,185.733027,166.130595,32.000000,160.578813,69.688651,67.047002,91.672392,82.964604,25.500037,56.468354,0.000000,45.625144,21.227848,0.000000,39.276418,29.334723,36.637210,59.486229,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.596362,75.054346,138.682418,2286.150838,97.234891,93.870146,28.812805,14.237933,137.900770,1.619113,73.268505,26.351175,156.054489,139.003994,154.201850,138.311500,81.327490,136.947048,-0.000562,0.029689,32.000000,-235.774360,138.414722,-0.024138,24.127581,0.693042,441946.824864,0.972090,35.267708,17.717830,2.798494,0.082297,0.030457,182.701431,32.000000,196.941295,208.865710,186.734602,165.268777,32.000000,161.161009,69.664586,67.047012,91.662461,82.964604,25.439824,56.468354,0.000000,45.599590,21.227848,0.000000,39.287871,28.812805,36.805002,59.474595,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.933322,75.080240,138.665653,-2284.042501,97.211821,93.860258,29.206213,14.230513,138.008410,1.619126,73.346285,26.391673,156.075226,139.099017,154.143143,138.398444,81.319101,136.911224,-0.000563,0.029718,32.000000,-235.778503,138.439280,-0.024293,24.173529,0.694346,441851.340350,0.988502,35.204755,17.760917,2.796222,0.081412,0.032373,182.613263,32.000000,197.278275,196.772182,184.483176,164.898732,32.000000,161.398351,69.661643,67.071542,91.678043,82.964604,25.484164,56.468354,0.000000,45.620032,21.227848,0.000000,39.290451,29.206213,36.559661,59.493527,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.329691,75.080240,138.761834,-2284.042501,97.206623,93.855450,29.557147,14.231654,138.007917,1.619132,73.323574,26.455841,155.982516,139.010765,154.139932,138.316467,81.350075,136.862577,-0.000563,0.029765,32.000000,-235.776869,138.470606,-0.024280,24.170461,0.694346,441851.340350,0.988502,35.204755,17.760917,2.796222,0.075303,0.037932,182.085062,32.000000,197.885518,156.374013,182.196689,164.994683,32.000000,161.410846,69.658953,67.083834,91.677097,82.964604,25.429607,56.468354,0.000000,45.384272,21.227848,0.000000,39.328673,29.557147,36.471987,59.482167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.410801,75.101727,138.605991,-2284.042501,97.195190,93.850388,29.597642,14.232939,137.921435,1.619518,73.269723,26.424313,155.947194,139.063434,154.174562,138.356377,81.370051,136.891449,-0.000565,0.029800,32.000000,-235.779027,138.366980,-0.024262,24.194589,0.697569,441910.461561,0.969173,35.508146,17.697678,2.812948,0.086545,0.039009,181.628509,32.000000,198.018994,171.968032,181.202421,165.662686,32.000000,160.904867,69.660397,67.099856,91.643431,82.964604,25.460443,56.468354,0.000000,45.311215,21.227848,0.000000,39.371811,29.597642,36.647262,59.482059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.486413,75.109715,138.709840,-2284.042501,97.211687,93.846632,29.372939,14.229086,137.965470,1.619177,73.210812,26.454571,155.972074,139.100037,154.206689,138.277391,81.351415,137.066018,-0.000567,0.029789,32.000000,-235.778290,138.488433,-0.024299,24.251604,0.694867,441841.404367,0.995160,35.445704,17.691325,2.805197,0.084597,0.032853,182.084793,32.000000,197.633363,302.807932,183.841200,165.979487,32.000000,160.270412,69.681100,67.113543,91.636339,82.964604,25.464702,56.468354,0.000000,45.462348,21.227848,0.000000,39.398791,29.372939,36.586073,59.488993,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.897921,75.097319,138.720852,-2284.042501,97.198168,93.842843,28.832030,14.231369,138.015803,1.619110,73.181814,26.497627,156.044636,139.095632,154.195759,138.395226,81.350742,136.876004,-0.000568,0.029758,32.000000,-235.776335,138.400489,-0.024249,24.268022,0.694867,441841.404367,0.995160,35.445704,17.691325,2.805197,0.086674,0.031025,182.828724,32.000000,197.220791,72.592556,185.650796,166.111895,32.000000,160.453960,69.686549,67.079037,91.624749,82.964604,25.416662,56.468354,0.000000,45.654582,21.227848,0.000000,39.419038,28.832030,36.618428,59.483741,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.221564,75.082719,138.804905,-2284.042501,97.196369,93.841520,29.563847,14.231940,138.036967,1.619126,73.212399,26.514279,156.043206,139.087883,154.219688,138.387322,81.328025,136.889634,-0.000569,0.029741,32.000000,-235.775109,138.482966,-0.024238,24.313602,0.692549,441823.738946,0.971880,35.374399,17.794214,2.802988,0.078144,0.026164,182.843635,32.000000,196.858230,185.603455,186.696603,165.316835,32.000000,161.466282,69.695355,67.078710,91.656921,82.964604,25.447983,56.468354,0.000000,45.722994,21.227848,0.000000,39.425025,29.563847,36.755772,59.481508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.489890,75.082719,138.788430,-2284.042501,97.195967,93.837649,29.307785,14.231940,138.041380,1.619108,73.281523,26.438908,156.035093,139.150524,154.133956,138.407205,81.313454,137.051242,-0.000570,0.029750,32.000000,-235.775272,138.448376,-0.024256,24.310875,0.685779,441577.381070,0.981182,34.935300,17.703475,2.780093,0.081561,0.029044,182.520558,32.000000,197.309439,147.488461,184.359608,164.986649,32.000000,161.179572,69.648663,67.064769,91.629166,82.964604,25.439197,56.468354,0.000000,45.236779,21.227848,0.000000,39.427089,29.307785,36.684092,59.479060,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.559761,75.085749,138.781196,-2284.042501,97.216164,93.836307,28.988837,14.232082,138.026813,1.618858,73.241055,26.381710,156.012161,139.118367,154.161696,138.500246,81.374209,136.936627,-0.000570,0.029741,32.000000,-235.776277,138.463040,-0.024269,24.360783,0.679967,441428.131119,0.950148,34.586998,17.732751,2.763851,0.079674,0.029588,182.035316,32.000000,197.910543,127.314797,182.385590,165.049696,32.000000,161.639243,69.696101,67.123594,91.653609,82.964604,25.476860,56.468354,0.000000,45.503222,21.227848,0.000000,39.445467,28.988837,36.593777,59.490429,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.788790,75.077210,138.747591,2286.150838,97.223970,93.832438,29.582309,14.231797,138.063628,1.618527,73.161652,26.430156,155.958481,139.119061,154.196852,138.433139,81.377303,137.052242,-0.000572,0.029737,32.000000,-235.773448,138.508439,-0.024297,24.365478,0.691074,441813.968298,0.973808,35.343787,17.825070,2.804379,0.083579,0.034947,181.732685,32.000000,197.895247,138.433071,181.494022,165.823234,32.000000,160.730087,69.693973,67.108135,91.629962,82.964604,25.416481,56.468354,0.000000,45.622788,21.227848,0.000000,39.461291,29.582309,36.850269,59.473405,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.280885,75.054897,138.813028,-2284.042501,97.238481,93.836243,29.083809,14.238219,138.103555,1.618480,73.050755,26.431867,156.006189,139.168385,154.223089,138.551527,81.364558,137.058664,-0.000573,0.029707,32.000000,-235.773747,138.641145,-0.024348,24.332039,0.688553,441665.867383,0.983009,35.274178,17.709183,2.800280,0.083435,0.035616,182.077834,32.000000,197.707584,110.320093,183.952770,165.955326,32.000000,160.260786,69.686632,67.127836,91.608461,82.964604,25.446265,56.468354,0.000000,45.705935,21.227848,0.000000,39.467292,29.083809,36.586220,59.485708,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.536106,75.054897,138.874592,-2284.042501,97.280849,93.840096,29.301874,14.232653,138.172026,1.618236,73.027485,26.469997,156.012261,139.201643,154.223875,138.483378,81.327846,137.042488,-0.000575,0.029691,32.000000,-235.777837,138.471932,-0.024348,24.389160,0.684719,441515.163153,0.958419,35.028089,17.761701,2.786724,0.086650,0.039246,182.759179,32.000000,197.253380,83.453521,185.827997,166.036984,32.000000,160.416619,69.692475,67.105800,91.612233,82.964604,25.416901,56.468354,0.000000,45.217541,21.227848,0.000000,39.457246,29.301874,36.626572,59.493782,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.564135,75.046357,138.869272,2286.150838,97.318376,93.840168,29.316777,14.235079,138.111202,1.618228,73.120247,26.555429,156.052834,139.176827,154.209276,138.468039,81.341745,137.088499,-0.000575,0.029670,32.000000,-235.772133,138.597216,-0.024364,24.345074,0.678511,441275.859252,0.964471,34.498190,17.777536,2.760751,0.079208,0.039289,182.917805,32.000000,196.950603,220.204998,186.946790,165.279862,32.000000,161.246925,69.682691,67.095987,91.610999,82.964604,25.491285,56.468354,0.000000,45.504423,21.227848,0.000000,39.458604,29.316777,36.644034,59.499486,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.772314,75.014403,138.869053,2286.150838,97.343472,93.842727,28.910526,14.229942,138.117342,1.618225,73.162460,26.510494,156.063891,139.284084,154.141623,138.545858,81.342903,137.048591,-0.000576,0.029684,32.000000,-235.779401,138.591100,-0.024458,24.342713,0.688538,441742.330706,0.972977,35.267910,17.806468,2.803502,0.083539,0.030117,182.471563,32.000000,197.414418,194.517136,184.674577,164.870587,32.000000,161.159667,69.665788,67.130244,91.612145,82.964604,25.435909,56.468354,0.000000,45.629194,21.227848,0.000000,39.467159,28.910526,36.777415,59.478165,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.499324,74.970879,138.835225,-2284.042501,97.323994,93.845244,29.220429,14.225375,138.144973,1.618170,73.083258,26.476039,156.001322,139.213451,154.147047,138.555959,81.349481,137.089569,-0.000577,0.029699,32.000000,-235.782329,138.658649,-0.024462,24.336629,0.689313,441693.665848,0.971866,35.230241,17.814693,2.801810,0.080416,0.031639,182.134621,32.000000,197.931015,221.489568,182.415930,165.102258,32.000000,161.562004,69.664679,67.146619,91.623098,82.964604,25.486223,56.468354,0.000000,45.563528,21.227848,0.000000,39.438957,29.220429,36.613293,59.489357,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.871678,74.970879,138.884757,-2284.042501,97.273288,93.852759,29.369949,14.232368,138.159483,1.618137,73.061054,26.459153,155.979541,139.198585,154.205845,138.522533,81.371553,137.174754,-0.000578,0.029705,32.000000,-235.775992,138.570520,-0.024439,24.347093,0.686159,441556.834481,0.980997,34.982342,17.794346,2.790086,0.078620,0.029076,181.821833,32.000000,198.072532,293.971765,181.409029,165.795322,32.000000,160.747155,69.669382,67.135515,91.614162,82.964604,25.426623,56.468354,0.000000,45.668630,21.227848,0.000000,39.394226,29.369949,36.788861,59.472303,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.102241,74.944710,138.813935,-2284.042501,97.237357,93.851884,28.860697,14.233224,138.094147,1.618167,73.005364,26.579239,156.010463,139.183455,154.226994,138.553703,81.415090,137.055791,-0.000579,0.029732,32.000000,-235.779397,138.623424,-0.024322,24.306836,0.684602,441450.906556,0.963562,34.835994,17.826344,2.784842,0.074112,0.028349,182.059948,32.000000,197.659583,-48.260812,183.773611,165.887917,32.000000,160.258078,69.646083,67.190835,91.624422,82.964604,25.486769,56.468354,0.000000,45.635285,21.227848,0.000000,39.361969,28.860697,36.621803,59.480879,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.866253,74.973634,138.980821,2286.150838,97.272734,93.853540,28.998995,14.236221,138.205667,1.617868,72.974703,26.610987,156.019255,139.241262,154.216879,138.675511,81.337444,137.155590,-0.000578,0.029735,32.000000,-235.772958,138.644858,-0.024219,24.300358,0.681835,441217.034307,0.975590,34.571829,17.725621,2.770613,0.076761,0.027300,182.824497,32.000000,197.233040,111.312724,185.600396,166.019405,32.000000,160.342150,69.594722,67.116009,91.619292,82.964604,25.414810,56.468354,0.000000,45.326142,21.227848,0.000000,39.351766,28.998995,36.758780,59.486465,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.911709,74.961514,138.974906,2286.150838,97.286314,93.861145,29.501946,14.230798,138.250746,1.617572,73.029950,26.521421,156.070703,139.245627,154.228321,138.629833,81.302875,137.178734,-0.000578,0.029724,32.000000,-235.779528,138.601419,-0.024227,24.285462,0.681835,441217.034307,0.975590,34.571829,17.725621,2.770613,0.074962,0.043128,182.964936,32.000000,197.045609,139.183994,186.820093,165.381482,32.000000,161.059197,69.613498,67.139420,91.631658,82.964604,25.516885,56.468354,0.000000,45.458682,21.227848,0.000000,39.374834,29.501946,36.632882,59.485354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.633840,74.961514,139.005615,2286.150838,97.262514,93.861138,28.727977,14.232368,138.184979,1.617622,73.108559,26.455092,156.067959,139.207067,154.124501,138.605978,81.343599,137.125618,-0.000577,0.029713,32.000000,-235.773697,138.686853,-0.024242,24.325719,0.686477,441521.180106,0.976018,34.844357,17.851244,2.787072,0.078676,0.028377,182.496859,32.000000,197.449666,256.799476,184.564355,164.958602,32.000000,161.435508,69.587649,67.146387,91.640348,82.964604,25.487345,56.468354,0.000000,45.423355,21.227848,0.000000,39.356772,28.727977,36.498179,59.487822,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.189969,74.958759,138.904639,2286.150838,97.295876,93.864895,29.495682,14.231226,138.175339,1.617507,73.135967,26.586662,156.010386,139.301844,154.158782,138.610867,81.352508,137.243479,-0.000579,0.029748,32.000000,-235.777461,138.692237,-0.024220,24.295952,0.686215,441580.618951,0.958479,34.785246,17.896935,2.784415,0.077939,0.034171,182.159812,32.000000,197.989116,101.452868,182.416319,165.009429,32.000000,161.495152,69.600335,67.171600,91.634183,82.964604,25.509012,56.468354,0.000000,45.678805,21.227848,0.000000,39.346840,29.495682,36.790695,59.478224,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.794432,74.968951,139.031203,2286.150838,97.323388,93.866252,29.358539,14.225375,138.133532,1.617690,73.015644,26.613299,155.968875,139.279681,154.220138,138.625388,81.358205,137.201715,-0.000579,0.029747,32.000000,-235.778067,138.664523,-0.024199,24.268415,0.689468,441650.596796,0.990287,35.073015,17.830684,2.800622,0.081584,0.029715,181.950923,32.000000,198.168274,142.814833,181.058741,165.839761,32.000000,160.742562,69.622374,67.161644,91.650739,82.964604,25.466464,56.468354,0.000000,45.269694,21.227848,0.000000,39.339229,29.358539,36.759734,59.490920,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.746851,74.971981,138.953535,2286.150838,97.309578,93.867539,28.953519,14.234508,138.287307,1.617799,72.939470,26.451223,155.977839,139.356838,154.204896,138.670050,81.402201,137.174609,-0.000580,0.029749,32.000000,-235.775982,138.638740,-0.024225,24.240956,0.681376,441364.476085,0.952940,34.495542,17.878408,2.767578,0.084427,0.030199,182.111705,32.000000,197.709704,188.942242,183.698599,166.042046,32.000000,160.241541,69.595695,67.164865,91.618560,82.964604,25.462035,56.468354,0.000000,45.494953,21.227848,0.000000,39.343343,28.953519,36.772647,59.479335,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.700994,74.971981,139.072424,2286.150838,97.342382,93.873884,29.462506,14.230941,138.286028,1.617958,73.005178,26.561849,156.012064,139.270402,154.228978,138.603899,81.376016,137.236011,-0.000580,0.029735,32.000000,-235.774632,138.768147,-0.024271,24.250214,0.688809,441576.017198,0.965695,34.913989,17.852646,2.792103,0.086103,0.045063,182.830100,32.000000,197.299052,318.940246,185.612047,166.185742,32.000000,160.340169,69.612973,67.154298,91.629499,82.964604,25.492304,56.468354,0.000000,45.494953,21.227848,0.000000,39.340912,29.462506,36.605076,59.491422,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.299210,74.975562,139.013598,-2284.042501,97.386795,93.879485,29.319527,14.226089,138.263034,1.617898,72.998060,26.577789,156.035059,139.324602,154.217200,138.653645,81.336578,137.302495,-0.000579,0.029727,32.000000,-235.782107,138.760032,-0.024305,24.255328,0.689957,441531.707871,0.980241,34.966296,17.795626,2.793213,0.078914,0.031458,183.060007,32.000000,197.078167,232.961761,186.615667,165.334178,32.000000,161.041762,69.600056,67.125522,91.624102,82.964604,25.483239,56.468354,0.000000,45.494953,21.227848,0.000000,39.339420,29.319527,36.485047,59.484872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.646413,74.981623,139.077434,2286.150838,97.427755,93.883278,28.853250,14.228943,138.313939,1.617921,73.099502,26.578856,156.018413,139.322725,154.128215,138.693332,81.329244,137.231238,-0.000578,0.029721,32.000000,-235.778761,138.715244,-0.024270,24.229600,0.691026,441632.222780,0.964337,35.013823,17.851312,2.798182,0.077210,0.026635,182.386368,32.000000,197.349243,257.742105,184.520805,164.964779,32.000000,161.341383,69.565152,67.122992,91.614020,82.964604,25.530200,56.468354,0.000000,45.494953,21.227848,0.000000,39.334910,28.853250,36.807496,59.474123,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.788240,74.946363,139.094049,-2284.042501,97.460048,93.900946,28.701488,14.233509,138.284510,1.618183,73.013502,26.586834,155.957630,139.333164,154.184264,138.665303,81.402327,137.283145,-0.000578,0.029729,32.000000,-235.777637,138.794863,-0.024298,24.253073,0.681532,441426.366216,0.956591,34.400028,17.922682,2.763733,0.083234,0.037573,181.961527,32.000000,198.161958,262.847267,181.248089,165.661520,32.000000,160.706316,69.612505,67.154245,91.611401,82.964604,25.551995,56.468354,0.000000,45.494953,21.227848,0.000000,39.336241,28.701488,36.666557,59.491028,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.786985,74.930937,139.037476,-2284.042501,97.457378,93.912337,29.396749,14.228943,138.310834,1.618524,72.862245,26.602247,155.979230,139.400536,154.188878,138.794216,81.397672,137.251154,-0.000577,0.029689,32.000000,-235.780236,138.704638,-0.024296,24.269674,0.689815,441629.943107,0.951693,34.896481,17.857833,2.793667,0.080156,0.029368,182.115365,32.000000,197.837382,294.121011,183.686338,166.128694,32.000000,160.433619,69.600960,67.144748,91.604371,82.964604,25.578809,56.468354,0.000000,45.494953,21.227848,0.000000,39.292290,29.396749,36.703755,59.474290,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.882704,74.930937,139.139000,-2284.042501,97.472016,93.923779,29.352921,14.234937,138.262076,1.618879,72.874272,26.628220,156.014010,139.469823,154.227143,138.768918,81.370772,137.343502,-0.000576,0.029689,32.000000,-235.769817,138.769369,-0.024293,24.261544,0.689815,441629.943107,0.951693,34.896481,17.857833,2.793667,0.078243,0.029453,182.897160,32.000000,197.379353,319.457616,185.614650,166.064224,32.000000,160.285286,69.665341,67.146034,91.642120,82.964604,25.560774,56.468354,0.000000,45.494953,21.227848,0.000000,39.265596,29.352921,36.787467,59.470887,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.869339,74.927632,139.059356,-2284.042501,97.520595,93.931409,28.897055,14.229799,138.283252,1.619215,72.904694,26.593032,156.002733,139.454898,154.196914,138.784804,81.324957,137.373134,-0.000576,0.029682,32.000000,-235.781019,138.866043,-0.024482,24.269884,0.689192,441680.529492,0.964979,34.883684,17.836931,2.792647,0.084151,0.027984,183.008341,32.000000,197.047645,310.201463,186.597690,165.312838,32.000000,161.292808,69.636341,67.100292,91.600880,82.964604,25.640407,56.468354,0.000000,45.494953,21.227848,0.000000,39.249456,28.897055,36.806322,59.482158,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.846568,74.907248,139.097885,2286.150838,97.542425,93.941483,29.312786,14.232796,138.367477,1.619289,72.998722,26.600252,156.021043,139.416135,154.151293,138.777859,81.390866,137.358175,-0.000576,0.029669,32.000000,-235.770646,138.765597,-0.024455,24.261308,0.688538,441734.039740,0.964523,34.784650,17.908179,2.789324,0.080519,0.023489,182.377356,32.000000,197.419489,255.302654,184.373943,165.106083,32.000000,161.356568,69.637371,67.118813,91.633252,82.964604,25.588524,56.468354,0.000000,45.494953,21.227848,0.000000,39.236101,29.312786,36.444181,59.482020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.178397,74.898984,139.081594,2286.150838,97.582310,93.951349,29.253044,14.228800,138.303500,1.619753,73.029487,26.573515,155.985101,139.519150,154.159937,138.819824,81.398206,137.329040,-0.000575,0.029668,32.000000,-235.783165,138.839591,-0.024465,24.258502,0.688164,441854.809913,0.980096,34.795163,17.968219,2.788474,0.082413,0.032706,181.976974,32.000000,198.053158,105.950204,182.242659,164.901380,32.000000,161.481789,69.625264,67.136648,91.632820,82.964604,25.645292,56.468354,0.000000,45.494953,21.227848,0.000000,39.199297,29.253044,36.796124,59.470739,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.559698,74.898984,139.215629,2286.150838,97.618234,93.956240,28.831675,14.232511,138.393178,1.620213,72.907784,26.567154,155.935790,139.481263,154.145720,138.787027,81.429969,137.298306,-0.000574,0.029665,32.000000,-235.777324,138.751606,-0.024465,24.261072,0.688980,441771.480165,0.966730,34.798330,17.895129,2.790521,0.080125,0.036222,181.738823,32.000000,198.120540,64.049306,181.244728,165.702260,32.000000,160.783725,69.620466,67.129754,91.641558,82.964604,25.618214,56.468354,0.000000,45.494953,21.227848,0.000000,39.173183,28.831675,36.774041,59.480318,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.936032,74.900912,139.147376,2286.150838,97.635493,93.968854,29.475499,14.227944,138.434047,1.620371,72.790206,26.603685,155.997722,139.496108,154.212333,138.843414,81.440480,137.407682,-0.000574,0.029675,32.000000,-235.777957,138.804798,-0.024486,24.267445,0.683993,441623.408586,0.961828,34.447676,17.873800,2.771742,0.082608,0.031655,182.127733,32.000000,197.883169,215.968572,183.741551,166.063286,32.000000,160.273435,69.672760,67.173877,91.662064,82.964604,25.647318,56.468354,0.000000,45.494953,21.227848,0.000000,39.156522,29.475499,36.796271,59.488196,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.922037,74.875294,139.211550,-2284.042501,97.637861,93.985951,29.097533,14.228800,138.371980,1.620567,72.805088,26.588297,155.964520,139.469722,154.217665,138.808904,81.368122,137.408212,-0.000573,0.029644,32.000000,-235.784149,138.963102,-0.024469,24.280531,0.694059,441909.149295,0.989176,35.087479,17.827281,2.809049,0.071581,0.022755,182.757848,32.000000,197.379779,258.458956,185.685201,165.979007,32.000000,160.287984,69.639173,67.093140,91.634240,82.964604,25.672586,56.468354,0.000000,45.494953,21.227848,0.000000,39.138236,29.097533,36.560542,59.483662,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.699780,74.865928,139.174255,-2284.042501,97.713396,94.002415,28.980806,14.232939,138.368437,1.620519,72.886209,26.659847,156.022922,139.505344,154.168318,138.798374,81.374894,137.403045,-0.000573,0.029619,32.000000,-235.777880,138.838509,-0.024470,24.273162,0.687879,441758.893545,0.959787,34.699512,17.869278,2.786512,0.088282,0.031829,182.883567,32.000000,197.120274,-269.901552,186.758673,165.356975,32.000000,161.295408,69.632794,67.083411,91.701628,82.964604,25.692743,56.468354,0.000000,45.494953,21.227848,0.000000,39.090482,28.980806,36.763476,59.485669,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.749308,74.865928,139.190609,-2284.042501,97.738198,94.011218,29.399404,14.236506,138.359256,1.620440,72.947545,26.704999,156.023199,139.472698,154.118627,138.853443,81.379960,137.365803,-0.000572,0.029587,32.000000,-235.771689,138.872913,-0.024474,24.293723,0.688109,441943.788583,0.972666,34.688352,17.941889,2.788579,0.081839,0.047186,182.456658,32.000000,197.380924,55.277194,184.392254,164.978718,32.000000,161.499276,69.561280,67.094126,91.688022,82.964604,25.705697,56.468354,0.000000,45.494953,21.227848,0.000000,39.057271,29.399404,36.793703,59.493153,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.674506,74.872815,139.260345,2286.150838,97.752805,94.017477,28.816581,14.235793,138.455788,1.621081,72.978416,26.683006,155.964974,139.535767,154.157177,138.885000,81.409510,137.423530,-0.000571,0.029596,32.000000,-235.771747,138.951495,-0.024507,24.294877,0.690439,442118.855131,0.966547,34.857698,17.909698,2.797840,0.080761,0.039028,182.055294,32.000000,198.018098,187.751154,182.168413,164.974924,32.000000,161.483446,69.577402,67.146519,91.700641,82.964604,25.694057,56.468354,0.000000,45.494953,21.227848,0.000000,39.039603,28.816581,36.734055,59.484449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.746767,74.863449,139.151314,2286.150838,97.790542,94.031390,28.638547,14.235079,138.481715,1.621134,72.972696,26.583368,155.896925,139.565395,154.182477,138.796278,81.407900,137.359152,-0.000571,0.029624,32.000000,-235.774264,138.883234,-0.024544,24.319346,0.691954,442143.553627,0.987791,34.942125,17.907853,2.803457,0.078684,0.035598,181.744382,32.000000,198.185016,-637.403340,181.211421,165.815493,32.000000,160.819309,69.576089,67.101068,91.686507,82.964604,25.774640,56.468354,0.000000,45.494953,21.227848,0.000000,39.016132,28.638547,36.797078,59.475342,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.607998,74.872539,139.210059,-2284.042501,97.792667,94.040912,29.442659,14.227801,138.336496,1.621436,72.893442,26.572354,155.970003,139.471170,154.208778,138.737824,81.453739,137.365097,-0.000570,0.029617,32.000000,-235.781378,138.794213,-0.024574,24.338360,0.689702,442162.222694,0.992488,34.857852,17.878564,2.797193,0.081463,0.029412,181.906856,32.000000,197.761925,128.933326,183.923966,165.983630,32.000000,160.344164,69.589158,67.144153,91.671529,82.964604,25.701349,56.468354,0.000000,45.494953,21.227848,0.000000,38.981888,29.442659,36.659221,59.483466,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.693011,74.872539,139.178756,-2284.042501,97.776382,94.052306,28.927583,14.234366,138.313968,1.621492,72.943036,26.634959,156.013676,139.464848,154.198419,138.791816,81.437685,137.384394,-0.000569,0.029611,32.000000,-235.774813,138.910910,-0.024583,24.293618,0.689702,442162.222694,0.992488,34.857852,17.878564,2.797193,0.077600,0.031869,182.704078,32.000000,197.277220,114.251294,185.679559,165.940340,32.000000,160.387521,69.590666,67.114439,91.676296,82.964604,25.782708,56.468354,0.000000,45.494953,21.227848,0.000000,38.966586,28.927583,36.804048,59.487399,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.854091,74.879426,139.153014,2286.150838,97.734542,94.063716,28.763256,14.231369,138.387624,1.621527,73.047456,26.583231,155.988759,139.408672,154.202213,138.790612,81.367819,137.442612,-0.000568,0.029642,32.000000,-235.778466,138.834002,-0.024640,24.329731,0.691559,442246.975343,0.983966,34.922659,17.860895,2.800771,0.077450,0.026281,182.850336,32.000000,197.165980,326.050237,186.606397,165.401446,32.000000,161.154038,69.585695,67.089884,91.720529,82.964604,25.795005,56.468354,0.000000,45.494953,21.227848,0.000000,38.950139,28.763256,36.792969,59.484970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.915494,74.903391,139.167335,2286.150838,97.745202,94.075130,29.577170,14.231797,138.416326,1.621615,73.142220,26.651396,156.027937,139.459506,154.148739,138.899746,81.403364,137.390640,-0.000568,0.029648,32.000000,-235.776399,138.851399,-0.024705,24.338045,0.691559,442246.975343,0.983966,34.922659,17.860895,2.800771,0.081110,0.042047,182.311634,32.000000,197.466859,189.335712,184.384026,165.011898,32.000000,161.441272,69.579773,67.085609,91.717224,82.964604,25.781735,56.468354,0.000000,45.494953,21.227848,0.000000,38.927888,29.577170,36.722903,59.484774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.338173,74.930111,139.121587,-2284.042501,97.743915,94.079621,28.700226,14.229942,138.356941,1.621943,73.217145,26.610231,155.961293,139.369073,154.123582,138.842967,81.478487,137.365442,-0.000567,0.029688,32.000000,-235.777598,138.775959,-0.024690,24.344051,0.688043,442350.922314,0.986252,34.762727,17.958703,2.791206,0.080208,0.029986,181.987335,32.000000,198.090443,269.153450,182.177367,164.993012,32.000000,161.421945,69.584150,67.125391,91.731598,82.964604,25.853508,56.468354,0.000000,45.494953,21.227848,0.000000,38.933204,28.700226,36.710358,59.475322,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.529916,74.930111,139.105207,-2284.042501,97.704870,94.083368,29.390657,14.231512,138.385478,1.622187,73.172208,26.603354,155.879210,139.376352,154.169645,138.780976,81.450868,137.377948,-0.000566,0.029707,32.000000,-235.772258,138.830392,-0.024674,24.358213,0.687072,442338.122357,0.958004,34.723210,17.898215,2.788059,0.080031,0.028300,181.771637,32.000000,198.216740,251.115420,181.343541,165.848943,32.000000,160.593490,69.564507,67.099028,91.724528,82.964604,25.796087,56.468354,0.000000,45.494953,21.227848,0.000000,38.944468,29.390657,36.623858,59.489268,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.833511,74.973634,139.107367,2286.150838,97.676183,94.088390,29.395725,14.225803,138.390557,1.622414,73.095887,26.657260,155.955408,139.368197,154.208155,138.752450,81.464411,137.402929,-0.000565,0.029692,32.000000,-235.786818,138.764152,-0.024678,24.395559,0.680358,442039.195540,0.978381,34.314560,17.810996,2.763739,0.081646,0.031134,181.968773,32.000000,197.683126,141.658622,184.065883,165.934243,32.000000,160.411479,69.574775,67.133476,91.708378,82.964604,25.828068,56.468354,0.000000,45.494953,21.227848,0.000000,38.976281,29.395725,36.805002,59.484508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.953715,74.987683,139.102021,-2284.042501,97.665818,94.090895,28.865345,14.233367,138.346147,1.622594,73.087482,26.640945,155.971735,139.497453,154.205592,138.768815,81.411822,137.349931,-0.000565,0.029691,32.000000,-235.768272,138.753931,-0.024660,24.391258,0.692205,442524.085236,0.972385,35.149557,17.844619,2.808509,0.078396,0.025912,182.664252,32.000000,197.336845,271.445738,185.822047,166.076927,32.000000,160.208911,69.554527,67.098596,91.746623,82.964604,25.819118,56.468354,0.000000,45.494953,21.227848,0.000000,38.971416,28.865345,36.791722,59.486367,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.263217,74.973634,139.054320,2286.150838,97.718673,94.093527,29.389794,14.228943,138.316717,1.623151,73.153089,26.545394,156.045281,139.477043,154.154767,138.668396,81.392507,137.469243,-0.000563,0.029679,32.000000,-235.777941,138.860292,-0.024663,24.407990,0.684936,442479.782818,0.981181,34.768019,17.870214,2.784618,0.077932,0.034281,182.941730,32.000000,197.177102,325.882170,186.823744,165.259819,32.000000,161.108042,69.547359,67.077250,91.734815,82.964604,25.888542,56.468354,0.000000,45.494953,21.227848,0.000000,38.981953,29.389794,36.756432,59.483131,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.683145,74.981623,139.124415,2286.150838,97.764089,94.096098,28.827994,14.229942,138.327196,1.623630,73.230762,26.568159,156.030619,139.418337,154.109030,138.741921,81.402422,137.376379,-0.000561,0.029667,32.000000,-235.779729,138.909096,-0.024665,24.374421,0.679508,442348.805709,0.960308,34.430685,17.948845,2.766372,0.070592,0.032851,182.275065,32.000000,197.537153,277.049123,184.584533,165.012109,32.000000,161.458768,69.524184,67.078157,91.733691,82.964604,25.861683,56.468354,0.000000,45.494953,21.227848,0.000000,38.963519,28.827994,36.771840,59.487724,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.597816,74.981623,139.045421,2286.150838,97.786661,94.103738,29.660096,14.225946,138.271227,1.623842,73.219053,26.596164,155.962914,139.322991,154.119150,138.742325,81.415306,137.275255,-0.000561,0.029651,32.000000,-235.782741,138.828090,-0.024631,24.353414,0.679508,442348.805709,0.960308,34.430685,17.948845,2.766372,0.074794,0.033030,181.879265,32.000000,198.196499,324.217367,182.475000,164.984479,32.000000,161.390838,69.510788,67.118435,91.740357,82.964604,25.863587,56.468354,0.000000,45.494953,21.227848,0.000000,38.967352,29.660096,36.665163,59.488894,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.581475,74.992641,139.073462,2286.150838,97.770579,94.102480,29.052974,14.232225,138.236483,1.624067,73.143168,26.608128,155.958033,139.386364,154.130914,138.760665,81.471440,137.369031,-0.000562,0.029648,32.000000,-235.776462,138.750016,-0.024633,24.333115,0.689675,442653.515058,0.988304,35.041972,17.892311,2.800234,0.070125,0.027172,181.896262,32.000000,198.273825,340.584859,181.354708,165.612966,32.000000,160.594354,69.506252,67.110139,91.743649,82.964604,25.885704,56.468354,0.000000,45.494953,21.227848,0.000000,38.975279,29.052974,36.581525,59.480731,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.092208,74.981072,139.081656,2286.150838,97.795865,94.103751,28.823753,14.232796,138.305534,1.624513,73.075084,26.583034,155.969961,139.368828,154.160283,138.718861,81.481736,137.289614,-0.000562,0.029641,32.000000,-235.777858,138.864471,-0.024635,24.326611,0.691243,442709.387549,0.962450,35.130523,17.830872,2.803459,0.081433,0.039352,181.993943,32.000000,197.826738,284.850422,183.791038,166.020856,32.000000,160.447415,69.535141,67.098723,91.729146,82.964604,25.861902,56.468354,0.000000,45.494953,21.227848,0.000000,38.973921,28.823753,36.710284,59.475637,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
