OSU 80 Ton Compressor Load Stand
50.357548,74.984102,139.010074,2286.150838,97.791357,94.112943,29.527237,14.229942,138.317880,1.624967,73.061349,26.637033,155.982172,139.390932,154.167222,138.781850,81.440207,137.244807,-0.000561,0.029647,32.000000,-235.778418,138.813975,-0.024623,24.287927,0.692224,442626.416173,0.982928,35.158512,17.819765,2.804948,0.078470,0.036962,182.612469,32.000000,197.346051,472.888592,185.634589,165.872072,32.000000,160.178570,69.517010,67.068881,91.728151,82.964604,25.881613,56.468354,0.000000,45.494953,21.227848,0.000000,38.959255,29.527237,36.716300,59.485816,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.543590,74.984102,139.045015,2286.150838,97.786053,94.117054,28.995113,14.237220,138.309958,1.624912,73.086232,26.540026,156.038967,139.341768,154.185157,138.746591,81.422038,137.364884,-0.000560,0.029627,32.000000,-235.776385,138.737879,-0.024594,24.268546,0.684630,442334.735350,0.979764,34.618529,17.771338,2.776513,0.086241,0.034431,182.976378,32.000000,197.201640,403.105925,186.642770,165.110285,32.000000,161.066153,69.527963,67.069872,91.762789,82.964604,25.854379,56.468354,0.000000,45.494953,21.227848,0.000000,38.959061,28.995113,36.733542,59.481528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.728682,74.955729,139.007116,-2284.042501,97.779700,94.124542,29.262214,14.235222,138.297990,1.625076,73.244344,26.534617,156.028368,139.336508,154.155228,138.657889,81.398365,137.337747,-0.000559,0.029609,32.000000,-235.769204,138.796576,-0.024609,24.265924,0.681420,442318.428841,0.951045,34.348661,17.791346,2.760462,0.080363,0.032609,182.268837,32.000000,197.564606,-75.211804,184.363137,165.027685,32.000000,161.386853,69.537486,67.090249,91.796438,82.964604,25.949625,56.468354,0.000000,45.494953,21.227848,0.000000,38.926980,29.262214,36.753938,59.482472,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.512296,74.962065,139.086995,-2284.042501,97.780945,94.132165,29.421232,14.230513,138.223984,1.624952,73.238980,26.552324,155.932503,139.307166,154.120847,138.721141,81.442137,137.229053,-0.000557,0.029587,32.000000,-235.779158,138.767393,-0.024588,24.218926,0.691648,442738.931606,0.972903,34.968870,17.877823,2.795311,0.077931,0.038790,181.896045,32.000000,198.156161,127.186657,182.307398,164.916278,32.000000,161.432490,69.537144,67.104063,91.767686,82.964604,25.868452,56.468354,0.000000,45.494953,21.227848,0.000000,38.918810,29.421232,36.811605,59.473916,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.526934,75.005037,138.972917,2286.150838,97.737401,94.135071,29.167156,14.227088,138.246382,1.625059,73.180742,26.563356,155.914951,139.293791,154.149062,138.624656,81.453648,137.304637,-0.000556,0.029565,32.000000,-235.784386,138.714204,-0.024622,24.178381,0.691648,442738.931606,0.972903,34.968870,17.877823,2.795311,0.080849,0.026251,181.920036,32.000000,198.341546,-8.044898,181.170252,165.749020,32.000000,160.771684,69.543177,67.098872,91.774207,82.964604,25.897538,56.468354,0.000000,45.494953,21.227848,0.000000,38.917928,29.167156,36.511752,59.491137,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.148804,75.005037,139.063751,2286.150838,97.700475,94.137959,29.081190,14.235793,138.248222,1.625494,73.154867,26.618356,155.954285,139.258288,154.181669,138.681113,81.481468,137.313995,-0.000557,0.029568,32.000000,-235.770436,138.793720,-0.024832,24.199178,0.697259,442854.061635,0.980620,35.227583,17.806643,2.806007,0.083287,0.026677,182.078794,32.000000,197.808262,162.734900,183.782987,166.101687,32.000000,160.275568,69.555690,67.125161,91.792400,82.964604,25.878808,56.468354,0.000000,45.494953,21.227848,0.000000,38.957716,29.081190,36.632882,59.486357,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.830524,75.027625,138.960653,-2284.042501,97.679575,94.135423,29.455172,14.237077,138.281541,1.625309,73.126487,26.709468,155.998576,139.274091,154.195397,138.613132,81.431475,137.250799,-0.000556,0.029576,32.000000,-235.771938,138.697599,-0.024824,24.178250,0.687580,442496.930945,0.970310,34.584194,17.783315,2.773022,0.079085,0.024706,182.618974,32.000000,197.360077,499.986008,185.745682,165.843123,32.000000,160.394337,69.543761,67.099041,91.797605,82.964604,25.830059,56.468354,0.000000,45.494953,21.227848,0.000000,38.981850,29.455172,36.623491,59.482403,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.617352,75.030380,139.047173,-2284.042501,97.657642,94.127813,28.900640,14.227944,138.251978,1.625201,73.184688,26.689614,156.020610,139.286817,154.189091,138.590798,81.415831,137.296189,-0.000557,0.029577,32.000000,-235.780743,138.725829,-0.024765,24.176991,0.692564,442765.148465,0.964667,34.935308,17.802958,2.788665,0.079784,0.030452,182.964908,32.000000,197.240116,419.720004,186.523530,165.265610,32.000000,161.084916,69.559679,67.092105,91.819767,82.964604,25.881380,56.468354,0.000000,45.494953,21.227848,0.000000,38.986948,28.900640,36.794363,59.483918,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.520904,75.031207,138.952411,2286.150838,97.640088,94.125190,28.937020,14.229942,138.175035,1.625294,73.268111,26.555002,156.042735,139.287184,154.116252,138.556125,81.422068,137.138374,-0.000556,0.029585,32.000000,-235.780057,138.711511,-0.024776,24.192622,0.696259,442871.276329,0.987691,35.158996,17.840403,2.802390,0.072138,0.028855,182.380017,32.000000,197.461062,316.056740,184.279650,165.025016,32.000000,161.510417,69.522971,67.118162,91.794780,82.964604,25.876378,56.468354,0.000000,45.494953,21.227848,0.000000,38.995215,28.937020,36.812925,59.484597,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.750064,75.031207,138.938602,2286.150838,97.623148,94.120091,29.784978,14.229656,138.208581,1.625122,73.358147,26.612707,155.936051,139.258840,154.130839,138.615327,81.453740,137.207629,-0.000557,0.029568,32.000000,-235.779359,138.755115,-0.024820,24.205158,0.696259,442871.276329,0.987691,35.158996,17.840403,2.802390,0.081134,0.031841,181.817698,32.000000,198.103671,342.672981,182.290229,164.936640,32.000000,161.604325,69.540629,67.139618,91.805046,82.964604,25.885794,56.468354,0.000000,45.494953,21.227848,0.000000,39.001721,29.784978,36.770152,59.486603,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.047814,75.042776,138.978882,-2284.042501,97.574769,94.116292,28.922857,14.226660,138.227649,1.625136,73.237369,26.593141,155.901034,139.249482,154.138899,138.680781,81.431525,137.197613,-0.000556,0.029573,32.000000,-235.785962,138.789319,-0.024817,24.194694,0.692813,442698.591825,0.955514,35.022193,17.759954,2.792732,0.083909,0.030885,181.771911,32.000000,198.304486,504.559311,181.346042,165.639716,32.000000,160.626500,69.568981,67.142654,91.804936,82.964604,25.890600,56.468354,0.000000,45.494953,21.227848,0.000000,39.019366,28.922857,36.840805,59.480672,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.275165,75.026799,138.907961,2286.150838,97.577270,94.112499,29.222604,14.234794,138.211104,1.625190,73.157464,26.662514,155.941028,139.247339,154.193366,138.667728,81.447219,137.084459,-0.000555,0.029563,32.000000,-235.771599,138.676389,-0.024814,24.237547,0.688738,442580.793329,0.977627,34.726000,17.777355,2.776922,0.078413,0.033497,182.142636,32.000000,197.745517,551.042319,183.965814,166.083426,32.000000,160.347853,69.575576,67.148852,91.802242,82.964604,25.908264,56.468354,0.000000,45.494953,21.227848,0.000000,39.027260,29.222604,36.769198,59.490812,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.147076,75.040572,139.049147,2286.150838,97.548220,94.105552,28.961556,14.230655,138.184738,1.624910,73.099436,26.612406,155.991501,139.358205,154.205718,138.712157,81.415964,137.167328,-0.000555,0.029534,32.000000,-235.779999,138.624119,-0.024845,24.232407,0.683667,442396.678569,0.962768,34.475969,17.707277,2.762954,0.076343,0.036292,182.570046,32.000000,197.315688,325.151535,185.888759,166.109747,32.000000,160.512725,69.574594,67.107479,91.805334,82.964604,25.879298,56.468354,0.000000,45.494953,21.227848,0.000000,39.018423,28.961556,36.819675,59.479433,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.818263,75.044429,138.921835,-2284.042501,97.491580,94.100345,29.508893,14.234651,138.217172,1.624600,73.231463,26.533234,156.000900,139.256984,154.157980,138.551871,81.405578,137.147817,-0.000556,0.029523,32.000000,-235.773053,138.608046,-0.024858,24.246438,0.686368,442510.206501,0.955709,34.614162,17.781793,2.772574,0.083512,0.033913,182.969676,32.000000,197.203677,358.522679,186.815367,165.117626,32.000000,161.171241,69.579944,67.107016,91.826625,82.964604,25.887794,56.468354,0.000000,45.494953,21.227848,0.000000,39.039213,29.508893,36.563036,59.474231,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.653867,75.044429,138.986373,-2284.042501,97.482286,94.095219,29.093557,14.236364,138.178679,1.624328,73.338671,26.641505,156.034661,139.298336,154.145258,138.601662,81.440864,137.262002,-0.000555,0.029482,32.000000,-235.770029,138.595564,-0.024838,24.246306,0.686368,442510.206501,0.955709,34.614162,17.781793,2.772574,0.083682,0.049151,182.347213,32.000000,197.475006,397.127202,184.329787,165.021046,32.000000,161.665717,69.617884,67.130912,91.842890,82.964604,25.888200,56.468354,0.000000,45.494953,21.227848,0.000000,39.050899,29.093557,36.644694,59.481921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.589536,75.048561,138.947379,2286.150838,97.453686,94.086577,28.832823,14.236221,138.170201,1.624329,73.361174,26.565342,155.945944,139.305860,154.155896,138.546758,81.426878,137.273286,-0.000555,0.029493,32.000000,-235.773942,138.577310,-0.024828,24.242215,0.690386,442671.421265,0.962850,34.964798,17.779374,2.788572,0.079355,0.032745,181.843627,32.000000,198.059613,-31404.164152,182.171128,165.142043,32.000000,161.532802,69.604227,67.133452,91.836753,82.964604,25.844823,56.468354,0.000000,45.494953,21.227848,0.000000,39.063343,28.832823,36.651003,59.478617,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.847689,75.061233,138.940567,2286.150838,97.379435,94.080493,29.650461,14.234080,138.109223,1.624414,73.301337,26.555567,155.913930,139.238469,154.154851,138.614862,81.430236,137.149368,-0.000555,0.029468,32.000000,-235.774935,138.647612,-0.024853,24.244077,0.693198,442671.043784,0.980053,35.135150,17.798950,2.799105,0.074341,0.043323,181.896017,32.000000,198.303085,-12646.881455,181.303335,165.614698,32.000000,160.445669,69.605572,67.151456,91.819035,82.964604,25.907156,56.468354,0.000000,45.494953,21.227848,0.000000,39.072304,29.650461,36.479030,59.489661,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.953023,75.076383,138.934972,2286.150838,97.377092,94.078007,28.881903,14.230085,138.149191,1.624449,73.202911,26.432504,155.977154,139.284879,154.187176,138.560016,81.430728,137.236461,-0.000555,0.029442,32.000000,-235.779095,138.603316,-0.024871,24.268074,0.694055,442693.620113,0.990228,35.206060,17.818356,2.801950,0.079958,0.041716,182.118221,32.000000,197.831735,320.953427,183.906789,166.222731,32.000000,160.461241,69.612377,67.156199,91.816285,82.964604,25.871562,56.468354,0.000000,45.494953,21.227848,0.000000,39.095842,28.881903,36.721510,59.488934,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.667666,75.076383,139.010724,2286.150838,97.376503,94.072904,28.801684,14.231083,138.151498,1.624717,73.141872,26.626966,156.024120,139.177562,154.205101,138.677871,81.392374,137.168572,-0.000553,0.029432,32.000000,-235.775145,138.600073,-0.024909,24.287350,0.689984,442539.550480,0.957476,34.951156,17.755461,2.787302,0.079000,0.031230,182.516060,32.000000,197.203758,357.603974,185.883565,166.103707,32.000000,160.453624,69.631205,67.130116,91.808317,82.964604,25.899848,56.468354,0.000000,45.494953,21.227848,0.000000,39.123638,28.801684,36.626499,59.486878,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.551610,75.053244,138.991669,2286.150838,97.348890,94.066228,29.630134,14.234651,138.184484,1.624522,73.259082,26.615590,156.000082,139.234309,154.169653,138.497762,81.363532,137.141451,-0.000553,0.029423,32.000000,-235.775839,138.623383,-0.024884,24.282472,0.687674,442491.959652,0.980715,34.857434,17.796817,2.781313,0.075254,0.026214,183.087180,32.000000,197.093687,-94.020984,186.573383,165.270067,32.000000,161.184102,69.649618,67.134011,91.846160,82.964604,25.887087,56.468354,0.000000,45.494953,21.227848,0.000000,39.113963,29.630134,36.752764,59.484488,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.533828,75.033686,138.967033,2286.150838,97.325850,94.059556,28.771497,14.231654,138.131476,1.624617,73.385394,26.598298,156.050461,139.207496,154.142925,138.700444,81.401096,137.137311,-0.000553,0.029412,32.000000,-235.775066,138.589712,-0.024847,24.296818,0.693563,442734.218095,0.964185,35.250143,17.818359,2.804988,0.082215,0.033160,182.472724,32.000000,197.470334,418.911269,184.242351,165.118064,32.000000,161.527899,69.637742,67.136256,91.823005,82.964604,25.928638,56.468354,0.000000,45.494953,21.227848,0.000000,39.123789,28.771497,36.605296,59.487380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.874557,75.053519,138.937054,-2284.042501,97.332076,94.054460,28.942878,14.223806,138.142586,1.624873,73.413426,26.630084,155.970183,139.176809,154.170726,138.567102,81.402039,137.156723,-0.000552,0.029367,32.000000,-235.784718,138.543848,-0.024830,24.327450,0.693225,442621.605434,0.993228,35.249066,17.778807,2.805498,0.078257,0.023654,181.777057,32.000000,197.965525,468.695089,182.218933,165.011306,32.000000,161.342233,69.634605,67.143935,91.819083,82.964604,25.859507,56.468354,0.000000,45.494953,21.227848,0.000000,39.111117,28.942878,36.588348,59.483682,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.753410,75.053519,138.899015,-2284.042501,97.349572,94.049363,29.305197,14.225233,138.095145,1.624807,73.280307,26.581968,155.897626,139.193733,154.178259,138.618726,81.448558,137.151458,-0.000552,0.029352,32.000000,-235.782635,138.627343,-0.024819,24.327502,0.686987,442444.316861,0.980020,34.915656,17.787193,2.785730,0.083021,0.028024,181.910298,32.000000,198.155231,-197.223243,181.464995,165.617166,32.000000,160.650842,69.644111,67.131402,91.816916,82.964604,25.917085,56.468354,0.000000,45.494953,21.227848,0.000000,39.138928,29.305197,36.572794,59.488009,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.735807,75.068670,138.910967,2286.150838,97.356873,94.042691,28.846752,14.228087,138.108622,1.624634,73.238524,26.554771,155.985707,139.192836,154.218081,138.612290,81.445367,137.138314,-0.000551,0.029366,32.000000,-235.778470,138.527734,-0.024783,24.331751,0.688605,442400.114223,0.970411,35.041041,17.738143,2.791749,0.077557,0.040270,182.242623,32.000000,197.772847,-7.133493,183.958561,166.102978,32.000000,160.384817,69.655403,67.166460,91.804457,82.964604,25.867975,56.468354,0.000000,45.494953,21.227848,0.000000,39.164369,28.846752,36.655332,59.489111,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.572261,75.103379,138.863195,2286.150838,97.364679,94.037292,29.143296,14.229371,138.118896,1.624371,73.306290,26.574411,156.021338,139.260349,154.183764,138.620420,81.370498,137.097972,-0.000551,0.029334,32.000000,-235.780464,138.555450,-0.024751,24.336524,0.688792,442401.663115,0.986179,35.074427,17.735018,2.792977,0.082466,0.042161,183.010272,32.000000,197.159969,125.325017,186.587856,165.217833,32.000000,161.038070,69.665923,67.133294,91.830794,82.964604,25.897013,56.468354,0.000000,45.494953,21.227848,0.000000,39.216922,29.143296,36.810211,59.479197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.563633,75.110266,138.985719,-2284.042501,97.358072,94.033501,28.857707,14.228087,138.188870,1.624178,73.346288,26.508152,156.024488,139.264448,154.116134,138.580184,81.391972,137.121664,-0.000551,0.029346,32.000000,-235.778470,138.724340,-0.024400,24.348221,0.686549,442477.128369,0.969715,35.048720,17.760652,2.789710,0.079212,0.042145,182.541839,32.000000,197.601651,220.879518,183.967940,165.093584,32.000000,161.458999,69.648215,67.125526,91.805492,82.964604,25.880069,56.468354,0.000000,45.494953,21.227848,0.000000,39.236000,28.857707,36.793556,59.480171,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.504355,75.096768,138.870427,-2284.042501,97.350407,94.027124,29.649627,14.233652,138.211760,1.624058,73.348257,26.697921,155.991726,139.241303,154.160899,138.619975,81.426683,137.155633,-0.000549,0.029348,32.000000,-235.771921,138.637558,-0.024380,24.339488,0.691336,442592.938683,0.989527,35.294672,17.780408,2.804187,0.080973,0.028723,181.823556,32.000000,197.930159,-222.475810,182.296485,165.145926,32.000000,161.604320,69.626734,67.146865,91.823615,82.964604,25.911127,56.468354,0.000000,45.494953,21.227848,0.000000,39.263000,29.649627,36.777342,59.488589,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.160829,75.096768,138.939675,-2284.042501,97.337449,94.023328,28.737241,14.232082,138.215093,1.623891,73.272084,26.593204,155.978846,139.296665,154.200985,138.644807,81.411294,137.126312,-0.000549,0.029343,32.000000,-235.776605,138.683467,-0.024405,24.328761,0.691864,442515.968790,0.964252,35.342791,17.762025,2.805216,0.076787,0.023748,181.749279,32.000000,198.304653,163.706913,181.386020,165.753634,32.000000,160.471364,69.656580,67.160979,91.783728,82.964604,25.880448,56.468354,0.000000,45.494953,21.227848,0.000000,39.268652,28.737241,36.518355,59.486829,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.914887,75.065916,138.868251,-2284.042501,97.299322,94.020707,29.067658,14.230370,138.149477,1.623497,73.161131,26.719330,155.972655,139.263958,154.251179,138.653363,81.433274,137.172429,-0.000548,0.029318,32.000000,-235.781596,138.636234,-0.024383,24.329967,0.682466,442186.253670,0.980695,34.663543,17.763321,2.769884,0.075770,0.031674,182.295456,32.000000,197.821219,211.024131,183.781401,166.147573,32.000000,160.334129,69.646039,67.154987,91.778345,82.964604,25.903357,56.468354,0.000000,45.494953,21.227848,0.000000,39.254815,29.067658,36.810944,59.486662,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.665477,75.075832,138.927356,2286.150838,97.303740,94.020684,29.551913,14.232796,138.108102,1.623350,73.211092,26.563217,156.002263,139.258554,154.187736,138.486780,81.388128,137.139106,-0.000548,0.029335,32.000000,-235.777367,138.644044,-0.024360,24.328394,0.685737,442223.980863,0.974637,34.886363,17.763505,2.782101,0.078244,0.030349,182.607968,32.000000,197.160960,192.484889,185.789666,166.220462,32.000000,160.291962,69.627107,67.116429,91.769732,82.964604,25.886046,56.468354,0.000000,45.494953,21.227848,0.000000,39.266979,29.551913,36.801480,59.471772,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.513629,75.086300,138.830842,-2284.042501,97.316741,94.020719,29.321523,14.232796,138.085384,1.623208,73.279597,26.581247,156.015897,139.252029,154.174147,138.637535,81.381946,137.243580,-0.000547,0.029333,32.000000,-235.774088,138.746671,-0.024306,24.269412,0.689903,442444.773150,0.963918,35.154508,17.792637,2.797262,0.081079,0.022773,182.935179,32.000000,197.147070,172.705191,186.460014,165.166731,32.000000,160.868346,69.613865,67.123133,91.781828,82.964604,25.910433,56.468354,0.000000,45.494953,21.227848,0.000000,39.295216,29.321523,36.716227,59.484449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.421519,75.081342,138.813500,-2284.042501,97.337323,94.020720,29.430333,14.230085,138.135136,1.622785,73.366940,26.605500,156.072437,139.189777,154.133911,138.628304,81.379004,137.028492,-0.000546,0.029340,32.000000,-235.783520,138.601195,-0.024313,24.264534,0.693444,442548.305016,0.992876,35.321343,17.849636,2.803845,0.080440,0.029826,182.555949,32.000000,197.554061,214.398914,184.196972,164.945673,32.000000,161.300414,69.634500,67.136752,91.778111,82.964604,25.951613,56.468354,0.000000,45.494953,21.227848,0.000000,39.321251,29.430333,36.600160,59.478824,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.147684,75.081342,138.815990,-2284.042501,97.331907,94.015616,29.013959,14.232082,138.179464,1.622324,73.399013,26.639336,156.032725,139.235329,154.141046,138.660942,81.409358,137.204178,-0.000546,0.029347,32.000000,-235.777261,138.605151,-0.024343,24.257793,0.694927,442592.642075,0.973100,35.413563,17.748580,2.808766,0.071006,0.031554,181.782540,32.000000,197.966435,325.223926,182.286884,165.166115,32.000000,161.590395,69.655193,67.130859,91.774532,82.964604,25.863548,56.468354,0.000000,45.494953,21.227848,0.000000,39.331779,29.013959,36.645281,59.485669,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.758566,75.101727,138.799445,-2284.042501,97.307862,94.006137,29.617003,14.229799,138.181267,1.621973,73.312765,26.546250,155.987122,139.178725,154.193759,138.569347,81.391285,137.153739,-0.000547,0.029320,32.000000,-235.782986,138.557346,-0.024343,24.199965,0.694927,442592.642075,0.973100,35.413563,17.748580,2.808766,0.074914,0.029438,181.727952,32.000000,198.240542,228.052389,181.224322,165.777705,32.000000,160.336844,69.659034,67.139292,91.757882,82.964604,25.936077,56.468354,0.000000,45.494953,21.227848,0.000000,39.367731,29.617003,36.456800,59.487262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.672763,75.117979,138.911298,-2284.042501,97.298298,93.997222,28.842342,14.239360,138.061386,1.621911,73.124094,26.641578,156.003945,139.182250,154.178445,138.569781,81.407804,137.171299,-0.000547,0.029312,32.000000,-235.765229,138.615529,-0.024334,24.196792,0.691441,442354.385084,0.959759,35.083906,17.796513,2.789458,0.077643,0.030507,182.340303,32.000000,197.750249,438.874077,183.892284,166.221070,32.000000,160.482888,69.667977,67.134939,91.723636,82.964604,25.852653,56.468354,0.000000,45.494953,21.227848,0.000000,39.386503,28.842342,36.614393,59.485275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.513307,75.116051,138.823029,2286.150838,97.277019,93.993378,29.518703,14.234080,138.109549,1.621635,73.190429,26.578633,156.016863,139.086598,154.218646,138.737258,81.360152,137.052893,-0.000549,0.029330,32.000000,-235.770018,138.588386,-0.024331,24.221339,0.691441,442354.385084,0.959759,35.083906,17.796513,2.789458,0.087675,0.025507,182.641345,32.000000,197.148713,370.179521,185.820605,166.229544,32.000000,160.450793,69.705835,67.129610,91.724281,82.964604,25.866454,56.468354,0.000000,45.494953,21.227848,0.000000,39.423972,29.518703,36.623197,59.476217,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.025104,75.116051,138.913064,2286.150838,97.274204,93.992098,29.428970,14.230798,138.056092,1.621573,73.300967,26.534741,156.062618,139.110395,154.198642,138.529764,81.361914,137.139556,-0.000549,0.029358,32.000000,-235.774447,138.708451,-0.024318,24.220684,0.694647,442492.949167,0.968037,35.352764,17.779166,2.803752,0.081170,0.049545,182.917905,32.000000,197.073440,239.253531,186.603926,165.143641,32.000000,161.110540,69.717935,67.138001,91.770527,82.964604,25.859676,56.468354,0.000000,45.494953,21.227848,0.000000,39.443645,29.428970,36.540879,59.478951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.208578,75.114398,138.818802,2286.150838,97.246849,93.990855,28.649845,14.231083,138.093478,1.621221,73.382452,26.712896,156.069224,139.149178,154.133341,138.537872,81.390383,137.133475,-0.000548,0.029341,32.000000,-235.776293,138.622263,-0.024277,24.274526,0.687252,442220.865127,0.960194,34.822700,17.819066,2.776867,0.072692,0.026695,182.473029,32.000000,197.584989,297.373307,184.034166,165.232887,32.000000,161.468059,69.709839,67.145701,91.742830,82.964604,25.855668,56.468354,0.000000,45.494953,21.227848,0.000000,39.463363,28.649845,36.522097,59.488078,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.780259,75.096493,138.897719,2286.150838,97.227561,93.992111,29.624116,14.230085,138.135463,1.621113,73.298644,26.701826,155.987533,139.160251,154.160860,138.590330,81.408720,137.147984,-0.000546,0.029326,32.000000,-235.778603,138.633501,-0.024261,24.317877,0.682462,442067.487876,0.982374,34.632035,17.787677,2.764842,0.081491,0.041386,181.877022,32.000000,198.025412,363.346504,182.185778,165.351581,32.000000,161.412115,69.703071,67.158065,91.753267,82.964604,25.855950,56.468354,0.000000,45.494953,21.227848,0.000000,39.484474,29.624116,36.780644,59.484921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.873114,75.076934,138.921431,-2284.042501,97.261342,94.000241,28.767837,14.233509,138.177295,1.621096,73.208281,26.647260,155.977938,139.202337,154.190611,138.612172,81.434446,137.181609,-0.000545,0.029323,32.000000,-235.774030,138.592220,-0.024251,24.349217,0.688120,442239.877108,0.958919,35.056206,17.776312,2.790217,0.073287,0.025049,181.702690,32.000000,198.248698,486.771084,181.394796,165.790977,32.000000,160.478438,69.680488,67.148320,91.716792,82.964604,25.832683,56.468354,0.000000,45.494953,21.227848,0.000000,39.490924,28.767837,36.766484,59.487547,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.667244,75.087127,138.836379,-2284.042501,97.268446,94.004081,29.488488,14.231940,138.144999,1.620729,73.071888,26.693610,156.008683,139.119203,154.244136,138.567413,81.433114,137.145759,-0.000545,0.029321,32.000000,-235.772814,138.566340,-0.024246,24.340668,0.688120,442239.877108,0.958919,35.056206,17.776312,2.790217,0.082070,0.026749,182.368228,32.000000,197.897074,516.152513,183.913032,166.152415,32.000000,160.325081,69.686052,67.161812,91.730446,82.964604,25.941553,56.468354,0.000000,45.494953,21.227848,0.000000,39.486233,29.488488,36.762228,59.493517,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.614286,75.087127,138.917971,-2284.042501,97.245820,94.007886,28.669802,14.228943,138.111767,1.620572,73.114396,26.759162,156.032754,139.251602,154.241386,138.505907,81.373162,137.108155,-0.000543,0.029322,32.000000,-235.782859,138.592548,-0.024228,24.371221,0.685978,442155.868741,0.975419,34.942923,17.765649,2.785579,0.068495,0.036189,182.697958,32.000000,197.321401,266.759600,185.786250,166.297008,32.000000,160.454330,69.703376,67.147962,91.754132,82.964604,25.853698,56.468354,0.000000,45.494953,21.227848,0.000000,39.511528,28.669802,36.736550,59.485147,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.737194,75.089606,138.889567,-2284.042501,97.257051,94.009155,29.229238,14.225375,138.089240,1.620218,73.156818,26.658619,156.047406,139.158151,154.200808,138.553188,81.370845,137.187350,-0.000543,0.029310,32.000000,-235.785115,138.568749,-0.024245,24.207203,0.688976,442299.444974,0.965810,35.163969,17.750849,2.795331,0.075983,0.033519,182.697347,32.000000,197.178741,408.268169,186.517309,165.310916,32.000000,161.113120,69.718235,67.144963,91.770048,82.964604,25.906247,56.468354,0.000000,45.494953,21.227848,0.000000,39.530154,29.229238,36.767878,59.484862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.076279,75.072527,138.959966,2286.150838,97.241663,94.010386,29.734640,14.231226,138.189068,1.620095,73.245127,26.697282,156.057981,139.172811,154.147434,138.638899,81.362304,137.188141,-0.000544,0.029309,32.000000,-235.775330,138.683427,-0.024239,24.200385,0.689346,442450.975606,0.994581,35.218925,17.792726,2.799959,0.075589,0.042335,182.368234,32.000000,197.636115,508.226567,183.937756,165.021667,32.000000,161.288000,69.682953,67.120398,91.721147,82.964604,25.884135,56.468354,0.000000,45.494953,21.227848,0.000000,39.546690,29.734640,36.459515,59.483751,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.287166,75.059580,138.906365,2286.150838,97.263102,94.007757,28.487212,14.230370,138.190663,1.620241,73.253023,26.622192,156.021477,139.186310,154.168383,138.573503,81.421758,137.169001,-0.000544,0.029360,32.000000,-235.779301,138.702150,-0.024186,24.193356,0.692004,442401.854446,0.972947,35.093927,17.833106,2.792469,0.081305,0.027622,181.938490,32.000000,198.039439,134.287195,182.173493,165.203220,32.000000,161.665570,69.726679,67.166755,91.756848,82.964604,25.887674,56.468354,0.000000,45.494953,21.227848,0.000000,39.543579,28.487212,36.697078,59.488206,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.219366,75.059580,138.986808,2286.150838,97.299201,94.007742,29.428309,14.231512,138.090474,1.620162,73.208477,26.661181,155.961349,139.263958,154.211459,138.618649,81.422771,137.191528,-0.000544,0.029366,32.000000,-235.778487,138.671475,-0.024211,24.162147,0.687332,442227.538654,0.949351,34.726402,17.842026,2.774966,0.086251,0.039968,181.762189,32.000000,198.205449,467.851749,181.659345,165.921850,32.000000,160.522375,69.753989,67.158344,91.755422,82.964604,25.889167,56.468354,0.000000,45.494953,21.227848,0.000000,39.542867,29.428309,36.594584,59.474250,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.847257,75.059855,138.976937,-2284.042501,97.339451,94.012861,29.313163,14.230370,138.083121,1.620465,73.077212,26.721766,156.006231,139.218283,154.205719,138.617670,81.424506,137.145658,-0.000544,0.029384,32.000000,-235.781268,138.706229,-0.024255,24.248981,0.684015,441984.565135,0.986347,34.496418,17.773375,2.762263,0.085886,0.034011,182.280570,32.000000,197.809226,494.041146,184.027025,165.984484,32.000000,160.132864,69.721961,67.144953,91.732052,82.964604,25.881756,56.468354,0.000000,45.494953,21.227848,0.000000,39.554145,29.313163,36.697445,59.490635,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.582210,75.058753,139.010157,-2284.042501,97.391388,94.015469,28.581038,14.237648,138.240762,1.620791,73.095026,26.694282,156.024259,139.179396,154.197291,138.544437,81.365309,137.091231,-0.000544,0.029383,32.000000,-235.773826,138.578901,-0.024258,24.275312,0.689526,442230.058103,0.967803,34.950227,17.759409,2.788056,0.074199,0.050231,182.707462,32.000000,197.368040,270.163363,185.910464,166.285194,32.000000,160.653792,69.728077,67.113615,91.749607,82.964604,25.925109,56.468354,0.000000,45.494953,21.227848,0.000000,39.565191,28.581038,36.791795,59.475381,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.561053,75.045255,138.976761,2286.150838,97.432440,94.021310,29.595915,14.232653,138.216155,1.621022,73.158072,26.772781,156.053660,139.213552,154.209725,138.533249,81.356539,137.107947,-0.000543,0.029404,32.000000,-235.774559,138.671312,-0.024231,24.333954,0.693025,442482.829815,0.998381,35.223861,17.792442,2.803630,0.077081,0.034697,182.877738,32.000000,197.090466,372.449105,186.480993,165.328509,32.000000,161.084180,69.728429,67.133121,91.770474,82.964604,25.843157,56.468354,0.000000,45.494953,21.227848,0.000000,39.574969,29.595915,36.623637,59.476375,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.012176,75.045255,138.876897,2286.150838,97.436288,94.022578,29.013197,14.230655,138.169375,1.621027,73.270493,26.755839,156.056299,139.238307,154.172246,138.609807,81.363860,137.178428,-0.000543,0.029423,32.000000,-235.774426,138.632114,-0.024249,24.361203,0.691537,442520.300383,0.964620,35.232341,17.809248,2.804153,0.080966,0.027656,182.405353,32.000000,197.703142,323.892219,183.974745,165.086661,32.000000,161.455808,69.712650,67.144358,91.760312,82.964604,25.927620,56.468354,0.000000,45.494953,21.227848,0.000000,39.571115,29.013197,36.642713,59.490193,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.834271,75.025973,139.015424,-2284.042501,97.415855,94.025137,28.979845,14.229514,138.188173,1.620671,73.270890,26.681925,156.024097,139.257229,154.149054,138.586663,81.406829,137.294983,-0.000543,0.029449,32.000000,-235.781141,138.624609,-0.024262,24.372323,0.683403,442281.302792,0.974373,34.765243,17.835803,2.776862,0.077515,0.037256,181.911792,32.000000,198.115565,299.141777,181.934331,165.345359,32.000000,161.584328,69.734539,67.192126,91.769604,82.964604,25.932153,56.468354,0.000000,45.494953,21.227848,0.000000,39.559658,28.979845,36.781744,59.479974,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.645538,75.019361,138.936955,2286.150838,97.394463,94.027662,29.428607,14.231083,138.296140,1.620574,73.063130,26.717119,155.956994,139.275275,154.178327,138.622621,81.428066,137.212647,-0.000545,0.029451,32.000000,-235.773670,138.681979,-0.024322,24.400594,0.686455,442286.886363,0.979257,34.929778,17.848825,2.789555,0.083703,0.023910,181.513059,32.000000,198.207038,370.093153,181.660589,165.947428,32.000000,160.624801,69.722639,67.128979,91.763893,82.964604,25.949222,56.468354,0.000000,45.494953,21.227848,0.000000,39.564451,29.428607,36.484753,59.486249,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.542514,75.001181,139.005702,2286.150838,97.401113,94.035312,29.194651,14.231226,138.228293,1.620442,72.997204,26.771029,155.993912,139.280312,154.255828,138.630750,81.408183,137.164307,-0.000544,0.029461,32.000000,-235.778936,138.694522,-0.024310,24.327896,0.688158,442349.206686,0.968316,35.118724,17.788038,2.798579,0.076943,0.036074,182.266252,32.000000,197.765973,357.368600,184.124039,166.163592,32.000000,160.334066,69.722949,67.166345,91.741408,82.964604,25.952064,56.468354,0.000000,45.494953,21.227848,0.000000,39.561639,29.194651,36.633322,59.486662,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.839491,75.001181,138.939188,2286.150838,97.431105,94.040421,28.928950,14.231226,138.225351,1.620279,73.054405,26.758846,156.002460,139.294177,154.236385,138.619015,81.407906,137.297675,-0.000543,0.029474,32.000000,-235.777461,138.657974,-0.024027,24.342268,0.692152,442451.347876,0.978315,35.207532,17.784694,2.805786,0.083529,0.042030,182.816076,32.000000,197.304227,167.863651,185.888188,166.379914,32.000000,160.675341,69.727363,67.138297,91.765004,82.964604,25.948460,56.468354,0.000000,45.494953,21.227848,0.000000,39.545416,28.928950,36.784239,59.488058,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.867983,74.997324,139.019099,2286.150838,97.466980,94.042978,29.371880,14.232082,138.297956,1.620482,72.998743,26.698301,156.039501,139.362242,154.204997,138.756937,81.368781,137.290859,-0.000543,0.029478,32.000000,-235.775949,138.737962,-0.024027,24.317563,0.692152,442451.347876,0.978315,35.207532,17.784694,2.805786,0.084350,0.036343,182.741875,32.000000,197.111206,765.197227,186.565029,165.233467,32.000000,161.206360,69.689207,67.114597,91.761940,82.964604,25.961027,56.468354,0.000000,45.494953,21.227848,0.000000,39.541673,29.371880,36.820335,59.486721,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.794664,74.956831,139.043737,2286.150838,97.458699,94.048012,28.839315,14.230655,138.212522,1.620793,73.055847,26.710681,155.995399,139.249562,154.144896,138.537607,81.429810,137.162267,-0.000541,0.029459,32.000000,-235.782458,138.758725,-0.024060,24.263039,0.687583,442385.814232,0.965592,34.866258,17.884892,2.787743,0.075573,0.038076,181.904845,32.000000,198.079837,223.053104,181.983535,165.289426,32.000000,161.509403,69.693037,67.134261,91.721920,82.964604,25.927336,56.468354,0.000000,45.494953,21.227848,0.000000,39.499416,28.839315,36.744767,59.474378,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.200597,74.947190,139.017527,2286.150838,97.441627,94.058194,29.653817,14.234937,138.281688,1.620859,72.988362,26.733480,155.991159,139.242588,154.210675,138.716601,81.438663,137.124269,-0.000541,0.029479,32.000000,-235.775226,138.651569,-0.024063,24.297814,0.687583,442385.814232,0.965592,34.866258,17.884892,2.787743,0.081172,0.032770,181.579354,32.000000,198.227850,39.439675,181.452498,165.943068,32.000000,160.632827,69.741923,67.140412,91.758588,82.964604,25.976903,56.468354,0.000000,45.494953,21.227848,0.000000,39.491449,29.653817,36.685486,59.487065,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.240233,74.946088,138.992661,2286.150838,97.478262,94.064525,28.941842,14.232939,138.245532,1.620906,72.909617,26.726447,155.989338,139.216284,154.231940,138.617631,81.435480,137.114926,-0.000542,0.029482,32.000000,-235.776240,138.711897,-0.024069,24.259551,0.690332,442287.646977,0.984950,34.901627,17.762085,2.792342,0.074835,0.033238,182.211998,32.000000,197.640797,123.447745,184.004638,166.255307,32.000000,160.237487,69.714186,67.132991,91.732784,82.964604,25.918722,56.468354,0.000000,45.494953,21.227848,0.000000,39.472392,28.941842,36.650196,59.484459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.822890,74.946088,138.924937,2286.150838,97.497561,94.070894,29.459176,14.233081,138.303858,1.620888,72.980617,26.745919,156.006271,139.267485,154.244747,138.585341,81.412932,137.182976,-0.000542,0.029454,32.000000,-235.773803,138.674350,-0.024092,24.253545,0.683095,442098.208185,0.949564,34.473038,17.734970,2.769241,0.083107,0.036430,182.797774,32.000000,197.323671,434.695865,185.805430,166.236895,32.000000,160.414559,69.719514,67.111689,91.720612,82.964604,25.967853,56.468354,0.000000,45.494953,21.227848,0.000000,39.461447,29.459176,36.739191,59.479364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.763219,74.942231,138.988971,2286.150838,97.498046,94.078509,29.447077,14.229371,138.244743,1.620634,73.051445,26.705173,156.034042,139.358878,154.196119,138.636718,81.404544,137.284067,-0.000543,0.029468,32.000000,-235.786692,138.692014,-0.024083,24.234557,0.683491,442111.599055,0.972152,34.431168,17.733662,2.766561,0.073754,0.027480,182.729125,32.000000,197.144852,8.270658,186.595701,165.492703,32.000000,161.268223,69.732188,67.099835,91.752782,82.964604,25.976535,56.468354,0.000000,45.494953,21.227848,0.000000,39.447536,29.447077,36.601407,59.484459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.700578,74.942782,138.973255,2286.150838,97.533543,94.083568,29.117640,14.233081,138.230802,1.620936,73.114286,26.753879,156.015982,139.328821,154.159469,138.698774,81.379193,137.270963,-0.000544,0.029497,32.000000,-235.775934,138.686914,-0.024088,24.219661,0.689742,442397.873735,0.963841,34.861670,17.788916,2.788376,0.083948,0.024985,182.261900,32.000000,197.695787,246.666614,184.072086,165.134110,32.000000,161.315935,69.710677,67.100326,91.732580,82.964604,25.972380,56.468354,0.000000,45.494953,21.227848,0.000000,39.436875,29.117640,36.649389,59.483456,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
