OSU 80 Ton Compressor Load Stand
50.215089,74.967023,139.020537,2286.150838,97.538949,94.081022,29.511586,14.235365,138.291269,1.620881,73.171020,26.779228,156.008854,139.202887,154.168602,138.780917,81.443953,137.285653,-0.000544,0.029485,32.000000,-235.774306,138.770124,-0.024057,24.223883,0.691561,442476.655688,0.965562,34.919590,17.845866,2.793006,0.073905,0.029786,181.975780,32.000000,198.146889,-143.461360,181.965388,165.298686,32.000000,161.385317,69.740201,67.131190,91.777168,82.964604,25.959796,56.468354,0.000000,45.494953,21.227848,0.000000,39.426848,29.511586,36.802654,59.482531,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.728533,74.967023,138.953044,2286.150838,97.519361,94.083509,29.424563,14.226517,138.246465,1.620956,73.019235,26.767619,155.972195,139.253417,154.206431,138.678194,81.462894,137.267500,-0.000544,0.029473,32.000000,-235.780367,138.682307,-0.024078,24.233429,0.692905,442577.945216,0.977877,34.985056,17.864925,2.796210,0.078203,0.028706,181.693662,32.000000,198.275124,-36.837579,181.479131,165.997780,32.000000,160.755127,69.727307,67.131164,91.752598,82.964604,25.991034,56.468354,0.000000,45.494953,21.227848,0.000000,39.442683,29.424563,36.743006,59.487399,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.010331,74.960136,139.083366,-2284.042501,97.496742,94.087312,29.040805,14.230941,138.240265,1.620975,72.917089,26.821261,155.974963,139.369909,154.233810,138.700708,81.457664,137.106725,-0.000543,0.029475,32.000000,-235.777419,138.703373,-0.024075,24.239016,0.692026,442443.977252,0.967143,34.980319,17.779560,2.794232,0.078413,0.034447,182.326605,32.000000,197.737414,372.386984,184.071222,166.188028,32.000000,160.026094,69.740727,67.136714,91.736100,82.964604,25.990291,56.468354,0.000000,45.494953,21.227848,0.000000,39.429523,29.040805,36.638898,59.494766,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.669621,74.931213,138.893936,2286.150838,97.464375,94.091110,29.425104,14.228515,138.260394,1.621004,72.938852,26.702043,156.015404,139.344482,154.232325,138.567736,81.375387,137.195877,-0.000543,0.029496,32.000000,-235.783123,138.650531,-0.024064,24.268913,0.688204,442315.267811,0.973950,34.682026,17.707536,2.781093,0.071957,0.022578,182.856404,32.000000,197.351636,57.595642,185.856816,166.209593,32.000000,160.601087,69.716269,67.097607,91.770895,82.964604,26.028180,56.468354,0.000000,45.494953,21.227848,0.000000,39.422166,29.425104,36.834128,59.484833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.600971,74.928458,138.876605,2286.150838,97.496349,94.096202,29.312954,14.227659,138.262806,1.621051,73.037323,26.751055,156.025238,139.302029,154.169882,138.631746,81.383096,137.311411,-0.000543,0.029500,32.000000,-235.781193,138.749365,-0.024189,24.327450,0.691623,442621.400880,0.968363,35.005590,17.832661,2.796356,0.078494,0.031132,182.756588,32.000000,197.080099,-113.354137,186.272412,165.389692,32.000000,161.043010,69.714209,67.076388,91.776087,82.964604,26.010260,56.468354,0.000000,45.494953,21.227848,0.000000,39.381538,29.312954,36.587614,59.473995,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.575863,74.928458,138.948123,2286.150838,97.516276,94.106754,29.311609,14.230941,138.178486,1.621111,73.154415,26.748652,156.047965,139.281494,154.128309,138.676587,81.405701,137.213484,-0.000542,0.029531,32.000000,-235.775124,138.742368,-0.024341,24.314048,0.691623,442621.400880,0.968363,35.005590,17.832661,2.796356,0.078418,0.028779,182.284643,32.000000,197.598859,-24.028995,183.862153,164.993362,32.000000,161.335498,69.734622,67.128092,91.765657,82.964604,25.950873,56.468354,0.000000,45.494953,21.227848,0.000000,39.365845,29.311609,36.631048,59.490055,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.024269,74.936722,138.988259,2286.150838,97.517963,94.113092,29.631549,14.232225,138.219649,1.621151,73.072520,26.800454,155.937615,139.343135,154.178211,138.651795,81.423921,137.248886,-0.000543,0.029501,32.000000,-235.776954,138.688178,-0.024334,24.397526,0.692147,442686.330496,0.974264,35.100157,17.810806,2.802737,0.075843,0.024022,182.015955,32.000000,198.137917,-89.427622,181.913179,165.208579,32.000000,161.327932,69.721682,67.106368,91.749680,82.964604,26.005112,56.468354,0.000000,45.494953,21.227848,0.000000,39.361132,29.631549,36.816373,59.482433,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.687573,74.925153,138.953175,-2284.042501,97.534076,94.116890,29.063790,14.232796,138.247514,1.621157,73.037652,26.753593,155.926184,139.374537,154.211799,138.722121,81.436639,137.235907,-0.000543,0.029492,32.000000,-235.775564,138.707186,-0.024349,24.384623,0.692147,442686.330496,0.974264,35.100157,17.810806,2.802737,0.072253,0.023637,181.806358,32.000000,198.249632,198.732197,181.473145,166.035467,32.000000,160.453832,69.748136,67.120414,91.758609,82.964604,25.997681,56.468354,0.000000,45.494953,21.227848,0.000000,39.349454,29.063790,36.640732,59.488875,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.784470,74.914685,139.012445,2286.150838,97.597079,94.119409,28.968626,14.231083,138.301043,1.621167,72.903598,26.802074,155.982829,139.264835,154.222767,138.721223,81.423340,137.177387,-0.000543,0.029494,32.000000,-235.779079,138.778406,-0.024361,24.410560,0.683208,442462.701377,0.954450,34.644232,17.809593,2.778417,0.083394,0.029879,182.241587,32.000000,197.655778,301.879305,184.136723,166.102444,32.000000,160.102154,69.700392,67.107496,91.683560,82.964604,25.996816,56.468354,0.000000,45.494953,21.227848,0.000000,39.324468,28.968626,36.751810,59.489504,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.664706,74.914685,139.111334,2286.150838,97.648333,94.121555,29.640526,14.231369,138.303126,1.621117,72.878230,26.826888,156.022065,139.394643,154.268524,138.723790,81.403372,137.167388,-0.000544,0.029482,32.000000,-235.776827,138.704617,-0.024358,24.375627,0.686607,442589.430258,0.981414,34.870037,17.775823,2.792285,0.077360,0.026445,182.910277,32.000000,197.400493,289.188398,185.951701,166.061309,32.000000,160.592633,69.702421,67.096207,91.702262,82.964604,26.017672,56.468354,0.000000,45.494953,21.227848,0.000000,39.299259,29.640526,36.814393,59.483387,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.617582,74.929560,138.930766,-2284.042501,97.648313,94.118578,29.509592,14.235222,138.337379,1.621408,72.943464,26.749684,156.016486,139.306819,154.201235,138.629041,81.386125,137.205359,-0.000544,0.029491,32.000000,-235.772318,138.704228,-0.024431,24.353886,0.689927,442696.519732,0.961701,34.994159,17.790986,2.801010,0.079262,0.038780,182.785448,32.000000,197.246861,290.894368,186.430561,165.263577,32.000000,161.222683,69.733231,67.111292,91.728912,82.964604,26.068947,56.468354,0.000000,45.494953,21.227848,0.000000,39.294462,29.509592,36.720556,59.478174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.575067,74.918817,139.016678,2286.150838,97.676539,94.117325,29.425228,14.228800,138.235019,1.621507,73.062128,26.799466,156.004655,139.325519,154.157579,138.692374,81.425021,137.275007,-0.000544,0.029486,32.000000,-235.777592,138.735822,-0.024431,24.301775,0.689927,442696.519732,0.961701,34.994159,17.790986,2.801010,0.077557,0.027924,182.306812,32.000000,197.679652,372.396211,183.928896,165.039228,32.000000,161.344329,69.717737,67.106159,91.717186,82.964604,26.088166,56.468354,0.000000,45.494953,21.227848,0.000000,39.270427,29.425228,36.800306,59.478912,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.317079,74.918541,139.037410,2286.150838,97.741819,94.116095,28.821814,14.233795,138.255214,1.621601,73.039493,26.786917,155.938119,139.307349,154.158653,138.665099,81.454847,137.143696,-0.000545,0.029476,32.000000,-235.774401,138.826149,-0.024450,24.281843,0.690458,442767.057188,0.988415,35.064604,17.823393,2.800264,0.073687,0.030857,182.027210,32.000000,198.255017,526.125813,181.914157,165.107748,32.000000,161.181619,69.713934,67.126492,91.722796,82.964604,26.043509,56.468354,0.000000,45.494953,21.227848,0.000000,39.255445,28.821814,36.806762,59.479355,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.816306,74.896780,139.051874,2286.150838,97.778930,94.119063,29.342769,14.234366,138.168345,1.621621,72.982312,26.758899,155.938335,139.412810,154.170604,138.690769,81.450643,137.218052,-0.000546,0.029462,32.000000,-235.776289,138.658503,-0.024475,24.277122,0.692913,442691.066638,0.970605,35.091344,17.821039,2.804165,0.082354,0.034426,181.811963,32.000000,198.246530,99.684804,181.605984,165.811937,32.000000,160.512295,69.721642,67.101332,91.681012,82.964604,26.081254,56.468354,0.000000,45.494953,21.227848,0.000000,39.240147,29.342769,36.766557,59.489022,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.646494,74.896780,138.998328,2286.150838,97.791305,94.116528,29.151273,14.234794,138.330086,1.621711,72.830919,26.796688,155.979102,139.380613,154.204269,138.724934,81.413110,137.229417,-0.000545,0.029456,32.000000,-235.776516,138.809200,-0.024486,24.270408,0.682249,442247.090140,0.975048,34.324652,17.728124,2.763225,0.077783,0.037170,182.230542,32.000000,197.690763,86.904803,184.322862,166.099957,32.000000,160.074822,69.714560,67.118377,91.667784,82.964604,26.068644,56.468354,0.000000,45.494953,21.227848,0.000000,39.201420,29.151273,36.809477,59.473808,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.546614,74.896780,138.983787,-2284.042501,97.789348,94.121430,28.828995,14.229228,138.261761,1.621873,72.848459,26.742066,156.004039,139.269668,154.233804,138.780485,81.398257,137.260744,-0.000544,0.029460,32.000000,-235.780606,138.746040,-0.024505,24.275601,0.690053,442501.013646,0.968181,34.819176,17.768058,2.791292,0.084292,0.036111,182.862613,32.000000,197.416237,192.741983,186.127251,165.931270,32.000000,160.403600,69.714986,67.082580,91.702061,82.964604,26.075825,56.468354,0.000000,45.494953,21.227848,0.000000,39.182372,28.828995,36.670519,59.481115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.420081,74.888241,138.960666,-2284.042501,97.777021,94.128836,29.520944,14.226517,138.232082,1.621958,72.925297,26.814726,156.005560,139.428289,154.155458,138.686995,81.381522,137.313208,-0.000543,0.029433,32.000000,-235.780695,138.821155,-0.024529,24.279325,0.692572,442644.326474,0.978135,34.995149,17.811051,2.799761,0.085572,0.022574,183.112553,32.000000,197.163151,342.114019,186.372433,165.263036,32.000000,161.334124,69.725789,67.105908,91.694422,82.964604,26.058225,56.468354,0.000000,45.494953,21.227848,0.000000,39.163323,29.520944,36.706543,59.473670,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.236775,74.865653,139.013490,2286.150838,97.799880,94.132709,29.059207,14.227088,138.277925,1.621852,73.009894,26.713773,156.050742,139.351048,154.129578,138.643235,81.411829,137.311983,-0.000544,0.029415,32.000000,-235.781600,138.831026,-0.024541,24.256063,0.680425,442349.823313,0.949899,34.188646,17.882883,2.756058,0.091916,0.035996,182.227916,32.000000,197.648608,451.864193,183.808097,165.035298,32.000000,161.328361,69.704467,67.081189,91.714262,82.964604,26.106979,56.468354,0.000000,45.494953,21.227848,0.000000,39.134452,29.059207,36.631341,59.486977,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.766440,74.865653,139.039829,2286.150838,97.771627,94.131437,29.379290,14.233509,138.308536,1.621679,73.051883,26.814409,155.956069,139.467091,154.163773,138.737339,81.471293,137.149614,-0.000544,0.029398,32.000000,-235.773867,138.758968,-0.024552,24.269490,0.684099,442380.870296,0.968807,34.354288,17.851988,2.767166,0.082698,0.026699,182.049378,32.000000,198.211416,449.296438,181.581753,164.925358,32.000000,161.104145,69.725774,67.122963,91.724892,82.964604,26.078736,56.468354,0.000000,45.494953,21.227848,0.000000,39.089234,29.379290,36.716814,59.494707,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.488697,74.870611,138.948519,2286.150838,97.737397,94.127538,29.781056,14.233795,138.338403,1.621537,72.991008,26.746958,155.937959,139.479448,154.188397,138.797438,81.441711,137.226622,-0.000545,0.029394,32.000000,-235.771450,138.757459,-0.024566,24.263773,0.691017,442509.330477,0.968083,34.839676,17.714522,2.793847,0.081218,0.036389,181.732444,32.000000,198.313313,209.719003,181.666060,165.921185,32.000000,160.664977,69.739907,67.120903,91.696056,82.964604,26.130026,56.468354,0.000000,45.494953,21.227848,0.000000,39.069535,29.781056,36.617621,59.490635,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.780181,74.881079,139.009615,-2284.042501,97.742511,94.123699,29.082507,14.227516,138.293880,1.621653,72.874242,26.801430,155.970866,139.389159,154.228947,138.680497,81.430098,137.114073,-0.000544,0.029381,32.000000,-235.779696,138.772554,-0.024293,24.270539,0.694981,442694.866211,0.960815,35.132919,17.781107,2.807682,0.078958,0.026920,182.155960,32.000000,197.652216,775.727604,184.022819,166.155624,32.000000,160.189505,69.729998,67.106799,91.690645,82.964604,26.064389,56.468354,0.000000,45.494953,21.227848,0.000000,39.045657,29.082507,36.661568,59.490881,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.629573,74.883558,139.078402,2286.150838,97.747292,94.123502,29.319243,14.235935,138.229897,1.621292,72.867826,26.811962,155.986591,139.436239,154.211018,138.715645,81.382358,137.210153,-0.000544,0.029383,32.000000,-235.767835,138.786195,-0.024281,24.262671,0.690594,442558.057277,0.977626,34.840871,17.738635,2.792469,0.077730,0.029557,182.898007,32.000000,197.348970,177.445007,185.985151,165.946902,32.000000,160.281279,69.724450,67.065842,91.696866,82.964604,26.133129,56.468354,0.000000,45.494953,21.227848,0.000000,39.033821,29.319243,36.804268,59.478676,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.792710,74.883558,139.002563,2286.150838,97.759396,94.123238,29.582614,14.236078,138.269755,1.621239,72.966242,26.760612,155.997577,139.384997,154.161085,138.739419,81.390823,137.285713,-0.000544,0.029383,32.000000,-235.772117,138.717484,-0.024245,24.288268,0.693477,442724.320696,0.972932,34.999488,17.832549,2.802329,0.079013,0.030452,183.051729,32.000000,197.114401,-63.784753,186.548081,165.451228,32.000000,161.170581,69.715355,67.077954,91.695118,82.964604,26.132000,56.468354,0.000000,45.494953,21.227848,0.000000,39.014574,29.582614,36.751884,59.482295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.611428,74.884935,138.960456,2286.150838,97.769962,94.120690,28.787666,14.227659,138.206093,1.621245,73.071794,26.768111,156.013622,139.323887,154.107892,138.679172,81.419512,137.251338,-0.000543,0.029388,32.000000,-235.780045,138.789502,-0.024254,24.312317,0.689864,442624.500882,0.960837,34.830378,17.860379,2.791625,0.072253,0.033464,182.221202,32.000000,197.651301,209.504260,183.913790,164.925748,32.000000,161.390140,69.735479,67.083151,91.723880,82.964604,26.140926,56.468354,0.000000,45.494953,21.227848,0.000000,38.994500,28.787666,36.738164,59.479581,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.288666,74.890169,139.029199,2286.150838,97.763436,94.122973,29.403979,14.228658,138.253182,1.621492,73.069853,26.801922,155.966388,139.320319,154.127174,138.714397,81.457283,137.203202,-0.000543,0.029390,32.000000,-235.776260,138.775490,-0.024242,24.265006,0.691736,442656.191433,0.991264,35.019700,17.815179,2.800977,0.077878,0.024932,182.025350,32.000000,198.162430,216.686240,181.937692,165.150383,32.000000,161.327759,69.732963,67.120599,91.705783,82.964604,26.099020,56.468354,0.000000,45.494953,21.227848,0.000000,38.973266,29.403979,36.730387,59.489465,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.125465,74.906146,138.938995,-2284.042501,97.711776,94.120776,29.254722,14.228943,138.203945,1.621216,73.033412,26.767771,155.949956,139.251112,154.162567,138.671493,81.411944,137.294412,-0.000543,0.029398,32.000000,-235.784826,138.734986,-0.024202,24.299073,0.683108,442255.371154,0.956333,34.325467,17.754284,2.764623,0.085332,0.024294,181.965392,32.000000,198.234050,184.302514,181.499704,165.983873,32.000000,160.549378,69.716980,67.101651,91.707093,82.964604,26.162417,56.468354,0.000000,45.494953,21.227848,0.000000,38.958052,29.254722,36.793483,59.485551,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.767321,74.927907,139.017703,-2284.042501,97.656724,94.119551,29.313748,14.232653,138.176276,1.620906,72.982062,26.703582,155.954388,139.196913,154.198427,138.647497,81.421741,137.186956,-0.000544,0.029400,32.000000,-235.775051,138.650917,-0.024216,24.269726,0.684194,442430.891170,0.964630,34.509338,17.843436,2.771825,0.088563,0.031186,182.224312,32.000000,197.564830,272.172741,184.325136,166.014748,32.000000,160.193773,69.722681,67.098210,91.699783,82.964604,26.157132,56.468354,0.000000,45.494953,21.227848,0.000000,38.949406,29.313748,36.719015,59.475509,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.689636,74.927907,138.968206,-2284.042501,97.654683,94.115744,28.746245,14.234794,138.227284,1.620636,73.036133,26.705236,155.988906,139.305901,154.208417,138.660883,81.359803,137.165590,-0.000545,0.029389,32.000000,-235.776680,138.578494,-0.024243,24.299939,0.689420,442584.472560,0.993140,34.853914,17.772428,2.792508,0.082330,0.027992,182.876992,32.000000,197.273202,239.146987,186.097962,165.890938,32.000000,160.542069,69.720768,67.090879,91.723531,82.964604,26.141901,56.468354,0.000000,45.494953,21.227848,0.000000,38.955780,28.746245,36.603241,59.483180,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.509456,74.949118,139.001746,2286.150838,97.640794,94.110648,29.147894,14.235507,138.244668,1.620696,73.111374,26.710172,156.025273,139.258656,154.176731,138.556475,81.375471,137.192422,-0.000544,0.029352,32.000000,-235.772197,138.833409,-0.024235,24.253492,0.689420,442584.472560,0.993140,34.853914,17.772428,2.792508,0.078185,0.034785,183.049336,32.000000,197.163514,191.206204,186.402883,165.352494,32.000000,161.069176,69.690173,67.072679,91.727283,82.964604,26.145962,56.468354,0.000000,45.494953,21.227848,0.000000,38.964265,29.147894,36.812338,59.482551,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.233260,74.959585,138.866633,-2284.042501,97.599002,94.113143,29.454107,14.230227,138.158323,1.620734,73.178733,26.678902,156.029160,139.333471,154.125738,138.641648,81.397611,137.143720,-0.000543,0.029336,32.000000,-235.779116,138.682428,-0.024234,24.284177,0.690970,442750.507085,0.991050,34.981526,17.833689,2.796724,0.079055,0.025784,182.199287,32.000000,197.514878,195.520108,183.793286,165.156869,32.000000,161.606662,69.704822,67.073217,91.713561,82.964604,26.144373,56.468354,0.000000,45.494953,21.227848,0.000000,38.954875,29.454107,36.797078,59.468527,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.224669,74.966748,138.971694,2286.150838,97.623526,94.107843,28.860089,14.229799,138.171951,1.620744,73.225423,26.711449,155.960264,139.240223,154.115737,138.555331,81.432711,137.050081,-0.000544,0.029340,32.000000,-235.781347,138.673842,-0.024238,24.283311,0.695234,442818.081233,0.981254,35.189836,17.830917,2.807580,0.077332,0.037190,182.050756,32.000000,198.101389,251.488132,181.766308,165.218072,32.000000,161.074394,69.696347,67.069296,91.706176,82.964604,26.138431,56.468354,0.000000,45.494953,21.227848,0.000000,38.957526,28.860089,36.621950,59.479620,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.727562,74.966748,138.919031,2286.150838,97.666036,94.100033,29.034949,14.233938,138.168898,1.620666,73.164157,26.662470,155.957243,139.273398,154.152079,138.571204,81.422373,137.082460,-0.000543,0.029305,32.000000,-235.771635,138.611901,-0.024276,24.249244,0.682666,442428.251183,0.955915,34.451837,17.785371,2.764436,0.074940,0.029509,182.026719,32.000000,198.247990,137.201643,181.502067,165.921932,32.000000,160.493124,69.745327,67.090532,91.698385,82.964604,26.141234,56.468354,0.000000,45.494953,21.227848,0.000000,38.957866,29.034949,36.474995,59.483515,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.775108,74.990988,138.850266,-2284.042501,97.631419,94.098546,29.743961,14.229228,138.138039,1.620388,73.054971,26.663609,155.954690,139.283044,154.204408,138.547426,81.455134,137.159045,-0.000541,0.029306,32.000000,-235.777164,138.587123,-0.024416,24.250450,0.683307,442353.140657,0.975734,34.467833,17.705255,2.767001,0.077574,0.037293,182.349003,32.000000,197.552270,228.499655,184.294778,166.235565,32.000000,160.261264,69.758294,67.108536,91.706896,82.964604,26.139191,56.468354,0.000000,45.494953,21.227848,0.000000,38.976632,29.743961,36.643887,59.490340,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.618035,75.002007,138.924261,2286.150838,97.619432,94.097076,28.943344,14.229086,138.186110,1.620152,73.105433,26.705862,155.991646,139.220587,154.183153,138.546142,81.374049,137.058835,-0.000540,0.029322,32.000000,-235.776160,138.609660,-0.024565,24.270015,0.690472,442531.923503,0.955995,34.956035,17.735213,2.789552,0.081286,0.027946,182.901579,32.000000,197.193394,399.650508,186.089262,166.028704,32.000000,160.341721,69.763211,67.037687,91.697555,82.964604,26.095417,56.468354,0.000000,45.494953,21.227848,0.000000,38.974969,28.943344,36.626352,59.480545,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.937650,75.024320,138.802059,2286.150838,97.612567,94.090536,28.925533,14.235365,138.129629,1.620364,73.184077,26.744629,156.003617,139.157537,154.123606,138.564482,81.348086,137.046179,-0.000539,0.029323,32.000000,-235.771192,138.608433,-0.024532,24.246097,0.692702,442763.090615,0.985828,35.129914,17.768127,2.799874,0.077062,0.024660,183.081759,32.000000,197.155375,267.231564,186.339999,165.216468,32.000000,161.220861,69.731125,67.044639,91.682414,82.964604,26.112509,56.468354,0.000000,45.494953,21.227848,0.000000,38.985981,28.925533,36.580644,59.482649,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.582493,75.024320,138.868109,2286.150838,97.640631,94.083981,29.451823,14.230227,138.131029,1.620341,73.261043,26.732507,156.004254,139.158110,154.107587,138.522837,81.399874,136.995660,-0.000538,0.029327,32.000000,-235.780755,138.566422,-0.024547,24.299257,0.687871,442640.153247,0.979567,34.821248,17.788003,2.779507,0.077689,0.032812,182.286030,32.000000,197.561982,193.552595,183.589792,165.167244,32.000000,161.410440,69.719372,67.045341,91.674122,82.964604,26.074013,56.468354,0.000000,45.494953,21.227848,0.000000,39.010645,29.451823,36.732148,59.491009,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.646361,75.041399,138.800692,-2284.042501,97.607828,94.077629,28.861417,14.234366,138.145137,1.620254,73.291430,26.682553,155.955212,139.255230,154.151935,138.435382,81.429361,136.984128,-0.000538,0.029321,32.000000,-235.776453,138.694235,-0.024548,24.298654,0.692081,442699.938393,0.969480,35.189134,17.711918,2.800749,0.080610,0.030781,182.066528,32.000000,198.074266,163.983994,181.677238,165.266462,32.000000,161.194012,69.746000,67.097452,91.708529,82.964604,26.095632,56.468354,0.000000,45.494953,21.227848,0.000000,39.032678,28.861417,36.804268,59.481803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.574916,75.046633,138.935488,2286.150838,97.567394,94.073815,29.431027,14.229371,138.079507,1.620195,73.136006,26.692665,155.934720,139.252030,154.173038,138.547731,81.398396,137.061243,-0.000536,0.029318,32.000000,-235.780136,138.514334,-0.024543,24.253361,0.690774,442605.307892,0.987906,35.139906,17.676884,2.795788,0.072400,0.021244,182.069974,32.000000,198.154983,197.017306,181.788659,165.830177,32.000000,160.544167,69.716840,67.062787,91.650003,82.964604,26.068670,56.468354,0.000000,45.494953,21.227848,0.000000,39.040318,29.431027,36.592089,59.486062,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.985884,75.045255,138.792309,2286.150838,97.552268,94.069622,29.311865,14.230655,138.069515,1.620261,73.041187,26.722214,155.960681,139.210901,154.230474,138.574115,81.431567,137.044734,-0.000537,0.029313,32.000000,-235.778688,138.509908,-0.024509,24.294195,0.693804,442687.239384,0.970275,35.219317,17.744937,2.802536,0.076901,0.031381,182.416548,32.000000,197.554025,209.504659,184.387711,166.190999,32.000000,160.351099,69.716730,67.073503,91.636259,82.964604,26.082126,56.468354,0.000000,45.494953,21.227848,0.000000,39.053978,29.311865,36.645794,59.485698,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.101530,75.069497,138.863230,-2284.042501,97.568624,94.064561,29.214871,14.230513,138.111375,1.620356,73.192057,26.675777,156.006683,139.210432,154.163397,138.456464,81.413764,137.137802,-0.000536,0.029318,32.000000,-235.777191,138.559855,-0.024500,24.290655,0.685611,442393.591620,0.965478,34.792376,17.703827,2.776630,0.069643,0.037198,183.150000,32.000000,197.191714,227.345416,186.272136,165.249422,32.000000,161.259581,69.700042,67.055930,91.638892,82.964604,26.100278,56.468354,0.000000,45.494953,21.227848,0.000000,39.063868,29.214871,36.639998,59.481135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.649616,75.069497,138.857430,-2284.042501,97.566493,94.058196,29.420659,14.226802,138.080044,1.620349,73.293511,26.597020,155.976540,139.194487,154.105929,138.543859,81.397051,137.044799,-0.000536,0.029324,32.000000,-235.779262,138.587145,-0.024502,24.277122,0.684313,442372.733417,0.966261,34.697349,17.766374,2.771637,0.076629,0.042529,182.382552,32.000000,197.614224,173.347269,183.536775,165.206127,32.000000,161.376573,69.702197,67.074331,91.641390,82.964604,26.090905,56.468354,0.000000,45.494953,21.227848,0.000000,39.098614,29.420659,36.628626,59.488235,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.533647,75.065640,138.903296,2286.150838,97.543895,94.049540,29.145556,14.237505,138.062963,1.620315,73.353251,26.703561,155.986169,139.191814,154.118230,138.535167,81.425115,137.070683,-0.000536,0.029318,32.000000,-235.772493,138.555100,-0.024529,24.299650,0.684313,442372.733417,0.966261,34.697349,17.766374,2.771637,0.078429,0.029898,181.942249,32.000000,197.984579,181.751639,181.760851,165.112201,32.000000,161.161661,69.681647,67.072038,91.640402,82.964604,26.043642,56.468354,0.000000,45.494953,21.227848,0.000000,39.107477,29.145556,36.476242,59.497274,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.487387,75.054346,138.761427,2286.150838,97.539919,94.038316,29.346931,14.226945,138.036059,1.620303,73.200017,26.710382,155.943073,139.151565,154.142420,138.513688,81.404509,137.042166,-0.000537,0.029312,32.000000,-235.779775,138.510766,-0.024510,24.336288,0.691523,442604.957856,0.968925,35.164627,17.738375,2.796747,0.080292,0.028437,182.058162,32.000000,198.199250,237.441716,181.759540,165.907230,32.000000,160.380182,69.667492,67.071163,91.611130,82.964604,26.098333,56.468354,0.000000,45.494953,21.227848,0.000000,39.119590,29.346931,36.642566,59.493409,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.721210,75.062885,138.861827,2286.150838,97.551468,94.030948,29.083333,14.228372,138.020652,1.620039,73.116762,26.683057,155.995965,139.126892,154.188238,138.575254,81.406633,136.917082,-0.000537,0.029324,32.000000,-235.778512,138.455250,-0.024481,24.351106,0.692814,442569.750657,0.980457,35.281207,17.722756,2.804221,0.083062,0.028627,182.427995,32.000000,197.446580,230.245647,184.417533,166.309596,32.000000,160.273289,69.693659,67.106155,91.616061,82.964604,26.052674,56.468354,0.000000,45.494953,21.227848,0.000000,39.118712,29.083333,36.719308,59.492022,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.691522,75.062885,138.729336,2286.150838,97.557904,94.025808,28.883020,14.231369,138.045059,1.619782,73.226203,26.596226,156.005937,139.127931,154.179685,138.426681,81.403198,136.998598,-0.000536,0.029337,32.000000,-235.776663,138.559406,-0.024431,24.313550,0.688136,442412.851681,0.978332,35.083772,17.667354,2.792809,0.083178,0.028756,182.841659,32.000000,197.006106,363.767166,186.336375,165.813032,32.000000,160.469018,69.706695,67.074263,91.645442,82.964604,26.077225,56.468354,0.000000,45.494953,21.227848,0.000000,39.138039,28.883020,36.519456,59.498808,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.745467,75.073353,138.724615,-2284.042501,97.529355,94.015436,29.616331,14.232796,138.025402,1.619922,73.235352,26.622506,155.999287,139.181558,154.131380,138.397794,81.360333,136.937993,-0.000536,0.029364,32.000000,-235.778350,138.473217,-0.024512,24.327266,0.688136,442412.851681,0.978332,35.083772,17.667354,2.792809,0.072457,0.042225,183.255780,32.000000,197.049050,241.009958,186.124367,165.273861,32.000000,160.972921,69.675726,67.065682,91.626541,82.964604,26.039808,56.468354,0.000000,45.494953,21.227848,0.000000,39.160397,29.616331,36.625472,59.472677,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.904842,75.093462,138.750020,2286.150838,97.506792,94.012636,29.190751,14.229799,137.982854,1.620000,73.344723,26.724119,156.035525,139.076118,154.091611,138.528113,81.361346,137.047469,-0.000535,0.029395,32.000000,-235.777085,138.428614,-0.024512,24.326060,0.688960,442411.408320,0.985702,35.114548,17.710007,2.791811,0.078200,0.028899,182.325760,32.000000,197.581980,296.956184,183.714872,165.045598,32.000000,161.394309,69.659100,67.052753,91.642514,82.964604,26.005809,56.468354,0.000000,45.494953,21.227848,0.000000,39.173934,29.190751,36.754745,59.484262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.752297,75.068946,138.782322,2286.150838,97.468755,94.007579,28.765249,14.240217,138.070414,1.619911,73.320696,26.721704,155.991772,139.085883,154.121197,138.465190,81.415977,137.057397,-0.000535,0.029418,32.000000,-235.769782,138.431690,-0.024447,24.319975,0.687671,442422.825064,0.960083,35.069102,17.723715,2.788689,0.081975,0.042945,181.915236,32.000000,197.961550,520.062856,181.632089,165.161826,32.000000,161.310687,69.670786,67.062393,91.664549,82.964604,26.073302,56.468354,0.000000,45.494953,21.227848,0.000000,39.210603,28.765249,36.586807,59.485649,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.006713,75.068946,138.800533,2286.150838,97.452711,94.000395,29.426829,14.233224,138.042501,1.619773,73.231302,26.719747,155.969407,139.102381,154.165785,138.432773,81.393956,136.934830,-0.000534,0.029427,32.000000,-235.774480,138.606945,-0.024148,24.376597,0.687992,442279.425827,0.988248,35.057619,17.725506,2.789466,0.076502,0.033393,182.069293,32.000000,198.197533,364.967785,181.542227,165.756189,32.000000,160.377651,69.676094,67.054392,91.628214,82.964604,26.011962,56.468354,0.000000,45.494953,21.227848,0.000000,39.201157,29.426829,36.536257,59.491442,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.757870,75.048286,138.691283,2286.150838,97.425715,93.991569,28.839577,14.235365,138.018982,1.619872,73.113783,26.624425,156.008012,139.179396,154.196906,138.460990,81.378282,136.900405,-0.000533,0.029423,32.000000,-235.774142,138.411174,-0.024135,24.355485,0.682562,442152.098113,0.960620,34.794569,17.688572,2.775638,0.076212,0.032962,182.524740,32.000000,197.340553,166.443108,184.218698,166.196311,32.000000,160.248111,69.675353,67.068222,91.615553,82.964604,26.041074,56.468354,0.000000,45.494953,21.227848,0.000000,39.192656,28.839577,36.819602,59.480741,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.615129,75.056274,138.732629,2286.150838,97.377325,93.985209,29.139989,14.236506,138.028132,1.619950,73.207794,26.680796,156.050254,139.118550,154.236593,138.399874,81.340626,137.032955,-0.000532,0.029453,32.000000,-235.774312,138.435158,-0.024137,24.329731,0.686305,442241.313516,0.985363,35.031185,17.687679,2.787324,0.078465,0.032769,182.853124,32.000000,197.038526,296.993995,186.174284,165.904401,32.000000,160.421343,69.682761,67.046923,91.624461,82.964604,25.967978,56.468354,0.000000,45.494953,21.227848,0.000000,39.201567,29.139989,36.645281,59.478656,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.752841,75.068395,138.720721,2286.150838,97.372068,93.985228,29.447240,14.225090,137.903780,1.619926,73.276486,26.641440,156.034526,139.060479,154.154586,138.450716,81.312524,136.963588,-0.000532,0.029507,32.000000,-235.786384,138.482153,-0.024142,24.353492,0.686305,442241.313516,0.985363,35.031185,17.687679,2.787324,0.069645,0.038090,183.124128,32.000000,197.063113,296.426493,186.378166,165.128507,32.000000,161.015287,69.661323,67.041241,91.618536,82.964604,25.979983,56.468354,0.000000,45.494953,21.227848,0.000000,39.219667,29.447240,36.537284,59.475696,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.858588,75.068395,138.718538,2286.150838,97.391566,93.985266,29.183543,14.235079,137.962801,1.619856,73.318893,26.634861,156.044383,139.077973,154.066041,138.391602,81.358097,136.994309,-0.000532,0.029530,32.000000,-235.774592,138.517921,-0.024144,24.316723,0.686571,442356.238146,0.965119,35.056505,17.783840,2.788197,0.074660,0.027805,182.396119,32.000000,197.623510,334.031545,183.403081,165.028513,32.000000,161.600708,69.653063,67.042949,91.633637,82.964604,25.974121,56.468354,0.000000,45.494953,21.227848,0.000000,39.243249,29.183543,36.749169,59.471654,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.330947,75.096768,138.770244,2286.150838,97.364389,93.980176,29.280579,14.233795,137.924089,1.619624,73.381594,26.661678,155.998102,139.064780,154.150633,138.442308,81.384615,136.889693,-0.000533,0.029538,32.000000,-235.778499,138.414826,-0.024119,24.323516,0.685983,442221.171469,0.971597,34.947045,17.753045,2.782240,0.074923,0.022717,181.885168,32.000000,198.019332,365.656519,181.573193,165.396589,32.000000,161.356599,69.685630,67.078115,91.646496,82.964604,25.931421,56.468354,0.000000,45.494953,21.227848,0.000000,39.285018,29.280579,36.619235,59.485669,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.188160,75.088504,138.759506,2286.150838,97.339348,93.972920,29.512278,14.229942,137.988880,1.619615,73.259538,26.704445,155.962226,139.036132,154.154801,138.437477,81.371355,137.006965,-0.000533,0.029534,32.000000,-235.780549,138.430715,-0.024100,24.372113,0.694148,442456.030192,0.979640,35.523365,17.676191,2.813046,0.071210,0.031710,182.039748,32.000000,198.274653,233.800776,181.557153,165.862253,32.000000,160.342107,69.688126,67.056468,91.636627,82.964604,25.971136,56.468354,0.000000,45.494953,21.227848,0.000000,39.302876,29.512278,36.453939,59.486455,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.693564,75.071976,138.739927,2286.150838,97.323547,93.962889,29.335046,14.235935,137.950746,1.619554,73.123166,26.645301,156.037026,138.982258,154.201759,138.458302,81.368808,136.962027,-0.000533,0.029528,32.000000,-235.771932,138.447640,-0.024137,24.356534,0.679574,441994.389702,0.953844,34.627149,17.745875,2.764786,0.081225,0.026707,182.553038,32.000000,197.457540,243.171413,184.487062,166.139132,32.000000,160.485862,69.689807,67.059404,91.606997,82.964604,25.904413,56.468354,0.000000,45.494953,21.227848,0.000000,39.316671,29.335046,36.619822,59.470592,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.227688,75.071976,138.686082,2286.150838,97.309824,93.954177,29.230451,14.230655,137.958704,1.619522,73.213941,26.681605,156.017826,139.031625,154.213934,138.436724,81.348394,136.804770,-0.000532,0.029533,32.000000,-235.782294,138.404833,-0.024121,24.339933,0.679574,441994.389702,0.953844,34.627149,17.745875,2.764786,0.070025,0.030188,182.864894,32.000000,197.060499,363.589989,186.084557,166.035503,32.000000,160.505391,69.704403,67.061554,91.628903,82.964604,25.950328,56.468354,0.000000,45.494953,21.227848,0.000000,39.313992,29.230451,36.772133,59.474850,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.485767,75.071700,138.704145,2286.150838,97.325940,93.947628,29.143403,14.228800,137.974827,1.619466,73.202475,26.671140,156.035940,139.025692,154.175688,138.389072,81.334503,136.999130,-0.000533,0.029554,32.000000,-235.781854,138.465305,-0.024118,24.357767,0.679349,441904.148532,0.961986,34.569957,17.671529,2.761148,0.077582,0.025121,183.185465,32.000000,197.137706,155.187146,186.130986,165.263769,32.000000,160.985716,69.680727,67.049879,91.648352,82.964604,25.904944,56.468354,0.000000,45.494953,21.227848,0.000000,39.326991,29.143403,36.627306,59.487183,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.680251,75.069497,138.590460,-2284.042501,97.324514,93.943779,29.718055,14.232653,137.905787,1.619259,73.291655,26.651277,156.000443,139.011601,154.107553,138.442633,81.362860,136.928709,-0.000532,0.029558,32.000000,-235.774231,138.380236,-0.024159,24.338911,0.679349,441904.148532,0.961986,34.569957,17.671529,2.761148,0.079771,0.037560,182.324176,32.000000,197.614447,232.966522,183.365938,165.088432,32.000000,161.775769,69.673260,67.052799,91.633895,82.964604,25.835540,56.468354,0.000000,45.494953,21.227848,0.000000,39.337959,29.718055,36.468025,59.489583,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.544843,75.061508,138.839045,-2284.042501,97.322072,93.942537,29.351019,14.231654,137.930448,1.619131,73.350804,26.669609,155.994137,139.065739,154.166722,138.417187,81.387061,136.880370,-0.000533,0.029557,32.000000,-235.774902,138.400938,-0.024153,24.326034,0.687148,442109.875213,0.957421,35.132848,17.716721,2.789649,0.080057,0.033048,181.779051,32.000000,198.005062,482.139824,181.562759,165.298782,32.000000,161.165203,69.671726,67.066666,91.643653,82.964604,25.850275,56.468354,0.000000,45.494953,21.227848,0.000000,39.350784,29.351019,36.601921,59.468428,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.357578,75.065089,138.685028,-2284.042501,97.349620,93.936248,29.067358,14.236364,137.926495,1.619051,73.235109,26.660186,155.965002,138.994594,154.204523,138.407229,81.387109,136.934378,-0.000534,0.029597,32.000000,-235.766915,138.410379,-0.024246,24.365556,0.690786,442120.582261,0.972238,35.265438,17.669257,2.802291,0.077846,0.024828,181.887045,32.000000,198.280401,231.144959,181.838243,165.777642,32.000000,160.510915,69.654648,67.032880,91.626706,82.964604,25.899156,56.468354,0.000000,45.494953,21.227848,0.000000,39.354420,29.067358,36.465898,59.497460,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
