OSU 80 Ton Compressor Load Stand
50.283471,75.065089,138.763952,-2284.042501,97.355561,93.929945,29.640978,14.230085,137.860888,1.618978,73.087071,26.659267,155.986932,139.089127,154.242398,138.426374,81.382349,136.923855,-0.000534,0.029643,32.000000,-235.779258,138.386641,-0.024368,24.332066,0.691745,442192.893210,0.985711,35.463923,17.695201,2.809802,0.080030,0.053881,182.570739,32.000000,197.469053,236.202741,184.495773,166.217558,32.000000,160.435354,69.687052,67.059139,91.629689,82.964604,25.862119,56.468354,0.000000,45.494953,21.227848,0.000000,39.369670,29.640978,36.605809,59.493940,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.691127,75.086576,138.741907,2286.150838,97.353454,93.924897,29.137292,14.233367,137.974000,1.618915,73.149414,26.743606,156.068322,138.997959,154.225178,138.446932,81.344222,136.905263,-0.000535,0.029659,32.000000,-235.776796,138.456329,-0.024350,24.288845,0.678926,441693.948066,0.947258,34.505726,17.694898,2.759634,0.085352,0.034151,182.798567,32.000000,197.058224,269.628494,186.128496,166.090013,32.000000,160.593289,69.707602,67.036448,91.635703,82.964604,25.831256,56.468354,0.000000,45.494953,21.227848,0.000000,39.403754,29.137292,36.637137,59.486603,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.643349,75.087402,138.703501,-2284.042501,97.303438,93.925329,29.185767,14.230370,137.952535,1.618879,73.205192,26.751817,156.053938,139.060213,154.211518,138.458277,81.371600,136.992375,-0.000534,0.029685,32.000000,-235.779137,138.434569,-0.024333,24.315517,0.678926,441693.948066,0.947258,34.505726,17.694898,2.759634,0.087284,0.034742,182.986973,32.000000,197.095033,232.765383,186.133384,165.056575,32.000000,161.234726,69.686810,67.026001,91.659528,82.964604,25.872117,56.468354,0.000000,45.494953,21.227848,0.000000,39.419731,29.185767,36.637284,59.485787,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.518461,75.082719,138.794841,-2284.042501,97.295448,93.925380,29.578776,14.228515,137.958034,1.618876,73.267276,26.688236,156.045858,139.089026,154.133011,138.385201,81.346323,136.925060,-0.000534,0.029686,32.000000,-235.779189,138.423740,-0.024357,24.337311,0.688831,442049.090924,0.975521,35.189036,17.738612,2.794000,0.080852,0.034949,182.370799,32.000000,197.722789,298.275829,183.245399,165.139490,32.000000,161.449463,69.676685,67.046657,91.647087,82.964604,25.797041,56.468354,0.000000,45.494953,21.227848,0.000000,39.436659,29.578776,36.635596,59.476827,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.618766,75.082719,138.731619,-2284.042501,97.284628,93.923241,29.088692,14.233652,137.943396,1.618860,73.265585,26.643667,155.976523,139.097263,154.135819,138.317650,81.381070,136.961703,-0.000535,0.029696,32.000000,-235.771757,138.511926,-0.024360,24.267681,0.690567,442152.482782,0.965184,35.314074,17.731503,2.802891,0.077787,0.024706,181.835926,32.000000,198.003569,204.371053,181.629420,165.242219,32.000000,161.335772,69.693047,67.056408,91.658368,82.964604,25.874813,56.468354,0.000000,45.494953,21.227848,0.000000,39.447689,29.088692,36.475215,59.485482,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.709811,75.040297,138.769265,2286.150838,97.331871,93.927071,29.313321,14.232939,137.915225,1.618810,73.128880,26.712477,155.929091,139.062129,154.177238,138.425317,81.369594,136.844762,-0.000536,0.029727,32.000000,-235.773618,138.477112,-0.024304,24.264324,0.690676,442029.465343,0.979269,35.209867,17.714387,2.795951,0.077515,0.039933,181.814912,32.000000,198.317665,339.517393,181.898548,165.799598,32.000000,160.475822,69.679522,67.039509,91.633267,82.964604,25.802437,56.468354,0.000000,45.494953,21.227848,0.000000,39.419375,29.313321,36.643080,59.499162,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.931972,75.037542,138.684041,2286.150838,97.336021,93.922404,29.065326,14.229228,137.934723,1.618787,73.043808,26.622837,156.035412,139.077179,154.207334,138.434645,81.393655,137.055224,-0.000537,0.029745,32.000000,-235.780770,138.356743,-0.024279,24.265215,0.689517,441967.707523,0.969771,35.072998,17.669584,2.791587,0.076890,0.030044,182.583853,32.000000,197.561721,277.501703,184.546554,166.223982,32.000000,160.432036,69.688034,67.051796,91.630749,82.964604,25.781009,56.468354,0.000000,45.494953,21.227848,0.000000,39.426460,29.065326,36.632148,59.475549,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.605096,75.028176,138.768012,2286.150838,97.330487,93.918591,29.395727,14.233652,137.998311,1.618745,73.101409,26.668358,156.023613,139.003465,154.186045,138.424889,81.336878,136.897223,-0.000536,0.029744,32.000000,-235.771593,138.519594,-0.024263,24.239383,0.690049,441946.269408,0.963961,35.151118,17.669656,2.793572,0.076589,0.038238,182.829509,32.000000,197.118835,155.787722,186.213201,165.955297,32.000000,160.733480,69.688764,67.027960,91.634919,82.964604,25.798816,56.468354,0.000000,45.494953,21.227848,0.000000,39.433388,29.395727,36.677196,59.497372,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.565691,75.044429,138.686096,2286.150838,97.336979,93.910981,29.466362,14.236078,137.954321,1.618454,73.158728,26.731373,156.061800,139.023508,154.187223,138.418515,81.350644,136.915647,-0.000537,0.029742,32.000000,-235.771626,138.411725,-0.024321,24.193933,0.690049,441946.269408,0.963961,35.151118,17.669656,2.793572,0.079617,0.033334,182.791458,32.000000,197.282058,279.398232,186.216994,165.300223,32.000000,161.191454,69.682169,67.024676,91.618986,82.964604,25.770056,56.468354,0.000000,45.494953,21.227848,0.000000,39.429543,29.466362,36.554672,59.487252,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.454873,75.044429,138.802883,2286.150838,97.360392,93.905916,29.128603,14.230655,137.962136,1.618433,73.172322,26.727412,156.046942,139.141409,154.130312,138.398587,81.327357,136.925242,-0.000537,0.029747,32.000000,-235.774262,138.526387,-0.024350,24.259236,0.693217,442005.689101,0.967624,35.226696,17.722652,2.798026,0.083442,0.028501,182.296657,32.000000,197.901482,250.738997,183.347755,165.026873,32.000000,161.524678,69.652555,67.032862,91.612560,82.964604,25.777520,56.468354,0.000000,45.494953,21.227848,0.000000,39.452438,29.128603,36.778149,59.478902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.773586,75.035889,138.730190,-2284.042501,97.369397,93.902081,29.696286,14.228658,137.970762,1.618165,73.178145,26.757414,156.002310,139.097977,154.136302,138.496984,81.358955,137.027065,-0.000536,0.029763,32.000000,-235.779374,138.396309,-0.024324,24.243658,0.693593,442080.754085,0.981172,35.341930,17.750555,2.806657,0.074362,0.028104,181.815653,32.000000,198.221966,309.849324,181.400082,165.492882,32.000000,161.356709,69.666594,67.029456,91.631653,82.964604,25.763108,56.468354,0.000000,45.494953,21.227848,0.000000,39.451865,29.696286,36.646822,59.488353,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.818985,75.014679,138.822280,2286.150838,97.399886,93.900834,29.086765,14.232225,138.023034,1.618067,73.096606,26.788434,156.005565,139.106602,154.205809,138.412054,81.359107,136.976600,-0.000536,0.029776,32.000000,-235.775807,138.541172,-0.024301,24.207282,0.688738,441832.693481,0.955668,35.002511,17.767943,2.787225,0.080093,0.038077,181.666562,32.000000,198.537506,246.478569,181.736020,165.949189,32.000000,160.413343,69.705040,67.060112,91.599836,82.964604,25.778165,56.468354,0.000000,45.494953,21.227848,0.000000,39.458488,29.086765,36.476536,59.482512,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.812891,74.981072,138.765384,-2284.042501,97.407717,93.905873,28.763189,14.230655,137.975375,1.618173,72.917442,26.785727,156.036615,139.092145,154.238064,138.507293,81.418720,137.011270,-0.000536,0.029798,32.000000,-235.777049,138.519371,-0.024361,24.231384,0.689481,441776.957044,0.974665,34.934302,17.743516,2.786534,0.082318,0.021591,182.533129,32.000000,197.665618,-701.339432,184.513893,166.151102,32.000000,160.399362,69.716337,67.050207,91.602112,82.964604,25.761319,56.468354,0.000000,45.494953,21.227848,0.000000,39.440712,28.763189,36.803167,59.482354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.712165,74.952974,138.740384,2286.150838,97.394308,93.916013,28.952748,14.226802,137.974300,1.618172,73.049816,26.714950,156.074596,139.182090,154.193614,138.454058,81.348475,136.986848,-0.000536,0.029826,32.000000,-235.782541,138.493981,-0.024414,24.192622,0.688592,441657.421812,0.985732,34.907001,17.700580,2.785732,0.074336,0.032377,182.868647,32.000000,197.380060,200.059013,186.280772,165.296787,32.000000,161.179736,69.725290,67.042116,91.619676,82.964604,25.811189,56.468354,0.000000,45.494953,21.227848,0.000000,39.405665,28.952748,36.614173,59.488865,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.594569,74.952974,138.840465,2286.150838,97.367632,93.920799,29.411081,14.230370,137.950410,1.618154,73.142443,26.722416,156.040860,139.112087,154.129515,138.455018,81.354463,136.957441,-0.000535,0.029843,32.000000,-235.777498,138.418580,-0.024410,24.182971,0.688592,441657.421812,0.985732,34.907001,17.700580,2.785732,0.083821,0.032947,182.200243,32.000000,197.956625,377.483530,183.405848,164.924244,32.000000,161.520133,69.688625,67.017827,91.596054,82.964604,25.759437,56.468354,0.000000,45.494953,21.227848,0.000000,39.371580,29.411081,36.457754,59.480456,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.224277,74.955178,138.776726,2286.150838,97.327174,93.923355,29.378197,14.232653,138.059908,1.618149,73.143666,26.722263,155.978342,139.112576,154.170575,138.395369,81.379426,136.984211,-0.000535,0.029846,32.000000,-235.773084,138.578638,-0.024437,24.181397,0.691138,441847.229225,0.981471,34.983235,17.759078,2.790874,0.079284,0.031690,181.831130,32.000000,198.238422,161.674302,181.522572,165.411424,32.000000,161.552964,69.694630,67.049252,91.603331,82.964604,25.793139,56.468354,0.000000,45.494953,21.227848,0.000000,39.365165,29.378197,36.780644,59.477752,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.555434,74.980521,138.836030,2286.150838,97.276353,93.930691,28.702603,14.232082,137.984483,1.618091,73.023845,26.619681,155.977218,139.114779,154.213737,138.446137,81.351235,136.957358,-0.000534,0.029847,32.000000,-235.776277,138.487514,-0.024399,24.198759,0.693751,441919.730540,0.968713,35.105246,17.738944,2.799509,0.085091,0.037117,181.642156,32.000000,198.364763,-17.147850,182.062770,165.925966,32.000000,160.216967,69.702942,67.035105,91.554420,82.964604,25.759966,56.468354,0.000000,45.494953,21.227848,0.000000,39.356894,28.702603,36.633395,59.496428,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.671644,74.978317,138.729439,-2284.042501,97.279672,93.937087,29.462814,14.231226,137.971696,1.617802,72.942033,26.738866,156.040166,139.144916,154.232538,138.428331,81.371189,137.003026,-0.000535,0.029854,32.000000,-235.775658,138.498568,-0.024404,24.212134,0.683867,441565.577351,0.956627,34.456667,17.726858,2.763140,0.075619,0.037700,182.531247,32.000000,197.742330,11.454171,184.644085,166.090617,32.000000,160.207256,69.734351,67.040381,91.572931,82.964604,25.777899,56.468354,0.000000,45.494953,21.227848,0.000000,39.377774,29.462814,36.474408,59.485019,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.859060,74.978317,138.770387,-2284.042501,97.335360,93.940890,29.134465,14.225946,137.947948,1.617704,72.996731,26.760388,156.033582,139.144204,154.220262,138.525564,81.363092,136.942733,-0.000535,0.029850,32.000000,-235.783889,138.532120,-0.024416,24.200122,0.691349,441958.476814,0.965611,35.050595,17.744146,2.792930,0.074392,0.053736,182.786822,32.000000,197.250492,158.933708,186.324901,165.970796,32.000000,160.828387,69.750775,67.059772,91.583541,82.964604,25.736078,56.468354,0.000000,45.494953,21.227848,0.000000,39.371780,29.134465,36.792969,59.491678,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.497108,74.971981,138.764363,2286.150838,97.350008,93.944425,28.823601,14.225946,138.072650,1.617669,73.012618,26.787028,156.028849,139.169489,154.206813,138.461351,81.321619,137.039862,-0.000535,0.029848,32.000000,-235.780774,138.583515,-0.024449,24.209931,0.689052,441893.102215,0.972547,34.856479,17.723238,2.783253,0.078030,0.033365,182.816893,32.000000,197.236251,161.771507,185.987232,165.318523,32.000000,160.796730,69.744328,67.035399,91.582608,82.964604,25.754569,56.468354,0.000000,45.494953,21.227848,0.000000,39.361270,28.823601,36.602581,59.492651,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.232309,74.967023,138.836691,2286.150838,97.382669,93.947881,29.307744,14.235079,138.070833,1.617368,73.040786,26.813380,156.011089,139.188736,154.123145,138.535349,81.317773,136.919871,-0.000535,0.029848,32.000000,-235.768527,138.538969,-0.024419,24.182892,0.689052,441893.102215,0.972547,34.856479,17.723238,2.783253,0.078988,0.036562,182.158395,32.000000,197.883100,8.540641,183.347521,165.048724,32.000000,161.449673,69.723149,67.034972,91.562620,82.964604,25.739422,56.468354,0.000000,45.494953,21.227848,0.000000,39.356100,29.307744,36.606323,59.489779,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.766467,74.940303,138.788035,2286.150838,97.409722,93.954268,29.435990,14.237077,138.025924,1.617344,73.124055,26.727986,155.990101,139.144405,154.159648,138.554623,81.388116,136.964149,-0.000536,0.029835,32.000000,-235.774561,138.627114,-0.024469,24.146752,0.684207,441800.185073,0.959039,34.460252,17.757556,2.763892,0.078016,0.043712,181.770052,32.000000,198.228944,62.762753,181.430758,165.537875,32.000000,161.296297,69.742835,67.057220,91.620417,82.964604,25.750821,56.468354,0.000000,45.494953,21.227848,0.000000,39.345225,29.435990,36.788641,59.472598,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.506972,74.940303,138.879134,2286.150838,97.459792,93.952982,28.691553,14.229942,138.018789,1.617339,72.952169,26.809379,155.959952,139.151952,154.191134,138.568675,81.375563,136.959462,-0.000535,0.029794,32.000000,-235.781204,138.564505,-0.024462,24.185069,0.692113,441913.166232,0.964577,34.914297,17.708517,2.788786,0.075055,0.035487,181.693535,32.000000,198.205778,59.604011,182.100673,165.844751,32.000000,160.259061,69.740418,67.027312,91.568353,82.964604,25.732840,56.468354,0.000000,45.494953,21.227848,0.000000,39.310047,28.691553,36.648142,59.491776,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.496026,74.929560,138.819902,-2284.042501,97.448203,93.952964,29.345343,14.228372,138.057752,1.617303,72.891334,26.826652,155.986209,139.117430,154.178838,138.545592,81.378775,137.002457,-0.000536,0.029774,32.000000,-235.782938,138.515619,-0.024444,24.220788,0.695451,442063.420634,0.995223,35.183604,17.718816,2.805244,0.076200,0.033314,182.411037,32.000000,197.651817,55.341366,184.694688,166.280493,32.000000,160.093159,69.725690,67.029194,91.578407,82.964604,25.673898,56.468354,0.000000,45.494953,21.227848,0.000000,39.287994,29.345343,36.748509,59.483190,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.805442,74.922673,138.833964,2286.150838,97.481114,93.955494,29.318436,14.231369,138.005507,1.617289,72.947316,26.781730,156.010772,139.173117,154.253043,138.528542,81.343298,137.157757,-0.000537,0.029783,32.000000,-235.778138,138.564790,-0.024429,24.230938,0.694284,442050.562863,0.973258,35.184245,17.736286,2.804668,0.084021,0.036097,182.801417,32.000000,197.245955,625.935011,186.476237,166.026346,32.000000,160.603736,69.745214,67.032956,91.616986,82.964604,25.745594,56.468354,0.000000,45.494953,21.227848,0.000000,39.274995,29.318436,36.544841,59.483289,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.863228,74.934794,138.846667,2286.150838,97.477804,93.960574,29.107417,14.231654,137.960520,1.617588,73.005501,26.683253,156.025811,139.196077,154.195440,138.597279,81.348091,136.997904,-0.000536,0.029795,32.000000,-235.776213,138.542396,-0.024466,24.242268,0.694284,442050.562863,0.973258,35.184245,17.736286,2.804668,0.070696,0.033809,182.943387,32.000000,197.105249,189.799336,186.064071,165.242303,32.000000,161.060761,69.709029,67.019557,91.604729,82.964604,25.707567,56.468354,0.000000,45.494953,21.227848,0.000000,39.254074,29.107417,36.650930,59.481017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.574851,74.934794,138.781312,2286.150838,97.477327,93.965311,29.566626,14.229371,138.126904,1.617609,73.107045,26.812707,155.999861,139.096244,154.120220,138.497045,81.332264,137.025167,-0.000535,0.029799,32.000000,-235.778497,138.518413,-0.024477,24.236524,0.688231,441958.145047,0.973462,34.808645,17.764781,2.784550,0.084247,0.036791,182.108448,32.000000,197.876621,79.711399,183.189732,165.113925,32.000000,161.450482,69.689640,67.026340,91.597986,82.964604,25.742986,56.468354,0.000000,45.494953,21.227848,0.000000,39.253001,29.566626,36.832294,59.482649,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.114301,74.927907,138.815783,2286.150838,97.522175,93.972614,29.254349,14.232368,138.094272,1.617566,73.083254,26.801572,155.973414,139.147689,154.187591,138.504279,81.388367,137.066525,-0.000537,0.029812,32.000000,-235.780909,138.498078,-0.024612,24.254646,0.692527,442157.576602,0.964446,35.107546,17.793720,2.799430,0.079616,0.029022,181.761067,32.000000,198.166066,210.256731,181.503640,165.447963,32.000000,161.122202,69.733213,67.059642,91.627141,82.964604,25.704802,56.468354,0.000000,45.494953,21.227848,0.000000,39.233893,29.254349,36.505516,59.483584,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.996138,74.925153,138.807006,-2284.042501,97.569888,93.978563,29.444642,14.233795,138.115638,1.617408,72.949220,26.830775,155.959243,139.162493,154.191936,138.503751,81.378355,137.034325,-0.000537,0.029823,32.000000,-235.776532,138.550574,-0.024753,24.300175,0.683972,441805.714319,0.963409,34.542600,17.757506,2.769983,0.081645,0.038725,181.621243,32.000000,198.211893,176.624034,182.161023,165.991334,32.000000,160.141635,69.720544,67.022782,91.573540,82.964604,25.738840,56.468354,0.000000,45.494953,21.227848,0.000000,39.213324,29.444642,36.795757,59.490212,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.521140,74.938375,138.863239,-2284.042501,97.593519,93.979852,29.279672,14.228800,138.034155,1.617396,72.822723,26.785496,155.960782,139.192081,154.218083,138.520269,81.350496,137.039451,-0.000537,0.029803,32.000000,-235.781690,138.542805,-0.024729,24.266605,0.683972,441805.714319,0.963409,34.542600,17.757506,2.769983,0.074329,0.035602,182.406957,32.000000,197.489798,151.202167,184.753416,166.289404,32.000000,160.074660,69.742990,67.049047,91.574328,82.964604,25.704555,56.468354,0.000000,45.494953,21.227848,0.000000,39.199512,29.279672,36.724811,59.491255,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.541652,74.927081,138.801706,2286.150838,97.604397,93.981097,29.285447,14.236364,138.106930,1.617796,72.892143,26.846664,155.994276,139.213347,154.238403,138.397287,81.330456,137.115412,-0.000537,0.029817,32.000000,-235.771504,138.516105,-0.024741,24.275575,0.684488,441908.678468,0.959695,34.661689,17.752033,2.776355,0.074759,0.023753,182.779932,32.000000,197.189117,165.484040,186.609585,165.918440,32.000000,160.439594,69.751989,67.039754,91.604293,82.964604,25.694285,56.468354,0.000000,45.494953,21.227848,0.000000,39.200909,29.285447,36.772573,59.464307,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.813705,74.927081,138.895620,2286.150838,97.565270,93.987366,29.443901,14.231797,138.102690,1.617800,72.969601,26.813671,156.018724,139.198503,154.156918,138.526526,81.351188,137.086033,-0.000536,0.029803,32.000000,-235.777218,138.553797,-0.024794,24.310062,0.693010,442225.875109,0.975204,35.166945,17.782358,2.804120,0.077120,0.046764,182.708385,32.000000,197.037978,177.792667,186.035752,165.201063,32.000000,161.074981,69.719088,67.026734,91.572584,82.964604,25.698391,56.468354,0.000000,45.494953,21.227848,0.000000,39.177240,29.443901,36.544401,59.482158,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.854243,74.927081,138.790700,2286.150838,97.578953,93.993682,29.001433,14.228800,138.101001,1.617795,73.025070,26.729293,155.992392,139.184414,154.119547,138.443832,81.396259,136.917673,-0.000536,0.029760,32.000000,-235.778412,138.543132,-0.024811,24.264297,0.692129,442243.675597,0.974559,35.134328,17.838920,2.801717,0.081281,0.030370,182.068419,32.000000,197.840293,159.213586,183.386551,165.043515,32.000000,161.120146,69.700939,67.018105,91.554414,82.964604,25.694133,56.468354,0.000000,45.494953,21.227848,0.000000,39.163783,29.001433,36.600160,59.478814,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.763133,74.905870,138.866379,-2284.042501,97.575918,93.997250,29.313085,14.231940,138.038111,1.617815,73.052369,26.754037,155.974521,139.149219,154.195136,138.518356,81.400553,137.049773,-0.000537,0.029746,32.000000,-235.776584,138.534524,-0.024827,24.269857,0.687698,442022.338093,0.977536,34.810226,17.678012,2.783930,0.084294,0.036064,181.792669,32.000000,198.114252,317.681359,181.571170,165.376568,32.000000,161.219254,69.729863,67.074603,91.586986,82.964604,25.689759,56.468354,0.000000,45.494953,21.227848,0.000000,39.150326,29.313085,36.718281,59.486721,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.859005,74.923500,138.800797,2286.150838,97.571807,93.995955,29.363368,14.237791,138.025330,1.618066,72.940426,26.752578,155.915480,139.134842,154.185552,138.547513,81.391692,137.019874,-0.000536,0.029738,32.000000,-235.769422,138.493874,-0.024801,24.231908,0.687698,442022.338093,0.977536,34.810226,17.678012,2.783930,0.073394,0.028042,181.664204,32.000000,198.152096,184.419835,182.246190,166.059125,32.000000,160.467090,69.738448,67.048238,91.556779,82.964604,25.663328,56.468354,0.000000,45.494953,21.227848,0.000000,39.112471,29.363368,36.801040,59.483879,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.420763,74.923500,138.844268,2286.150838,97.605352,93.992118,28.950389,14.232082,138.083036,1.618060,72.846328,26.882667,155.959078,139.117878,154.182686,138.535938,81.358471,137.035061,-0.000536,0.029753,32.000000,-235.775621,138.540051,-0.024780,24.275942,0.688600,442035.627750,0.965402,34.801720,17.731746,2.783866,0.072749,0.036057,182.395351,32.000000,197.450042,257.128339,184.835544,166.053241,32.000000,159.863020,69.725344,67.023849,91.508559,82.964604,25.681190,56.468354,0.000000,45.494953,21.227848,0.000000,39.114295,28.950389,36.697665,59.495710,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.692344,74.923775,138.864113,-2284.042501,97.663467,93.992453,29.343913,14.234223,138.062622,1.618054,72.877536,26.825681,155.995178,139.208270,154.199940,138.566926,81.345780,137.086010,-0.000537,0.029731,32.000000,-235.774792,138.664560,-0.024782,24.280427,0.694261,442303.353381,0.988563,35.256508,17.772272,2.809432,0.077376,0.031572,182.901926,32.000000,197.100024,173.255623,186.409938,165.828937,32.000000,160.648587,69.739283,67.008268,91.536887,82.964604,25.668979,56.468354,0.000000,45.494953,21.227848,0.000000,39.100460,29.343913,36.584899,59.488668,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.778664,74.922398,138.773070,-2284.042501,97.645845,93.992790,29.335280,14.230227,138.111580,1.618049,72.923129,26.740953,156.018421,139.094816,154.177813,138.490730,81.358893,137.031247,-0.000536,0.029710,32.000000,-235.782066,138.629564,-0.024840,24.240904,0.690064,442187.611544,0.969525,34.974586,17.809461,2.794477,0.072278,0.029527,182.925862,32.000000,197.052216,228.029525,185.949208,165.285358,32.000000,161.041976,69.746565,67.038892,91.546208,82.964604,25.703230,56.468354,0.000000,45.494953,21.227848,0.000000,39.086394,29.335280,36.623711,59.475440,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.098844,74.902840,138.981286,-2284.042501,97.624719,93.999145,29.060546,14.233367,138.113902,1.617747,72.948482,26.734022,155.989120,139.188981,154.146552,138.510657,81.381713,137.114048,-0.000537,0.029685,32.000000,-235.776140,138.575598,-0.024856,24.267445,0.690064,442187.611544,0.969525,34.974586,17.809461,2.794477,0.081733,0.026473,182.014810,32.000000,197.753850,251.395025,183.328754,164.861504,32.000000,161.345965,69.733871,67.058220,91.549746,82.964604,25.669226,56.468354,0.000000,45.494953,21.227848,0.000000,39.070743,29.060546,36.766337,59.485069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.510185,74.902840,138.769153,-2284.042501,97.691423,94.008043,29.488960,14.234794,138.077739,1.617860,72.983222,26.840221,155.967682,139.318462,154.142100,138.481607,81.394242,137.020305,-0.000538,0.029679,32.000000,-235.772582,138.572294,-0.024816,24.212973,0.689413,442119.395575,0.967985,34.883762,17.770015,2.787802,0.080706,0.027346,181.922937,32.000000,198.130715,262.534291,181.433466,165.363229,32.000000,161.308451,69.744762,67.065398,91.579129,82.964604,25.742830,56.468354,0.000000,45.494953,21.227848,0.000000,39.035127,29.488960,36.647995,59.497795,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.584894,74.885762,138.890509,2286.150838,97.752546,94.013144,29.019433,14.229514,138.104166,1.618011,72.928939,26.706615,155.921029,139.228030,154.208526,138.584870,81.369188,137.063345,-0.000539,0.029667,32.000000,-235.778846,138.532750,-0.024838,24.174263,0.694396,442242.970888,0.968721,35.142801,17.729405,2.802841,0.074094,0.029641,181.747857,32.000000,198.067221,240.987156,182.094133,165.898339,32.000000,160.323098,69.747037,67.035618,91.568525,82.964604,25.672928,56.468354,0.000000,45.494953,21.227848,0.000000,38.999653,29.019433,36.557974,59.488206,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.592991,74.882731,138.812159,-2284.042501,97.784622,94.020761,28.810062,14.231940,138.066386,1.618163,72.837095,26.788148,155.985777,139.144814,154.222315,138.586155,81.379969,137.001943,-0.000539,0.029677,32.000000,-235.781829,138.496508,-0.024812,24.213655,0.694960,442252.556510,0.982797,35.048081,17.775156,2.801065,0.074146,0.031081,182.416898,32.000000,197.403877,210.609508,184.858281,166.056191,32.000000,160.193322,69.770874,67.069109,91.557735,82.964604,25.697208,56.468354,0.000000,45.494953,21.227848,0.000000,38.978571,28.810062,36.775214,59.483997,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.841398,74.894852,138.878596,-2284.042501,97.788755,94.023348,29.623862,14.234937,138.015612,1.618317,72.958063,26.806577,156.009490,139.118448,154.243052,138.501796,81.320443,136.993840,-0.000539,0.029690,32.000000,-235.774898,138.487920,-0.024832,24.208672,0.693374,442260.332256,0.989836,35.036641,17.734845,2.799028,0.077996,0.034083,182.908224,32.000000,197.160705,294.719790,186.489925,165.863369,32.000000,160.851630,69.763313,67.016969,91.575376,82.964604,25.686479,56.468354,0.000000,45.494953,21.227848,0.000000,38.954003,29.623862,36.492016,59.490222,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.449944,74.894852,138.681628,-2284.042501,97.781668,94.023356,28.863622,14.240217,137.993108,1.618448,73.032948,26.843857,155.988822,139.109700,154.153446,138.389894,81.331246,136.996835,-0.000539,0.029684,32.000000,-235.770438,138.520937,-0.024843,24.201512,0.690066,442265.153408,0.957491,34.791282,17.790474,2.786411,0.079468,0.030491,182.792421,32.000000,197.054552,263.913578,185.824572,165.237606,32.000000,161.272145,69.725242,67.007090,91.562584,82.964604,25.683652,56.468354,0.000000,45.494953,21.227848,0.000000,38.945559,28.863622,36.624371,59.500047,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.563877,74.917991,138.747181,-2284.042501,97.762867,94.022114,28.762705,14.235935,138.024619,1.618663,73.157311,26.655859,155.999995,139.121568,154.082875,138.545821,81.352506,136.936725,-0.000540,0.029683,32.000000,-235.768326,138.517146,-0.024813,24.196713,0.690066,442265.153408,0.957491,34.791282,17.790474,2.786411,0.077535,0.034626,182.073619,32.000000,197.656963,187.934804,183.246028,164.930838,32.000000,161.178423,69.715937,67.041478,91.594120,82.964604,25.653663,56.468354,0.000000,45.494953,21.227848,0.000000,38.949925,28.762705,36.793923,59.490547,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.427283,74.910278,138.737431,2286.150838,97.794249,94.015760,28.716403,14.231226,138.003730,1.618731,73.194783,26.714338,155.931584,139.021593,154.132419,138.363302,81.372273,136.910305,-0.000541,0.029663,32.000000,-235.778281,138.438852,-0.024794,24.203637,0.694060,442373.102660,0.992199,35.102144,17.730933,2.799361,0.074886,0.037935,181.978318,32.000000,198.037197,364.502993,181.405582,165.403781,32.000000,161.098503,69.752826,67.038510,91.584119,82.964604,25.582710,56.468354,0.000000,45.494953,21.227848,0.000000,38.921823,28.716403,36.629654,59.488117,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.172078,74.921847,138.774429,-2284.042501,97.837976,94.008083,29.556887,14.232939,137.962785,1.618905,73.040525,26.690385,155.948686,139.050384,154.196876,138.351162,81.396112,136.896836,-0.000542,0.029635,32.000000,-235.775093,138.442196,-0.024810,24.208069,0.694060,442373.102660,0.992199,35.102144,17.730933,2.799361,0.075571,0.045902,181.793461,32.000000,198.072534,178.264822,182.326766,165.828620,32.000000,160.411726,69.762487,67.044456,91.557102,82.964604,25.612575,56.468354,0.000000,45.494953,21.227848,0.000000,38.905265,29.556887,36.576536,59.496261,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.730522,74.941956,138.745422,-2284.042501,97.838558,94.006864,29.163988,14.231226,137.984281,1.618902,72.937538,26.739029,155.964219,139.054871,154.201845,138.418226,81.347467,136.969724,-0.000543,0.029636,32.000000,-235.778281,138.421720,-0.024702,24.193435,0.693628,442312.449855,0.964051,35.099001,17.696813,2.798150,0.074582,0.030514,182.450998,32.000000,197.225714,238.112305,184.923852,165.927324,32.000000,160.215323,69.728504,67.002451,91.509822,82.964604,25.572358,56.468354,0.000000,45.494953,21.227848,0.000000,38.902016,29.163988,36.685119,59.489897,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.722353,74.941956,138.716778,-2284.042501,97.852053,94.003028,28.862617,14.234794,137.973793,1.618871,73.049173,26.774272,156.010005,139.016025,154.215558,138.335415,81.339647,137.010674,-0.000543,0.029622,32.000000,-235.777008,138.423004,-0.024543,24.204030,0.684457,441919.853537,0.952699,34.477044,17.668131,2.765969,0.073159,0.040560,182.979224,32.000000,197.114136,118.909610,186.608336,165.845340,32.000000,160.519171,69.741051,67.002962,91.521516,82.964604,25.594808,56.468354,0.000000,45.494953,21.227848,0.000000,38.909488,28.862617,36.516888,59.489268,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.539893,74.986306,138.742441,-2284.042501,97.878089,93.995706,29.270422,14.229228,137.898930,1.618907,73.114623,26.619588,156.062013,139.046837,154.152233,138.408568,81.325492,136.916632,-0.000543,0.029612,32.000000,-235.778476,138.387906,-0.024577,24.203060,0.691511,442253.778561,0.974887,34.953190,17.751849,2.789945,0.078309,0.037496,183.037160,32.000000,196.966744,185.945078,185.816246,165.067016,32.000000,161.206875,69.760023,67.035737,91.524116,82.964604,25.552987,56.468354,0.000000,45.494953,21.227848,0.000000,38.944336,29.270422,36.749976,59.483564,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.977600,74.972257,138.690379,2286.150838,97.863763,93.985509,29.074032,14.227944,137.928535,1.618915,73.218471,26.809980,156.008432,139.033808,154.103447,138.420485,81.304196,136.887597,-0.000543,0.029579,32.000000,-235.778776,138.472117,-0.024588,24.175470,0.691161,442254.074652,0.985202,34.961656,17.779367,2.789827,0.079142,0.028305,181.962002,32.000000,197.720176,304.653886,183.001351,164.919266,32.000000,161.325394,69.755510,67.018301,91.478782,82.964604,25.576413,56.468354,0.000000,45.494953,21.227848,0.000000,38.941809,29.074032,36.811898,59.486986,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.529437,75.006139,138.702542,2286.150838,97.846389,93.977926,28.913803,14.229656,137.832022,1.618903,73.244448,26.687590,155.944856,138.934381,154.143449,138.370207,81.390283,136.891268,-0.000545,0.029558,32.000000,-235.777556,138.462572,-0.024607,24.203427,0.694155,442392.120883,0.975391,35.195382,17.748279,2.800621,0.075088,0.031056,181.893217,32.000000,198.051179,258.295800,181.403931,165.276342,32.000000,161.043447,69.760354,67.015665,91.473232,82.964604,25.523884,56.468354,0.000000,45.494953,21.227848,0.000000,38.923121,28.913803,36.629874,59.491845,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.958455,75.006139,138.540227,2286.150838,97.857108,93.973512,29.534576,14.230370,137.923770,1.618894,73.061767,26.694314,155.928739,139.069838,154.157201,138.306055,81.373492,136.887574,-0.000545,0.029555,32.000000,-235.781760,138.403406,-0.024637,24.183862,0.687856,442138.781991,0.972505,34.727929,17.755601,2.775051,0.074309,0.031418,181.867421,32.000000,198.117674,172.225306,182.070560,165.908066,32.000000,160.481817,69.772527,67.021632,91.433157,82.964604,25.541294,56.468354,0.000000,45.494953,21.227848,0.000000,38.954892,29.534576,36.622243,59.477211,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.550443,75.004211,138.618758,-2284.042501,97.826601,93.965842,28.898870,14.232796,137.896941,1.618782,73.069971,26.785269,155.985360,138.950897,154.149597,138.347759,81.360794,136.901590,-0.000546,0.029582,32.000000,-235.779661,138.353458,-0.024627,24.188006,0.694008,442222.366724,0.987510,35.226082,17.671281,2.800406,0.084168,0.025664,182.313111,32.000000,197.194245,211.551297,184.734408,166.038182,32.000000,160.031494,69.771660,66.998276,91.416556,82.964604,25.549119,56.468354,0.000000,45.494953,21.227848,0.000000,38.954044,28.898870,36.612779,59.498316,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.554370,75.005313,138.568358,2286.150838,97.799623,93.958169,28.910601,14.231083,137.865156,1.618619,73.125135,26.705749,156.034711,138.977406,154.207767,138.334964,81.307727,136.848457,-0.000546,0.029586,32.000000,-235.781046,138.382256,-0.024627,24.172533,0.687146,442009.683564,0.957697,34.781579,17.686295,2.773109,0.078534,0.043259,182.912618,32.000000,197.141571,453.722956,186.521593,165.529740,32.000000,160.748364,69.778994,66.992725,91.451109,82.964604,25.481869,56.468354,0.000000,45.494953,21.227848,0.000000,38.954821,28.910601,36.565017,59.484498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.348555,75.005313,138.699086,2286.150838,97.778208,93.956941,29.543093,14.232225,137.877248,1.618484,73.172335,26.670342,156.025126,138.957830,154.157278,138.345070,81.298713,136.800953,-0.000546,0.029587,32.000000,-235.775151,138.451435,-0.024647,24.179535,0.693626,442204.713323,0.987433,35.202321,17.705737,2.797528,0.076404,0.032048,182.974812,32.000000,196.997742,577.625920,185.847195,165.192922,32.000000,161.231797,69.746877,67.013388,91.434103,82.964604,25.437317,56.468354,0.000000,45.494953,21.227848,0.000000,38.956866,29.543093,36.611752,59.488127,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.072945,75.005313,138.580387,2286.150838,97.752016,93.950575,28.693152,14.230941,137.874656,1.618352,73.240878,26.716977,156.004607,138.962582,154.113241,138.243717,81.342510,136.901204,-0.000545,0.029603,32.000000,-235.778894,138.398266,-0.024654,24.212973,0.697320,442378.142028,0.970101,35.413552,17.719371,2.810601,0.079261,0.031251,181.991321,32.000000,197.656043,393.978482,183.178863,164.902554,32.000000,161.278561,69.744250,67.020330,91.417097,82.964604,25.490675,56.468354,0.000000,45.494953,21.227848,0.000000,38.957846,28.693152,36.554892,59.480643,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.722675,74.989336,138.678117,2286.150838,97.755899,93.942972,29.224746,14.233509,137.835548,1.618201,73.261331,26.678773,155.956970,138.954058,154.160133,138.201303,81.359634,136.822153,-0.000546,0.029592,32.000000,-235.776161,138.345850,-0.024614,24.244444,0.684603,441897.011066,0.983091,34.662624,17.723836,2.767570,0.079326,0.051657,181.867844,32.000000,198.119900,293.656063,181.419903,165.216575,32.000000,161.079656,69.752499,67.018611,91.422694,82.964604,25.413383,56.468354,0.000000,45.494953,21.227848,0.000000,38.942414,29.224746,36.798398,59.484390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.265440,74.991539,138.509325,-2284.042501,97.781414,93.937954,29.669028,14.234508,137.852564,1.618007,73.134179,26.767813,155.957769,138.986866,154.154120,138.223163,81.348678,136.806338,-0.000546,0.029566,32.000000,-235.778769,138.314544,-0.024562,24.217248,0.689463,441991.369837,0.972479,35.008703,17.668658,2.789032,0.079684,0.034413,181.866826,32.000000,198.035249,285.513982,182.293357,165.913645,32.000000,160.564894,69.757526,67.025738,91.391220,82.964604,25.450182,56.468354,0.000000,45.494953,21.227848,0.000000,38.940446,29.669028,36.476609,59.491176,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.045144,74.993192,138.654555,2286.150838,97.745248,93.930542,28.943568,14.232939,137.804578,1.618038,73.060624,26.759259,155.997359,138.950388,154.188121,138.279777,81.300301,136.763631,-0.000546,0.029538,32.000000,-235.773290,138.368285,-0.024576,24.228394,0.696425,442225.746263,0.967523,35.486477,17.672000,2.811491,0.081694,0.033609,182.366225,32.000000,197.243288,320.411067,184.820389,166.036317,32.000000,160.058964,69.727153,67.030661,91.373342,82.964604,25.402383,56.468354,0.000000,45.494953,21.227848,0.000000,38.941013,28.943568,36.617108,59.487350,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.577686,74.993192,138.594078,2286.150838,97.712066,93.923584,29.318119,14.230370,137.855453,1.618059,73.148275,26.716243,156.014531,138.958259,154.245077,138.265963,81.298462,136.844969,-0.000546,0.029523,32.000000,-235.779793,138.413848,-0.024586,24.268126,0.684788,441876.305173,0.974937,34.679170,17.699811,2.770590,0.080444,0.043736,182.814477,32.000000,197.062558,339.152292,186.468587,165.531052,32.000000,160.641770,69.760553,67.013366,91.409166,82.964604,25.405669,56.468354,0.000000,45.494953,21.227848,0.000000,38.941251,29.318119,36.610725,59.484351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
