OSU 80 Ton Compressor Load Stand
49.613669,75.019361,138.635582,-2284.042501,97.671569,93.915939,29.627022,14.232653,137.798408,1.618107,73.218273,26.704232,156.019824,138.906384,154.160670,138.344520,81.287213,136.847252,-0.000545,0.029498,32.000000,-235.779968,138.326720,-0.024624,24.289002,0.684788,441876.305173,0.974937,34.679170,17.699811,2.770590,0.085574,0.038740,182.901537,32.000000,197.110580,432.214945,185.677820,165.248171,32.000000,161.273732,69.745616,67.017952,91.410592,82.964604,25.386698,56.468354,0.000000,45.494953,21.227848,0.000000,38.966878,29.627022,36.634863,59.487547,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.322479,75.031207,138.617403,-2284.042501,97.623385,93.908332,29.388226,14.229228,137.788283,1.618056,73.288662,26.675142,155.950592,138.818786,154.157527,138.294646,81.341863,136.747188,-0.000545,0.029492,32.000000,-235.780115,138.330311,-0.024606,24.257295,0.689509,442085.953217,0.961358,35.151801,17.753164,2.794302,0.077968,0.035357,181.743160,32.000000,198.086956,307.661708,181.441736,165.217037,32.000000,161.085758,69.728056,67.034482,91.414838,82.964604,25.325712,56.468354,0.000000,45.494953,21.227848,0.000000,38.983810,29.388226,36.578737,59.491668,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.545711,75.039471,138.640901,-2284.042501,97.638549,93.898164,29.237069,14.230227,137.862992,1.617956,73.195195,26.713502,155.973316,138.945229,154.193550,138.259953,81.348122,136.823115,-0.000544,0.029477,32.000000,-235.777641,138.400490,-0.024505,24.285855,0.689509,442085.953217,0.961358,35.151801,17.753164,2.794302,0.075539,0.032793,181.952533,32.000000,198.101198,542.689725,182.509030,165.907918,32.000000,160.558386,69.750123,67.041629,91.399574,82.964604,25.347979,56.468354,0.000000,45.494953,21.227848,0.000000,38.989569,29.237069,36.488348,59.491560,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.867780,75.049112,138.650414,2286.150838,97.642292,93.887125,28.868136,14.233224,137.849318,1.617967,73.116817,26.749636,156.020287,138.937460,154.210722,138.268980,81.320721,136.888470,-0.000544,0.029463,32.000000,-235.775135,138.374934,-0.024495,24.284334,0.690002,442024.862624,0.980618,35.202913,17.727059,2.794778,0.074214,0.030258,182.345190,32.000000,197.254702,439.523973,185.058229,165.993834,32.000000,159.980487,69.743635,67.039284,91.406482,82.964604,25.276662,56.468354,0.000000,45.494953,21.227848,0.000000,39.004834,28.868136,36.666337,59.475568,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.577859,75.049112,138.613152,2286.150838,97.607351,93.877011,29.215412,14.234937,137.792193,1.617959,73.202848,26.701805,156.025469,138.892029,154.224244,138.272974,81.273875,136.828151,-0.000543,0.029458,32.000000,-235.772603,138.352009,-0.024538,24.291258,0.690577,441953.016004,0.975494,35.242499,17.680635,2.798242,0.083470,0.026493,182.788690,32.000000,197.151384,377.103177,186.709028,165.569785,32.000000,160.710394,69.748500,67.000858,91.396597,82.964604,25.330012,56.468354,0.000000,45.494953,21.227848,0.000000,39.022616,29.215412,36.626132,59.492317,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.758605,75.066466,138.619135,-2284.042501,97.586530,93.868381,29.254377,14.231083,137.741760,1.617805,73.306366,26.744409,156.066453,138.922922,154.215356,138.202300,81.295248,136.831970,-0.000543,0.029471,32.000000,-235.777440,138.304593,-0.024519,24.311531,0.685672,441796.389084,0.980943,34.918255,17.739496,2.780361,0.079968,0.032948,183.023957,32.000000,197.231676,322.137639,185.597182,165.121399,32.000000,161.270859,69.750791,67.053125,91.436749,82.964604,25.247079,56.468354,0.000000,45.494953,21.227848,0.000000,39.049507,29.254377,36.755038,59.487685,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.404170,75.073629,138.542868,2286.150838,97.574556,93.862011,28.819914,14.230798,137.861928,1.617654,73.342170,26.793992,156.048780,138.917905,154.148810,138.275518,81.301076,136.735536,-0.000543,0.029473,32.000000,-235.776742,138.305612,-0.024471,24.320474,0.689649,441980.850644,0.975334,35.218739,17.757306,2.795868,0.076082,0.029795,181.940038,32.000000,197.751620,294.204924,182.977283,165.015719,32.000000,161.341403,69.726385,67.072780,91.402037,82.964604,25.286841,56.468354,0.000000,45.494953,21.227848,0.000000,39.061773,28.819914,36.595611,59.490989,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.605844,75.068946,138.652935,-2284.042501,97.529225,93.856938,29.327934,14.237220,137.816540,1.617650,73.306533,26.778159,155.958447,138.991046,154.177512,138.264827,81.292958,136.854593,-0.000543,0.029457,32.000000,-235.767042,138.514677,-0.024525,24.324486,0.686310,441829.846921,0.970147,35.048606,17.737771,2.785832,0.073607,0.037914,181.787574,32.000000,198.195796,211.502305,181.415891,165.429219,32.000000,160.865062,69.725067,67.043142,91.419104,82.964604,25.277279,56.468354,0.000000,45.494953,21.227848,0.000000,39.082277,29.327934,36.588421,59.496644,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.508148,75.068946,138.551114,-2284.042501,97.480748,93.850936,29.329760,14.229086,137.806935,1.617636,73.147744,26.694167,155.979526,138.955180,154.206966,138.222304,81.304893,136.884494,-0.000543,0.029459,32.000000,-235.778782,138.335390,-0.024523,24.333587,0.691075,441980.038358,0.992393,35.423918,17.685503,2.804275,0.074878,0.025816,181.969259,32.000000,198.295154,372.868298,182.554841,165.874408,32.000000,160.351320,69.718762,67.048892,91.389215,82.964604,25.261717,56.468354,0.000000,45.494953,21.227848,0.000000,39.090766,29.329760,36.512486,59.486741,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.425775,75.040572,138.636769,-2284.042501,97.478835,93.839738,28.778161,14.228800,137.829204,1.617611,73.120539,26.855507,156.044209,138.933852,154.245675,138.219411,81.298231,136.911144,-0.000542,0.029478,32.000000,-235.780215,138.313241,-0.024533,24.355905,0.689060,441863.789997,0.972794,35.311023,17.753411,2.798552,0.078559,0.035053,182.311335,32.000000,197.291431,51.720498,185.208865,166.092997,32.000000,160.181436,69.737135,67.045672,91.372105,82.964604,25.176286,56.468354,0.000000,45.494953,21.227848,0.000000,39.074342,28.778161,36.608304,59.482521,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.657035,75.052693,138.587085,2286.150838,97.447110,93.824500,29.604585,14.231369,137.897638,1.617689,73.210751,26.751679,156.083452,138.962847,154.278572,138.207638,81.244091,136.746391,-0.000542,0.029471,32.000000,-235.777155,138.379768,-0.024536,24.324250,0.689979,441831.227428,0.993045,35.368362,17.772897,2.804949,0.082690,0.023450,182.776636,32.000000,197.123621,11.920079,186.676964,165.650078,32.000000,160.611343,69.752041,67.040222,91.412079,82.964604,25.233559,56.468354,0.000000,45.494953,21.227848,0.000000,39.081830,29.604585,36.635156,59.482934,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.205211,75.075281,138.679373,-2284.042501,97.401760,93.814350,29.340636,14.228372,137.848062,1.617570,73.290310,26.667463,156.069077,138.971595,154.186568,138.208552,81.271043,136.833666,-0.000541,0.029463,32.000000,-235.780971,138.326029,-0.024563,24.318271,0.689979,441831.227428,0.993045,35.368362,17.772897,2.804949,0.078754,0.028248,182.937792,32.000000,197.275541,308.302571,185.779547,165.122059,32.000000,161.291438,69.744544,67.031035,91.389345,82.964604,25.173125,56.468354,0.000000,45.494953,21.227848,0.000000,39.103259,29.340636,36.641612,59.478912,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.418710,75.075281,138.576507,-2284.042501,97.322831,93.801611,28.814260,14.232225,137.841455,1.617573,73.350488,26.764068,156.023046,138.883118,154.151029,138.239460,81.303233,136.857108,-0.000542,0.029477,32.000000,-235.782199,138.375566,-0.024546,24.308147,0.686995,441748.837292,0.960318,35.140127,17.747716,2.790885,0.077599,0.024340,181.911402,32.000000,197.664195,211.605091,183.006806,164.986223,32.000000,161.373424,69.721762,67.074804,91.383932,82.964604,25.215586,56.468354,0.000000,45.494953,21.227848,0.000000,39.137578,28.814260,36.462229,59.489504,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.029722,75.090432,138.648820,-2284.042501,97.286825,93.790182,29.470791,14.232368,137.818716,1.617564,73.322879,26.724576,155.946591,138.979016,154.225815,138.293711,81.311720,136.907855,-0.000542,0.029428,32.000000,-235.775992,138.470994,-0.024558,24.312501,0.679261,441399.772483,0.957420,34.596381,17.762793,2.762251,0.071919,0.024028,181.695026,32.000000,198.156427,181.290024,181.298871,165.410703,32.000000,160.766383,69.753544,67.076290,91.407297,82.964604,25.142461,56.468354,0.000000,45.494953,21.227848,0.000000,39.167035,29.470791,36.501628,59.487350,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.680301,75.088779,138.616263,2286.150838,97.243000,93.783812,29.240081,14.231654,137.901192,1.617271,73.178329,26.757162,155.964295,138.890541,154.191700,138.197166,81.289542,136.816053,-0.000543,0.029429,32.000000,-235.778017,138.408606,-0.024591,24.341350,0.681774,441323.317647,0.956615,34.792317,17.757827,2.771329,0.079485,0.040574,181.920449,32.000000,198.171086,267.268684,182.262513,165.896530,32.000000,160.580030,69.735643,67.077070,91.361491,82.964604,25.171226,56.468354,0.000000,45.494953,21.227848,0.000000,39.183723,29.240081,36.627746,59.489337,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.332046,75.090708,138.670519,-2284.042501,97.219098,93.776150,29.270669,14.232796,137.856245,1.617240,73.096672,26.735075,155.998688,138.992005,154.226548,138.277353,81.267469,136.917098,-0.000543,0.029404,32.000000,-235.775891,138.431448,-0.024345,24.313130,0.686073,441509.266582,0.971460,35.152079,17.735814,2.790166,0.071494,0.027346,182.409975,32.000000,197.315545,272.308823,184.923966,166.309676,32.000000,160.318883,69.752687,67.076264,91.363954,82.964604,25.146411,56.468354,0.000000,45.494953,21.227848,0.000000,39.198510,29.270669,36.666631,59.475794,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.170849,75.090708,138.573607,-2284.042501,97.185354,93.773595,29.762511,14.234366,137.815811,1.617269,73.182684,26.773681,156.024308,138.999937,154.208317,138.278433,81.253354,136.924871,-0.000542,0.029400,32.000000,-235.773666,138.265127,-0.024317,24.320920,0.692425,441695.390911,0.977806,35.516158,17.806525,2.810962,0.078542,0.031884,182.700665,32.000000,197.024601,254.740782,186.616973,165.618063,32.000000,160.537428,69.752204,67.016234,91.350809,82.964604,25.150933,56.468354,0.000000,45.494953,21.227848,0.000000,39.216993,29.762511,36.630387,59.482875,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.629156,75.073629,138.583105,-2284.042501,97.132596,93.771029,28.984423,14.228372,137.901506,1.616906,73.330078,26.826977,156.078490,138.944027,154.203574,138.233325,81.275913,136.852765,-0.000540,0.029404,32.000000,-235.780479,138.348708,-0.024297,24.326584,0.678915,441277.291320,0.944177,34.647169,17.824380,2.762034,0.077852,0.029856,182.872975,32.000000,197.281125,441.311340,185.635046,165.150650,32.000000,161.488091,69.767756,67.063482,91.387279,82.964604,25.116405,56.468354,0.000000,45.494953,21.227848,0.000000,39.216188,28.984423,36.643813,59.479925,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.431236,75.102278,138.543037,2286.150838,97.075821,93.770227,29.409869,14.225803,137.822121,1.616703,73.392918,26.688286,156.023476,138.888605,154.135940,138.292362,81.296842,136.787675,-0.000540,0.029409,32.000000,-235.781245,138.344344,-0.024279,24.335344,0.686988,441481.853431,0.980955,35.189992,17.767117,2.792373,0.076331,0.027975,181.942859,32.000000,197.699840,252.103730,182.840139,165.161874,32.000000,161.414819,69.735932,67.072780,91.369112,82.964604,25.052106,56.468354,0.000000,45.494953,21.227848,0.000000,39.263735,29.409869,36.620556,59.478617,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.855921,75.122938,138.648070,2286.150838,97.072155,93.771990,28.616200,14.234937,137.834687,1.616700,73.385851,26.666881,155.967546,139.005075,154.183981,138.293835,81.302073,136.845617,-0.000540,0.029405,32.000000,-235.776373,138.353151,-0.024296,24.317379,0.686988,441481.853431,0.980955,35.189992,17.767117,2.792373,0.074879,0.026463,181.553313,32.000000,198.181063,299.321019,181.204457,165.400553,32.000000,160.937768,69.751668,67.085651,91.390475,82.964604,25.054288,56.468354,0.000000,45.494953,21.227848,0.000000,39.282610,28.616200,36.673160,59.481931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.012924,75.138364,138.539351,2286.150838,97.026964,93.772099,29.404960,14.229371,137.824218,1.616717,73.313404,26.830737,155.996240,139.001141,154.190407,138.315487,81.305543,136.810995,-0.000540,0.029397,32.000000,-235.779316,138.328659,-0.024290,24.323175,0.689615,441576.678639,0.971026,35.424381,17.714849,2.802743,0.074767,0.038590,181.886586,32.000000,198.214139,827.402848,182.561381,165.924073,32.000000,160.639679,69.759959,67.100214,91.353429,82.964604,25.084797,56.468354,0.000000,45.494953,21.227848,0.000000,39.325250,29.404960,36.600527,59.495720,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.615041,75.138364,138.664599,2286.150838,96.981503,93.764606,29.185703,14.236221,137.886473,1.616499,73.197586,26.865039,156.038774,138.926101,154.243635,138.329671,81.290735,136.884284,-0.000539,0.029400,32.000000,-235.771975,138.320172,-0.024269,24.356875,0.684204,441382.600100,0.988802,35.004347,17.737515,2.780975,0.078605,0.032437,182.527004,32.000000,197.294619,521.813405,184.992806,166.383858,32.000000,160.196025,69.757311,67.053004,91.361051,82.964604,25.017674,56.468354,0.000000,45.494953,21.227848,0.000000,39.364733,29.185703,36.651590,59.483505,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.281896,75.151311,138.588234,-2284.042501,97.002867,93.764546,28.886626,14.227230,137.879934,1.616507,73.241687,26.847927,156.089633,138.956751,154.215121,138.247177,81.263075,136.839544,-0.000538,0.029403,32.000000,-235.780146,138.386398,-0.024302,24.359970,0.681151,441315.168333,0.959035,34.857579,17.717378,2.770071,0.077041,0.027449,182.588284,32.000000,197.084995,299.478147,186.744696,165.565015,32.000000,160.818018,69.761325,67.049536,91.379443,82.964604,24.978416,56.468354,0.000000,45.494953,21.227848,0.000000,39.403568,28.886626,36.477123,59.487517,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.221479,75.127621,138.620931,2286.150838,97.018536,93.764481,29.385833,14.232511,137.888974,1.616491,73.328408,26.782872,156.047097,138.983400,154.167565,138.272504,81.271381,136.851517,-0.000538,0.029420,32.000000,-235.779127,138.337509,-0.024314,24.303164,0.686818,441511.316559,0.974579,35.269380,17.767468,2.794810,0.080698,0.039233,182.839086,32.000000,197.178548,440.890762,185.456465,165.179330,32.000000,161.276400,69.734913,67.045108,91.400202,82.964604,25.010220,56.468354,0.000000,45.494953,21.227848,0.000000,39.431491,29.385833,36.620483,59.494038,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.702128,75.123489,138.667355,2286.150838,97.025814,93.758084,28.666634,14.230370,137.824890,1.616263,73.369685,26.877869,156.059550,138.994962,154.162256,138.280142,81.318698,136.945851,-0.000537,0.029398,32.000000,-235.776514,138.378769,-0.024301,24.319477,0.691479,441747.535667,0.991925,35.629075,17.773590,2.812153,0.087245,0.027598,182.011889,32.000000,197.773028,111.051014,182.793235,165.135511,32.000000,161.459372,69.748600,67.085071,91.403674,82.964604,24.943635,56.468354,0.000000,45.494953,21.227848,0.000000,39.432163,28.666634,36.620483,59.477624,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.614161,75.123489,138.626918,2286.150838,97.022575,93.756843,28.761438,14.227801,137.843568,1.616213,73.302022,26.815036,156.000017,138.990926,154.208955,138.353032,81.294599,136.879292,-0.000536,0.029383,32.000000,-235.779575,138.379627,-0.024258,24.271011,0.686482,441368.741081,0.990234,35.164155,17.769132,2.789968,0.076941,0.038278,181.520419,32.000000,198.034799,295.295982,181.356705,165.498239,32.000000,160.941534,69.724678,67.065238,91.390371,82.964604,25.009646,56.468354,0.000000,45.494953,21.227848,0.000000,39.451216,28.761438,36.497005,59.482777,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.913433,75.119908,138.707383,2286.150838,97.027367,93.755586,29.639419,14.232653,137.903826,1.616273,73.163605,26.868456,155.985068,139.071468,154.239016,138.417045,81.312932,136.993679,-0.000536,0.029380,32.000000,-235.777837,138.463611,-0.024243,24.267759,0.686482,441368.741081,0.990234,35.164155,17.769132,2.789968,0.083061,0.041024,181.954390,32.000000,198.152884,306.858729,182.799649,165.964181,32.000000,160.428417,69.750171,67.088729,91.362758,82.964604,24.966197,56.468354,0.000000,45.494953,21.227848,0.000000,39.470326,29.639419,36.647042,59.485472,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.405651,75.088229,138.729312,2286.150838,97.011776,93.751752,28.850009,14.232082,137.930385,1.616298,73.112138,26.901348,156.042427,139.057684,154.256758,138.364484,81.307457,137.018573,-0.000537,0.029392,32.000000,-235.775294,138.506929,-0.024496,24.262619,0.684885,441255.375807,0.953298,34.941858,17.797908,2.778959,0.082290,0.029301,182.508169,32.000000,197.352321,255.289187,185.155111,166.213290,32.000000,160.390067,69.761325,67.064110,91.419273,82.964604,24.997829,56.468354,0.000000,45.494953,21.227848,0.000000,39.492454,28.850009,36.604562,59.481145,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.594885,75.063161,138.816561,-2284.042501,97.048200,93.751792,28.802592,14.232653,137.989140,1.616336,73.088564,26.965757,156.104763,139.129705,154.263217,138.425520,81.263477,137.023878,-0.000536,0.029388,32.000000,-235.773575,138.371752,-0.024533,24.218953,0.692832,441469.750137,0.990197,35.436976,17.815357,2.807964,0.084652,0.029680,182.513167,32.000000,197.103548,47.743978,186.883344,165.731925,32.000000,160.824059,69.770483,67.053727,91.424363,82.964604,24.997443,56.468354,0.000000,45.494953,21.227848,0.000000,39.478141,28.802592,36.794070,59.496733,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.655781,75.063161,138.791802,-2284.042501,97.058396,93.754330,29.626147,14.229656,138.063449,1.616307,73.152806,26.862048,156.133306,139.067493,154.213095,138.438169,81.274732,136.900573,-0.000537,0.029399,32.000000,-235.780834,138.606151,-0.024554,24.250765,0.691553,441420.376904,0.987660,35.215105,17.861887,2.799010,0.085085,0.034233,182.972024,32.000000,197.270499,186.450400,185.369121,165.190611,32.000000,161.344466,69.752047,67.050222,91.438728,82.964604,25.018311,56.468354,0.000000,45.494953,21.227848,0.000000,39.467129,29.626147,36.776755,59.490753,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.997570,75.056825,138.831422,2286.150838,97.060606,93.758167,29.118534,14.231654,138.022953,1.616377,73.224468,26.920250,156.067773,139.075526,154.220086,138.428596,81.286841,137.075606,-0.000537,0.029400,32.000000,-235.777033,138.511722,-0.024495,24.219031,0.689612,441379.499278,0.958952,35.151894,17.791309,2.795078,0.078749,0.028683,182.013799,32.000000,197.877414,110.361215,182.795638,165.009164,32.000000,161.650416,69.757637,67.077482,91.464863,82.964604,24.966073,56.468354,0.000000,45.494953,21.227848,0.000000,39.472276,29.118534,36.569052,59.486239,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.400849,75.052693,138.716969,2286.150838,97.082192,93.759500,28.977069,14.233509,138.081358,1.616424,73.252038,26.868013,156.060000,139.165796,154.238791,138.532150,81.329487,137.002534,-0.000537,0.029429,32.000000,-235.772719,138.599236,-0.024463,24.249873,0.685504,441194.659946,0.968453,34.791884,17.863397,2.776763,0.072396,0.031011,181.540032,32.000000,198.164714,-151.308908,181.317608,165.607859,32.000000,160.918954,69.786450,67.069745,91.459670,82.964604,25.012212,56.468354,0.000000,45.494953,21.227848,0.000000,39.482763,28.977069,36.720336,59.488550,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.559725,75.065916,138.881066,-2284.042501,97.096724,93.754425,29.300198,14.228800,138.129766,1.616396,73.150086,26.973274,155.990045,139.148363,154.261037,138.579267,81.322375,137.186204,-0.000538,0.029440,32.000000,-235.774806,138.637601,-0.024465,24.208016,0.693206,441426.714362,0.985954,35.406441,17.785611,2.807988,0.079539,0.030310,181.852734,32.000000,198.335023,145.170740,182.695429,165.926731,32.000000,160.532923,69.772659,67.092135,91.437259,82.964604,25.039113,56.468354,0.000000,45.494953,21.227848,0.000000,39.488496,29.300198,36.689154,59.487872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.705887,75.068670,138.968221,2286.150838,97.146224,93.758217,29.128834,14.227801,138.114711,1.616389,73.024518,26.925818,156.050970,139.210005,154.252451,138.617546,81.283947,137.111910,-0.000538,0.029449,32.000000,-235.784164,138.716060,-0.024416,24.237704,0.692744,441351.635360,0.971668,35.254382,17.881024,2.802297,0.076303,0.023835,182.543727,32.000000,197.381680,74.484632,185.158722,166.126836,32.000000,160.500951,69.766979,67.082273,91.425982,82.964604,24.975067,56.468354,0.000000,45.494953,21.227848,0.000000,39.516672,29.128834,36.587541,59.487390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.605564,75.068670,138.944558,2286.150838,97.135535,93.762097,29.619575,14.230941,138.187148,1.616417,73.127911,26.997831,156.109621,139.241528,154.304421,138.638450,81.264643,137.204179,-0.000538,0.029473,32.000000,-235.775288,138.655241,-0.024388,24.266002,0.692744,441351.635360,0.971668,35.254382,17.881024,2.802297,0.083594,0.036524,182.595216,32.000000,197.139156,125.014501,186.889218,165.670570,32.000000,160.671042,69.772916,67.029518,91.430372,82.964604,25.052671,56.468354,0.000000,45.494953,21.227848,0.000000,39.531835,29.619575,36.807129,59.475499,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.099173,75.050489,138.983928,-2284.042501,97.109234,93.770173,28.890898,14.233795,138.283325,1.616415,73.155262,27.028949,156.081718,139.254007,154.237848,138.639186,81.281685,137.211931,-0.000538,0.029465,32.000000,-235.778171,138.683059,-0.024415,24.204502,0.690112,441364.604299,0.974311,35.105440,17.883746,2.795810,0.076390,0.033770,182.711046,32.000000,197.409030,446.943842,185.729084,164.962388,32.000000,161.241281,69.741834,67.054549,91.446006,82.964604,25.013271,56.468354,0.000000,45.494953,21.227848,0.000000,39.525831,28.890898,36.739191,59.484616,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.548646,75.034237,139.004745,2286.150838,97.157274,93.781850,29.317262,14.234080,138.252394,1.616455,73.187323,26.910006,156.054269,139.310897,154.231154,138.724220,81.309566,137.210910,-0.000538,0.029491,32.000000,-235.773788,138.701128,-0.024415,24.274998,0.690762,441470.078314,0.960312,35.209525,17.947393,2.800987,0.075257,0.028717,182.034615,32.000000,197.996895,148.324125,182.922675,165.130518,32.000000,161.460748,69.743211,67.063009,91.434714,82.964604,25.058489,56.468354,0.000000,45.494953,21.227848,0.000000,39.535148,29.317262,36.652911,59.482993,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.720799,75.022116,139.122738,-2284.042501,97.206464,93.793301,29.566644,14.229371,138.304724,1.616470,73.157363,26.963611,155.984065,139.444682,154.277754,138.773131,81.324720,137.256642,-0.000537,0.029497,32.000000,-235.778825,138.765925,-0.024400,24.224801,0.685188,441202.052186,0.974042,34.680768,17.934075,2.774176,0.073011,0.036333,181.475668,32.000000,198.214934,273.362670,181.470341,165.522680,32.000000,160.895788,69.772312,67.073883,91.452934,82.964604,25.071975,56.468354,0.000000,45.494953,21.227848,0.000000,39.525770,29.566644,36.678956,59.494205,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.855686,75.022116,139.031276,-2284.042501,97.255789,93.804729,28.773939,14.231226,138.290399,1.616499,72.906538,26.908776,156.031767,139.420927,154.286574,138.681436,81.348902,137.290003,-0.000537,0.029482,32.000000,-235.777297,138.842833,-0.024386,24.234898,0.691756,441471.467340,0.971546,35.234216,17.905705,2.805420,0.075923,0.040049,181.820605,32.000000,198.167446,147.679763,182.889874,165.826562,32.000000,160.459302,69.763722,67.063600,91.409250,82.964604,25.127687,56.468354,0.000000,45.494953,21.227848,0.000000,39.518891,28.773939,36.738531,59.477643,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.406222,74.988234,139.067835,-2284.042501,97.291505,93.814990,29.503154,14.230655,138.334120,1.616762,72.989319,26.968957,156.025901,139.429491,154.270476,138.774578,81.277098,137.325835,-0.000537,0.029513,32.000000,-235.775082,138.847320,-0.024390,24.243474,0.691189,441395.070033,0.959819,35.043429,17.912519,2.798079,0.085144,0.033208,182.521735,32.000000,197.435007,268.619416,185.224771,166.139116,32.000000,160.455382,69.765577,67.082532,91.448352,82.964604,25.106869,56.468354,0.000000,45.494953,21.227848,0.000000,39.488166,29.503154,36.755772,59.486701,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.742875,74.993192,139.099703,2286.150838,97.301889,93.828967,29.149258,14.229942,138.349913,1.616797,72.978234,27.009340,156.036117,139.436444,154.289799,138.734261,81.300434,137.330345,-0.000536,0.029522,32.000000,-235.781368,138.854112,-0.024383,24.249794,0.688467,441337.104535,0.983484,34.903769,17.904360,2.788674,0.074879,0.033948,182.550086,32.000000,197.237483,336.295997,186.966104,165.720962,32.000000,160.613767,69.761862,67.015513,91.463326,82.964604,25.118921,56.468354,0.000000,45.494953,21.227848,0.000000,39.485994,29.149258,36.786953,59.484606,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.636496,74.997049,139.194126,2286.150838,97.339035,93.839863,28.957492,14.229942,138.374266,1.616836,73.050188,26.875654,156.074017,139.520944,154.226723,138.792770,81.279249,137.315980,-0.000537,0.029501,32.000000,-235.779729,138.949723,-0.024397,24.268284,0.680070,441189.887512,0.947821,34.302852,17.993369,2.758942,0.079761,0.033915,182.667256,32.000000,197.348087,185.485380,185.761830,165.141800,32.000000,161.466811,69.750388,67.063963,91.454930,82.964604,25.123975,56.468354,0.000000,45.494953,21.227848,0.000000,39.489527,28.957492,36.710284,59.491687,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.076412,74.997049,139.081162,2286.150838,97.357287,93.848026,29.515137,14.229228,138.430919,1.616984,73.045289,26.981824,156.055708,139.469009,154.168247,138.876153,81.280096,137.360810,-0.000538,0.029491,32.000000,-235.773394,138.920620,-0.024413,24.297814,0.691891,441709.101718,0.982244,35.105795,17.986486,2.804270,0.079546,0.028610,182.040146,32.000000,197.944568,222.124238,182.796001,165.193728,32.000000,161.408090,69.750603,67.036281,91.437554,82.964604,25.186513,56.468354,0.000000,45.494953,21.227848,0.000000,39.492469,29.515137,36.795024,59.480997,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.352095,74.968400,139.216507,2286.150838,97.374800,93.863246,29.153637,14.237077,138.399542,1.616883,73.072121,27.029308,156.002065,139.515518,154.225391,138.812944,81.313812,137.508393,-0.000538,0.029504,32.000000,-235.768824,138.923900,-0.024136,24.345546,0.683849,441519.758801,0.954578,34.650787,18.007164,2.777379,0.080744,0.027625,181.548033,32.000000,198.191824,367.696389,181.383108,165.575190,32.000000,160.932749,69.761379,67.079154,91.462387,82.964604,25.163728,56.468354,0.000000,45.494953,21.227848,0.000000,39.462495,29.153637,36.807349,59.478902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.755651,74.973083,139.145233,2286.150838,97.392499,93.878480,29.177115,14.230227,138.427178,1.616908,72.937925,27.082235,156.029277,139.579792,154.258719,138.796315,81.347444,137.488974,-0.000537,0.029492,32.000000,-235.777968,138.956045,-0.024122,24.351997,0.679070,441357.206310,0.960752,34.338558,18.044267,2.764860,0.078943,0.040901,181.840663,32.000000,198.236033,383.627367,183.095967,166.012474,32.000000,160.514955,69.800415,67.072513,91.440998,82.964604,25.212878,56.468354,0.000000,45.494953,21.227848,0.000000,39.456663,29.177115,36.747775,59.476434,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.927221,74.970879,139.294256,2286.150838,97.445156,93.897591,29.586034,14.232082,138.586096,1.616885,72.869337,27.035034,156.021236,139.562724,154.279048,138.908344,81.324096,137.495400,-0.000536,0.029496,32.000000,-235.778572,138.950885,-0.024137,24.390943,0.687692,441681.399208,0.972659,34.958283,18.001320,2.796571,0.078702,0.034279,182.688072,32.000000,197.290964,313.141899,185.255403,166.150862,32.000000,160.381067,69.763770,67.050323,91.443008,82.964604,25.224804,56.468354,0.000000,45.494953,21.227848,0.000000,39.456218,29.586034,36.664503,59.484065,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.715054,74.970879,139.207973,2286.150838,97.498033,93.912884,29.132051,14.234937,138.503309,1.616914,72.907957,27.058842,156.090749,139.665575,154.326383,138.939556,81.306513,137.489439,-0.000536,0.029522,32.000000,-235.774079,139.049513,-0.024136,24.358711,0.684849,441721.215942,0.955825,34.778583,18.027752,2.789946,0.077723,0.038598,182.680359,32.000000,197.125199,526.330731,186.764011,165.634865,32.000000,160.922402,69.773757,67.065756,91.484714,82.964604,25.275076,56.468354,0.000000,45.494953,21.227848,0.000000,39.448852,29.132051,36.825251,59.480820,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.687064,74.957382,139.286289,-2284.042501,97.517296,93.925569,29.201966,14.231369,138.556454,1.616954,73.013536,27.080290,156.079042,139.589090,154.251441,138.823859,81.291421,137.559003,-0.000535,0.029508,32.000000,-235.781908,139.013477,-0.024092,24.402614,0.688679,441934.095066,0.975379,34.998145,18.042474,2.800117,0.073077,0.037149,182.661266,32.000000,197.357457,368.508358,185.585174,165.320655,32.000000,161.311553,69.747194,67.073251,91.444702,82.964604,25.258175,56.468354,0.000000,45.494953,21.227848,0.000000,39.429612,29.201966,36.823710,59.489848,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.746414,74.955178,139.220870,2286.150838,97.560387,93.935779,29.394628,14.229514,138.563752,1.616944,73.093030,27.107674,156.044020,139.535687,154.220882,138.967381,81.344898,137.464427,-0.000534,0.029455,32.000000,-235.779174,138.976379,-0.024098,24.410455,0.688313,442019.366736,0.973738,35.013669,18.090931,2.803271,0.075127,0.034677,182.177274,32.000000,197.881052,656.039098,182.915639,165.048859,32.000000,161.605720,69.766397,67.096263,91.450217,82.964604,25.305453,56.468354,0.000000,45.494953,21.227848,0.000000,39.421747,29.394628,36.643593,59.483338,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.603439,74.970604,139.318095,2286.150838,97.599652,93.942097,28.773398,14.234651,138.568072,1.617182,73.079545,27.117197,155.959367,139.611784,154.254896,138.936011,81.383850,137.495520,-0.000537,0.029452,32.000000,-235.769938,139.030954,-0.024102,24.430020,0.686938,441937.996292,0.966202,34.949946,17.992091,2.798611,0.086058,0.028941,181.627664,32.000000,198.157321,486.963625,181.328899,165.644391,32.000000,160.842501,69.757208,67.107030,91.451089,82.964604,25.313516,56.468354,0.000000,45.494953,21.227848,0.000000,39.411347,28.773398,36.760247,59.485364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.312956,74.970604,139.220413,2286.150838,97.639849,93.953616,29.308340,14.230655,138.583689,1.617513,72.943708,27.043840,155.988053,139.664883,154.271909,138.932015,81.388416,137.575266,-0.000537,0.029469,32.000000,-235.779343,139.026142,-0.024160,24.433010,0.686938,441937.996292,0.966202,34.949946,17.992091,2.798611,0.076089,0.033369,181.900010,32.000000,198.174545,789.609454,183.131138,166.098343,32.000000,160.351194,69.744320,67.094102,91.421605,82.964604,25.349619,56.468354,0.000000,45.494953,21.227848,0.000000,39.419871,29.308340,36.726205,59.489632,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.906136,74.957933,139.276620,-2284.042501,97.717281,93.972873,29.294661,14.230798,138.569612,1.617843,72.922649,27.139171,156.061197,139.673019,154.281626,138.934929,81.320342,137.527906,-0.000537,0.029443,32.000000,-235.775922,139.064790,-0.024178,24.461465,0.677896,441672.995588,0.957416,34.380948,18.001736,2.767089,0.084341,0.026943,182.752063,32.000000,197.008353,585.831925,186.847762,165.709091,32.000000,160.816905,69.716373,67.057323,91.393561,82.964604,25.404331,56.468354,0.000000,45.494953,21.227848,0.000000,39.398842,29.294661,36.678076,59.492140,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.000372,74.960412,139.417775,2286.150838,97.733278,93.984370,29.460937,14.232653,138.644361,1.618054,73.074800,27.166367,156.069056,139.675853,154.177462,139.099436,81.343094,137.663619,-0.000537,0.029418,32.000000,-235.776690,139.120977,-0.024171,24.447565,0.683631,442077.862640,0.966518,34.787423,18.047097,2.790771,0.077038,0.029366,182.775834,32.000000,197.304896,762.640289,185.403895,165.113006,32.000000,161.302643,69.715465,67.052664,91.386913,82.964604,25.379386,56.468354,0.000000,45.494953,21.227848,0.000000,39.393625,29.460937,36.739778,59.484872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.747075,74.959310,139.302562,2286.150838,97.745334,94.000761,28.851591,14.230798,138.639073,1.618253,73.052185,27.043171,156.007238,139.644798,154.187424,139.003868,81.373353,137.556310,-0.000538,0.029410,32.000000,-235.778053,139.070990,-0.024134,24.415674,0.683631,442077.862640,0.966518,34.787423,18.047097,2.790771,0.078388,0.029232,182.171936,32.000000,197.918733,393.666410,182.888328,165.091464,32.000000,161.505337,69.705219,67.068618,91.403069,82.964604,25.460632,56.468354,0.000000,45.494953,21.227848,0.000000,39.386320,28.851591,36.655112,59.489278,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.348893,74.960687,139.352696,-2284.042501,97.756601,94.021141,29.197872,14.232368,138.636557,1.618661,73.024009,27.145777,156.007301,139.741144,154.227988,139.074541,81.393564,137.576163,-0.000539,0.029417,32.000000,-235.777467,139.146634,-0.024153,24.402194,0.683367,442047.391920,0.959219,34.692578,18.089412,2.788335,0.087438,0.035530,181.684312,32.000000,198.145787,397.060094,181.330086,165.844641,32.000000,160.854239,69.701137,67.100332,91.395530,82.964604,25.482603,56.468354,0.000000,45.494953,21.227848,0.000000,39.377747,29.197872,36.795904,59.470966,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.889581,74.960687,139.286735,-2284.042501,97.784330,94.036486,29.355827,14.228372,138.606575,1.618685,72.919211,27.133009,155.996013,139.773362,154.265883,139.060604,81.406975,137.594368,-0.000539,0.029399,32.000000,-235.778512,139.113433,-0.024373,24.395847,0.679327,441950.438714,0.960959,34.334132,17.997016,2.767741,0.078430,0.022479,181.925555,32.000000,198.200141,214.875597,182.915671,165.974733,32.000000,160.085435,69.743107,67.083725,91.389767,82.964604,25.469957,56.468354,0.000000,45.494953,21.227848,0.000000,39.371737,29.355827,36.809037,59.485846,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.769776,74.949669,139.460868,-2284.042501,97.751116,94.056892,28.651546,14.236649,138.723374,1.618888,72.842881,27.189530,156.031859,139.734822,154.274176,139.114026,81.359538,137.578485,-0.000540,0.029388,32.000000,-235.771383,139.144552,-0.024398,24.376676,0.679327,441950.438714,0.960959,34.334132,17.997016,2.767741,0.076318,0.024604,182.741294,32.000000,197.356189,507.710825,185.290504,166.290195,32.000000,160.435068,69.733524,67.094930,91.385767,82.964604,25.515954,56.468354,0.000000,45.494953,21.227848,0.000000,39.353163,28.651546,36.794070,59.479817,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.971090,74.915236,139.329195,-2284.042501,97.743245,94.079796,29.416723,14.235793,138.678226,1.619370,72.842255,27.109080,156.094784,139.783067,154.275168,139.100620,81.344176,137.644557,-0.000541,0.029388,32.000000,-235.773550,139.175349,-0.024417,24.359918,0.686241,442235.556901,0.965512,34.807290,17.992335,2.791900,0.067550,0.034371,182.903429,32.000000,197.011463,563.340262,186.775723,165.630350,32.000000,160.746434,69.730461,67.054799,91.358436,82.964604,25.558896,56.468354,0.000000,45.494953,21.227848,0.000000,39.343875,29.416723,36.816373,59.477535,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.686346,74.889618,139.420264,-2284.042501,97.754298,94.097565,29.132330,14.234651,138.573956,1.619357,72.980210,27.103390,156.053965,139.744243,154.188076,139.000876,81.343753,137.589220,-0.000542,0.029385,32.000000,-235.772069,139.088549,-0.024391,24.338753,0.686455,442454.232708,0.962141,34.677630,18.079192,2.788196,0.085406,0.026058,182.797777,32.000000,197.312167,249.684697,185.543064,165.160183,32.000000,161.036191,69.713406,67.063506,91.325635,82.964604,25.550811,56.468354,0.000000,45.494953,21.227848,0.000000,39.294978,29.132330,36.795024,59.483220,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.253159,74.889618,139.263508,-2284.042501,97.782326,94.112817,28.870967,14.230227,138.581299,1.619353,73.034023,27.186032,156.007464,139.719591,154.174022,139.080386,81.362202,137.590509,-0.000542,0.029387,32.000000,-235.777641,139.139436,-0.024381,24.299309,0.691928,442653.689244,0.977704,34.946648,18.053089,2.806008,0.078180,0.032392,182.042194,32.000000,197.988296,324.125359,182.917268,165.053137,32.000000,161.691152,69.722900,67.089686,91.315138,82.964604,25.591957,56.468354,0.000000,45.494953,21.227848,0.000000,39.251443,28.870967,36.676535,59.490940,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.962497,74.905319,139.369658,2286.150838,97.828693,94.133118,29.372023,14.225233,138.547540,1.619458,72.995937,27.026722,155.982747,139.615416,154.201488,138.919258,81.367621,137.496875,-0.000541,0.029349,32.000000,-235.782471,139.083699,-0.024405,24.283049,0.683755,442399.864143,0.974630,34.361409,18.035257,2.771239,0.085291,0.035341,181.648063,32.000000,198.058106,294.539567,181.250253,165.626672,32.000000,160.697243,69.753847,67.081174,91.290137,82.964604,25.624541,56.468354,0.000000,45.494953,21.227848,0.000000,39.247202,29.372023,36.639998,59.485324,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
