OSU 80 Ton Compressor Load Stand
49.580599,74.893474,139.254647,-2284.042501,97.802664,94.153428,28.998495,14.231940,138.560131,1.619552,72.957370,27.131217,155.979128,139.665515,154.250096,139.054393,81.420456,137.449876,-0.000542,0.029343,32.000000,-235.775436,139.048148,-0.024409,24.283049,0.689325,442653.543426,0.964307,34.676587,17.984933,2.789485,0.083200,0.040050,181.905268,32.000000,198.156190,169.630622,183.058064,166.069703,32.000000,160.186221,69.753190,67.119655,91.303523,82.964604,25.619179,56.468354,0.000000,45.494953,21.227848,0.000000,39.229730,28.998495,36.811678,59.483544,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.726841,74.912757,139.304136,-2284.042501,97.816377,94.166190,28.969526,14.231512,138.626221,1.619827,72.958859,27.191540,156.035144,139.633277,154.244539,139.038644,81.387555,137.559962,-0.000541,0.029339,32.000000,-235.779634,139.149041,-0.024377,24.267418,0.694749,442837.897382,0.985085,35.060254,17.909550,2.808652,0.085034,0.028620,182.713111,32.000000,197.391322,478.533160,185.441332,166.278128,32.000000,160.453019,69.779885,67.103548,91.317539,82.964604,25.643980,56.468354,0.000000,45.494953,21.227848,0.000000,39.198632,28.969526,36.760247,59.496910,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.084244,74.912757,139.282578,-2284.042501,97.830613,94.181426,29.544795,14.235650,138.546517,1.619966,72.933200,27.157506,156.089665,139.662047,154.237864,138.990793,81.349283,137.496519,-0.000543,0.029324,32.000000,-235.773693,139.073069,-0.024354,24.260678,0.693319,442905.617205,0.983102,34.927807,17.995258,2.801387,0.082358,0.042150,182.761890,32.000000,197.054987,211.209332,186.694964,165.489197,32.000000,160.841477,69.750569,67.089544,91.307625,82.964604,25.635641,56.468354,0.000000,45.494953,21.227848,0.000000,39.199968,29.544795,36.721289,59.486859,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.618816,74.921296,139.264861,-2284.042501,97.843993,94.199185,29.140251,14.230227,138.613823,1.620071,72.990906,27.115210,156.067198,139.603935,154.210424,139.018129,81.378980,137.531090,-0.000541,0.029321,32.000000,-235.777804,139.050840,-0.024370,24.213183,0.688049,442859.972612,0.956645,34.558422,18.003101,2.780966,0.074654,0.032971,182.758777,32.000000,197.320645,256.089933,185.290922,165.022164,32.000000,161.255054,69.700555,67.046451,91.265341,82.964604,25.688154,56.468354,0.000000,45.494953,21.227848,0.000000,39.192640,29.140251,36.798912,59.477447,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.360537,74.902840,139.332129,2286.150838,97.863594,94.217021,28.982606,14.231226,138.506136,1.620311,72.987030,27.091031,155.957457,139.612600,154.180305,138.930141,81.372659,137.491442,-0.000540,0.029313,32.000000,-235.774511,138.993102,-0.024369,24.233429,0.688049,442859.972612,0.956645,34.558422,18.003101,2.780966,0.078197,0.026313,182.136322,32.000000,197.946078,207.640493,182.827715,165.104315,32.000000,161.698551,69.714431,67.102010,91.258685,82.964604,25.662489,56.468354,0.000000,45.494953,21.227848,0.000000,39.178116,28.982606,36.651370,59.487783,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.144035,74.864827,139.246223,2286.150838,97.847788,94.234904,28.957696,14.232368,138.512998,1.620416,73.023682,27.197919,155.957763,139.599224,154.200674,138.964857,81.407565,137.596405,-0.000540,0.029296,32.000000,-235.774680,138.971891,-0.024395,24.257348,0.685103,442830.962358,0.969730,34.264332,17.977290,2.766693,0.083555,0.037375,181.624323,32.000000,198.082185,211.851582,181.376075,165.559070,32.000000,160.839865,69.703560,67.086525,91.274988,82.964604,25.732827,56.468354,0.000000,45.494953,21.227848,0.000000,39.136385,28.957696,36.815860,59.489691,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.539471,74.873641,139.291890,-2284.042501,97.856372,94.252641,29.154334,14.230085,138.517416,1.620664,72.871112,27.154864,155.990857,139.691065,154.218321,138.975286,81.445398,137.536824,-0.000541,0.029295,32.000000,-235.779750,139.020676,-0.024450,24.320395,0.687360,442896.702777,0.955361,34.452716,17.990942,2.777056,0.089011,0.041929,181.916663,32.000000,198.189397,285.902593,183.115286,165.967026,32.000000,160.294744,69.711705,67.086367,91.269897,82.964604,25.747056,56.468354,0.000000,45.494953,21.227848,0.000000,39.074727,29.154334,36.801993,59.479050,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.434157,74.873641,139.224901,-2284.042501,97.879420,94.262812,29.398355,14.226660,138.591134,1.620835,72.878023,27.180028,156.033749,139.650610,154.262066,138.984899,81.426908,137.514300,-0.000542,0.029297,32.000000,-235.781864,139.096384,-0.024488,24.314127,0.687360,442896.702777,0.955361,34.452716,17.990942,2.777056,0.073426,0.027197,182.768379,32.000000,197.381812,264.929796,185.370761,166.350977,32.000000,160.283319,69.727299,67.087853,91.306665,82.964604,25.744648,56.468354,0.000000,45.494953,21.227848,0.000000,39.059380,29.398355,36.801260,59.474634,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.850101,74.888516,139.279577,2286.150838,97.856978,94.268045,28.877186,14.233509,138.533589,1.620897,72.875615,27.205396,156.054019,139.660396,154.242638,138.977896,81.358602,137.439203,-0.000544,0.029312,32.000000,-235.769277,139.009743,-0.024514,24.318769,0.695192,443257.870110,0.981688,35.083155,17.926318,2.811736,0.074368,0.024229,182.807448,32.000000,196.980890,390.125566,186.944722,165.520653,32.000000,160.881346,69.672786,67.047743,91.309554,82.964604,25.832658,56.468354,0.000000,45.494953,21.227848,0.000000,39.051342,28.877186,36.618575,59.482866,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.708538,74.879701,139.194998,2286.150838,97.853410,94.274345,29.238524,14.231797,138.558680,1.620990,73.016418,27.168272,156.092525,139.633236,154.220669,139.004378,81.382310,137.537883,-0.000543,0.029307,32.000000,-235.774104,138.975889,-0.024573,24.394929,0.681469,442875.983757,0.954893,34.159614,17.934004,2.760528,0.086778,0.040926,182.811834,32.000000,197.301655,237.601629,185.211123,165.086453,32.000000,161.124538,69.681903,67.079373,91.339069,82.964604,25.772837,56.468354,0.000000,45.494953,21.227848,0.000000,39.030768,29.238524,36.792602,59.485314,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.059684,74.893474,139.216534,-2284.042501,97.860973,94.282576,29.303115,14.231940,138.562909,1.620914,72.981518,27.112211,156.001122,139.639577,154.152146,138.983823,81.393772,137.520886,-0.000543,0.029292,32.000000,-235.777239,139.046190,-0.024378,24.389606,0.690552,443341.170700,0.984603,34.775945,17.966284,2.793968,0.075683,0.037072,182.195465,32.000000,198.020266,613.296005,182.783682,165.115312,32.000000,161.293309,69.676081,67.096435,91.303043,82.964604,25.826761,56.468354,0.000000,45.494953,21.227848,0.000000,39.000055,29.303115,36.791208,59.483839,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.552786,74.893474,139.265175,-2284.042501,97.894798,94.290787,28.783507,14.228943,138.528042,1.621006,72.990913,27.076565,155.939362,139.591884,154.208730,139.032816,81.426471,137.446879,-0.000542,0.029263,32.000000,-235.780892,138.977766,-0.024297,24.372873,0.690167,443392.219668,0.975486,34.913722,17.989913,2.800223,0.078030,0.028795,181.760361,32.000000,198.060113,304.600996,181.479346,165.793745,32.000000,160.898582,69.662168,67.069987,91.310686,82.964604,25.786915,56.468354,0.000000,45.494953,21.227848,0.000000,38.992851,28.783507,36.799352,59.490733,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.802526,74.895954,139.175048,-2284.042501,97.887627,94.298412,29.394192,14.234223,138.470072,1.621222,72.934592,27.075347,156.000878,139.581667,154.212089,138.909343,81.450143,137.402371,-0.000544,0.029272,32.000000,-235.770858,138.970320,-0.024291,24.393015,0.685159,443245.746966,0.966040,34.564459,17.970299,2.781011,0.080280,0.026086,182.038080,32.000000,198.070203,221.480127,183.350625,166.016250,32.000000,160.226507,69.677474,67.085341,91.296449,82.964604,25.847446,56.468354,0.000000,45.494953,21.227848,0.000000,38.975739,29.394192,36.667658,59.493094,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.912878,74.909451,139.183775,2286.150838,97.868757,94.306102,29.516797,14.230655,138.456044,1.621421,72.987538,27.142602,156.038015,139.524757,154.226976,138.920118,81.392406,137.463283,-0.000543,0.029254,32.000000,-235.774426,138.895289,-0.024298,24.376833,0.688892,443353.732951,0.968618,34.832612,17.857066,2.794538,0.067639,0.029401,182.759807,32.000000,197.341117,229.862480,185.350914,166.281034,32.000000,160.208821,69.662252,67.059246,91.289143,82.964604,25.805322,56.468354,0.000000,45.494953,21.227848,0.000000,38.956538,29.516797,36.737063,59.466825,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.382507,74.957933,139.187507,2286.150838,97.870936,94.313744,28.940808,14.230085,138.466424,1.621353,73.065922,27.106295,156.074141,139.493192,154.242366,138.884996,81.369038,137.426636,-0.000543,0.029252,32.000000,-235.783356,138.899286,-0.024305,24.375732,0.687789,443453.155245,0.962389,34.731976,17.944034,2.788534,0.073504,0.036735,182.818672,32.000000,197.124914,251.907793,186.871907,165.732603,32.000000,160.999919,69.652563,67.050776,91.340921,82.964604,25.862303,56.468354,0.000000,45.494953,21.227848,0.000000,38.952864,28.940808,36.786880,59.477093,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.991344,74.957933,139.150555,2286.150838,97.904474,94.313742,29.412699,14.239360,138.460500,1.621490,73.175301,27.163328,156.078458,139.542923,154.153953,138.903887,81.310267,137.418445,-0.000544,0.029239,32.000000,-235.770310,138.870709,-0.024311,24.391599,0.680867,443347.032935,0.971799,34.296880,17.949818,2.762616,0.083675,0.035009,182.844600,32.000000,197.299360,453.054070,185.206599,165.176557,32.000000,161.033462,69.595870,66.998488,91.320861,82.964604,25.849955,56.468354,0.000000,45.494953,21.227848,0.000000,38.988941,29.412699,36.649096,59.488855,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.820950,74.982724,139.128114,2286.150838,97.890342,94.318185,29.428895,14.231797,138.288518,1.621591,73.176623,27.086728,156.003844,139.500288,154.117019,138.859165,81.355799,137.400271,-0.000544,0.029261,32.000000,-235.779185,138.880114,-0.024272,24.387167,0.686166,443654.238997,0.964342,34.699417,18.004657,2.783493,0.074972,0.029902,182.240485,32.000000,197.926386,358.172550,182.668598,165.106095,32.000000,161.421583,69.605182,67.024485,91.314878,82.964604,25.817871,56.468354,0.000000,45.494953,21.227848,0.000000,39.006646,29.428895,36.640439,59.487950,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.802323,75.001732,139.165034,-2284.042501,97.831634,94.322553,29.146306,14.232939,138.358631,1.621711,73.191150,27.075362,155.928956,139.530303,154.156661,138.836511,81.385843,137.391619,-0.000544,0.029253,32.000000,-235.776732,138.911930,-0.024276,24.390261,0.688847,443711.895513,0.967498,34.900314,17.950402,2.792562,0.072504,0.035105,181.804114,32.000000,198.168485,250.425356,181.214536,165.847087,32.000000,160.753684,69.641598,67.047688,91.345800,82.964604,25.851955,56.468354,0.000000,45.494953,21.227848,0.000000,39.003457,29.146306,36.785119,59.479905,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.565932,75.006965,139.103712,2286.150838,97.809924,94.325079,29.524448,14.231369,138.341534,1.621644,73.068851,27.069732,156.026992,139.436240,154.189810,138.743348,81.394883,137.394620,-0.000544,0.029212,32.000000,-235.778466,138.793375,-0.024335,24.399807,0.689296,443711.313691,0.977366,34.938599,17.916206,2.794348,0.080360,0.034839,182.077863,32.000000,198.118774,366.367043,182.963448,166.122780,32.000000,159.975124,69.631457,67.033351,91.317904,82.964604,25.844350,56.468354,0.000000,45.494953,21.227848,0.000000,39.022134,29.524448,36.598032,59.487498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.257631,75.006965,139.124591,2286.150838,97.811555,94.325091,29.326046,14.235650,138.303322,1.621604,73.004213,27.092043,156.015218,139.470210,154.199585,138.767675,81.394703,137.356132,-0.000544,0.029259,32.000000,-235.775660,138.765841,-0.024383,24.404187,0.689296,443711.313691,0.977366,34.938599,17.916206,2.794348,0.075169,0.026952,182.920149,32.000000,197.401428,360.220242,185.327065,166.238424,32.000000,160.466492,69.638440,67.032029,91.359823,82.964604,25.864622,56.468354,0.000000,45.494953,21.227848,0.000000,39.028152,29.326046,36.728993,59.489012,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.740459,75.012475,139.038156,-2284.042501,97.823678,94.328911,29.203145,14.232082,138.335874,1.621490,73.163675,27.034059,156.091151,139.413953,154.225727,138.794259,81.381368,137.343586,-0.000543,0.029280,32.000000,-235.772835,138.710878,-0.024298,24.383521,0.681817,443478.097419,0.961857,34.474159,17.890311,2.768228,0.074993,0.024463,183.070462,32.000000,197.089855,298.789331,186.910226,165.801630,32.000000,160.868161,69.670430,67.014982,91.392780,82.964604,25.858076,56.468354,0.000000,45.494953,21.227848,0.000000,39.035097,29.203145,36.782478,59.487576,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.810623,75.013026,139.136229,2286.150838,97.802805,94.330203,29.572881,14.231797,138.324475,1.621430,73.194719,27.065449,156.069616,139.494741,154.157582,138.735464,81.324312,137.285513,-0.000542,0.029242,32.000000,-235.778038,138.722503,-0.024266,24.425771,0.681817,443478.097419,0.961857,34.474159,17.890311,2.768228,0.082071,0.028374,182.864590,32.000000,197.387412,178.945551,185.245319,164.991023,32.000000,161.313986,69.638457,67.029963,91.367534,82.964604,25.857485,56.468354,0.000000,45.494953,21.227848,0.000000,39.037399,29.572881,36.598106,59.489160,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.519184,74.998151,139.003665,-2284.042501,97.748112,94.327676,29.201585,14.228943,138.297759,1.621084,73.217442,27.006716,156.004835,139.384713,154.137697,138.738314,81.387501,137.248215,-0.000541,0.029278,32.000000,-235.784006,138.690444,-0.024521,24.384649,0.688098,443865.480825,0.963199,34.941302,17.926793,2.793304,0.080790,0.028002,182.299942,32.000000,197.971603,273.839326,182.673960,165.177435,32.000000,161.270364,69.643218,67.039736,91.350273,82.964604,25.843765,56.468354,0.000000,45.494953,21.227848,0.000000,39.041136,29.201585,36.758267,59.483702,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.515860,75.003935,138.946685,2286.150838,97.739938,94.323893,29.409690,14.235650,138.327347,1.620760,73.218924,27.169526,155.948339,139.259777,154.215077,138.716011,81.412312,137.200400,-0.000541,0.029268,32.000000,-235.777135,138.682140,-0.024516,24.413497,0.692938,443873.942034,0.981895,35.218516,17.850421,2.806708,0.090539,0.034126,181.948778,32.000000,198.236261,496.369691,181.247253,165.893756,32.000000,160.693432,69.628032,67.054484,91.359830,82.964604,25.896387,56.468354,0.000000,45.494953,21.227848,0.000000,39.026429,29.409690,36.799792,59.487862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.791231,75.003935,139.011944,2286.150838,97.728988,94.317493,28.810958,14.232796,138.204530,1.620631,73.112814,27.052966,155.981902,139.322826,154.241899,138.666871,81.457138,137.209952,-0.000541,0.029299,32.000000,-235.775891,138.567685,-0.024527,24.380164,0.692938,443873.942034,0.981895,35.218516,17.850421,2.806708,0.076474,0.046420,182.155613,32.000000,198.061144,225.858540,183.086449,166.108651,32.000000,160.214862,69.628804,67.032773,91.338178,82.964604,25.842961,56.468354,0.000000,45.494953,21.227848,0.000000,39.032386,28.810958,36.639925,59.476355,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.389982,75.015229,138.845622,2286.150838,97.706477,94.309826,29.475306,14.227659,138.228321,1.620519,73.097541,27.008194,155.986267,139.315894,154.228483,138.715191,81.427173,137.145232,-0.000539,0.029282,32.000000,-235.781684,138.651143,-0.024501,24.401329,0.691975,443818.952452,0.974718,35.237996,17.797908,2.806105,0.082844,0.026530,182.919899,32.000000,197.396621,302.810633,185.292091,166.335188,32.000000,160.373507,69.609940,67.022595,91.344167,82.964604,25.873525,56.468354,0.000000,45.494953,21.227848,0.000000,39.044714,29.475306,36.762742,59.481656,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.020655,74.996498,138.953564,2286.150838,97.671368,94.302161,29.191909,14.232939,138.201240,1.620576,73.139950,27.089007,156.026946,139.267995,154.249949,138.607527,81.377767,137.178263,-0.000538,0.029283,32.000000,-235.776240,138.592628,-0.024494,24.385881,0.688970,443566.360167,0.988934,34.952287,17.757672,2.791896,0.080533,0.031884,183.062809,32.000000,196.959526,459.028298,186.816815,165.671155,32.000000,160.899465,69.622273,67.000404,91.335386,82.964604,25.814282,56.468354,0.000000,45.494953,21.227848,0.000000,39.047525,29.191909,36.706836,59.485216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.904104,75.024044,138.809722,2286.150838,97.662409,94.293054,28.849826,14.235650,138.178292,1.620574,73.270892,26.909788,156.093758,139.271196,154.209035,138.645604,81.365486,137.151428,-0.000538,0.029275,32.000000,-235.772382,138.631561,-0.024496,24.388635,0.693673,443804.988352,0.975120,35.380297,17.756536,2.811210,0.072652,0.034592,182.841245,32.000000,197.310708,252.797211,185.080339,165.191997,32.000000,161.306401,69.620161,67.025768,91.346719,82.964604,25.865756,56.468354,0.000000,45.494953,21.227848,0.000000,39.028788,28.849826,36.813072,59.465016,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.523602,75.024044,138.864095,2286.150838,97.673487,94.281624,29.420494,14.229656,138.155791,1.620351,73.335984,27.047877,156.030957,139.208108,154.149495,138.662102,81.363682,137.147393,-0.000539,0.029288,32.000000,-235.779195,138.626709,-0.024521,24.379692,0.684895,443507.519786,0.970991,34.707735,17.821817,2.777924,0.078507,0.028207,182.270779,32.000000,197.975708,364.481704,182.630631,165.136370,32.000000,161.412893,69.603020,67.049382,91.344936,82.964604,25.801049,56.468354,0.000000,45.494953,21.227848,0.000000,39.058134,29.420494,36.573674,59.490625,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.470676,75.030656,138.832449,2286.150838,97.669483,94.267819,28.908521,14.231083,138.147085,1.620195,73.329904,27.039070,155.970003,139.232862,154.224675,138.552866,81.394460,137.062302,-0.000538,0.029293,32.000000,-235.778751,138.681979,-0.024511,24.392176,0.685875,443580.193635,0.984969,34.855635,17.821201,2.781529,0.078064,0.030907,181.897345,32.000000,198.191376,408.162516,181.164794,165.868064,32.000000,160.667233,69.618217,67.059213,91.357964,82.964604,25.827895,56.468354,0.000000,45.494953,21.227848,0.000000,39.069363,28.908521,36.659001,59.481499,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.613901,75.071976,138.921281,2286.150838,97.684484,94.258916,29.007207,14.230655,138.078667,1.620202,73.236998,27.019312,156.002656,139.268648,154.222198,138.577211,81.389812,137.057140,-0.000538,0.029288,32.000000,-235.782130,138.658545,-0.024448,24.392307,0.692132,443726.900825,0.973806,35.250055,17.821066,2.803998,0.078943,0.034717,182.089507,32.000000,198.063925,278.203841,183.235722,166.080473,32.000000,160.354287,69.622557,67.047743,91.333938,82.964604,25.811376,56.468354,0.000000,45.494953,21.227848,0.000000,39.075021,29.007207,36.788127,59.467877,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.767125,75.072802,138.803405,-2284.042501,97.630706,94.250051,29.518206,14.232653,138.127408,1.620146,73.152125,26.959584,156.019785,139.199849,154.245800,138.490223,81.331778,137.023715,-0.000538,0.029340,32.000000,-235.776690,138.572601,-0.024495,24.380138,0.692350,443641.508628,0.992074,35.311712,17.749383,2.806358,0.075922,0.029276,182.954484,32.000000,197.382069,446.900018,185.437118,166.319457,32.000000,160.338502,69.609835,67.000004,91.334034,82.964604,25.862547,56.468354,0.000000,45.494953,21.227848,0.000000,39.128209,29.518206,36.448583,59.486229,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.505903,75.072802,138.913180,-2284.042501,97.587606,94.236048,28.993150,14.228087,138.113035,1.619939,73.229624,26.954692,156.059421,139.158416,154.246538,138.506843,81.327192,137.001845,-0.000537,0.029341,32.000000,-235.780765,138.549434,-0.024515,24.378223,0.690592,443583.819982,0.985609,35.204174,17.751549,2.800048,0.077220,0.038473,183.064449,32.000000,197.006407,746.193560,186.788956,165.599698,32.000000,161.001348,69.618117,67.001232,91.340833,82.964604,25.796243,56.468354,0.000000,45.494953,21.227848,0.000000,39.142391,28.993150,36.627746,59.469913,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.580835,75.060131,138.748928,2286.150838,97.549746,94.225908,29.241907,14.230798,138.015396,1.619816,73.367856,27.038785,156.081946,139.134864,154.190004,138.514444,81.311552,137.025451,-0.000537,0.029343,32.000000,-235.780512,138.547740,-0.024535,24.388137,0.687950,443566.941424,0.965221,35.046116,17.793509,2.789058,0.076207,0.030412,182.776921,32.000000,197.369788,352.296073,184.990218,165.239410,32.000000,161.468219,69.591816,67.012744,91.314035,82.964604,25.797756,56.468354,0.000000,45.494953,21.227848,0.000000,39.142809,29.241907,36.817988,59.473346,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.577068,75.078863,138.792022,2286.150838,97.530417,94.215725,29.336739,14.226802,138.091648,1.619603,73.389642,27.019033,156.038535,139.188778,154.133999,138.546793,81.335740,136.966607,-0.000537,0.029351,32.000000,-235.780574,138.486149,-0.024470,24.390917,0.690106,443570.682681,0.978035,35.226667,17.814569,2.798439,0.084159,0.028457,182.187450,32.000000,198.054783,397.681813,182.511284,165.040470,32.000000,161.487227,69.593083,67.014847,91.276018,82.964604,25.772813,56.468354,0.000000,45.494953,21.227848,0.000000,39.153906,29.336739,36.751370,59.488727,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.779470,75.086300,138.704443,2286.150838,97.511948,94.205260,28.926104,14.234508,138.054245,1.619399,73.302092,26.901500,155.984475,139.109538,154.212304,138.462253,81.361808,137.060177,-0.000536,0.029358,32.000000,-235.774015,138.423534,-0.024452,24.375601,0.690106,443570.682681,0.978035,35.226667,17.814569,2.798439,0.076503,0.029956,181.820432,32.000000,198.284060,272.356161,181.078298,165.762334,32.000000,160.961376,69.640765,67.032279,91.269006,82.964604,25.808688,56.468354,0.000000,45.494953,21.227848,0.000000,39.186550,28.926104,36.581451,59.481558,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.716454,75.086300,138.737804,2286.150838,97.485816,94.191272,29.248388,14.230370,138.048309,1.619240,73.208954,26.962011,156.000715,139.138677,154.241828,138.414762,81.350790,137.080035,-0.000537,0.029351,32.000000,-235.781432,138.518433,-0.024461,24.336970,0.690253,443503.742802,0.974893,35.249311,17.762075,2.799521,0.075080,0.043823,181.997298,32.000000,198.082534,213.189633,183.486733,166.229797,32.000000,160.237030,69.640350,67.036026,91.257705,82.964604,25.743325,56.468354,0.000000,45.494953,21.227848,0.000000,39.209202,29.248388,36.554085,59.477811,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.632369,75.093462,138.722249,2286.150838,97.497034,94.179814,29.448489,14.230798,138.037787,1.619092,73.198191,26.961302,156.018710,139.063251,154.228067,138.496842,81.301573,136.920651,-0.000537,0.029347,32.000000,-235.776578,138.450824,-0.024508,24.368703,0.687100,443312.974611,0.984278,35.046829,17.781012,2.786378,0.078240,0.027448,182.833471,32.000000,197.356761,710.341503,185.470649,166.132967,32.000000,160.194177,69.641863,66.989240,91.253163,82.964604,25.774892,56.468354,0.000000,45.494953,21.227848,0.000000,39.232485,29.448489,36.696124,59.488796,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.745972,75.107787,138.747473,2286.150838,97.504520,94.165756,29.035323,14.230941,137.951308,1.618925,73.273897,26.963557,156.068260,138.993739,154.241014,138.495518,81.316492,136.984294,-0.000538,0.029350,32.000000,-235.778894,138.500077,-0.024489,24.347172,0.689214,443299.955539,0.974627,35.112115,17.801578,2.790581,0.077845,0.034917,183.068447,32.000000,197.162548,394.243482,186.663084,165.551723,32.000000,161.158379,69.658552,66.987242,91.251722,82.964604,25.736028,56.468354,0.000000,45.494953,21.227848,0.000000,39.249733,29.035323,36.638971,59.476070,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.927358,75.120459,138.625812,2286.150838,97.513631,94.150531,29.302067,14.235793,137.934750,1.618673,73.356524,26.978642,156.067653,139.010499,154.194225,138.410895,81.298201,136.955029,-0.000538,0.029353,32.000000,-235.770272,138.418292,-0.024399,24.351001,0.689458,443383.831689,0.969684,35.206491,17.774131,2.794996,0.076556,0.030279,182.704913,32.000000,197.474647,334.317582,184.807530,165.211607,32.000000,161.450081,69.638374,66.992403,91.261973,82.964604,25.733809,56.468354,0.000000,45.494953,21.227848,0.000000,39.283458,29.302067,36.647335,59.481803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.425609,75.120459,138.751109,2286.150838,97.490039,94.137772,29.341958,14.233224,138.097253,1.618494,73.446781,27.010998,156.069503,139.007115,154.183588,138.486230,81.312092,136.947073,-0.000537,0.029358,32.000000,-235.773988,138.414907,-0.024380,24.377646,0.688371,443250.773029,0.980933,35.103012,17.789834,2.789120,0.068894,0.035959,182.118661,32.000000,198.115673,394.918243,182.465170,164.988711,32.000000,161.609234,69.659918,67.012765,91.258707,82.964604,25.679332,56.468354,0.000000,45.494953,21.227848,0.000000,39.317147,29.341958,36.734422,59.491481,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.710362,75.127896,138.643558,2286.150838,97.495302,94.129192,28.949859,14.231654,137.981440,1.618213,73.379493,27.043052,155.981902,139.045185,154.201398,138.324616,81.343629,136.951870,-0.000536,0.029341,32.000000,-235.775558,138.504217,-0.024361,24.321864,0.684816,443133.259939,0.968043,34.928020,17.794045,2.776550,0.082104,0.027087,181.877388,32.000000,198.270908,314.945570,181.193973,166.000167,32.000000,160.840238,69.680279,67.021531,91.268841,82.964604,25.718060,56.468354,0.000000,45.494953,21.227848,0.000000,39.347017,28.949859,36.767804,59.489563,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.673763,75.123764,138.750878,2286.150838,97.455223,94.111412,28.966648,14.226232,137.975037,1.618089,73.163027,26.993447,156.039906,139.013499,154.234171,138.396933,81.280423,136.928817,-0.000536,0.029360,32.000000,-235.783603,138.406283,-0.024357,24.335763,0.692257,443307.664496,0.977253,35.448421,17.776325,2.807272,0.077783,0.029248,182.723531,32.000000,197.463862,845.500440,185.398273,166.284387,32.000000,160.337078,69.682596,67.000536,91.235893,82.964604,25.728371,56.468354,0.000000,45.494953,21.227848,0.000000,39.374242,28.966648,36.811531,59.469235,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.069310,75.118530,138.675421,-2284.042501,97.401621,94.098725,29.272488,14.231797,137.963768,1.618039,73.243126,27.025327,156.085053,139.063271,154.236648,138.321662,81.282525,136.952012,-0.000537,0.029389,32.000000,-235.779841,138.403038,-0.024378,24.308226,0.688897,443072.408454,0.984261,35.160025,17.747096,2.789027,0.075775,0.025320,183.021353,32.000000,197.267562,474.169693,186.685493,165.464564,32.000000,161.204642,69.681577,66.984938,91.260237,82.964604,25.703396,56.468354,0.000000,45.494953,21.227848,0.000000,39.397081,29.272488,36.566704,59.485216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.457881,75.100074,138.608601,-2284.042501,97.339784,94.087509,29.481350,14.231369,137.960888,1.617768,73.341047,26.998422,156.097515,138.989599,154.180626,138.342421,81.298728,136.952074,-0.000536,0.029402,32.000000,-235.777482,138.413379,-0.024392,24.293776,0.689449,443115.037689,0.984281,35.193844,17.799211,2.793243,0.078039,0.038002,182.704651,32.000000,197.502776,289.582354,184.797409,165.199049,32.000000,161.405540,69.674520,67.002012,91.275448,82.964604,25.671858,56.468354,0.000000,45.494953,21.227848,0.000000,39.413901,29.481350,36.657240,59.487675,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.753936,75.100074,138.668916,-2284.042501,97.344572,94.069675,29.010691,14.225661,137.952892,1.617564,73.352434,27.027475,156.017241,139.075079,154.172088,138.355129,81.306812,136.971342,-0.000535,0.029417,32.000000,-235.782535,138.376997,-0.024391,24.257584,0.683720,442841.573005,0.965501,34.779589,17.808270,2.769669,0.073440,0.025077,182.129012,32.000000,198.169861,832.708539,182.648636,165.168156,32.000000,161.556753,69.664741,67.035093,91.287894,82.964604,25.625403,56.468354,0.000000,45.494953,21.227848,0.000000,39.415679,29.010691,36.505516,59.490969,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.996681,75.085474,138.567548,2286.150838,97.345105,94.058112,28.824540,14.233224,137.965685,1.617407,73.385342,26.975099,155.969897,139.022775,154.208293,138.388117,81.328176,136.930586,-0.000534,0.029408,32.000000,-235.776611,138.335286,-0.024409,24.230702,0.693044,443052.981017,0.971376,35.394443,17.792096,2.802558,0.078065,0.026152,181.936058,32.000000,198.300271,520.022203,181.303425,165.856863,32.000000,160.875543,69.651726,67.018705,91.261252,82.964604,25.667678,56.468354,0.000000,45.494953,21.227848,0.000000,39.419148,28.824540,36.580571,59.488580,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.737663,75.090432,138.666927,2286.150838,97.318145,94.046629,28.920075,14.229942,137.948675,1.617237,73.211054,26.991797,155.990010,138.979690,154.244348,138.248096,81.307034,136.997007,-0.000534,0.029423,32.000000,-235.779401,138.385030,-0.024409,24.210403,0.686129,442566.062718,0.981549,34.821451,17.752309,2.771535,0.077955,0.026662,182.080591,32.000000,197.990932,896.935963,183.402356,166.100635,32.000000,160.353499,69.652661,67.016728,91.225772,82.964604,25.653586,56.468354,0.000000,45.494953,21.227848,0.000000,39.445274,28.920075,36.623417,59.479541,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.535388,75.124315,138.561506,-2284.042501,97.285523,94.036405,29.093528,14.228658,137.914376,1.617054,73.140220,26.997497,156.069282,138.999449,154.248851,138.319500,81.260951,136.897942,-0.000534,0.029436,32.000000,-235.781833,138.439220,-0.024361,24.174368,0.686129,442566.062718,0.981549,34.821451,17.752309,2.771535,0.088500,0.027233,182.851425,32.000000,197.517627,693.130760,185.365609,166.254489,32.000000,160.332583,69.672129,66.982956,91.254693,82.964604,25.611658,56.468354,0.000000,45.494953,21.227848,0.000000,39.461962,29.093528,36.608524,59.494343,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.779611,75.096217,138.595850,-2284.042501,97.301473,94.022499,29.441637,14.224519,137.906478,1.616775,73.232399,26.978089,156.046833,138.991722,154.229758,138.345350,81.259133,136.930532,-0.000533,0.029445,32.000000,-235.784660,138.449439,-0.024421,24.144130,0.691081,442690.004982,0.983732,35.094267,17.805407,2.787966,0.084371,0.038189,183.203091,32.000000,197.228689,262.261428,186.707125,165.462311,32.000000,161.004684,69.655341,66.971111,91.261801,82.964604,25.621799,56.468354,0.000000,45.494953,21.227848,0.000000,39.517627,29.441637,36.484826,59.496723,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.627079,75.084647,138.617568,-2284.042501,97.330943,94.008447,29.096841,14.233081,137.953612,1.616589,73.272262,27.023363,156.103558,139.015944,154.183276,138.342177,81.262048,136.862698,-0.000533,0.029479,32.000000,-235.772819,138.416560,-0.024420,24.151762,0.694701,442868.335067,0.982178,35.338073,17.803825,2.797223,0.087796,0.032877,182.614972,32.000000,197.538659,596.729519,184.778235,165.206840,32.000000,161.453187,69.646292,67.005343,91.261444,82.964604,25.562473,56.468354,0.000000,45.494953,21.227848,0.000000,39.515894,29.096841,36.615787,59.488373,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.527789,75.084647,138.674606,-2284.042501,97.289794,94.003169,29.484134,14.234794,137.935712,1.616537,73.254251,27.018415,156.029709,138.912277,154.158087,138.373389,81.276016,136.889386,-0.000533,0.029455,32.000000,-235.776352,138.421861,-0.024465,24.188819,0.691816,442646.591264,0.965188,35.056600,17.821326,2.784189,0.080572,0.036760,182.086940,32.000000,198.171073,702.849481,182.514745,165.032383,32.000000,161.547864,69.612442,67.006366,91.237608,82.964604,25.546347,56.468354,0.000000,45.494953,21.227848,0.000000,39.521053,29.484134,36.656726,59.487842,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.670553,75.074731,138.741339,-2284.042501,97.223970,93.996805,29.137644,14.236364,137.931888,1.616357,73.190099,27.041427,155.988830,138.932932,154.189036,138.386856,81.286952,136.891283,-0.000534,0.029489,32.000000,-235.777897,138.385089,-0.024494,24.248326,0.693937,442639.001431,0.979710,35.203166,17.785764,2.793184,0.089899,0.035913,182.066206,32.000000,198.346523,265.199725,181.080189,165.833091,32.000000,160.688107,69.639740,66.997937,91.215226,82.964604,25.507232,56.468354,0.000000,45.494953,21.227848,0.000000,39.526486,29.137644,36.763842,59.487990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.498284,75.069772,138.630255,-2284.042501,97.200511,93.990461,29.131897,14.232368,137.945707,1.616322,72.989139,27.027197,156.034065,138.996960,154.235130,138.295830,81.259723,136.878309,-0.000533,0.029536,32.000000,-235.778614,138.419272,-0.024514,24.252601,0.694643,442640.570054,0.968890,35.306306,17.784641,2.799935,0.088130,0.037578,182.809831,32.000000,197.503502,940.824227,185.386578,166.193197,32.000000,160.207361,69.659571,66.975772,91.192349,82.964604,25.533734,56.468354,0.000000,45.494953,21.227848,0.000000,39.539780,29.131897,36.557167,59.486131,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.666046,75.055723,138.641990,2286.150838,97.217154,93.982835,29.224887,14.225661,137.968746,1.616318,73.065017,27.039983,156.063413,138.983565,154.225557,138.374849,81.251049,136.828832,-0.000533,0.029531,32.000000,-235.779585,138.384991,-0.024501,24.293566,0.691011,442505.295192,0.977263,35.148141,17.774618,2.793231,0.081160,0.032995,183.233725,32.000000,197.219664,733.984494,186.605217,165.469480,32.000000,161.138172,69.668168,66.957328,91.204419,82.964604,25.508210,56.468354,0.000000,45.494953,21.227848,0.000000,39.552656,29.224887,36.451591,59.488816,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.418093,75.029003,138.573735,2286.150838,97.240286,93.972648,28.676879,14.233509,137.927563,1.616387,73.184137,27.072035,156.027540,138.946065,154.183545,138.310336,81.242521,136.904753,-0.000532,0.029565,32.000000,-235.772719,138.379135,-0.024584,24.314809,0.692930,442606.789368,0.981071,35.322108,17.795603,2.800708,0.078905,0.045264,182.676566,32.000000,197.527205,825.324980,184.536614,165.247066,32.000000,161.481538,69.643682,66.979404,91.203678,82.964604,25.515166,56.468354,0.000000,45.494953,21.227848,0.000000,39.552799,28.676879,36.657973,59.498690,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.623036,75.009996,138.653080,2286.150838,97.299054,93.967565,29.125479,14.232939,137.968179,1.616185,73.210025,26.923158,156.029844,139.000794,154.169578,138.439496,81.300685,136.784690,-0.000533,0.029590,32.000000,-235.772634,138.439585,-0.024500,24.354856,0.689160,442481.925360,0.974251,35.133808,17.780459,2.791484,0.076223,0.029607,182.057934,32.000000,198.173165,578.366886,182.461268,165.125891,32.000000,161.370813,69.674027,66.989441,91.189131,82.964604,25.480601,56.468354,0.000000,45.494953,21.227848,0.000000,39.534130,29.125479,36.654672,59.478627,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.601305,75.006415,138.680771,2286.150838,97.323096,93.959888,28.828127,14.231369,137.950102,1.616131,73.115736,26.941568,155.980392,138.983074,154.214647,138.339324,81.276655,136.908978,-0.000534,0.029593,32.000000,-235.780597,138.370305,-0.024401,24.323595,0.691913,442545.693556,0.998103,35.364792,17.825533,2.804109,0.082540,0.029477,182.027473,32.000000,198.299029,204.795086,181.167979,165.738482,32.000000,160.714096,69.678204,66.991133,91.180753,82.964604,25.471371,56.468354,0.000000,45.494953,21.227848,0.000000,39.517618,28.828127,36.718135,59.491589,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.383958,75.021290,138.590128,2286.150838,97.273843,93.949901,28.689822,14.229371,137.904139,1.615799,72.936291,27.011368,156.048589,138.998368,154.248551,138.331785,81.243874,136.921182,-0.000534,0.029621,32.000000,-235.780792,138.434549,-0.024428,24.273031,0.687945,442287.867970,0.978227,35.132711,17.709567,2.794127,0.082130,0.028784,182.774232,32.000000,197.497021,323.254066,185.637778,166.202604,32.000000,160.273624,69.677611,66.947645,91.149956,82.964604,25.492281,56.468354,0.000000,45.494953,21.227848,0.000000,39.515958,28.689822,36.676389,59.494372,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.617950,75.000905,138.710477,-2284.042501,97.240134,93.942175,29.033365,14.224804,137.923761,1.615716,73.040155,27.006964,156.063829,139.013213,154.237330,138.357369,81.254096,136.863073,-0.000534,0.029621,32.000000,-235.782244,138.454946,-0.024426,24.303401,0.689239,442302.961525,0.988698,35.151692,17.793431,2.795910,0.080945,0.040965,183.038856,32.000000,197.400306,152.793800,186.675398,165.455385,32.000000,161.098084,69.691041,66.988603,91.198525,82.964604,25.423042,56.468354,0.000000,45.494953,21.227848,0.000000,39.534647,29.033365,36.564503,59.496477,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.828387,75.000905,138.666081,-2284.042501,97.212511,93.939546,28.872817,14.230941,137.931368,1.615706,73.153858,27.083598,156.035792,139.033542,154.175539,138.361061,81.273734,136.823665,-0.000536,0.029613,32.000000,-235.780041,138.505951,-0.024367,24.304318,0.693532,442444.833033,0.998141,35.392634,17.832086,2.806380,0.081403,0.029055,182.681072,32.000000,197.533354,146.040562,184.538427,165.296825,32.000000,161.542752,69.671432,66.958520,91.183937,82.964604,25.454596,56.468354,0.000000,45.494953,21.227848,0.000000,39.516382,28.872817,36.547849,59.490271,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
