OSU 80 Ton Compressor Load Stand
50.222661,74.999528,138.733308,2286.150838,97.219269,93.934469,28.826361,14.228087,138.033441,1.615934,73.090575,27.013332,156.013304,139.034113,154.179497,138.336857,81.276537,136.801385,-0.000534,0.029583,32.000000,-235.780437,138.482376,-0.024338,24.252312,0.689560,442243.928374,0.981153,35.128900,17.793897,2.795570,0.076294,0.024722,182.064203,32.000000,198.135573,155.704994,182.276564,165.182953,32.000000,161.140236,69.685320,66.962874,91.176993,82.964604,25.412020,56.468354,0.000000,45.494953,21.227848,0.000000,39.515105,28.826361,36.526646,59.493586,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.644101,74.984102,138.671074,2286.150838,97.244782,93.930708,29.372509,14.232368,138.035434,1.615958,73.011401,26.958811,155.963397,138.982768,154.210106,138.344886,81.303211,136.908671,-0.000534,0.029616,32.000000,-235.775336,138.449130,-0.024325,24.258502,0.686079,442087.389772,0.982058,34.910798,17.755287,2.782873,0.076527,0.034518,181.968483,32.000000,198.363573,209.024589,181.360353,165.763125,32.000000,160.672310,69.713488,66.985720,91.183532,82.964604,25.355813,56.468354,0.000000,45.494953,21.227848,0.000000,39.499171,29.372509,36.633689,59.480997,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.710064,74.953250,138.626931,-2284.042501,97.273391,93.926887,29.111621,14.233224,137.948361,1.615988,72.939061,27.046896,156.010421,139.094224,154.247771,138.343787,81.290443,136.985108,-0.000534,0.029621,32.000000,-235.772513,138.386355,-0.024312,24.222624,0.681845,441853.644339,0.975197,34.502678,17.741756,2.762365,0.084971,0.027981,182.681371,32.000000,197.456777,184.862564,185.531007,166.244932,32.000000,159.991162,69.695019,66.963444,91.187100,82.964604,25.436387,56.468354,0.000000,45.494953,21.227848,0.000000,39.463565,29.111621,36.645428,59.483495,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.372908,74.943609,138.794744,2286.150838,97.259706,93.922563,28.974943,14.231369,138.008285,1.615952,73.021220,27.063884,156.021149,139.094164,154.218021,138.430266,81.256094,136.923344,-0.000534,0.029620,32.000000,-235.774860,138.463632,-0.024310,24.201827,0.689840,442003.304088,0.976273,34.985688,17.816273,2.788710,0.085069,0.033615,183.089598,32.000000,197.380940,266.930291,186.896420,165.446657,32.000000,161.099467,69.720508,66.950703,91.204550,82.964604,25.434017,56.468354,0.000000,45.494953,21.227848,0.000000,39.442158,28.974943,36.476389,59.480879,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.107378,74.958759,138.574079,2286.150838,97.249183,93.923338,29.340161,14.226232,137.943493,1.615931,73.076993,27.147925,156.084802,139.081849,154.164476,138.356026,81.294517,136.840340,-0.000533,0.029629,32.000000,-235.781964,138.465510,-0.024361,24.194117,0.689840,442003.304088,0.976273,34.985688,17.816273,2.788710,0.075468,0.031151,182.668099,32.000000,197.648963,279.945288,184.676001,165.331774,32.000000,161.261088,69.696244,66.945099,91.224730,82.964604,25.418031,56.468354,0.000000,45.494953,21.227848,0.000000,39.431751,29.340161,36.530167,59.494451,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.997956,74.966748,138.711680,2286.150838,97.212065,93.928439,29.029684,14.229942,137.957990,1.615905,73.142023,26.969055,156.031136,139.038089,154.187907,138.287374,81.282810,136.923386,-0.000534,0.029634,32.000000,-235.776942,138.524531,-0.024364,24.184256,0.696410,442205.906138,0.988082,35.326466,17.820906,2.811152,0.090154,0.029219,181.939811,32.000000,198.155953,295.228441,182.603234,165.101024,32.000000,161.473228,69.704918,66.993780,91.243516,82.964604,25.366833,56.468354,0.000000,45.494953,21.227848,0.000000,39.436235,29.029684,36.654892,59.494323,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.724999,74.971981,138.757768,2286.150838,97.203318,93.928432,29.168745,14.225375,137.986111,1.615934,72.891220,27.048631,156.005186,139.088333,154.208836,138.402759,81.299651,136.925185,-0.000533,0.029682,32.000000,-235.781673,138.499080,-0.024190,24.207938,0.686972,441891.452939,0.972956,34.701409,17.794209,2.774347,0.070301,0.026778,182.259581,32.000000,198.033278,340.836210,183.735489,166.257208,32.000000,160.331556,69.695907,66.991403,91.211994,82.964604,25.313876,56.468354,0.000000,45.494953,21.227848,0.000000,39.435768,29.168745,36.777636,59.494717,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.605233,74.968951,138.704847,-2284.042501,97.208402,93.928436,28.734257,14.227659,138.040531,1.615932,72.955102,27.083889,156.030452,139.074304,154.203120,138.417266,81.256899,136.918491,-0.000533,0.029676,32.000000,-235.776931,138.518658,-0.024181,24.193146,0.686972,441891.452939,0.972956,34.701409,17.794209,2.774347,0.080128,0.041059,182.608502,32.000000,197.436150,224.590845,185.792469,166.145528,32.000000,160.375327,69.690884,66.909737,91.242590,82.964604,25.353783,56.468354,0.000000,45.494953,21.227848,0.000000,39.435652,28.734257,36.503388,59.491087,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.706355,74.957382,138.724802,2286.150838,97.221173,93.926405,28.923134,14.232368,138.043606,1.615909,72.995249,27.028010,156.075785,139.117837,154.220167,138.398180,81.276051,137.002698,-0.000535,0.029665,32.000000,-235.776975,138.504604,-0.024204,24.228892,0.690721,442008.179612,0.974104,34.988940,17.778234,2.790503,0.082124,0.027771,183.089136,32.000000,197.310077,176.200435,186.786734,165.416677,32.000000,160.943062,69.712484,66.957645,91.267194,82.964604,25.368690,56.468354,0.000000,45.494953,21.227848,0.000000,39.425273,28.923134,36.801260,59.477742,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.496439,74.953801,138.743194,2286.150838,97.182427,93.923095,29.652166,14.230227,138.005673,1.615985,73.067077,27.030255,156.066985,139.098242,154.209832,138.319277,81.287085,136.997782,-0.000536,0.029670,32.000000,-235.777968,138.480764,-0.024237,24.230990,0.692716,442142.255800,0.991419,35.110149,17.817766,2.796174,0.083300,0.036963,182.583735,32.000000,197.593160,249.856213,184.494580,165.316922,32.000000,161.468999,69.700736,66.961266,91.260292,82.964604,25.323949,56.468354,0.000000,45.494953,21.227848,0.000000,39.404324,29.652166,36.617841,59.478686,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.960503,74.954627,138.791637,2286.150838,97.183404,93.928959,29.682381,14.233795,138.062031,1.616402,73.038916,27.098960,155.973479,139.154663,154.217939,138.336698,81.342928,137.012940,-0.000536,0.029665,32.000000,-235.776204,138.423473,-0.024237,24.280846,0.690200,442033.505304,0.982720,34.993665,17.839127,2.790887,0.080321,0.027003,181.985066,32.000000,198.342906,293.703275,181.588139,165.644908,32.000000,160.456851,69.715436,66.970185,91.292436,82.964604,25.331295,56.468354,0.000000,45.494953,21.227848,0.000000,39.389719,29.682381,36.688861,59.495739,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.067143,74.950495,138.750121,2286.150838,97.220368,93.929976,29.017888,14.226089,137.986498,1.616496,72.945275,27.120980,156.003598,139.096551,154.268185,138.388479,81.333894,137.039515,-0.000537,0.029643,32.000000,-235.780632,138.590184,-0.024249,24.324355,0.685190,441792.863091,0.952313,34.727952,17.777176,2.778027,0.081294,0.033204,182.321688,32.000000,198.005130,305.201972,183.799280,166.173235,32.000000,160.457725,69.691256,66.980907,91.263263,82.964604,25.310024,56.468354,0.000000,45.494953,21.227848,0.000000,39.379301,29.017888,36.661128,59.495946,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.629064,74.950495,138.928454,2286.150838,97.213155,93.937194,29.688717,14.234508,138.040844,1.616507,72.928204,27.199735,156.054880,139.055543,154.237444,138.358110,81.271839,137.042221,-0.000537,0.029635,32.000000,-235.768606,138.535950,-0.024264,24.368939,0.685190,441792.863091,0.952313,34.727952,17.777176,2.778027,0.075472,0.046296,182.651389,32.000000,197.388264,185.308980,185.760221,166.316113,32.000000,160.316707,69.696563,66.964159,91.287318,82.964604,25.310425,56.468354,0.000000,45.494953,21.227848,0.000000,39.366429,29.688717,36.627893,59.480761,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.766951,74.956004,138.837009,2286.150838,97.270862,93.939778,29.773659,14.232939,138.027833,1.616530,72.954427,27.142287,156.020827,139.157395,154.198016,138.376260,81.254997,136.947114,-0.000538,0.029645,32.000000,-235.778043,138.579086,-0.024322,24.349139,0.682143,441753.866360,0.971867,34.613790,17.798991,2.771281,0.077742,0.032649,183.053283,32.000000,197.225295,183.206069,186.746609,165.300121,32.000000,160.740649,69.679475,66.942852,91.288072,82.964604,25.338227,56.468354,0.000000,45.494953,21.227848,0.000000,39.360247,29.773659,36.586954,59.499388,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.616193,74.939752,138.812848,2286.150838,97.273604,93.942280,29.335848,14.225375,138.086298,1.616762,73.065198,27.154703,156.000117,139.091922,154.162874,138.381572,81.309774,137.006153,-0.000538,0.029654,32.000000,-235.784623,138.554391,-0.024371,24.321575,0.688480,442123.864491,0.959091,35.066954,17.862347,2.799337,0.078168,0.034297,181.955970,32.000000,198.080001,243.354560,182.486055,165.317294,32.000000,161.328847,69.672071,66.965408,91.294871,82.964604,25.334502,56.468354,0.000000,45.494953,21.227848,0.000000,39.331726,29.335848,36.643447,59.496428,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.511980,74.925428,138.879512,-2284.042501,97.302143,93.949867,29.118323,14.228229,138.049601,1.616801,73.002020,27.099405,155.941149,139.192326,154.194244,138.480421,81.313508,136.949261,-0.000539,0.029631,32.000000,-235.780622,138.568666,-0.024290,24.249611,0.686509,442100.482893,0.953517,34.929498,17.833440,2.789743,0.086789,0.034046,181.889701,32.000000,198.399481,261.580743,181.433686,165.704742,32.000000,160.465092,69.655829,66.959108,91.296539,82.964604,25.292125,56.468354,0.000000,45.494953,21.227848,0.000000,39.301306,29.118323,36.619162,59.488580,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.512711,74.919643,138.735090,-2284.042501,97.280705,93.960061,28.872921,14.240074,138.086451,1.617240,72.871390,27.056183,156.022065,139.203681,154.278743,138.517527,81.352753,137.043052,-0.000540,0.029618,32.000000,-235.768777,138.593727,-0.024519,24.205682,0.689463,442073.514538,0.970928,35.069571,17.807065,2.797733,0.079417,0.039044,182.320239,32.000000,197.994147,231.127431,183.989666,166.126763,32.000000,160.456123,69.694948,67.018757,91.317938,82.964604,25.304000,56.468354,0.000000,45.494953,21.227848,0.000000,39.276658,28.872921,36.814539,59.485767,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.564922,74.903667,138.763882,-2284.042501,97.300785,93.962761,28.857466,14.227801,138.068131,1.617627,72.986216,27.117982,156.061609,139.178684,154.224506,138.430284,81.275232,137.090036,-0.000539,0.029618,32.000000,-235.782361,138.565301,-0.024514,24.162934,0.693477,442138.276790,0.980461,35.163522,17.775963,2.804968,0.079633,0.025745,182.912849,32.000000,197.314790,430.934813,186.546854,165.220161,32.000000,161.028004,69.689016,66.976577,91.331151,82.964604,25.336552,56.468354,0.000000,45.494953,21.227848,0.000000,39.239491,28.857466,36.739558,59.482984,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.242117,74.898157,138.914425,-2284.042501,97.329328,93.960232,29.530470,14.229086,138.099488,1.617652,73.060862,27.033174,156.056049,139.110477,154.144362,138.534734,81.258369,137.040716,-0.000540,0.029599,32.000000,-235.777307,138.530201,-0.024454,24.172637,0.694080,442110.292811,0.988871,35.156976,17.781833,2.802010,0.079974,0.031949,182.750822,32.000000,197.692722,270.150056,184.130013,165.241384,32.000000,161.362364,69.692452,66.946292,91.332290,82.964604,25.303686,56.468354,0.000000,45.494953,21.227848,0.000000,39.209789,29.530470,36.629433,59.480417,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.057474,74.913583,138.827481,-2284.042501,97.315335,93.962744,29.591741,14.228943,138.163086,1.617648,73.066025,27.159083,155.990157,139.228927,154.169547,138.445279,81.306506,136.982459,-0.000541,0.029594,32.000000,-235.780728,138.575906,-0.024335,24.257452,0.694625,442214.999908,0.988259,35.086733,17.881946,2.799639,0.079379,0.024113,181.961133,32.000000,198.070532,272.674851,182.223826,165.182130,32.000000,161.585804,69.691012,66.970667,91.341833,82.964604,25.261113,56.468354,0.000000,45.494953,21.227848,0.000000,39.201525,29.591741,36.710431,59.486672,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.901938,74.903116,138.794147,2286.150838,97.322042,93.965290,29.477445,14.227944,138.179085,1.617472,72.848505,27.123972,156.020132,139.235106,154.215866,138.494966,81.313153,136.993540,-0.000541,0.029603,32.000000,-235.779924,138.596770,-0.024356,24.337022,0.684689,441877.021300,0.951566,34.381301,17.875093,2.764900,0.081207,0.030857,182.429339,32.000000,197.917447,385.851739,183.921901,166.094488,32.000000,160.407497,69.723125,67.001635,91.336667,82.964604,25.298571,56.468354,0.000000,45.494953,21.227848,0.000000,39.168865,29.477445,36.738237,59.483947,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.261950,74.904217,138.825902,2286.150838,97.335401,93.965401,28.787963,14.229086,138.141328,1.617669,72.911152,27.154190,156.020538,139.151422,154.209838,138.510450,81.285134,137.110583,-0.000543,0.029599,32.000000,-235.776651,138.609660,-0.024332,24.374788,0.684725,441915.767949,0.953465,34.586846,17.798936,2.773362,0.074461,0.028783,182.746541,32.000000,197.294042,161.054646,185.808890,166.187316,32.000000,160.509869,69.691195,66.952111,91.357942,82.964604,25.305435,56.468354,0.000000,45.494953,21.227848,0.000000,39.146225,28.787963,36.507570,59.487596,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.794060,74.888241,138.916096,2286.150838,97.331241,93.964592,28.865375,14.234937,138.060721,1.617689,72.912029,27.117482,156.045631,139.127094,154.179345,138.417699,81.249161,136.999553,-0.000543,0.029613,32.000000,-235.773095,138.615021,-0.024327,24.365215,0.684684,441983.678513,0.960405,34.736946,17.797620,2.781338,0.077927,0.030373,182.882786,32.000000,197.167184,445.052451,186.778159,165.234251,32.000000,160.862470,69.692209,66.948131,91.353544,82.964604,25.268227,56.468354,0.000000,45.494953,21.227848,0.000000,39.105262,28.865375,36.649096,59.489848,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.436991,74.887965,138.906602,2286.150838,97.409552,93.974164,28.698247,14.232082,138.155929,1.618196,73.017468,27.113816,155.989061,139.192916,154.165798,138.521596,81.304348,137.049099,-0.000542,0.029627,32.000000,-235.777752,138.628156,-0.024308,24.318821,0.678330,441851.414104,0.975759,34.366970,17.881920,2.762048,0.078758,0.030090,181.998976,32.000000,198.115667,473.886311,182.328548,165.266487,32.000000,161.503286,69.680675,66.969042,91.363581,82.964604,25.315056,56.468354,0.000000,45.494953,21.227848,0.000000,39.088950,28.698247,36.790255,59.482728,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.376511,74.883007,138.794044,-2284.042501,97.440572,93.976671,29.054519,14.228087,138.224336,1.618539,72.984566,27.259588,155.975364,139.190062,154.195980,138.562582,81.360787,137.172758,-0.000542,0.029669,32.000000,-235.776831,138.711940,-0.024307,24.284413,0.686089,442131.564445,0.983034,34.833664,17.864503,2.789813,0.075014,0.028346,181.831671,32.000000,198.234537,537.892657,181.520101,165.834367,32.000000,160.142160,69.658149,66.953523,91.368383,82.964604,25.333699,56.468354,0.000000,45.494953,21.227848,0.000000,39.046936,29.054519,36.665090,59.490370,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.606502,74.907248,138.860260,2286.150838,97.452429,93.985500,28.814519,14.230370,138.127576,1.618565,72.906718,27.145241,156.014518,139.265100,154.230680,138.483865,81.308553,137.141414,-0.000542,0.029676,32.000000,-235.774547,138.667397,-0.024289,24.227109,0.694270,442201.664562,0.985718,35.262111,17.836151,2.810933,0.076129,0.039476,182.908208,32.000000,197.364209,328.960330,185.857042,166.384829,32.000000,160.442996,69.623972,66.947555,91.376238,82.964604,25.316776,56.468354,0.000000,45.494953,21.227848,0.000000,39.006469,28.814519,36.537284,59.493861,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.687825,74.916613,138.862545,-2284.042501,97.439796,93.990577,28.901210,14.228229,138.058590,1.618545,72.997085,27.065780,156.058399,139.148608,154.178515,138.558487,81.283614,137.036921,-0.000542,0.029673,32.000000,-235.781933,138.602440,-0.024279,24.201250,0.694270,442201.664562,0.985718,35.262111,17.836151,2.810933,0.081850,0.029157,182.971911,32.000000,197.265907,536.008753,186.812550,165.291439,32.000000,160.884191,69.595407,66.954714,91.382344,82.964604,25.272960,56.468354,0.000000,45.494953,21.227848,0.000000,39.007057,28.901210,36.769859,59.483820,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.535367,74.902289,138.773298,2286.150838,97.387244,93.998205,29.407624,14.233652,138.133474,1.618523,73.157551,27.137152,155.959796,139.152889,154.165994,138.526099,81.289700,137.042507,-0.000541,0.029669,32.000000,-235.776346,138.601337,-0.024308,24.183075,0.692799,442246.392964,0.989079,35.047128,17.873321,2.799235,0.085989,0.026180,182.159289,32.000000,198.203356,296.699220,182.083113,165.317247,32.000000,161.432129,69.599111,66.923864,91.392813,82.964604,25.269694,56.468354,0.000000,45.494953,21.227848,0.000000,38.995584,29.407624,36.771766,59.492818,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.716923,74.924051,138.906047,2286.150838,97.375377,93.995693,28.729768,14.232511,138.120728,1.618529,73.114545,27.165087,155.967101,139.172301,154.198677,138.505237,81.308220,137.059159,-0.000542,0.029673,32.000000,-235.773390,138.531016,-0.024205,24.170120,0.692348,442282.683772,0.984436,34.972110,17.848023,2.794700,0.079917,0.024177,181.720248,32.000000,198.387664,633.819758,181.622168,165.899073,32.000000,160.479922,69.628312,66.958572,91.415575,82.964604,25.223723,56.468354,0.000000,45.494953,21.227848,0.000000,38.974053,28.729768,36.592603,59.491914,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.184593,74.936997,138.671318,2286.150838,97.401988,93.989301,29.457758,14.228800,138.020589,1.618546,73.024218,26.993904,156.049091,139.171853,154.234670,138.442040,81.272185,136.954892,-0.000542,0.029651,32.000000,-235.783002,138.505442,-0.024156,24.194615,0.694818,442369.203571,0.970761,35.116069,17.844623,2.801499,0.104001,0.045661,182.953909,32.000000,197.510181,313.172925,185.833158,166.287956,32.000000,160.310576,69.640802,66.922377,91.421234,82.964604,25.261621,56.468354,0.000000,45.494953,21.227848,0.000000,38.968665,29.457758,36.854965,59.487340,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.991558,74.949944,138.771680,2286.150838,97.448851,93.982140,28.939975,14.233509,138.071715,1.618339,73.159464,27.057090,156.063212,139.223380,154.192424,138.484723,81.258446,137.021959,-0.000543,0.029625,32.000000,-235.775834,138.477846,-0.024249,24.259367,0.693065,442257.069962,0.989754,34.949379,17.834111,2.793939,0.078058,0.034418,182.925363,32.000000,197.216019,325.300686,186.601537,165.363925,32.000000,160.922783,69.647192,66.904633,91.441649,82.964604,25.247064,56.468354,0.000000,45.494953,21.227848,0.000000,38.963384,28.939975,36.662009,59.490193,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.792232,74.966472,138.778049,2286.150838,97.457923,93.984673,29.389680,14.234223,138.043010,1.618351,73.206490,27.126515,156.009411,139.173850,154.174460,138.445181,81.331138,136.923586,-0.000542,0.029621,32.000000,-235.771842,138.531096,-0.024229,24.313786,0.684033,442065.036775,0.955491,34.479314,17.819994,2.763225,0.077368,0.038913,182.179996,32.000000,198.255801,243.483887,182.222894,165.271771,32.000000,161.520236,69.644927,66.946089,91.464945,82.964604,25.213967,56.468354,0.000000,45.494953,21.227848,0.000000,38.969063,29.389680,36.668832,59.495484,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.018164,74.981898,138.755339,-2284.042501,97.429509,93.982080,29.425608,14.235365,138.000023,1.618204,73.136782,27.128794,155.995323,139.136820,154.204628,138.394169,81.331215,137.090090,-0.000542,0.029626,32.000000,-235.773814,138.518696,-0.024148,24.376781,0.685605,442171.331227,0.976625,34.691209,17.865997,2.775902,0.076556,0.038316,181.789950,32.000000,198.338971,545.613104,181.494589,165.902370,32.000000,160.360251,69.650197,66.946379,91.456521,82.964604,25.203044,56.468354,0.000000,45.494953,21.227848,0.000000,38.977609,29.425608,36.509404,59.488698,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.592849,74.994845,138.769722,-2284.042501,97.467597,93.987166,28.921168,14.231797,138.040420,1.618273,73.053041,27.061551,156.043115,139.154296,154.223382,138.400869,81.280047,137.002943,-0.000541,0.029642,32.000000,-235.776071,138.442033,-0.024186,24.309642,0.687179,442175.610337,0.965929,34.913787,17.745979,2.787143,0.083070,0.029943,182.940366,32.000000,197.464299,463.481424,185.939476,166.201818,32.000000,160.701561,69.637970,66.906209,91.469075,82.964604,25.168089,56.468354,0.000000,45.494953,21.227848,0.000000,38.978696,28.921168,36.661642,59.490232,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.643573,74.997600,138.661701,2286.150838,97.451105,93.987640,28.986690,14.233938,137.979474,1.617758,73.185193,27.062067,156.080484,139.076015,154.179832,138.408062,81.219828,136.952847,-0.000540,0.029663,32.000000,-235.778684,138.465874,-0.024240,24.298470,0.681877,442067.750966,0.960027,34.695706,17.825988,2.774099,0.076495,0.020652,182.845373,32.000000,197.251660,656.737669,186.644862,165.405140,32.000000,161.031085,69.652478,66.898691,91.469040,82.964604,25.172450,56.468354,0.000000,45.494953,21.227848,0.000000,38.983904,28.986690,36.590109,59.476267,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.454682,74.991264,138.695571,2286.150838,97.427658,93.983907,28.692385,14.234366,137.948522,1.617508,73.312519,27.033419,156.005802,139.085578,154.144723,138.290005,81.294016,136.874267,-0.000540,0.029688,32.000000,-235.775469,138.404302,-0.024128,24.276755,0.689396,442502.566728,0.982649,35.099002,17.871369,2.793145,0.085441,0.042558,182.041988,32.000000,198.199462,532.352666,182.037168,165.189329,32.000000,161.346561,69.625185,66.914206,91.509998,82.964604,25.146551,56.468354,0.000000,45.494953,21.227848,0.000000,38.985656,28.692385,36.609771,59.484085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.407276,75.022943,138.667300,2286.150838,97.399941,93.972881,28.565296,14.229086,137.917255,1.617461,73.231000,27.041783,155.939873,139.058439,154.194479,138.365725,81.328155,137.051816,-0.000541,0.029716,32.000000,-235.780257,138.424474,-0.024362,24.226296,0.689396,442502.566728,0.982649,35.099002,17.871369,2.793145,0.072140,0.028674,181.807829,32.000000,198.291439,492.857575,181.585992,165.881427,32.000000,160.420060,69.654012,66.924386,91.510561,82.964604,25.147091,56.468354,0.000000,45.494953,21.227848,0.000000,38.977388,28.565296,36.636330,59.491412,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.514263,75.044429,138.631900,2286.150838,97.364296,93.970315,29.338761,14.235365,137.940369,1.617401,73.149605,27.154296,155.984986,139.031441,154.190862,138.381620,81.298561,136.918524,-0.000541,0.029728,32.000000,-235.772503,138.440706,-0.024342,24.238334,0.693043,442441.812568,0.996790,35.288963,17.759365,2.804498,0.085142,0.027472,182.202619,32.000000,197.709072,371.653812,184.375580,166.021944,32.000000,160.176935,69.662498,66.914991,91.470378,82.964604,25.124861,56.468354,0.000000,45.494953,21.227848,0.000000,39.013627,29.338761,36.618282,59.484518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.116700,75.070048,138.724365,2286.150838,97.362933,93.952677,28.679043,14.233652,137.923130,1.617398,73.240322,27.125782,156.061974,138.974102,154.183234,138.346008,81.257210,136.815276,-0.000539,0.029713,32.000000,-235.776346,138.384499,-0.024295,24.172506,0.695065,442394.506287,1.002228,35.369996,17.810645,2.806617,0.076931,0.041801,183.007062,32.000000,197.088795,462.059521,186.418042,165.181176,32.000000,161.090720,69.660775,66.869532,91.473211,82.964604,25.147522,56.468354,0.000000,45.494953,21.227848,0.000000,39.074361,28.679043,36.678076,59.491147,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.738579,75.068395,138.671408,-2284.042501,97.366119,93.929803,29.138715,14.239218,137.897969,1.617156,73.320150,27.069459,156.014742,139.051769,154.170339,138.288664,81.289346,136.924663,-0.000540,0.029743,32.000000,-235.772748,138.446517,-0.024221,24.166894,0.685920,442114.587317,0.982821,34.682269,17.767771,2.768027,0.081204,0.029168,182.118086,32.000000,198.283184,597.938455,182.085679,165.232264,32.000000,161.604935,69.641653,66.895744,91.498502,82.964604,25.075555,56.468354,0.000000,45.494953,21.227848,0.000000,39.094106,29.138715,36.499133,59.491284,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.623626,75.061508,138.600212,2286.150838,97.396443,93.922238,28.861714,14.232939,137.898391,1.616997,73.228614,27.088520,156.005806,139.033419,154.177282,138.318566,81.299983,136.854883,-0.000541,0.029773,32.000000,-235.782469,138.420659,-0.024290,24.154489,0.685920,442114.587317,0.982821,34.682269,17.767771,2.768027,0.084757,0.030060,181.834056,32.000000,198.415856,683.020082,181.482383,165.950956,32.000000,160.588488,69.630587,66.920458,91.491615,82.964604,25.119696,56.468354,0.000000,45.494953,21.227848,0.000000,39.103436,28.861714,36.563109,59.476542,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.318921,75.043603,138.590001,2286.150838,97.404824,93.917163,28.953292,14.230227,137.989983,1.617149,73.186696,27.078336,156.050079,138.984380,154.250045,138.301838,81.232381,136.855110,-0.000540,0.029788,32.000000,-235.777149,138.358558,-0.024215,24.109905,0.691435,442143.720261,0.975066,35.071281,17.788290,2.788005,0.075396,0.036630,182.940946,32.000000,197.387490,523.861697,185.902592,166.037818,32.000000,160.514488,69.599131,66.863495,91.446239,82.964604,25.065613,56.468354,0.000000,45.494953,21.227848,0.000000,39.101758,28.953292,36.775655,59.489150,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.478634,75.067017,138.547834,2286.150838,97.417204,93.908251,28.851059,14.229371,137.893352,1.617134,73.212327,26.983104,156.050811,139.007340,154.192486,138.319399,81.216594,136.859151,-0.000540,0.029803,32.000000,-235.775874,138.339428,-0.024216,24.119582,0.693140,442138.874655,0.986804,35.183612,17.744066,2.793029,0.091961,0.025768,183.041949,32.000000,197.245134,343.200660,186.532999,165.381573,32.000000,161.313717,69.597029,66.871799,91.463820,82.964604,25.036769,56.468354,0.000000,45.494953,21.227848,0.000000,39.112486,28.851059,36.770886,59.491776,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.496867,75.064814,138.675755,2286.150838,97.386690,93.896828,29.438081,14.230655,137.891204,1.617043,73.372571,27.070967,156.037076,139.046633,154.192346,138.311556,81.295376,136.920671,-0.000540,0.029777,32.000000,-235.777540,138.358660,-0.024201,24.111977,0.699033,442370.887065,0.990182,35.482740,17.811778,2.810078,0.083201,0.019163,181.969169,32.000000,198.253648,387.085609,182.011495,165.074887,32.000000,161.579243,69.600197,66.894135,91.476538,82.964604,24.999870,56.468354,0.000000,45.494953,21.227848,0.000000,39.154272,29.438081,36.646601,59.487006,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.107411,75.055999,138.697978,2286.150838,97.370394,93.894947,29.456537,14.228658,138.016034,1.617269,73.225198,27.071244,155.985875,139.026038,154.187210,138.385180,81.227385,136.823341,-0.000541,0.029797,32.000000,-235.780686,138.432530,-0.024196,24.149873,0.696034,442303.014909,0.990174,35.339794,17.829511,2.800155,0.079759,0.038099,181.919779,32.000000,198.304810,280.316843,181.346371,165.846205,32.000000,160.702791,69.546406,66.846002,91.432396,82.964604,24.979878,56.468354,0.000000,45.494953,21.227848,0.000000,39.163023,29.456537,36.814980,59.475509,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.476382,75.063436,138.660505,2286.150838,97.334960,93.886904,29.422823,14.231512,137.913307,1.617069,73.217364,27.029915,156.095182,139.015516,154.277838,138.295463,81.234311,136.877126,-0.000540,0.029789,32.000000,-235.779307,138.338142,-0.024194,24.146779,0.696520,442098.121255,0.969918,35.318623,17.780337,2.801708,0.102071,0.026041,182.901826,32.000000,197.424215,581.092664,185.985583,166.047214,32.000000,160.598016,69.576891,66.864090,91.486594,82.964604,24.883464,56.468354,0.000000,45.494953,21.227848,0.000000,39.184442,29.422823,36.500454,59.486642,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.742277,75.069221,138.610715,2286.150838,97.313055,93.873700,29.520275,14.230655,137.872736,1.616732,73.279211,27.120511,156.057450,139.128849,154.207846,138.359961,81.229266,136.969807,-0.000541,0.029792,32.000000,-235.780982,138.355560,-0.024254,24.185016,0.686130,441883.715058,0.956451,34.677791,17.801480,2.768013,0.078111,0.032193,183.260142,32.000000,197.207713,180.431216,186.325720,165.290988,32.000000,161.350911,69.558661,66.855797,91.464204,82.964604,24.938438,56.468354,0.000000,45.494953,21.227848,0.000000,39.210252,29.520275,36.622464,59.471969,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.709439,75.091534,138.659609,2286.150838,97.307083,93.858472,29.196830,14.230370,137.929000,1.616538,73.369385,27.092124,156.044370,139.017963,154.193222,138.322190,81.297520,136.973439,-0.000543,0.029763,32.000000,-235.779301,138.395737,-0.024163,24.233429,0.695683,442167.728325,0.970751,35.338554,17.820447,2.802560,0.077577,0.035651,182.028933,32.000000,198.121338,295.084967,181.880141,165.095643,32.000000,161.549355,69.556737,66.905928,91.448708,82.964604,24.929336,56.468354,0.000000,45.494953,21.227848,0.000000,39.264497,29.196830,36.789301,59.486219,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.880903,75.086025,138.696546,2286.150838,97.303964,93.851952,29.486354,14.228087,137.956952,1.616527,73.274613,27.088379,156.002578,139.104258,154.245588,138.428125,81.282816,136.836156,-0.000544,0.029746,32.000000,-235.777486,138.468834,-0.024151,24.203637,0.690150,441986.203927,0.961812,35.068275,17.870090,2.786578,0.078480,0.038097,181.960446,32.000000,198.371882,218.399962,181.647782,165.818083,32.000000,160.690695,69.585109,66.881081,91.419602,82.964604,24.914212,56.468354,0.000000,45.494953,21.227848,0.000000,39.281291,29.486354,36.632221,59.483112,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.558737,75.111644,138.759197,2286.150838,97.346939,93.837939,29.226739,14.230370,137.968879,1.616535,73.251857,27.154662,156.098647,139.127584,154.236268,138.378581,81.222861,136.985519,-0.000544,0.029750,32.000000,-235.778645,138.538501,-0.024252,24.208069,0.689447,441836.989085,0.973060,35.124621,17.803582,2.789402,0.071625,0.029196,182.905519,32.000000,197.213759,313.293211,186.011484,166.076229,32.000000,160.578679,69.530466,66.845005,91.379353,82.964604,24.915789,56.468354,0.000000,45.494953,21.227848,0.000000,39.302767,29.226739,36.628260,59.488521,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.559299,75.102553,138.848944,2286.150838,97.387672,93.831614,29.009080,14.231226,138.034783,1.616519,73.311142,27.138138,156.104962,139.133171,154.183169,138.390194,81.247197,137.004495,-0.000543,0.029732,32.000000,-235.772544,138.463815,-0.024217,24.270985,0.687791,441735.506069,0.959830,34.941599,17.752219,2.780554,0.087958,0.034564,182.281265,32.000000,197.641695,431.571982,183.733426,165.148721,32.000000,161.565051,69.495890,66.880707,91.404626,82.964604,24.851377,56.468354,0.000000,45.494953,21.227848,0.000000,39.352509,29.009080,36.561128,59.500145,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.735969,75.072527,138.761616,2286.150838,97.338011,93.829140,29.179729,14.230085,137.966468,1.616648,73.249088,27.231697,155.978281,139.243771,154.254168,138.476409,81.240161,137.049387,-0.000542,0.029767,32.000000,-235.778767,138.538216,-0.024206,24.251053,0.691432,441891.269884,0.982325,35.291462,17.868845,2.801673,0.073746,0.033710,182.069047,32.000000,198.339469,279.442564,181.608970,165.896150,32.000000,160.624020,69.531417,66.895937,91.376623,82.964604,24.912865,56.468354,0.000000,45.494953,21.227848,0.000000,39.358355,29.179729,36.531635,59.482571,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.523301,75.084096,138.782739,2286.150838,97.355905,93.826090,28.766341,14.230798,138.102018,1.616757,73.102125,27.232411,156.045981,139.194405,154.299305,138.507110,81.240973,137.089278,-0.000541,0.029750,32.000000,-235.776906,138.491613,-0.024245,24.298077,0.688794,441764.868890,0.972717,35.078117,17.897470,2.789965,0.075229,0.026706,182.357421,32.000000,197.556780,181.248463,184.123992,166.280223,32.000000,160.499503,69.528200,66.892710,91.354759,82.964604,24.887143,56.468354,0.000000,45.494953,21.227848,0.000000,39.378669,28.766341,36.582478,59.486249,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.703376,75.082995,138.888654,2286.150838,97.330702,93.824912,29.402214,14.235650,138.156555,1.616928,73.227118,27.235151,156.076652,139.228294,154.226714,138.583836,81.182215,137.075031,-0.000540,0.029796,32.000000,-235.770579,138.657829,-0.024272,24.298601,0.690814,441873.480722,0.991292,35.310418,17.915839,2.802373,0.076685,0.026582,183.186582,32.000000,197.339123,-34.317372,186.355356,165.174114,32.000000,161.386900,69.521231,66.838656,91.331886,82.964604,24.896424,56.468354,0.000000,45.494953,21.227848,0.000000,39.414577,29.402214,36.717107,59.487547,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.844507,75.083270,138.848452,-2284.042501,97.339991,93.823644,29.725209,14.231226,138.133009,1.616953,73.277966,27.244209,156.018846,139.222728,154.199436,138.647537,81.207552,137.157288,-0.000539,0.029803,32.000000,-235.773199,138.555184,-0.024466,24.250686,0.690814,441873.480722,0.991292,35.310418,17.915839,2.802373,0.081612,0.024102,181.935458,32.000000,198.152724,276.755040,181.900210,165.291229,32.000000,161.337250,69.509580,66.867784,91.303907,82.964604,24.891485,56.468354,0.000000,45.494953,21.227848,0.000000,39.440403,29.725209,36.844400,59.477348,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.414241,75.084372,138.903006,-2284.042501,97.392995,93.818558,28.942266,14.230085,138.229930,1.617117,73.140846,27.196611,156.022207,139.398742,154.252012,138.630749,81.263213,137.064079,-0.000541,0.029765,32.000000,-235.778111,138.702191,-0.024455,24.253886,0.688554,441877.837542,0.966025,35.122367,17.967748,2.794351,0.081094,0.036657,182.056635,32.000000,198.425167,218.908919,181.508793,165.889106,32.000000,160.565422,69.535694,66.866076,91.303887,82.964604,24.931736,56.468354,0.000000,45.494953,21.227848,0.000000,39.459360,28.942266,36.631194,59.499044,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.643567,75.080240,138.910493,2286.150838,97.419851,93.818478,29.031365,14.232653,138.238055,1.617289,73.023238,27.192844,156.074013,139.374395,154.301284,138.654668,81.211841,137.259271,-0.000543,0.029768,32.000000,-235.777182,138.632480,-0.024457,24.241900,0.687543,441755.962211,0.952579,34.976486,17.981952,2.785632,0.079626,0.042598,182.867271,32.000000,197.334869,309.159591,186.170538,166.243936,32.000000,160.469028,69.545316,66.858653,91.301266,82.964604,24.948210,56.468354,0.000000,45.494953,21.227848,0.000000,39.491538,29.031365,36.676976,59.492523,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.749879,75.060682,138.993858,-2284.042501,97.496181,93.826133,29.223899,14.227373,138.315311,1.617453,73.199387,27.280154,156.091260,139.400272,154.212210,138.732833,81.219655,137.208447,-0.000542,0.029689,32.000000,-235.780659,138.714816,-0.024462,24.295795,0.694287,441854.371348,0.987548,35.424171,17.881483,2.810991,0.086118,0.038599,182.418892,32.000000,197.737023,213.336544,183.547882,165.188232,32.000000,161.383410,69.542688,66.856433,91.319111,82.964604,25.017671,56.468354,0.000000,45.494953,21.227848,0.000000,39.492135,29.223899,36.612412,59.488580,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.563225,75.003109,138.984900,-2284.042501,97.546328,93.843892,28.841668,14.231940,138.357958,1.617825,73.024595,27.218283,156.002213,139.414952,154.273988,138.648739,81.272561,137.319120,-0.000543,0.029653,32.000000,-235.781829,138.841099,-0.024431,24.266632,0.691133,441824.645621,0.979571,35.181647,18.026661,2.798157,0.074657,0.028208,181.988425,32.000000,198.335908,227.408909,181.635940,165.865918,32.000000,160.496233,69.583878,66.886926,91.300985,82.964604,25.023855,56.468354,0.000000,45.494953,21.227848,0.000000,39.502807,28.841668,36.801333,59.471703,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.843415,74.990713,139.093437,2286.150838,97.576578,93.861739,29.371945,14.229086,138.315716,1.618063,72.949694,27.296485,156.023850,139.523187,154.295673,138.822880,81.248232,137.309573,-0.000543,0.029654,32.000000,-235.778946,138.775918,-0.024392,24.288557,0.692074,441785.313768,0.987829,35.187939,17.994683,2.804194,0.079356,0.035876,182.546218,32.000000,197.625571,319.145977,184.289948,166.203351,32.000000,160.198766,69.567808,66.887880,91.267620,82.964604,25.055420,56.468354,0.000000,45.494953,21.227848,0.000000,39.460919,29.371945,36.817841,59.483672,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.645464,74.993743,139.107738,-2284.042501,97.579058,93.880767,29.545825,14.229371,138.392163,1.618040,73.035506,27.356060,156.068567,139.600631,154.288634,138.757322,81.168391,137.313123,-0.000544,0.029613,32.000000,-235.778825,138.859088,-0.024416,24.191835,0.692074,441785.313768,0.987829,35.187939,17.994683,2.804194,0.088054,0.035298,183.184830,32.000000,197.257238,244.877160,186.214670,165.321059,32.000000,161.228910,69.558427,66.838070,91.280574,82.964604,25.067982,56.468354,0.000000,45.494953,21.227848,0.000000,39.449204,29.545825,36.595024,59.490193,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
