OSU 80 Ton Compressor Load Stand
49.842339,74.980521,139.172301,2286.150838,97.613167,93.895355,28.955435,14.230370,138.401661,1.617870,73.116752,27.333506,156.040549,139.539969,154.237843,138.805910,81.277259,137.382847,-0.000544,0.029596,32.000000,-235.776187,139.017862,-0.024383,24.228997,0.687804,441752.823120,0.964229,34.885057,18.014427,2.790608,0.083981,0.049052,181.890239,32.000000,198.096540,23.561963,181.844285,165.402469,32.000000,161.315156,69.553366,66.885887,91.305630,82.964604,25.084211,56.468354,0.000000,45.494953,21.227848,0.000000,39.432883,28.955435,36.630167,59.478676,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.667126,74.975011,139.254669,2286.150838,97.648628,93.912870,28.734276,14.227659,138.469064,1.618383,73.032041,27.284175,156.009704,139.540030,154.308747,138.935701,81.288993,137.473183,-0.000543,0.029573,32.000000,-235.779718,138.928513,-0.024399,24.211609,0.693808,442089.771459,0.962908,35.093181,18.095973,2.802023,0.080849,0.031024,181.973372,32.000000,198.415124,658.858976,181.930076,165.819269,32.000000,160.580585,69.576336,66.887690,91.295778,82.964604,25.056410,56.468354,0.000000,45.494953,21.227848,0.000000,39.452875,28.734276,36.756359,59.470464,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.225913,74.954903,139.286438,-2284.042501,97.695492,93.939224,28.888591,14.234223,138.533976,1.618606,72.946083,27.342719,156.090829,139.678564,154.326085,138.973720,81.200822,137.506518,-0.000544,0.029586,32.000000,-235.773317,139.010294,-0.024486,24.331961,0.690127,441848.117956,0.978448,34.875979,18.020579,2.792251,0.074241,0.027979,182.762029,32.000000,197.209715,353.119839,186.276008,166.152477,32.000000,160.506426,69.532665,66.855958,91.284705,82.964604,25.115233,56.468354,0.000000,45.494953,21.227848,0.000000,39.397588,28.888591,36.664136,59.493074,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.177493,74.965095,139.275283,-2284.042501,97.710077,93.955853,28.716121,14.231797,138.592512,1.618846,73.055541,27.302121,156.133597,139.649059,154.235341,139.016602,81.249378,137.517641,-0.000543,0.029522,32.000000,-235.775415,139.011947,-0.024419,24.371824,0.693834,441994.688522,0.989927,35.051977,18.052195,2.803759,0.081683,0.035076,182.511902,32.000000,197.735337,318.971744,183.606131,165.135581,32.000000,161.762600,69.541489,66.882718,91.327043,82.964604,25.209948,56.468354,0.000000,45.494953,21.227848,0.000000,39.394814,28.716121,36.760468,59.491973,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.942843,74.992641,139.209620,2286.150838,97.774535,93.991570,29.024508,14.233509,138.534243,1.619119,73.014179,27.379204,156.040792,139.675730,154.278587,139.010328,81.355516,137.573550,-0.000543,0.029523,32.000000,-235.776981,139.071091,-0.024506,24.469726,0.682219,441963.974688,0.972970,34.454709,18.156359,2.773199,0.078315,0.034520,182.025126,32.000000,198.258981,292.202205,181.811707,165.963935,32.000000,160.680123,69.588091,66.920722,91.331194,82.964604,25.261150,56.468354,0.000000,45.494953,21.227848,0.000000,39.388608,29.024508,36.773527,59.473070,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.025229,74.986306,139.310499,-2284.042501,97.788268,94.014438,28.754704,14.229514,138.596603,1.619343,72.884032,27.347919,156.093563,139.753950,154.326176,139.039254,81.278974,137.556332,-0.000542,0.029489,32.000000,-235.778354,139.111801,-0.024489,24.462514,0.681912,441993.365177,0.980038,34.514718,18.113138,2.775652,0.079555,0.038011,182.847752,32.000000,197.218840,351.198611,186.095151,166.092681,32.000000,160.562127,69.563072,66.853975,91.324732,82.964604,25.296976,56.468354,0.000000,45.494953,21.227848,0.000000,39.401119,28.754704,36.718501,59.488639,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.872989,74.948567,139.361491,2286.150838,97.819842,94.039975,29.219780,14.227516,138.631542,1.619834,72.979802,27.378571,156.094538,139.754725,154.261674,138.952834,81.249184,137.623058,-0.000540,0.029509,32.000000,-235.780024,139.107519,-0.024487,24.476256,0.682714,442127.272293,0.975013,34.784206,18.033811,2.787379,0.086326,0.029144,183.170231,32.000000,197.280621,239.517788,186.394955,165.340288,32.000000,161.247465,69.533422,66.886287,91.332519,82.964604,25.356975,56.468354,0.000000,45.494953,21.227848,0.000000,39.355817,29.219780,36.660908,59.487704,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.757778,74.938099,139.337896,-2284.042501,97.812882,94.073027,28.893869,14.229371,138.645001,1.619957,72.999753,27.437279,156.028744,139.769631,154.208600,139.025747,81.310838,137.608916,-0.000541,0.029501,32.000000,-235.778169,139.172516,-0.024484,24.378512,0.682316,442320.631281,0.982625,34.692825,18.102096,2.784805,0.080362,0.035133,181.944770,32.000000,198.092493,201.737896,181.669212,165.319696,32.000000,161.188081,69.500948,66.894943,91.345712,82.964604,25.427181,56.468354,0.000000,45.494953,21.227848,0.000000,39.334831,28.893869,36.770812,59.493753,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.886679,74.914685,139.415779,-2284.042501,97.845305,94.102345,28.934858,14.234223,138.614060,1.620244,72.785098,27.371146,156.053742,139.788022,154.297243,139.108177,81.311351,137.696041,-0.000542,0.029562,32.000000,-235.773645,139.191890,-0.024468,24.273686,0.684598,442527.103145,0.970365,34.812324,18.163880,2.794328,0.081462,0.039570,182.657836,32.000000,197.572309,291.304152,184.450691,166.068458,32.000000,160.420436,69.474039,66.859621,91.311003,82.964604,25.473836,56.468354,0.000000,45.494953,21.227848,0.000000,39.283226,28.934858,36.664210,59.482905,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.021693,74.906146,139.352509,2286.150838,97.910807,94.139140,28.996808,14.232796,138.666567,1.620575,72.966767,27.434044,156.097095,139.801440,154.279755,139.059160,81.313565,137.654130,-0.000543,0.029579,32.000000,-235.777203,139.163704,-0.024574,24.326086,0.689206,442619.624294,0.984098,34.921095,18.095445,2.800324,0.078583,0.034044,183.108136,32.000000,197.242746,202.125921,186.321480,165.314361,32.000000,161.071100,69.459423,66.875363,91.395360,82.964604,25.521069,56.468354,0.000000,45.494953,21.227848,0.000000,39.239062,28.996808,36.640145,59.486298,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.720573,74.908349,139.462102,2286.150838,97.885204,94.169544,28.989920,14.227801,138.651603,1.620911,73.082881,27.358714,156.064632,139.740656,154.252896,139.131580,81.354427,137.669051,-0.000543,0.029587,32.000000,-235.777608,139.130810,-0.024667,24.342346,0.690771,442662.449295,0.980195,34.764289,18.136692,2.794649,0.079619,0.028342,181.982520,32.000000,198.136251,288.217557,181.594243,165.570281,32.000000,161.189043,69.441170,66.897453,91.419570,82.964604,25.521645,56.468354,0.000000,45.494953,21.227848,0.000000,39.212437,28.989920,36.814393,59.484528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.067808,74.914960,139.505709,2286.150838,97.909327,94.199950,29.345979,14.235507,138.706869,1.621033,72.816671,27.459984,156.033683,139.703012,154.290008,139.147924,81.344872,137.689000,-0.000544,0.029558,32.000000,-235.776786,139.140474,-0.024633,24.460206,0.687165,442750.709735,0.975594,34.616314,18.114392,2.785842,0.080283,0.024661,182.616191,32.000000,197.610314,48.528411,184.620720,166.300201,32.000000,160.413163,69.446173,66.878732,91.388671,82.964604,25.571202,56.468354,0.000000,45.494953,21.227848,0.000000,39.187937,29.345979,36.760981,59.479817,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.889756,74.864827,139.388063,-2284.042501,97.950887,94.235489,29.685065,14.228515,138.620446,1.621622,72.943829,27.402798,156.072319,139.789165,154.223506,139.009245,81.274727,137.629117,-0.000545,0.029584,32.000000,-235.784270,139.122713,-0.024612,24.529915,0.692068,442979.227831,0.982569,34.929894,18.080681,2.804917,0.076980,0.034017,182.953985,32.000000,197.140252,290.491407,186.344537,165.261526,32.000000,160.982336,69.449206,66.834710,91.435080,82.964604,25.666085,56.468354,0.000000,45.494953,21.227848,0.000000,39.138191,29.685065,36.733835,59.469333,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.755467,74.892097,139.333889,2286.150838,97.960763,94.271104,29.000841,14.223520,138.676250,1.622003,73.006600,27.402677,156.034801,139.684174,154.202558,139.040921,81.341410,137.610247,-0.000543,0.029622,32.000000,-235.785003,139.130607,-0.024514,24.460993,0.683901,442968.362086,0.963664,34.577569,18.099796,2.786335,0.077016,0.035895,181.841127,32.000000,198.080251,255.543681,181.427186,165.500193,32.000000,161.019803,69.447403,66.867888,91.461339,82.964604,25.742495,56.468354,0.000000,45.494953,21.227848,0.000000,39.084206,29.000841,36.772206,59.482158,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.212909,74.917440,139.429446,2286.150838,97.919382,94.293933,29.005666,14.234366,138.585765,1.622011,72.830459,27.438863,156.006046,139.681480,154.233923,139.006132,81.338558,137.489847,-0.000544,0.029648,32.000000,-235.774158,139.169027,-0.024360,24.416881,0.684249,443291.059879,0.956593,34.711248,18.141242,2.793922,0.072425,0.033644,182.514417,32.000000,197.587247,168.508751,184.522774,166.240546,32.000000,160.385885,69.455650,66.879908,91.439902,82.964604,25.740057,56.468354,0.000000,45.494953,21.227848,0.000000,39.053728,29.005666,36.679470,59.487281,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.842846,74.921572,139.279314,2286.150838,97.898540,94.304035,29.070318,14.228943,138.587043,1.622000,73.033885,27.334840,156.039874,139.584380,154.208020,139.043247,81.328087,137.502218,-0.000544,0.029722,32.000000,-235.780564,139.116125,-0.024349,24.447591,0.688264,443441.990093,0.982470,34.877486,18.065512,2.800373,0.076500,0.034982,182.902582,32.000000,197.331096,279.755428,186.113151,165.257179,32.000000,161.052020,69.466682,66.862653,91.495115,82.964604,25.770470,56.468354,0.000000,45.494953,21.227848,0.000000,39.044781,29.070318,36.803094,59.483584,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.167251,74.948016,139.228541,2286.150838,97.923174,94.329300,29.535147,14.236078,138.580449,1.621926,73.084118,27.238016,156.014613,139.705704,154.206928,138.940535,81.387182,137.544940,-0.000544,0.029707,32.000000,-235.774248,138.928122,-0.024362,24.440379,0.687339,443609.904479,0.978669,34.816505,18.027031,2.794369,0.071886,0.046585,181.745999,32.000000,198.120145,458.058201,181.731921,165.475836,32.000000,161.329448,69.492886,66.894353,91.516303,82.964604,25.858161,56.468354,0.000000,45.494953,21.227848,0.000000,39.022177,29.535147,36.831781,59.479876,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.809231,74.936997,139.259128,2286.150838,97.893104,94.338207,28.879834,14.233224,138.448643,1.621909,73.049417,27.313294,156.004760,139.542823,154.220900,138.955119,81.404569,137.433530,-0.000544,0.029743,32.000000,-235.777758,138.930489,-0.024430,24.400096,0.687339,443609.904479,0.978669,34.816505,18.027031,2.794369,0.081751,0.029267,181.859285,32.000000,198.397233,352.857893,181.977486,165.967294,32.000000,160.435684,69.482885,66.873492,91.463883,82.964604,25.806096,56.468354,0.000000,45.494953,21.227848,0.000000,39.015353,28.879834,36.659221,59.484931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.863507,74.982174,139.132014,2286.150838,97.898728,94.338887,29.616862,14.230655,138.463072,1.622149,73.024574,27.351335,156.024882,139.526225,154.244852,138.932993,81.324943,137.315714,-0.000544,0.029739,32.000000,-235.777868,138.902141,-0.024398,24.428236,0.682604,443487.989635,0.956820,34.508181,17.988425,2.775287,0.076572,0.032079,182.702087,32.000000,197.238805,319.831576,186.287046,165.980456,32.000000,160.542183,69.517461,66.846120,91.480675,82.964604,25.803328,56.468354,0.000000,45.494953,21.227848,0.000000,39.024738,29.616862,36.741099,59.485177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.637398,74.972808,139.131408,-2284.042501,97.872621,94.339455,29.004477,14.228943,138.365912,1.621822,73.190399,27.403714,156.061219,139.592047,154.131374,138.936659,81.347022,137.417169,-0.000546,0.029728,32.000000,-235.779417,138.842181,-0.024352,24.436157,0.689365,443669.194887,0.986242,34.866715,17.917595,2.795850,0.082836,0.033268,182.218962,32.000000,197.867261,213.877754,183.304612,165.091919,32.000000,161.462588,69.502604,66.846626,91.485100,82.964604,25.882496,56.468354,0.000000,45.494953,21.227848,0.000000,39.023731,29.004477,36.744180,59.490025,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.716792,75.018535,139.046453,2286.150838,97.821983,94.340727,28.769605,14.232511,138.346762,1.622047,73.112437,27.290002,155.994773,139.483057,154.209377,138.837061,81.365478,137.375519,-0.000545,0.029738,32.000000,-235.776669,138.807243,-0.024296,24.465084,0.687211,443840.592231,0.960676,34.855737,17.940664,2.790257,0.077006,0.035104,181.722410,32.000000,198.449558,241.545596,181.954721,165.985325,32.000000,160.272145,69.541657,66.842487,91.475421,82.964604,25.869383,56.468354,0.000000,45.494953,21.227848,0.000000,39.038094,28.769605,36.702948,59.488521,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.977297,75.025973,139.021117,-2284.042501,97.790058,94.340685,29.559243,14.226232,138.305507,1.621744,73.092739,27.337002,156.084528,139.340894,154.264132,138.789712,81.324138,137.186900,-0.000545,0.029766,32.000000,-235.783275,138.803249,-0.024283,24.370592,0.690431,443910.502717,0.985795,35.080618,17.967290,2.802955,0.082191,0.030867,182.855599,32.000000,197.198737,539.654578,186.206946,166.157630,32.000000,160.803394,69.586352,66.835264,91.495663,82.964604,25.862255,56.468354,0.000000,45.494953,21.227848,0.000000,39.074745,29.559243,36.662302,59.486770,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.800738,75.008618,138.940143,-2284.042501,97.770562,94.336920,29.299552,14.232796,138.254542,1.621697,73.273723,27.291911,156.073371,139.423312,154.162103,138.745590,81.314681,137.315732,-0.000546,0.029776,32.000000,-235.776383,138.722197,-0.024327,24.349165,0.688078,443898.108288,0.992246,35.044000,17.928843,2.796770,0.079672,0.038652,182.294092,32.000000,197.940721,228.763289,183.269421,165.216713,32.000000,161.582192,69.567444,66.852531,91.488337,82.964604,25.883083,56.468354,0.000000,45.494953,21.227848,0.000000,39.074191,29.299552,36.786366,59.489219,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.829851,75.049663,138.927416,-2284.042501,97.792767,94.333084,28.636594,14.233224,138.259873,1.621387,73.229846,27.297050,156.031150,139.248053,154.218203,138.641386,81.378176,137.253149,-0.000549,0.029761,32.000000,-235.775299,138.684772,-0.024323,24.268651,0.689501,443914.367863,0.972453,34.947127,17.950936,2.789921,0.081901,0.031997,181.771053,32.000000,198.473019,309.680471,182.185183,166.005771,32.000000,160.445411,69.590362,66.886351,91.519136,82.964604,25.840753,56.468354,0.000000,45.494953,21.227848,0.000000,39.111815,28.636594,36.756139,59.464829,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.830898,75.076934,138.924627,2286.150838,97.791300,94.317866,29.025044,14.225518,138.241216,1.621182,73.168079,27.400776,156.101011,139.195976,154.271568,138.679477,81.310843,137.198267,-0.000551,0.029784,32.000000,-235.785956,138.713940,-0.024350,24.249847,0.691323,443817.313048,0.994395,34.958042,17.857386,2.788036,0.078185,0.040383,182.902906,32.000000,197.328220,494.503394,186.244547,166.244944,32.000000,160.604670,69.575826,66.846779,91.525823,82.964604,25.825286,56.468354,0.000000,45.494953,21.227848,0.000000,39.166268,29.025044,36.638824,59.485846,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.697747,75.082444,138.930237,-2284.042501,97.718027,94.301204,28.988454,14.230513,138.244413,1.620914,73.280290,27.326826,156.086809,139.354310,154.168759,138.624821,81.352753,137.303818,-0.000554,0.029758,32.000000,-235.778175,138.588408,-0.024359,24.232302,0.691323,443817.313048,0.994395,34.958042,17.857386,2.788036,0.074700,0.033276,182.330551,32.000000,198.031507,253.611422,183.400804,165.183809,32.000000,161.525126,69.561044,66.869016,91.542162,82.964604,25.842632,56.468354,0.000000,45.494953,21.227848,0.000000,39.186195,28.988454,36.760247,59.478578,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.782860,75.064263,138.924755,2286.150838,97.682227,94.282192,28.806518,14.232653,138.218443,1.620556,73.193210,27.249048,156.051113,139.311428,154.217771,138.708125,81.359241,137.129658,-0.000555,0.029766,32.000000,-235.774231,138.662827,-0.024307,24.229102,0.694230,443821.642955,0.984907,35.127651,17.907143,2.795504,0.076179,0.025506,181.745905,32.000000,198.369557,142.886284,182.016065,166.036392,32.000000,160.564574,69.573283,66.854639,91.562334,82.964604,25.812788,56.468354,0.000000,45.494953,21.227848,0.000000,39.197863,28.806518,36.809991,59.478342,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.349521,75.071425,138.960365,2286.150838,97.717336,94.262193,29.282621,14.233224,138.047077,1.620455,73.163028,27.227852,156.137962,139.220811,154.299140,138.592166,81.350020,137.072932,-0.000555,0.029797,32.000000,-235.777922,138.681998,-0.024383,24.310560,0.694230,443821.642955,0.984907,35.127651,17.907143,2.795504,0.074920,0.034275,183.009159,32.000000,197.360614,83.779096,186.319464,166.362432,32.000000,160.735592,69.607729,66.887948,91.637388,82.964604,25.808015,56.468354,0.000000,45.494953,21.227848,0.000000,39.235415,29.282621,36.711238,59.486091,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.755616,75.122662,138.840755,-2284.042501,97.698826,94.234380,29.365523,14.229799,138.080099,1.620409,73.395735,27.233198,156.103100,139.235003,154.188495,138.563480,81.343047,137.039797,-0.000554,0.029788,32.000000,-235.781347,138.598136,-0.024201,24.285383,0.692815,443652.404901,0.989044,35.021281,17.816982,2.790614,0.073746,0.026289,182.372638,32.000000,198.007710,356.643109,183.247545,165.110600,32.000000,161.467434,69.579368,66.894479,91.641016,82.964604,25.768053,56.468354,0.000000,45.494953,21.227848,0.000000,39.271917,29.365523,36.651884,59.485806,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
