OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 3, 2019
2:44:12 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
50.098543,80.234272,140.021615,-2284.042501,97.327343,93.472688,29.281624,14.232082,139.203400,1.619319,78.739879,29.791924,159.700807,140.316369,157.514374,139.674505,80.907122,138.260835,-0.000525,0.029972,32.000000,-235.776277,139.775652,-0.024513,24.346857,0.684749,446212.388700,0.957816,39.289246,18.750060,2.762985,0.090718,0.042255,186.696472,32.000000,201.049503,268.961259,190.110340,170.286529,32.000000,165.170999,69.537369,66.406161,91.914276,82.964604,22.254596,56.468354,0.000000,44.768755,21.227848,0.000000,30.361973,29.281624,36.653058,59.494313,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.850000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.136331,80.239786,140.040432,-2284.042501,97.349990,93.491779,29.247208,14.234794,139.183557,1.619720,78.807931,29.691488,159.742513,140.368834,157.497334,139.633050,80.928372,138.212779,-0.000526,0.029951,32.000000,-235.772910,139.714242,-0.024546,24.342477,0.682013,446228.349462,0.963484,39.111186,18.746579,2.754314,0.080129,0.032122,186.701930,32.000000,201.032324,98.977959,190.502402,169.679005,32.000000,165.847061,69.565947,66.433595,91.916655,82.964604,22.248596,56.468354,0.000000,45.091588,21.227848,0.000000,30.410871,29.247208,36.801260,59.485708,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.850000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.429943,80.229861,139.925406,-2284.042501,97.340350,93.505777,29.195772,14.232511,139.227199,1.619731,78.870533,29.678321,159.752163,140.293307,157.428532,139.619032,80.950294,138.123652,-0.000526,0.029942,32.000000,-235.775849,139.704454,-0.024613,24.355302,0.693239,446762.901218,0.970254,39.865201,18.811142,2.794924,0.087443,0.035158,185.929442,32.000000,201.585855,21.947311,187.943032,169.212426,32.000000,165.959458,69.557912,66.423030,91.907564,82.964604,22.369707,56.468354,0.000000,45.140813,21.227848,0.000000,30.455122,29.195772,36.732074,59.491353,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.850000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.035911,80.229309,139.979459,2286.150838,97.330332,93.517227,29.486221,14.233081,139.205543,1.619945,78.927326,29.638445,159.701888,140.349178,157.487161,139.653176,80.981948,138.129609,-0.000526,0.029918,32.000000,-235.774295,139.639435,-0.024608,24.358108,0.693035,446803.217600,0.970814,39.831786,18.766932,2.793193,0.077969,0.017776,185.802917,32.000000,202.077103,35.627678,185.753753,169.612829,32.000000,166.043246,69.565963,66.439445,91.917389,82.964604,22.397577,56.468354,0.000000,45.213594,21.227848,0.000000,30.487955,29.486221,36.826865,59.483692,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.850000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.417725,80.229309,139.847787,2286.150838,97.325809,93.528694,29.264114,14.232225,139.153204,1.620118,78.815721,29.753407,159.697392,140.247346,157.512081,139.590225,80.983704,138.152423,-0.000527,0.029919,32.000000,-235.777282,139.689973,-0.024561,24.399335,0.687746,446672.736195,0.966515,39.520154,18.702412,2.774649,0.080401,0.039121,185.469672,32.000000,202.228587,220.565569,185.754076,170.328950,32.000000,165.024198,69.571796,66.431132,91.892021,82.964604,22.452202,56.468354,0.000000,45.169771,21.227848,0.000000,30.529774,29.264114,36.873527,59.490665,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.850000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.320569,80.221038,139.923632,-2284.042501,97.307183,93.540147,29.256024,14.234794,139.141717,1.620134,78.646555,29.735508,159.753996,140.225283,157.497529,139.628812,80.960846,138.195802,-0.000527,0.029926,32.000000,-235.772746,139.558915,-0.024343,24.411950,0.693993,446866.348214,0.965276,39.924810,18.673606,2.797580,0.093399,0.032468,186.080927,32.000000,201.492611,364.060253,188.722439,170.417755,32.000000,164.921764,69.561595,66.417143,91.882792,82.964604,22.484400,56.468354,0.000000,45.005137,21.227848,0.000000,30.563594,29.256024,36.803828,59.475431,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.850000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.184423,80.212492,139.785382,2286.150838,97.321769,93.551581,29.476814,14.229942,139.159582,1.620447,78.697950,29.766230,159.749271,140.296611,157.556552,139.505964,80.964539,138.137570,-0.000526,0.029915,32.000000,-235.782352,139.604153,-0.024156,24.401040,0.688025,446862.408786,0.967130,39.623563,18.726345,2.780645,0.089064,0.024839,186.768057,32.000000,201.222611,324.004940,190.338178,170.426669,32.000000,165.035938,69.589179,66.429829,91.922037,82.964604,22.528918,56.468354,0.000000,44.976300,21.227848,0.000000,30.604385,29.476814,36.761495,59.495680,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.850000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.979056,80.188781,139.872543,2286.150838,97.328892,93.555508,28.831946,14.223663,139.112771,1.620755,78.752632,29.689940,159.812613,140.328504,157.520840,139.527065,80.935904,138.141249,-0.000527,0.029931,32.000000,-235.784205,139.591347,-0.024136,24.400568,0.689788,446966.970737,0.962805,39.754983,18.694820,2.785434,0.086793,0.031414,186.548388,32.000000,201.050105,272.036456,190.597466,169.661159,32.000000,165.888257,69.600945,66.414970,91.927330,82.964604,22.601683,56.468354,0.000000,45.036416,21.227848,0.000000,30.635344,28.831946,36.613880,59.491805,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.850000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.132762,80.188781,139.810918,2286.150838,97.311647,93.559341,29.146543,14.233224,139.129197,1.621083,78.816426,29.672862,159.790780,140.203322,157.440844,139.634413,80.978270,138.072618,-0.000527,0.029928,32.000000,-235.777266,139.542824,-0.024110,24.403086,0.693336,447110.132013,0.988703,39.942950,18.725214,2.798623,0.090633,0.027622,186.013234,32.000000,201.636399,372.439822,187.832280,169.380098,32.000000,166.137758,69.594707,66.427877,91.923463,82.964604,22.612802,56.468354,0.000000,45.137518,21.227848,0.000000,30.648742,29.146543,36.771986,59.493881,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.850000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.516137,80.160108,139.818310,2286.150838,97.287690,93.565719,29.445441,14.234223,139.038344,1.621310,78.826669,29.767100,159.747585,140.219655,157.520906,139.512527,81.063091,138.068230,-0.000529,0.029909,32.000000,-235.773153,139.636334,-0.024106,24.395926,0.690653,446976.184016,0.974826,39.784459,18.650036,2.788813,0.086852,0.025901,185.862063,32.000000,202.101886,314.828916,185.800198,169.684590,32.000000,166.067380,69.623851,66.458381,91.963557,82.964604,22.685255,56.468354,0.000000,45.089076,21.227848,0.000000,30.654125,29.445441,36.642566,59.483072,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.850000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.947004,80.162865,139.895117,2286.150838,97.290628,93.574637,28.869956,14.233081,139.164029,1.621526,78.669436,29.722912,159.742479,140.219329,157.539178,139.545773,80.977270,138.040153,-0.000528,0.029895,32.000000,-235.770689,139.556876,-0.024128,24.459682,0.690653,446976.184016,0.974826,39.784459,18.650036,2.788813,0.090429,0.026626,185.515675,32.000000,202.147791,261.200805,186.103330,170.380194,32.000000,165.107155,69.595385,66.395220,91.914386,82.964604,22.680038,56.468354,0.000000,44.818687,21.227848,0.000000,30.683671,28.869956,36.744033,59.479492,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.004898,80.149907,139.804750,-2284.042501,97.276070,93.574792,29.301477,14.233081,139.006803,1.621542,78.571970,29.723887,159.784545,140.163866,157.537592,139.485634,80.998990,138.071985,-0.000528,0.029904,32.000000,-235.775114,139.545945,-0.024104,24.453518,0.692353,447111.730882,0.988228,39.950131,18.635509,2.800871,0.087786,0.036580,186.220785,32.000000,201.580728,290.368456,188.757043,170.464507,32.000000,164.815239,69.606925,66.417639,91.909141,82.964604,22.761878,56.468354,0.000000,44.709286,21.227848,0.000000,30.716390,29.301477,36.814246,59.486347,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.254231,80.144117,139.800919,-2284.042501,97.285930,93.578624,29.224031,14.232939,139.010582,1.621873,78.620480,29.764029,159.836559,140.102062,157.559942,139.523466,80.983809,137.944025,-0.000528,0.029881,32.000000,-235.773946,139.470422,-0.024109,24.448955,0.691188,447029.683783,0.972425,39.877404,18.629013,2.795821,0.094495,0.027720,186.918796,32.000000,201.146122,402.615102,190.505828,170.450758,32.000000,165.167973,69.602458,66.390236,91.922058,82.964604,22.797128,56.468354,0.000000,44.920949,21.227848,0.000000,30.741558,29.224031,36.642933,59.485452,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.173865,80.144117,139.732824,-2284.042501,97.282472,93.580630,29.432196,14.229514,138.949954,1.622181,78.672540,29.710898,159.821600,140.102552,157.512119,139.519715,80.926325,138.072662,-0.000528,0.029886,32.000000,-235.777207,139.633419,-0.024079,24.460311,0.687540,446942.219116,0.969791,39.614807,18.582982,2.781874,0.082221,0.025106,186.742641,32.000000,201.092685,542.110998,190.344046,169.715809,32.000000,165.849586,69.564780,66.384502,91.903307,82.964604,22.837112,56.468354,0.000000,44.915632,21.227848,0.000000,30.762918,29.432196,36.785999,59.476424,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.959956,80.128678,139.755073,2286.150838,97.275186,93.583075,28.894910,14.238361,139.001623,1.622331,78.754892,29.753533,159.820561,140.177303,157.471463,139.495967,80.986093,138.017846,-0.000528,0.029905,32.000000,-235.769342,139.435382,-0.024036,24.524040,0.687540,446942.219116,0.969791,39.614807,18.582982,2.781874,0.086146,0.041735,186.211432,32.000000,201.718827,262.182730,187.661106,169.282350,32.000000,166.160135,69.591864,66.401687,91.939281,82.964604,22.889968,56.468354,0.000000,45.067957,21.227848,0.000000,30.773653,28.894910,36.775801,59.485610,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.511927,80.118201,139.674751,2286.150838,97.275396,93.588122,29.417235,14.233652,138.956708,1.622201,78.759295,29.639341,159.750386,140.048128,157.520696,139.450676,80.954474,137.950942,-0.000527,0.029920,32.000000,-235.775855,139.510784,-0.024023,24.511321,0.688113,447095.007786,0.964623,39.697473,18.702001,2.784972,0.081575,0.027744,185.876665,32.000000,202.259882,364.600317,185.610002,169.712133,32.000000,166.130551,69.583351,66.403560,91.933535,82.964604,22.905139,56.468354,0.000000,45.067410,21.227848,0.000000,30.797400,29.417235,36.795244,59.485314,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.294550,80.118201,139.706746,2286.150838,97.291380,93.586836,29.059956,14.232082,138.925719,1.622434,78.601649,29.770320,159.732905,140.118334,157.586923,139.482191,81.003808,137.988713,-0.000527,0.029912,32.000000,-235.776605,139.525530,-0.024048,24.475653,0.689661,447088.014666,0.987104,39.902568,18.616015,2.797342,0.078204,0.034037,185.576916,32.000000,202.303795,504.188157,186.157056,170.492825,32.000000,165.200897,69.614297,66.413371,91.939384,82.964604,22.985048,56.468354,0.000000,44.943461,21.227848,0.000000,30.809095,29.059956,36.693997,59.483072,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.153916,80.118201,139.663587,2286.150838,97.281943,93.583007,28.975714,14.232939,139.003881,1.622419,78.495201,29.747623,159.786374,140.076287,157.577907,139.352990,80.959590,137.871057,-0.000526,0.029905,32.000000,-235.775913,139.410706,-0.024032,24.496450,0.681323,446879.664358,0.958135,39.324490,18.615627,2.765184,0.088199,0.030784,186.370773,32.000000,201.591626,463.255110,188.678013,170.366969,32.000000,164.798057,69.589016,66.415497,91.886811,82.964604,22.971818,56.468354,0.000000,44.841387,21.227848,0.000000,30.830908,28.975714,36.784899,59.492218,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.000021,80.112688,139.629697,-2284.042501,97.276102,93.577923,29.556065,14.232368,138.892827,1.622658,78.513378,29.680452,159.850842,139.989423,157.607839,139.341989,80.940979,137.976103,-0.000527,0.029916,32.000000,-235.775828,139.364288,-0.024246,24.472611,0.685737,446895.039958,0.974444,39.547455,18.584365,2.777771,0.115746,0.030574,186.867981,32.000000,201.244223,580.470757,190.404599,170.306999,32.000000,165.389206,69.606179,66.375634,91.899982,82.964604,23.030719,56.468354,0.000000,44.928593,21.227848,0.000000,30.847057,29.556065,36.768685,59.475667,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.131753,80.109655,139.692609,2286.150838,97.298141,93.570297,28.805722,14.227659,138.858862,1.622708,78.677158,29.751764,159.844541,139.967259,157.579263,139.260028,80.973147,137.886835,-0.000527,0.029912,32.000000,-235.782668,139.393679,-0.024299,24.464638,0.687035,447023.168109,0.980205,39.692094,18.572275,2.784700,0.086555,0.024675,186.691779,32.000000,201.262608,276.602791,190.408911,169.610499,32.000000,165.923453,69.591339,66.398243,91.947933,82.964604,23.025677,56.468354,0.000000,44.984287,21.227848,0.000000,30.867853,28.805722,36.645574,59.491609,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.161169,80.102762,139.544843,-2284.042501,97.310582,93.566487,29.251938,14.232225,138.804755,1.622713,78.720166,29.749508,159.850523,139.918809,157.557721,139.349995,81.020022,137.781377,-0.000528,0.029924,32.000000,-235.776134,139.378340,-0.024261,24.434137,0.688303,446939.667081,0.986307,39.706371,18.566271,2.786510,0.083154,0.031822,186.162940,32.000000,201.955247,455.590488,187.738260,169.456671,32.000000,166.080307,69.597524,66.402784,91.973196,82.964604,23.069277,56.468354,0.000000,44.955342,21.227848,0.000000,30.885160,29.251938,36.766337,59.490566,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.436826,80.102762,139.635772,-2284.042501,97.324349,93.565194,29.330973,14.234508,138.808509,1.623055,78.686946,29.662451,159.781950,139.996131,157.548571,139.288228,80.963727,137.844549,-0.000527,0.029958,32.000000,-235.775162,139.397592,-0.024231,24.389579,0.687950,446814.024762,0.970589,39.669188,18.468902,2.781930,0.080196,0.023088,185.849354,32.000000,202.234300,275.838261,185.784837,169.806891,32.000000,165.993378,69.572095,66.398929,91.966135,82.964604,23.066962,56.468354,0.000000,44.874498,21.227848,0.000000,30.897891,29.330973,36.807496,59.481322,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.098469,80.071884,139.495866,2286.150838,97.342236,93.562015,28.691125,14.232796,138.813498,1.622786,78.614798,29.659276,159.793142,139.884634,157.640525,139.196551,81.048953,137.910908,-0.000527,0.029953,32.000000,-235.777039,139.261600,-0.024186,24.356849,0.685474,446771.280499,0.962232,39.386000,18.555448,2.768528,0.080116,0.025258,185.644923,32.000000,202.456928,317.138998,186.174862,170.447211,32.000000,165.201843,69.589426,66.439661,91.985591,82.964604,23.153092,56.468354,0.000000,44.926361,21.227848,0.000000,30.885134,28.691125,36.755992,59.481676,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.990802,80.045142,139.692220,2286.150838,97.354348,93.558211,29.443092,14.235507,138.813267,1.622462,78.517844,29.723552,159.781464,139.826173,157.643528,139.274885,80.987648,137.792331,-0.000527,0.029943,32.000000,-235.774655,139.411317,-0.024181,24.375260,0.690759,446736.855792,0.990781,39.702889,18.501989,2.784434,0.085620,0.039786,186.421955,32.000000,201.748002,273.575706,188.649172,170.603171,32.000000,164.821733,69.591901,66.422143,91.961446,82.964604,23.113859,56.468354,0.000000,44.888159,21.227848,0.000000,30.898400,29.443092,36.753498,59.489897,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.993961,80.068300,139.502409,-2284.042501,97.347558,93.550660,29.205069,14.235650,138.808997,1.622177,78.544621,29.656120,159.893261,139.908858,157.677531,139.206413,80.971530,137.822510,-0.000527,0.029947,32.000000,-235.777463,139.257438,-0.024194,24.326165,0.692763,446847.112006,0.967626,39.787186,18.506522,2.794358,0.083196,0.034149,186.904135,32.000000,201.383602,250.320651,190.593961,170.597920,32.000000,165.369039,69.602752,66.385113,91.980313,82.964604,23.155350,56.468354,0.000000,44.943227,21.227848,0.000000,30.880903,29.205069,36.769932,59.485944,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.954201,80.068300,139.590527,-2284.042501,97.337175,93.540528,28.962063,14.234508,138.759478,1.622133,78.567159,29.692989,159.845632,139.811471,157.599219,139.271930,80.945422,137.776641,-0.000527,0.029960,32.000000,-235.770901,139.179122,-0.024169,24.326558,0.693169,446866.367801,0.975421,39.807085,18.537094,2.790385,0.081386,0.037066,186.861324,32.000000,201.255272,273.975814,190.419777,169.535101,32.000000,165.860130,69.568879,66.389866,91.973135,82.964604,23.189815,56.468354,0.000000,44.932853,21.227848,0.000000,30.914449,28.962063,36.770739,59.472992,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.781215,80.067749,139.474432,-2284.042501,97.311906,93.535352,28.857318,14.228943,138.707660,1.621505,78.680490,29.739404,159.850223,139.886327,157.569493,139.166785,81.001066,137.778095,-0.000526,0.029969,32.000000,-235.776630,139.237352,-0.024265,24.296451,0.694126,446883.336049,0.984347,39.848134,18.541233,2.794370,0.076895,0.030009,186.232185,32.000000,201.979475,125.878090,187.505191,169.367189,32.000000,166.220175,69.530353,66.384116,91.982787,82.964604,23.233117,56.468354,0.000000,44.835967,21.227848,0.000000,30.930654,28.857318,36.808010,59.491245,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.101649,80.063062,139.439769,2286.150838,97.291991,93.529017,29.344966,14.235222,138.707238,1.621521,78.617784,29.777033,159.789799,139.833228,157.621706,139.233203,81.002808,137.790250,-0.000525,0.030001,32.000000,-235.772482,139.179509,-0.024317,24.266920,0.696980,446849.568434,0.972124,40.021446,18.488610,2.801573,0.080965,0.026364,185.877405,32.000000,202.405361,180.293684,185.531924,169.860586,32.000000,165.961989,69.574943,66.423040,92.027787,82.964604,23.281646,56.468354,0.000000,44.942604,21.227848,0.000000,30.938342,29.344966,36.782258,59.485216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.371228,80.040455,139.481539,-2284.042501,97.258349,93.522662,29.434962,14.229656,138.712949,1.621564,78.557051,29.771630,159.800615,139.745773,157.673291,139.188196,81.010631,137.721021,-0.000525,0.030002,32.000000,-235.778867,139.200049,-0.024320,24.231987,0.696980,446849.568434,0.972124,40.021446,18.488610,2.801573,0.077619,0.022182,185.597718,32.000000,202.447700,407.403033,186.252825,170.450367,32.000000,164.961290,69.586047,66.413350,92.012862,82.964604,23.269710,56.468354,0.000000,44.848093,21.227848,0.000000,30.949979,29.434962,36.691062,59.487154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.041831,80.032735,139.365658,2286.150838,97.256991,93.511203,28.820930,14.230085,138.625612,1.621575,78.482451,29.736809,159.842379,139.729073,157.714407,139.148369,81.012317,137.700065,-0.000526,0.029991,32.000000,-235.778111,139.245509,-0.024325,24.210823,0.692735,446646.701798,0.968276,39.690790,18.490366,2.783137,0.084627,0.031959,186.528792,32.000000,201.819968,407.218330,188.907585,170.695494,32.000000,164.788003,69.568196,66.420018,92.017359,82.964604,23.320223,56.468354,0.000000,44.909582,21.227848,0.000000,30.935612,28.820930,36.752911,59.498965,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.242535,80.032735,139.497755,2286.150838,97.274022,93.499771,29.384050,14.232225,138.645894,1.621462,78.535495,29.813671,159.876469,139.756988,157.688232,139.141220,80.986121,137.630542,-0.000525,0.029991,32.000000,-235.773840,139.142249,-0.024356,24.230440,0.689741,446440.028939,0.959604,39.390974,18.449380,2.769072,0.082401,0.023317,186.824056,32.000000,201.399047,461.572417,190.591285,170.493526,32.000000,165.167910,69.560975,66.382766,92.033552,82.964604,23.298965,56.468354,0.000000,44.857660,21.227848,0.000000,30.934672,29.384050,36.798252,59.490822,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.208893,80.056169,139.337284,2286.150838,97.271730,93.480681,29.323760,14.232939,138.652001,1.620980,78.639878,29.779948,159.885932,139.648080,157.630196,139.086520,80.957827,137.627991,-0.000526,0.030031,32.000000,-235.775585,139.189300,-0.024373,24.219713,0.694700,446537.245878,0.986897,39.722130,18.437653,2.784983,0.084697,0.030892,186.830626,32.000000,201.336243,316.217902,190.478523,169.540964,32.000000,165.915395,69.542356,66.378662,92.067896,82.964604,23.350612,56.468354,0.000000,44.929398,21.227848,0.000000,30.964787,29.323760,36.742052,59.487704,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.351293,80.058926,139.369037,2286.150838,97.281069,93.464191,28.780628,14.238504,138.594152,1.620505,78.694508,29.723625,159.822705,139.721343,157.612070,139.059327,80.983198,137.636332,-0.000527,0.030051,32.000000,-235.771494,139.110512,-0.024387,24.234452,0.691644,446428.240979,0.963680,39.515448,18.430530,2.776487,0.083416,0.028541,186.343860,32.000000,202.058732,371.800390,187.558014,169.471627,32.000000,166.190308,69.517424,66.388226,92.078795,82.964604,23.338891,56.468354,0.000000,44.746011,21.227848,0.000000,30.975153,28.780628,36.772280,59.490920,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.684704,80.055618,139.321017,2286.150838,97.257872,93.448957,29.428813,14.236221,138.592196,1.620467,78.681098,29.679107,159.842046,139.673874,157.643533,139.010758,80.997171,137.652984,-0.000526,0.030050,32.000000,-235.775089,139.120303,-0.024381,24.217799,0.689018,446240.764910,0.981271,39.429906,18.436228,2.767934,0.083929,0.031151,185.848862,32.000000,202.343294,341.339944,185.750487,169.721331,32.000000,165.998025,69.543333,66.424649,92.099469,82.964604,23.378211,56.468354,0.000000,44.933001,21.227848,0.000000,30.988690,29.428813,36.808450,59.481371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.377406,80.055618,139.355287,2286.150838,97.264617,93.433749,29.124555,14.230655,138.575680,1.620393,78.524820,29.777502,159.795281,139.701097,157.668320,138.958418,81.004071,137.577389,-0.000525,0.030059,32.000000,-235.777704,139.137580,-0.024382,24.189501,0.699346,446472.040841,0.973438,40.114351,18.430236,2.804103,0.082441,0.033209,185.744191,32.000000,202.493437,250.313118,186.463601,170.420761,32.000000,165.030748,69.541137,66.434945,92.099003,82.964604,23.381011,56.468354,0.000000,45.030913,21.227848,0.000000,30.995962,29.124555,36.784679,59.477260,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.259287,80.032735,139.225302,2286.150838,97.273568,93.417270,28.733792,14.232225,138.550773,1.620405,78.463493,29.772249,159.833211,139.739533,157.682960,139.086459,80.994103,137.618952,-0.000525,0.030062,32.000000,-235.774659,139.044191,-0.024407,24.220316,0.689612,446040.954987,0.968816,39.399798,18.387097,2.766226,0.083657,0.025893,186.508076,32.000000,201.879771,368.331666,189.173398,170.620768,32.000000,165.091044,69.556834,66.424032,92.105336,82.964604,23.386828,56.468354,0.000000,44.930387,21.227848,0.000000,30.982718,28.733792,36.800820,59.466825,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.912797,80.030530,139.368394,-2284.042501,97.305612,93.398245,29.529125,14.232082,138.577761,1.620090,78.506450,29.787376,159.861920,139.692736,157.701181,139.024058,80.948768,137.621095,-0.000525,0.030093,32.000000,-235.781686,139.087448,-0.024415,24.232826,0.689612,446040.954987,0.968816,39.399798,18.387097,2.766226,0.086084,0.033585,186.863953,32.000000,201.396502,258.834449,190.876285,170.340434,32.000000,165.458730,69.532465,66.389154,92.090900,82.964604,23.389558,56.468354,0.000000,44.678084,21.227848,0.000000,30.988760,29.529125,36.633762,59.506548,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.868230,80.022259,139.229595,2286.150838,97.292694,93.384275,29.001523,14.238361,138.571782,1.620049,78.500296,29.822406,159.879074,139.693306,157.656139,138.972643,80.937265,137.662471,-0.000526,0.030087,32.000000,-235.771145,138.969074,-0.024492,24.177699,0.695217,446170.443012,0.964752,39.853137,18.463355,2.792238,0.082933,0.030477,186.928461,32.000000,201.382989,414.542530,190.633540,169.621542,32.000000,165.790507,69.534788,66.383985,92.125242,82.964604,23.396607,56.468354,0.000000,44.834075,21.227848,0.000000,30.992263,29.001523,36.664430,59.497696,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.187601,80.022259,139.331334,2286.150838,97.288645,93.375447,28.751860,14.234366,138.557490,1.620302,78.594929,29.662633,159.880584,139.559788,157.627852,138.979567,80.980269,137.590730,-0.000526,0.030113,32.000000,-235.769568,138.972747,-0.024528,24.217300,0.695217,446170.443012,0.964752,39.853137,18.463355,2.792238,0.080211,0.038871,186.353343,32.000000,202.168472,338.360577,187.811378,169.440476,32.000000,166.182619,69.552230,66.416911,92.119580,82.964604,23.427751,56.468354,0.000000,44.894161,21.227848,0.000000,30.988892,28.751860,36.623051,59.509508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.334149,79.982283,139.230813,2286.150838,97.274849,93.362715,29.487405,14.236506,138.552930,1.619783,78.535584,29.680205,159.830925,139.544474,157.655772,138.915212,80.989487,137.499007,-0.000527,0.030106,32.000000,-235.772673,138.973093,-0.024508,24.204948,0.691099,445858.600569,0.984700,39.561479,18.417297,2.776210,0.087156,0.024514,185.862530,32.000000,202.487714,361.614502,185.860769,169.936150,32.000000,165.992579,69.564691,66.419833,92.182468,82.964604,23.412584,56.468354,0.000000,44.955326,21.227848,0.000000,30.951933,29.487405,36.788641,59.492779,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.077529,79.973737,139.197955,-2284.042501,97.254561,93.349994,28.756833,14.234508,138.424921,1.619585,78.446331,29.745944,159.815403,139.532199,157.686608,139.007253,80.995713,137.545655,-0.000527,0.030077,32.000000,-235.772540,138.982353,-0.024534,24.179115,0.688562,445659.198093,0.956887,39.370863,18.364090,2.766130,0.087854,0.033411,185.777446,32.000000,202.519779,320.651450,186.435304,170.450506,32.000000,164.937092,69.589910,66.440563,92.134427,82.964604,23.465386,56.468354,0.000000,44.610977,21.227848,0.000000,30.948664,28.756833,36.798398,59.488530,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.892126,79.983937,139.225085,2286.150838,97.272492,93.338004,29.408926,14.230655,138.326438,1.619257,78.385710,29.694334,159.898314,139.423292,157.708248,138.910665,80.963935,137.461814,-0.000526,0.030082,32.000000,-235.781638,138.863473,-0.024578,24.210796,0.692939,445705.629022,0.986488,39.626323,18.380238,2.779649,0.074832,0.033337,186.704802,32.000000,201.793866,340.425701,189.203596,170.695064,32.000000,164.949340,69.607498,66.411963,92.129738,82.964604,23.442609,56.468354,0.000000,44.860780,21.227848,0.000000,30.935563,29.408926,36.642273,59.491540,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.724220,80.001030,139.076586,-2284.042501,97.248954,93.322751,28.775279,14.234366,138.360711,1.618933,78.542733,29.769679,159.932645,139.497799,157.671754,138.799313,80.925811,137.514170,-0.000525,0.030105,32.000000,-235.776289,138.898999,-0.024563,24.204502,0.694930,445807.839237,0.968396,39.827909,18.371799,2.790522,0.085646,0.022957,187.019407,32.000000,201.387638,172.696876,190.685740,169.721002,32.000000,165.678954,69.602621,66.432487,92.152351,82.964604,23.463246,56.468354,0.000000,44.843173,21.227848,0.000000,30.940835,28.775279,36.696345,59.490016,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.392508,80.001030,139.203517,-2284.042501,97.248727,93.308754,29.360311,14.232939,138.377426,1.618906,78.539449,29.750384,159.963265,139.488216,157.639837,138.880190,80.942173,137.422961,-0.000525,0.030092,32.000000,-235.773946,138.824803,-0.024590,24.170828,0.694930,445807.839237,0.968396,39.827909,18.371799,2.790522,0.091134,0.033981,186.341230,32.000000,202.094494,105.941133,187.727634,169.565895,32.000000,166.139026,69.580782,66.421816,92.142625,82.964604,23.452207,56.468354,0.000000,44.940657,21.227848,0.000000,30.956482,29.360311,36.781524,59.494392,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.717488,80.004063,139.066485,-2284.042501,97.222885,93.293526,29.209579,14.234223,138.363184,1.618432,78.548195,29.679709,159.872464,139.505976,157.674409,138.723874,80.946858,137.465872,-0.000526,0.030112,32.000000,-235.774792,138.810914,-0.024583,24.194851,0.696873,445907.495355,0.993216,40.018797,18.435040,2.796959,0.078755,0.023285,185.907278,32.000000,202.441032,336.883420,185.776668,169.967406,32.000000,165.886672,69.577728,66.418335,92.155744,82.964604,23.454379,56.468354,0.000000,44.843687,21.227848,0.000000,30.959787,29.209579,36.723857,59.478342,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.611014,79.979526,139.165543,2286.150838,97.182828,93.280852,28.797452,14.237505,138.345546,1.617945,78.490354,29.753976,159.848970,139.448738,157.717621,138.824617,80.960867,137.254002,-0.000526,0.030121,32.000000,-235.771674,138.716953,-0.024610,24.191966,0.688142,445478.272579,0.959312,39.329717,18.374919,2.762385,0.075784,0.028561,185.837614,32.000000,202.586046,64.053917,186.730693,170.339254,32.000000,165.035304,69.584187,66.416900,92.129540,82.964604,23.475611,56.468354,0.000000,44.928223,21.227848,0.000000,30.960537,28.797452,36.622243,59.489081,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.677948,79.976494,139.074235,-2284.042501,97.147437,93.264399,29.254673,14.233367,138.309047,1.617097,78.369066,29.717188,159.931345,139.301864,157.726277,138.823086,80.945179,137.262760,-0.000526,0.030103,32.000000,-235.776796,138.740715,-0.024877,24.176126,0.696997,445736.834756,0.978293,40.028807,18.390823,2.797134,0.080273,0.032665,186.751455,32.000000,201.809415,262.298460,189.287381,170.625798,32.000000,164.929114,69.573787,66.401461,92.130630,82.964604,23.435711,56.468354,0.000000,44.568295,21.227848,0.000000,30.933062,29.254673,36.628113,59.477211,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.305021,79.976494,139.072505,-2284.042501,97.126199,93.242765,29.507437,14.235079,138.231982,1.616753,78.422587,29.793946,159.952808,139.416623,157.759867,138.659702,80.935425,137.377598,-0.000526,0.030102,32.000000,-235.769674,138.812912,-0.024842,24.172270,0.699066,445672.389495,0.994404,40.114721,18.275104,2.805134,0.087223,0.028830,186.964948,32.000000,201.436388,602.237204,190.880019,170.599359,32.000000,165.285895,69.593320,66.358975,92.146073,82.964604,23.500237,56.468354,0.000000,44.943945,21.227848,0.000000,30.925981,29.507437,36.592823,59.477043,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.721520,79.978148,138.996560,-2284.042501,97.106751,93.221271,29.106952,14.231797,138.220692,1.616612,78.513025,29.765324,159.967441,139.381042,157.747004,138.718514,80.953731,137.299225,-0.000527,0.030112,32.000000,-235.775579,138.730987,-0.024786,24.185410,0.697914,445584.731407,0.977256,40.042234,18.294999,2.799516,0.082210,0.024016,187.080699,32.000000,201.444766,370.407641,190.525626,169.577078,32.000000,166.028690,69.613205,66.427693,92.173044,82.964604,23.462747,56.468354,0.000000,44.881998,21.227848,0.000000,30.923343,29.106952,36.591723,59.489032,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.592519,79.969326,138.961092,-2284.042501,97.084009,93.205329,29.443051,14.231369,138.212582,1.616159,78.563881,29.804530,159.950679,139.295788,157.656264,138.691032,80.971210,137.260599,-0.000528,0.030108,32.000000,-235.779285,138.785707,-0.024811,24.161544,0.688252,445188.243569,0.955594,39.394990,18.359893,2.764585,0.087013,0.037583,186.374212,32.000000,202.181031,321.193296,187.596188,169.589859,32.000000,166.168680,69.590141,66.407458,92.160782,82.964604,23.480127,56.468354,0.000000,44.912036,21.227848,0.000000,30.919310,29.443051,36.660615,59.458190,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.528491,79.980078,139.007169,-2284.042501,97.066001,93.191375,29.297292,14.232939,138.176725,1.615585,78.568977,29.609713,159.859781,139.312855,157.702055,138.638819,80.978374,137.245518,-0.000529,0.030093,32.000000,-235.774929,138.834593,-0.024852,24.107387,0.698638,445290.466406,0.972180,40.123727,18.267930,2.802058,0.076001,0.037188,185.879365,32.000000,202.428789,908.562198,185.785161,170.018876,32.000000,165.694796,69.589058,66.400954,92.168260,82.964604,23.444302,56.468354,0.000000,44.626559,21.227848,0.000000,30.905129,29.297292,36.581304,59.476070,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.303048,79.980078,138.883110,-2284.042501,97.028856,93.177448,29.159382,14.233795,138.163362,1.615308,78.433422,29.731098,159.850242,139.237694,157.754729,138.689546,80.973744,137.191362,-0.000529,0.030106,32.000000,-235.773581,138.675390,-0.024862,24.130230,0.701346,445256.084763,0.978262,40.201005,18.253522,2.806610,0.080165,0.030502,185.883290,32.000000,202.453331,527.487476,186.926484,170.398439,32.000000,164.980976,69.587251,66.399556,92.136593,82.964604,23.494438,56.468354,0.000000,45.020944,21.227848,0.000000,30.911175,29.159382,36.723124,59.470789,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.103512,79.974288,138.960308,-2284.042501,96.957405,93.160944,29.588445,14.236364,138.128013,1.614961,78.379052,29.725707,159.886060,139.182679,157.747639,138.586668,80.945373,137.184463,-0.000529,0.030099,32.000000,-235.770849,138.648753,-0.024820,24.149401,0.688068,444811.609736,0.966372,39.400599,18.232134,2.760928,0.078641,0.025915,186.724856,32.000000,201.689259,775.658747,189.321358,170.555365,32.000000,164.939173,69.625112,66.406725,92.144572,82.964604,23.429819,56.468354,0.000000,44.891971,21.227848,0.000000,30.901551,29.588445,36.619896,59.482620,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.585044,79.986418,138.817088,2286.150838,96.907426,93.141862,29.020570,14.233795,138.116946,1.614631,78.449561,29.676357,159.935059,139.219587,157.791860,138.592737,80.878132,137.154307,-0.000530,0.030086,32.000000,-235.777515,138.626443,-0.024848,24.144235,0.690811,444874.813951,0.956285,39.600098,18.257189,2.773464,0.085298,0.036279,186.875887,32.000000,201.362508,63.827908,191.010021,170.420168,32.000000,165.462123,69.633514,66.411409,92.159871,82.964604,23.475296,56.468354,0.000000,44.683002,21.227848,0.000000,30.896806,29.020570,36.630241,59.490743,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.537456,80.002960,138.798575,-2284.042501,96.854123,93.121237,29.217589,14.231512,138.089983,1.614233,78.534001,29.703312,159.978922,139.179132,157.735130,138.558347,80.915815,137.114804,-0.000530,0.030070,32.000000,-235.772914,138.612086,-0.024862,24.199309,0.698099,445174.172441,0.985863,40.148581,18.309938,2.799576,0.086218,0.029964,187.004592,32.000000,201.517549,419.207155,190.492417,169.671804,32.000000,165.993207,69.629195,66.417491,92.182517,82.964604,23.427628,56.468354,0.000000,44.581233,21.227848,0.000000,30.906015,29.217589,36.503388,59.496231,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.880733,80.002960,138.776677,-2284.042501,96.821327,93.103667,29.574737,14.234080,138.061826,1.613922,78.551984,29.683952,159.935169,139.162778,157.677679,138.579332,80.931823,137.116883,-0.000529,0.030046,32.000000,-235.773460,138.608944,-0.024891,24.153099,0.697021,445052.673788,0.980055,40.214569,18.253270,2.801891,0.074693,0.020831,186.420375,32.000000,202.100109,436.833358,187.659671,169.261874,32.000000,166.127255,69.604991,66.426949,92.176890,82.964604,23.410109,56.468354,0.000000,44.995297,21.227848,0.000000,30.921519,29.574737,36.615494,59.490045,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.639720,80.016469,138.852007,2286.150838,96.789640,93.090917,28.852027,14.237363,137.991561,1.613526,78.557950,29.729143,159.910900,139.146485,157.735578,138.447179,80.989418,137.118860,-0.000530,0.030036,32.000000,-235.773620,138.635068,-0.024891,24.181187,0.692837,444769.853439,0.960830,39.858711,18.238260,2.782170,0.085604,0.037933,185.869075,32.000000,202.457964,114.442389,185.835337,169.997524,32.000000,165.903069,69.619726,66.433822,92.198171,82.964604,23.377850,56.468354,0.000000,44.776811,21.227848,0.000000,30.935943,28.852027,36.580131,59.475844,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.420179,79.994414,138.741571,-2284.042501,96.786268,93.075652,29.436568,14.230941,138.051168,1.613209,78.460354,29.706802,159.878226,139.189165,157.750723,138.435053,80.936891,137.014983,-0.000531,0.030019,32.000000,-235.773977,138.477398,-0.024858,24.195035,0.696029,444743.254776,0.989971,40.121869,18.181616,2.797196,0.080287,0.027235,185.852098,32.000000,202.572977,289.116616,186.708998,170.497490,32.000000,165.033749,69.621864,66.410133,92.164504,82.964604,23.369089,56.468354,0.000000,44.745419,21.227848,0.000000,30.917338,29.436568,36.557827,59.493349,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.181766,79.975666,138.768020,2286.150838,96.769475,93.060395,28.949786,14.231940,138.019970,1.612789,78.337472,29.640227,159.951264,139.018391,157.781705,138.555027,80.947866,136.917874,-0.000530,0.030034,32.000000,-235.773961,138.558182,-0.024927,24.217772,0.698320,444844.389279,0.974763,40.328030,18.184195,2.807387,0.077838,0.030117,186.713885,32.000000,201.735782,246.585094,189.377919,170.735442,32.000000,164.907193,69.620262,66.398522,92.154716,82.964604,23.369469,56.468354,0.000000,45.063380,21.227848,0.000000,30.916307,28.949786,36.613513,59.499968,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.705534,79.973737,138.749545,2286.150838,96.761556,93.041318,29.621937,14.234366,138.074696,1.612690,78.361170,29.665394,159.968136,139.141694,157.805033,138.499921,80.900799,136.954744,-0.000530,0.030020,32.000000,-235.772846,138.430081,-0.024902,24.176650,0.685985,444349.546957,0.974681,39.520892,18.126503,2.765308,0.088874,0.029197,186.847041,32.000000,201.389049,113.261274,191.062018,170.507072,32.000000,165.327138,69.613557,66.427629,92.200851,82.964604,23.356493,56.468354,0.000000,44.930249,21.227848,0.000000,30.893711,29.621937,36.603021,59.485206,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
