OSU 80 Ton Compressor Load Stand
49.485133,79.973737,138.750074,2286.150838,96.743853,93.019650,29.058495,14.231083,138.019767,1.612377,78.483579,29.668447,159.997932,139.081317,157.762865,138.423462,80.902049,137.041408,-0.000531,0.029977,32.000000,-235.780718,138.467588,-0.024904,24.170382,0.685985,444349.546957,0.974681,39.520892,18.126503,2.765308,0.085114,0.027663,187.008769,32.000000,201.459272,140.531357,190.527485,169.793286,32.000000,165.732440,69.606998,66.427713,92.225134,82.964604,23.356884,56.468354,0.000000,44.900455,21.227848,0.000000,30.887119,29.058495,36.624298,59.491314,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.232139,79.961606,138.657354,2286.150838,96.743920,93.000649,28.978217,14.226517,137.914360,1.612280,78.565949,29.689871,159.934802,139.007096,157.717673,138.420199,80.914718,136.936775,-0.000530,0.029975,32.000000,-235.783646,138.462043,-0.024885,24.185882,0.694201,444576.428153,0.962246,40.010871,18.191310,2.791431,0.088199,0.031535,186.228211,32.000000,202.127669,254.666841,187.590487,169.537464,32.000000,166.216341,69.608738,66.400706,92.218233,82.964604,23.267256,56.468354,0.000000,45.143792,21.227848,0.000000,30.869811,28.978217,36.610211,59.487891,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.656238,79.966569,138.674607,2286.150838,96.708260,92.981568,29.614806,14.226802,137.930989,1.611946,78.578732,29.659130,159.897799,139.023694,157.749224,138.374850,80.940660,136.950772,-0.000531,0.030004,32.000000,-235.784508,138.321033,-0.024874,24.170880,0.697616,444581.290735,0.985402,40.239752,18.231747,2.803874,0.088705,0.023405,185.704974,32.000000,202.507745,205.360530,185.660858,169.983625,32.000000,165.704670,69.611912,66.444730,92.238993,82.964604,23.309251,56.468354,0.000000,44.603798,21.227848,0.000000,30.862726,29.614806,36.511385,59.487586,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.198049,79.974012,138.515369,2286.150838,96.663601,92.959972,28.879748,14.234651,137.953057,1.611839,78.439957,29.705315,159.926597,138.984236,157.762631,138.331850,80.919689,136.992412,-0.000532,0.030003,32.000000,-235.774036,138.366734,-0.024887,24.161596,0.685113,444080.979763,0.972009,39.455010,18.168744,2.760331,0.081252,0.026333,185.769141,32.000000,202.489326,478.970816,186.956024,170.436638,32.000000,165.009642,69.591796,66.440373,92.230419,82.964604,23.269527,56.468354,0.000000,44.715765,21.227848,0.000000,30.861349,28.879748,36.562743,59.485501,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.493213,79.974012,138.612700,2286.150838,96.651721,92.943430,29.338995,14.227230,137.918179,1.611659,78.407887,29.707315,159.965569,138.959850,157.808871,138.329318,80.889949,136.828117,-0.000532,0.029972,32.000000,-235.784407,138.378893,-0.024914,24.142740,0.685338,443910.585908,0.975643,39.502481,18.190541,2.759378,0.085261,0.022488,186.668624,32.000000,201.738891,326.073350,189.445818,170.761727,32.000000,164.977810,69.599931,66.419369,92.215615,82.964604,23.216794,56.468354,0.000000,44.618593,21.227848,0.000000,30.863284,29.338995,36.534936,59.466874,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.451255,79.959401,138.526042,-2284.042501,96.614310,92.928183,28.926931,14.235365,137.825472,1.611629,78.443822,29.656160,160.023159,138.923940,157.870004,138.319688,80.898175,136.863186,-0.000533,0.029970,32.000000,-235.772995,138.368100,-0.024935,24.165740,0.697034,444231.924129,0.975009,40.231624,18.141216,2.800641,0.078313,0.022055,186.868528,32.000000,201.359466,522.324820,191.203835,170.439756,32.000000,165.349317,69.618648,66.413155,92.238294,82.964604,23.234361,56.468354,0.000000,44.877207,21.227848,0.000000,30.843478,28.926931,36.462376,59.499545,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.861077,79.964639,138.554344,2286.150838,96.564591,92.912875,29.015708,14.234651,137.839631,1.611518,78.518273,29.655771,160.023083,138.979505,157.757909,138.327612,80.898793,136.815459,-0.000532,0.029975,32.000000,-235.775020,138.384355,-0.024623,24.137836,0.696447,444148.392113,0.989608,40.260666,18.149872,2.801264,0.082250,0.035567,186.852946,32.000000,201.473188,350.888347,190.316024,169.663384,32.000000,165.830634,69.580787,66.419321,92.249417,82.964604,23.189947,56.468354,0.000000,45.054173,21.227848,0.000000,30.835986,29.015708,36.616888,59.482177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.159468,79.957471,138.587388,2286.150838,96.527166,92.893770,29.636912,14.228229,137.869983,1.611341,78.556181,29.722284,160.020017,138.879612,157.755589,138.217373,80.895898,136.808058,-0.000532,0.029988,32.000000,-235.780458,138.280365,-0.024569,24.133220,0.690981,443875.855369,0.977661,39.840715,18.126277,2.778808,0.079461,0.029409,186.184565,32.000000,202.115121,489.112974,187.545890,169.487253,32.000000,166.291247,69.573666,66.404673,92.247772,82.964604,23.166384,56.468354,0.000000,44.983564,21.227848,0.000000,30.834519,29.636912,36.653351,59.471241,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.681207,79.957471,138.536819,2286.150838,96.467243,92.877234,29.130793,14.231512,137.797430,1.611165,78.531133,29.620469,159.936783,138.920087,157.785291,138.161005,80.903514,136.830602,-0.000532,0.029977,32.000000,-235.777176,138.287400,-0.024543,24.111242,0.686565,443633.502725,0.950794,39.525648,18.125608,2.762936,0.086540,0.022625,185.730783,32.000000,202.431737,385.158891,185.667012,170.062527,32.000000,165.515614,69.578958,66.429153,92.241138,82.964604,23.186627,56.468354,0.000000,44.644495,21.227848,0.000000,30.820189,29.130793,36.543887,59.485482,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.621858,79.952233,138.475905,2286.150838,96.418019,92.856949,28.914536,14.238219,137.830614,1.611135,78.449299,29.621653,159.956436,138.868558,157.828379,138.286524,80.907770,136.730876,-0.000532,0.029971,32.000000,-235.775058,138.206654,-0.024527,24.082656,0.686565,443633.502725,0.950794,39.525648,18.125608,2.762936,0.079370,0.031924,185.616387,32.000000,202.525515,298.625918,187.181178,170.525687,32.000000,164.955763,69.583209,66.440921,92.208138,82.964604,23.137321,56.468354,0.000000,44.991564,21.227848,0.000000,30.806959,28.914536,36.492457,59.492651,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.800810,79.957471,138.496758,2286.150838,96.406731,92.834158,29.352690,14.231654,137.809014,1.611036,78.399666,29.649038,160.005265,138.850249,157.850178,138.145828,80.889477,136.740636,-0.000531,0.029954,32.000000,-235.776869,138.178715,-0.024508,24.066055,0.695418,443695.864320,0.985578,40.076172,18.076565,2.790623,0.082060,0.024535,186.587874,32.000000,201.700603,293.971400,189.652191,170.643382,32.000000,165.050883,69.579389,66.412501,92.178755,82.964604,23.100180,56.468354,0.000000,44.962167,21.227848,0.000000,30.798144,29.352690,36.458488,59.481272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.746101,79.975942,138.499461,-2284.042501,96.397750,92.812537,29.025816,14.228087,137.739417,1.610479,78.432165,29.601612,160.003365,138.874576,157.887119,138.159047,80.862304,136.765146,-0.000531,0.029952,32.000000,-235.781420,138.307796,-0.024494,24.085069,0.693085,443536.986658,0.966867,39.895906,18.099559,2.781014,0.084250,0.024015,186.792773,32.000000,201.451863,379.049830,191.030813,170.314727,32.000000,165.285807,69.602616,66.394561,92.205711,82.964604,23.040124,56.468354,0.000000,45.036232,21.227848,0.000000,30.795355,29.025816,36.598986,59.481735,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.673744,79.975942,138.428858,-2284.042501,96.420157,92.796048,29.213864,14.234080,137.708964,1.610256,78.519027,29.649677,160.035678,138.882364,157.847103,138.181502,80.886853,136.715801,-0.000530,0.029926,32.000000,-235.774115,138.253094,-0.024482,24.046228,0.693085,443536.986658,0.966867,39.895906,18.099559,2.781014,0.083605,0.027484,186.729668,32.000000,201.522100,593.881037,190.457907,169.633256,32.000000,166.005393,69.572683,66.415771,92.208515,82.964604,23.077705,56.468354,0.000000,44.891509,21.227848,0.000000,30.807618,29.213864,36.541466,59.487763,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.811780,79.978148,138.487574,-2284.042501,96.401439,92.768728,28.807917,14.236364,137.692779,1.610001,78.553513,29.662032,160.008288,138.819722,157.786828,138.144996,80.890761,136.549130,-0.000530,0.029966,32.000000,-235.771668,138.054040,-0.024472,24.079404,0.695017,443444.131637,0.973794,40.046042,18.090218,2.786761,0.078304,0.026959,186.132627,32.000000,202.318774,789.427609,187.692899,169.618902,32.000000,166.038492,69.574423,66.421684,92.192559,82.964604,22.978695,56.468354,0.000000,45.123898,21.227848,0.000000,30.804100,28.807917,36.580497,59.484764,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.422695,79.971531,138.342369,2286.150838,96.368604,92.748350,29.446449,14.229228,137.733041,1.609810,78.611162,29.619972,159.956431,138.818297,157.834786,138.134438,80.879841,136.717642,-0.000530,0.029966,32.000000,-235.779623,138.195216,-0.024468,24.085777,0.692094,443274.463100,0.962931,39.905965,18.005636,2.780243,0.083313,0.025904,185.739301,32.000000,202.507292,472.260040,185.905972,170.062520,32.000000,165.842256,69.593998,66.438832,92.218576,82.964604,22.967920,56.468354,0.000000,45.066047,21.227848,0.000000,30.793270,29.446449,36.612119,59.480456,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.292429,79.971255,138.475229,2286.150838,96.349727,92.725455,28.988089,14.234223,137.644222,1.609687,78.509922,29.666551,159.986131,138.756899,157.878139,138.116453,80.924403,136.738308,-0.000530,0.029943,32.000000,-235.775448,138.178837,-0.024497,24.059367,0.692094,443274.463100,0.962931,39.905965,18.005636,2.780243,0.080660,0.022812,185.700314,32.000000,202.494633,269.337916,187.124198,170.579528,32.000000,165.221417,69.592731,66.452979,92.218898,82.964604,22.928937,56.468354,0.000000,45.103260,21.227848,0.000000,30.788016,28.988089,36.563109,59.479128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.399264,79.972910,138.349926,2286.150838,96.322776,92.708962,28.676958,14.226089,137.691167,1.609552,78.416220,29.620407,160.048553,138.782042,157.865669,138.101311,80.877835,136.683976,-0.000531,0.029964,32.000000,-235.777681,138.158466,-0.024508,24.070880,0.696964,443348.165399,0.970903,40.302528,18.098117,2.799167,0.082169,0.029907,186.629167,32.000000,201.716019,318.506216,189.680212,170.598179,32.000000,164.934294,69.598517,66.428367,92.200016,82.964604,22.895232,56.468354,0.000000,44.698890,21.227848,0.000000,30.782445,28.676958,36.536697,59.495120,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.615382,79.972910,138.433480,2286.150838,96.309159,92.689875,29.640013,14.231940,137.647333,1.609275,78.490210,29.612938,160.061319,138.748090,157.886388,138.137965,80.842352,136.627959,-0.000529,0.029953,32.000000,-235.776420,138.107537,-0.024534,24.100018,0.700237,443224.974283,0.988828,40.438029,18.063511,2.809260,0.079883,0.032180,186.752538,32.000000,201.440621,220.895678,191.271861,170.191028,32.000000,165.649922,69.611360,66.393337,92.204615,82.964604,22.888180,56.468354,0.000000,45.121323,21.227848,0.000000,30.778942,29.640013,36.594731,59.483593,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.489510,79.972082,138.306644,2286.150838,96.305691,92.665719,28.956993,14.234937,137.653925,1.609454,78.545272,29.588807,160.043487,138.798231,157.826268,138.202241,80.830057,136.669807,-0.000529,0.029938,32.000000,-235.772767,138.175798,-0.024516,24.076283,0.697500,443175.841409,0.997046,40.328310,18.083904,2.800648,0.080314,0.033937,186.784805,32.000000,201.487712,319.233363,190.215911,169.704806,32.000000,165.920468,69.580471,66.402336,92.217144,82.964604,22.854627,56.468354,0.000000,45.165279,21.227848,0.000000,30.773093,28.956993,36.523051,59.495434,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.544184,79.978699,138.443313,2286.150838,96.300514,92.641560,29.152683,14.228372,137.644909,1.609699,78.534210,29.826062,160.071208,138.701131,157.818988,138.122500,80.873017,136.666018,-0.000530,0.029920,32.000000,-235.787036,138.192075,-0.024557,24.096713,0.693596,443038.969166,0.959909,40.103571,18.092392,2.790132,0.083843,0.028003,186.156361,32.000000,202.222552,129.697605,187.622139,169.476095,32.000000,166.314083,69.582421,66.430962,92.215074,82.964604,22.810661,56.468354,0.000000,45.097539,21.227848,0.000000,30.767941,29.152683,36.572794,59.489986,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.951877,79.979526,138.289892,2286.150838,96.294421,92.622472,29.489428,14.232939,137.673664,1.609496,78.573673,29.726506,159.980603,138.692321,157.839030,138.177101,80.909367,136.637936,-0.000530,0.029896,32.000000,-235.773782,138.151284,-0.024582,24.071825,0.695403,443007.474268,0.984995,40.233544,18.124855,2.794666,0.090217,0.031183,185.770168,32.000000,202.404265,5.873330,185.812754,170.096065,32.000000,165.643973,69.584554,66.423936,92.218206,82.964604,22.762837,56.468354,0.000000,45.145624,21.227848,0.000000,30.770400,29.489428,36.569859,59.481400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.523772,79.979526,138.393932,2286.150838,96.286701,92.605907,29.060954,14.235793,137.595290,1.609262,78.411062,29.763309,159.970122,138.849819,157.868877,138.127313,80.859140,136.680294,-0.000529,0.029907,32.000000,-235.773059,138.137496,-0.024525,24.078801,0.688037,442440.956416,0.957097,39.761759,18.030185,2.768462,0.083863,0.020255,185.747913,32.000000,202.425775,80.770258,187.195152,170.587178,32.000000,164.903761,69.592915,66.411076,92.157699,82.964604,22.753953,56.468354,0.000000,44.842301,21.227848,0.000000,30.767369,29.060954,36.661422,59.481695,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.470890,79.970153,138.388068,2286.150838,96.305806,92.591366,29.296319,14.232511,137.586124,1.609459,78.345965,29.726240,160.043944,138.719625,157.903665,138.179769,80.849899,136.745410,-0.000529,0.029909,32.000000,-235.774702,138.100113,-0.024518,24.109774,0.694798,442662.480039,0.980122,40.205359,18.100826,2.794495,0.088794,0.021729,186.723720,32.000000,201.671501,642.891128,189.902916,170.647315,32.000000,165.028629,69.602563,66.417844,92.186185,82.964604,22.715875,56.468354,0.000000,44.796273,21.227848,0.000000,30.753962,29.296319,36.492823,59.490193,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.404559,79.956092,138.503865,2286.150838,96.314348,92.569702,29.577312,14.232368,137.580098,1.609828,78.415474,29.645528,160.075446,138.639550,157.900175,138.202606,80.807861,136.650098,-0.000528,0.029903,32.000000,-235.777467,138.117102,-0.024551,24.072402,0.694798,442662.480039,0.980122,40.205359,18.100826,2.794495,0.075710,0.020310,186.916020,32.000000,201.336551,177.873564,191.343232,170.391218,32.000000,165.620146,69.623214,66.405237,92.191593,82.964604,22.736303,56.468354,0.000000,45.122035,21.227848,0.000000,30.748454,29.577312,36.631121,59.491953,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.446511,79.938172,138.289115,2286.150838,96.338079,92.554440,28.710565,14.232653,137.599178,1.609618,78.466198,29.650200,160.070942,138.782082,157.860585,138.062730,80.826024,136.735595,-0.000526,0.029899,32.000000,-235.775215,138.073661,-0.024594,24.092438,0.694568,442624.503497,0.973197,40.250986,18.141435,2.797364,0.086205,0.025653,186.932279,32.000000,201.399422,195.884776,190.280257,169.769290,32.000000,165.916734,69.605789,66.419416,92.165445,82.964604,22.657407,56.468354,0.000000,44.908622,21.227848,0.000000,30.726772,28.710565,36.513586,59.492720,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.584616,79.938172,138.379703,2286.150838,96.343640,92.541717,29.314795,14.233367,137.578645,1.609476,78.546310,29.551826,160.070585,138.642833,157.857587,138.115923,80.816352,136.641303,-0.000525,0.029894,32.000000,-235.776140,138.124138,-0.024554,24.137390,0.694619,442463.415437,0.993108,40.244375,18.160584,2.796742,0.086775,0.044760,186.228891,32.000000,202.160493,406.121299,187.413019,169.541850,32.000000,166.264868,69.597508,66.411103,92.168838,82.964604,22.641766,56.468354,0.000000,45.150412,21.227848,0.000000,30.699158,29.314795,36.613513,59.495326,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.940822,79.935967,138.253721,2286.150838,96.332897,92.526454,29.337736,14.233652,137.556866,1.609554,78.532697,29.681087,159.999503,138.717830,157.859487,138.074160,80.858800,136.633099,-0.000525,0.029893,32.000000,-235.774707,138.044965,-0.024561,24.122441,0.694619,442463.415437,0.993108,40.244375,18.160584,2.796742,0.085068,0.030123,185.877550,32.000000,202.408666,278.570652,185.918527,170.164307,32.000000,165.791828,69.615374,66.448205,92.178797,82.964604,22.591575,56.468354,0.000000,45.213708,21.227848,0.000000,30.685482,29.337736,36.673160,59.470198,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.372405,79.960779,138.373104,2286.150838,96.334560,92.508637,28.746237,14.233652,137.617828,1.609415,78.386260,29.591097,160.041349,138.709184,157.913131,138.076116,80.861272,136.619877,-0.000525,0.029866,32.000000,-235.776183,138.057692,-0.024588,24.114993,0.685797,442024.230004,0.961178,39.729619,18.078421,2.768351,0.084839,0.036885,185.885638,32.000000,202.363231,127.256925,187.601271,170.657193,32.000000,164.943084,69.643702,66.442055,92.144842,82.964604,22.572515,56.468354,0.000000,44.879037,21.227848,0.000000,30.673665,28.746237,36.594731,59.493969,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.346320,79.946719,138.320688,-2284.042501,96.311608,92.495407,29.363345,14.233367,137.509674,1.609690,78.385478,29.695583,160.089740,138.782143,157.927329,138.060347,80.823622,136.601472,-0.000526,0.029866,32.000000,-235.774829,138.122180,-0.024580,24.149270,0.685797,442024.230004,0.961178,39.729619,18.078421,2.768351,0.077757,0.033473,186.751171,32.000000,201.637462,105.282109,189.981504,170.887808,32.000000,165.020735,69.666386,66.423572,92.132744,82.964604,22.516171,56.468354,0.000000,45.072542,21.227848,0.000000,30.690390,29.363345,36.573087,59.480623,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.623766,79.946719,138.361039,-2284.042501,96.285134,92.475029,29.139912,14.232653,137.557502,1.609941,78.414603,29.679113,160.114937,138.629722,157.942786,138.047247,80.801662,136.642874,-0.000526,0.029883,32.000000,-235.776854,138.098788,-0.024551,24.154568,0.694260,442243.767527,0.972562,40.357289,18.098355,2.803060,0.079659,0.034982,187.166758,32.000000,201.238152,344.492391,191.325746,170.393125,32.000000,165.493333,69.654343,66.391480,92.132497,82.964604,22.537630,56.468354,0.000000,45.239719,21.227848,0.000000,30.667844,29.139912,36.603755,59.488678,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.080965,79.949476,138.331857,2286.150838,96.271870,92.452125,29.364582,14.233224,137.590760,1.610106,78.617324,29.647197,160.085745,138.730126,157.864490,137.978063,80.801238,136.493917,-0.000525,0.029879,32.000000,-235.775627,138.070316,-0.024558,24.181423,0.689890,442047.950195,0.973880,40.068677,18.140270,2.788201,0.075043,0.021846,186.243239,32.000000,202.196871,171.187656,187.634593,169.718376,32.000000,166.162996,69.654091,66.431648,92.115902,82.964604,22.450223,56.468354,0.000000,45.381241,21.227848,0.000000,30.657735,29.364582,36.470006,59.485659,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.557187,79.972082,138.269257,-2284.042501,96.243035,92.438127,29.108660,14.233081,137.582772,1.610113,78.601659,29.696598,160.036273,138.662286,157.914831,138.059899,80.867021,136.565273,-0.000524,0.029869,32.000000,-235.778884,138.099216,-0.024559,24.187613,0.681857,441714.917809,0.956652,39.598520,18.068875,2.762164,0.087160,0.023400,186.101449,32.000000,202.365094,512.610027,185.910266,170.344786,32.000000,165.534580,69.649309,66.459350,92.154966,82.964604,22.460217,56.468354,0.000000,45.259661,21.227848,0.000000,30.671635,29.108660,36.572500,59.477191,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.311067,79.984764,138.255195,-2284.042501,96.206554,92.421627,29.270978,14.238076,137.637125,1.609887,78.492397,29.724496,160.060723,138.685224,157.915208,137.954394,80.794164,136.525050,-0.000523,0.029855,32.000000,-235.769300,138.098010,-0.024539,24.199467,0.681857,441714.917809,0.956652,39.598520,18.068875,2.762164,0.088304,0.034507,185.933415,32.000000,202.269164,359.661138,187.504832,170.682084,32.000000,165.194618,69.636856,66.434349,92.092741,82.964604,22.417463,56.468354,0.000000,45.140839,21.227848,0.000000,30.666483,29.270978,36.490769,59.468851,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.640366,79.979526,138.241242,2286.150838,96.175035,92.403626,29.592187,14.237648,137.577860,1.610113,78.439849,29.599153,160.076241,138.692626,157.941702,138.031870,80.806939,136.552863,-0.000523,0.029872,32.000000,-235.770220,138.088935,-0.024525,24.230256,0.689281,441819.820975,0.976012,40.163186,18.037503,2.790095,0.086255,0.035014,186.854689,32.000000,201.648752,154.546514,189.868220,170.864802,32.000000,164.783784,69.632394,66.435287,92.061675,82.964604,22.407674,56.468354,0.000000,45.212922,21.227848,0.000000,30.675919,29.592187,36.488568,59.464347,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.120845,79.979526,138.284906,2286.150838,96.121452,92.388091,29.156176,14.234223,137.554495,1.610077,78.516907,29.648033,160.142514,138.702414,158.004374,137.970098,80.769620,136.676113,-0.000524,0.029841,32.000000,-235.776267,138.107210,-0.024256,24.248798,0.692550,442004.906039,0.975696,40.432094,18.090965,2.803736,0.091215,0.029531,187.152013,32.000000,201.276787,466.033551,191.564104,170.254465,32.000000,165.649282,69.657380,66.406614,92.056780,82.964604,22.339787,56.468354,0.000000,45.118363,21.227848,0.000000,30.667404,29.156176,36.668171,59.448828,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.392993,79.977045,138.235738,-2284.042501,96.099397,92.374068,29.238330,14.236078,137.494571,1.610200,78.643918,29.691148,160.190558,138.648154,157.939034,137.943758,80.813201,136.589165,-0.000523,0.029810,32.000000,-235.771954,138.077412,-0.024261,24.257662,0.686419,441727.808708,0.957984,40.084255,18.091602,2.784855,0.088830,0.022999,187.056834,32.000000,201.443768,189.963110,190.110095,169.809369,32.000000,165.988384,69.644401,66.446090,92.079991,82.964604,22.340864,56.468354,0.000000,44.946760,21.227848,0.000000,30.661077,29.238330,36.522464,59.516953,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.315290,80.007923,138.260828,2286.150838,96.103612,92.362581,29.377175,14.234366,137.517047,1.610400,78.708502,29.616338,160.107209,138.643342,157.888274,137.993547,80.802697,136.533420,-0.000523,0.029800,32.000000,-235.773338,138.094626,-0.024264,24.241192,0.693959,441977.482437,0.983270,40.625561,18.188330,2.815198,0.083464,0.021896,186.258121,32.000000,202.158649,328.374443,187.549320,169.503790,32.000000,166.111872,69.636267,66.460843,92.061126,82.964604,22.276811,56.468354,0.000000,45.274603,21.227848,0.000000,30.656841,29.377175,36.411166,59.482069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.821204,80.045693,138.163812,-2284.042501,96.078958,92.343534,29.134937,14.232511,137.427426,1.610308,78.720149,29.691154,160.057205,138.639856,157.944113,137.858701,80.811118,136.550337,-0.000524,0.029797,32.000000,-235.774702,138.014781,-0.024255,24.185462,0.689167,441695.283734,0.974514,40.338977,18.102843,2.798691,0.085192,0.031624,186.046229,32.000000,202.481104,214.772037,185.880853,170.159969,32.000000,165.852194,69.640029,66.481287,92.065801,82.964604,22.258068,56.468354,0.000000,45.380274,21.227848,0.000000,30.688124,29.134937,36.708010,59.503745,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.134963,80.045693,138.233437,-2284.042501,96.090262,92.324501,29.198765,14.229228,137.490663,1.609996,78.578479,29.649049,160.083121,138.637226,157.964062,137.974231,80.810153,136.615616,-0.000523,0.029783,32.000000,-235.784540,138.036789,-0.024242,24.194038,0.690926,441732.944744,0.971512,40.450848,18.086468,2.803610,0.085407,0.027272,186.069218,32.000000,202.446316,298.350930,187.542928,170.782597,32.000000,165.125717,69.655347,66.452910,92.033301,82.964604,22.184827,56.468354,0.000000,45.051935,21.227848,0.000000,30.730710,29.198765,36.400527,59.483102,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.359279,80.057548,138.165612,2286.150838,96.058147,92.308007,29.165327,14.233081,137.465097,1.609981,78.526441,29.735095,160.095368,138.645810,157.954467,138.027629,80.774688,136.442680,-0.000524,0.029761,32.000000,-235.774295,137.962652,-0.024272,24.202247,0.694690,441673.460155,0.981012,40.676961,18.118640,2.813342,0.091389,0.016738,186.779976,32.000000,201.760868,369.669979,190.030903,170.737804,32.000000,164.906948,69.641049,66.411055,92.006778,82.964604,22.203706,56.468354,0.000000,45.012267,21.227848,0.000000,30.751321,29.165327,36.593997,59.479502,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.486286,80.058099,138.208422,2286.150838,96.033173,92.291472,28.970280,14.232368,137.551496,1.609991,78.640489,29.659985,160.144023,138.646891,158.017577,137.981119,80.717585,136.599820,-0.000527,0.029760,32.000000,-235.778942,138.104865,-0.024296,24.169621,0.690569,441557.690618,0.977166,40.454609,18.070708,2.799182,0.087851,0.030401,187.200398,32.000000,201.441536,323.444712,191.374676,170.289197,32.000000,165.803895,69.646592,66.402868,92.038977,82.964604,22.117464,56.468354,0.000000,45.332730,21.227848,0.000000,30.761941,28.970280,36.574041,59.457502,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.013869,80.066370,138.136453,2286.150838,96.036751,92.277457,29.334598,14.232939,137.499440,1.609741,78.689313,29.844923,160.171257,138.723152,157.964558,137.993098,80.728119,136.468655,-0.000527,0.029765,32.000000,-235.775913,138.127789,-0.024294,24.162409,0.690569,441557.690618,0.977166,40.454609,18.070708,2.799182,0.087210,0.030788,186.972247,32.000000,201.602887,184.091797,189.887688,169.844677,32.000000,166.067960,69.635137,66.421789,92.042501,82.964604,22.124618,56.468354,0.000000,45.401601,21.227848,0.000000,30.773195,29.334598,36.534496,59.469412,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.205208,80.066370,138.201234,2286.150838,96.037509,92.268395,29.369441,14.227516,137.491566,1.609462,78.707858,29.674788,160.137110,138.593101,157.913351,138.066557,80.756989,136.594315,-0.000527,0.029761,32.000000,-235.781991,138.029366,-0.024294,24.151001,0.681360,441181.447309,0.957480,39.784610,18.129809,2.761963,0.090351,0.036150,186.250937,32.000000,202.267392,-330.985342,187.383554,169.613647,32.000000,166.180205,69.638963,66.436464,92.052804,82.964604,22.038413,56.468354,0.000000,44.974263,21.227848,0.000000,30.792922,29.369441,36.536257,59.470700,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.540136,80.082361,138.184091,2286.150838,96.035913,92.258117,28.878251,14.229799,137.492051,1.609582,78.717141,29.718818,160.074503,138.581355,157.965981,137.883044,80.779423,136.430746,-0.000527,0.029758,32.000000,-235.778233,138.117960,-0.024313,24.170041,0.694300,441487.943496,0.973263,40.624207,18.161537,2.808671,0.088001,0.030783,186.115449,32.000000,202.542801,-35.693133,185.870084,170.181077,32.000000,165.896210,69.653308,66.437529,92.046641,82.964604,22.087012,56.468354,0.000000,45.381009,21.227848,0.000000,30.821597,28.878251,36.477636,59.486750,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.397981,80.082085,138.311325,-2284.042501,96.015929,92.240273,29.601614,14.225233,137.486014,1.609505,78.616169,29.712952,160.126626,138.581356,157.951488,137.965345,80.760343,136.515145,-0.000528,0.029760,32.000000,-235.784274,137.989882,-0.024299,24.131725,0.688473,441250.809804,0.982511,40.291183,18.060215,2.789336,0.089243,0.030757,186.083679,32.000000,202.456801,163.582525,187.624282,170.672756,32.000000,165.059076,69.655620,66.432350,92.029420,82.964604,22.012377,56.468354,0.000000,45.219058,21.227848,0.000000,30.841579,29.601614,36.484680,59.480781,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.426161,80.107174,138.182175,-2284.042501,95.997240,92.225015,28.826784,14.231940,137.482097,1.609522,78.610106,29.746949,160.179855,138.604050,158.003725,138.003507,80.815290,136.534422,-0.000528,0.029744,32.000000,-235.774125,138.072621,-0.024287,24.146175,0.687747,441177.149492,0.964587,40.191272,18.130525,2.785413,0.085108,0.022804,186.844930,32.000000,201.747764,29.516862,189.923685,170.557494,32.000000,165.165202,69.674100,66.431316,92.067493,82.964604,22.000294,56.468354,0.000000,45.358776,21.227848,0.000000,30.856727,28.826784,36.562963,59.485924,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.315597,80.130057,138.316879,-2284.042501,95.996233,92.213524,29.574599,14.236934,137.487419,1.609576,78.631017,29.834299,160.225874,138.625683,158.044584,138.051365,80.746990,136.566515,-0.000529,0.029726,32.000000,-235.776343,138.036174,-0.024434,24.128184,0.690687,441117.058030,0.986426,40.434562,18.074359,2.795729,0.084784,0.019045,187.181987,32.000000,201.567599,201.355909,191.460267,170.286361,32.000000,165.811896,69.666775,66.408128,92.042527,82.964604,21.924512,56.468354,0.000000,45.349677,21.227848,0.000000,30.900735,29.574599,36.513220,59.505004,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.734623,80.130057,138.220800,-2284.042501,96.000272,92.204631,29.185038,14.232082,137.550884,1.609682,78.679330,29.688126,160.220199,138.644974,157.943865,137.991753,80.733249,136.575375,-0.000530,0.029737,32.000000,-235.773163,138.065259,-0.024594,24.129102,0.690687,441117.058030,0.986426,40.434562,18.074359,2.795729,0.085087,0.022051,186.957039,32.000000,201.688977,173.585011,189.942520,169.662411,32.000000,166.082153,69.653455,66.408924,92.040285,82.964604,21.932520,56.468354,0.000000,45.436433,21.227848,0.000000,30.945428,29.185038,36.569712,59.508947,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.927248,80.115720,138.312488,2286.150838,95.977764,92.197029,28.904774,14.238076,137.502780,1.609477,78.754016,29.660820,160.186430,138.648684,157.959785,137.937933,80.750920,136.515419,-0.000530,0.029716,32.000000,-235.770120,138.074679,-0.024566,24.123831,0.693528,441263.369076,0.963747,40.572661,18.158133,2.804729,0.086746,0.030205,186.234860,32.000000,202.358407,147.719437,187.453453,169.517739,32.000000,166.352863,69.641091,66.442767,92.044385,82.964604,21.887381,56.468354,0.000000,45.270799,21.227848,0.000000,30.954702,28.904774,36.505443,59.500096,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.351554,80.115996,138.220433,-2284.042501,95.979215,92.191631,29.716385,14.235650,137.456062,1.609764,78.777675,29.699654,160.121027,138.668443,158.014131,138.002328,80.788205,136.539112,-0.000531,0.029704,32.000000,-235.767792,138.150406,-0.024554,24.085357,0.686536,441038.671867,0.967622,40.137041,18.176146,2.779167,0.083084,0.025216,186.167351,32.000000,202.707516,132.784984,185.779661,170.331072,32.000000,165.635683,69.641138,66.487400,92.066231,82.964604,21.862997,56.468354,0.000000,45.094366,21.227848,0.000000,30.976057,29.716385,36.540879,59.501040,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.504201,80.140258,138.256723,2286.150838,95.974174,92.183993,28.976424,14.235793,137.593002,1.610050,78.660417,29.754538,160.180155,138.677068,158.029668,138.019095,80.790447,136.598837,-0.000532,0.029702,32.000000,-235.773550,138.045637,-0.024524,24.121103,0.684129,440858.841177,0.972811,39.923395,18.129563,2.770281,0.082524,0.032358,186.092665,32.000000,202.507764,228.634602,187.677037,170.632154,32.000000,165.338697,69.636241,66.459984,92.030832,82.964604,21.876445,56.468354,0.000000,45.347598,21.227848,0.000000,30.997729,28.976424,36.637871,59.486013,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.524534,80.140258,138.289541,2286.150838,95.984368,92.183968,28.908000,14.237505,137.545683,1.610065,78.633139,29.803844,160.162239,138.622502,158.067514,138.056663,80.777797,136.530520,-0.000531,0.029710,32.000000,-235.771674,138.050939,-0.024492,24.126112,0.690329,440966.034918,0.979301,40.386441,18.130259,2.792828,0.081478,0.031004,186.883607,32.000000,201.866675,480.848403,190.020844,170.861967,32.000000,164.949442,69.650507,66.454303,92.037351,82.964604,21.777735,56.468354,0.000000,45.351440,21.227848,0.000000,31.045551,28.908000,36.398253,59.498483,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.633562,80.147701,138.393140,2286.150838,95.982088,92.180108,29.668039,14.226517,137.566892,1.609891,78.718080,29.822745,160.237728,138.723419,158.083242,138.054964,80.724652,136.535366,-0.000532,0.029714,32.000000,-235.779876,138.117778,-0.024521,24.110377,0.690031,440976.985940,0.981183,40.365298,18.109969,2.792344,0.096445,0.028042,187.288102,32.000000,201.696985,-26.233521,191.446248,170.207614,32.000000,165.810253,69.666576,66.444181,92.083163,82.964604,21.804428,56.468354,0.000000,45.286263,21.227848,0.000000,31.079082,29.668039,36.668758,59.478401,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.369114,80.159557,138.321567,2286.150838,95.995858,92.176259,28.994564,14.237933,137.541372,1.610024,78.707511,29.718830,160.252082,138.746743,158.035792,138.093761,80.732880,136.710512,-0.000533,0.029724,32.000000,-235.770426,138.062789,-0.024563,24.111137,0.689315,441006.681478,0.953753,40.259491,18.165450,2.788298,0.084342,0.027177,186.988609,32.000000,201.770855,440.051739,189.873523,169.908127,32.000000,166.387054,69.628038,66.425498,92.064997,82.964604,21.780694,56.468354,0.000000,45.284758,21.227848,0.000000,31.106339,28.994564,36.386661,59.496497,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.840909,80.144669,138.425438,2286.150838,95.986348,92.168427,29.269946,14.237791,137.617718,1.610137,78.737938,29.818587,160.216281,138.691790,158.040245,138.090522,80.732311,136.640829,-0.000533,0.029711,32.000000,-235.773192,138.186646,-0.024530,24.122362,0.692984,441120.876377,0.981548,40.546368,18.241644,2.801783,0.080355,0.023730,186.274331,32.000000,202.469337,454.612440,187.414167,169.638814,32.000000,166.194238,69.628375,66.441670,92.066053,82.964604,21.741237,56.468354,0.000000,45.469029,21.227848,0.000000,31.147233,29.269946,36.611092,59.479404,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.516610,80.144669,138.286092,2286.150838,95.975520,92.165719,29.566761,14.234794,137.621095,1.610066,78.727238,29.885438,160.172371,138.733490,158.059572,138.124195,80.778095,136.647627,-0.000534,0.029713,32.000000,-235.774385,138.164071,-0.024540,24.142897,0.692984,441120.876377,0.981548,40.546368,18.241644,2.801783,0.080675,0.032505,186.113159,32.000000,202.702982,176.454380,185.959681,170.176277,32.000000,165.668782,69.621838,66.444693,92.061103,82.964604,21.732785,56.468354,0.000000,45.193153,21.227848,0.000000,31.160468,29.566761,36.673821,59.476916,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.328114,80.136122,138.333635,2286.150838,95.938573,92.155640,28.847976,14.238076,137.650690,1.609836,78.553747,29.859157,160.217809,138.735467,158.086650,138.072227,80.768110,136.709512,-0.000536,0.029694,32.000000,-235.772906,138.192316,-0.024496,24.085567,0.689535,440900.182187,0.959308,40.377948,18.166128,2.792721,0.085241,0.032914,186.134306,32.000000,202.580942,346.297070,187.808366,170.815877,32.000000,165.247524,69.627156,66.437530,92.060143,82.964604,21.732952,56.468354,0.000000,45.449972,21.227848,0.000000,31.178386,28.847976,36.543227,59.471064,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.549851,80.122888,138.402958,-2284.042501,95.915960,92.145089,29.496138,14.229942,137.656448,1.609931,78.559382,29.813824,160.290437,138.805797,158.119120,138.106631,80.770082,136.703011,-0.000537,0.029674,32.000000,-235.777270,138.133766,-0.024468,24.076755,0.694218,440952.523111,0.987145,40.565673,18.205931,2.804357,0.085165,0.031393,186.882202,32.000000,201.866141,233.607762,190.237107,170.760148,32.000000,164.892722,69.643808,66.445078,92.087165,82.964604,21.639924,56.468354,0.000000,45.505088,21.227848,0.000000,31.203506,29.496138,36.468319,59.496929,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.492245,80.107725,138.331345,2286.150838,95.951749,92.137484,29.076300,14.233081,137.705187,1.609927,78.595815,29.748740,160.262498,138.852817,158.105436,138.201201,80.743586,136.794300,-0.000539,0.029703,32.000000,-235.778229,138.244753,-0.024456,24.097841,0.691301,440773.606474,0.960642,40.321615,18.200828,2.793206,0.082157,0.029333,187.258857,32.000000,201.651674,292.038677,191.444335,170.190016,32.000000,165.828122,69.643272,66.409536,92.071118,82.964604,21.654936,56.468354,0.000000,45.267023,21.227848,0.000000,31.220963,29.076300,36.583579,59.504060,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.577584,80.102487,138.464553,2286.150838,95.976231,92.133646,29.308073,14.234366,137.728862,1.609907,78.652839,29.916848,160.279498,138.860627,158.061773,138.069495,80.712375,136.679031,-0.000539,0.029690,32.000000,-235.770879,138.345891,-0.024422,24.095087,0.691142,440800.830271,0.965811,40.365898,18.271501,2.794995,0.085293,0.027747,186.855849,32.000000,201.828538,496.434578,189.843338,169.834512,32.000000,166.223439,69.599353,66.429206,92.079940,82.964604,21.655394,56.468354,0.000000,45.313244,21.227848,0.000000,31.226198,29.308073,36.599059,59.473759,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.416475,80.102487,138.358589,2286.150838,95.997020,92.127251,28.926242,14.230941,137.770383,1.609738,78.693001,29.862742,160.267425,138.827676,158.076440,138.232960,80.765416,136.746942,-0.000539,0.029723,32.000000,-235.777747,138.339692,-0.024431,24.125745,0.690528,440781.016879,0.966053,40.272400,18.246981,2.792886,0.077598,0.019762,186.249679,32.000000,202.545257,359.287909,187.424062,169.657450,32.000000,166.193863,69.608859,66.473750,92.059910,82.964604,21.613910,56.468354,0.000000,45.377489,21.227848,0.000000,31.240375,28.926242,36.654378,59.470307,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
