OSU 80 Ton Compressor Load Stand
49.663310,80.094491,138.558485,-2284.042501,96.039369,92.123821,29.358857,14.234366,137.797016,1.609410,78.684603,29.958432,160.212234,138.836321,158.118767,138.314615,80.784426,136.842108,-0.000537,0.029699,32.000000,-235.775141,138.331207,-0.024457,24.155722,0.690528,440781.016879,0.966053,40.272400,18.246981,2.792886,0.075238,0.027129,186.094611,32.000000,202.788774,529.323977,185.889709,170.239739,32.000000,165.752351,69.606888,66.463439,92.048750,82.964604,21.624641,56.468354,0.000000,45.492624,21.227848,0.000000,31.251074,29.358857,36.496565,59.509203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.523697,80.088977,138.534714,-2284.042501,96.043695,92.127675,29.090706,14.238504,137.835966,1.609336,78.574522,29.953311,160.238809,139.011090,158.145031,138.317123,80.798396,136.897014,-0.000536,0.029692,32.000000,-235.772478,138.393756,-0.024167,24.154673,0.691555,440738.216335,0.982189,40.439960,18.226656,2.799847,0.093075,0.034005,186.187121,32.000000,202.617643,428.579918,187.734545,170.870055,32.000000,165.223763,69.593047,66.459546,92.007940,82.964604,21.606731,56.468354,0.000000,45.347523,21.227848,0.000000,31.268512,29.090706,36.508377,59.503263,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.536982,80.093940,138.511222,-2284.042501,95.982556,92.123915,28.724057,14.240217,137.827219,1.609259,78.525332,29.946577,160.294194,139.028626,158.172278,138.344912,80.706799,136.927131,-0.000537,0.029695,32.000000,-235.769454,138.401342,-0.024131,24.206469,0.687862,440559.047623,0.962460,40.175415,18.253474,2.789957,0.087376,0.022920,186.868459,32.000000,201.866398,201.202784,190.292201,170.642005,32.000000,164.970872,69.626368,66.453823,92.025901,82.964604,21.628924,56.468354,0.000000,45.264995,21.227848,0.000000,31.279607,28.724057,36.546675,59.489160,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.690263,80.093940,138.613038,-2284.042501,95.958620,92.120152,29.497130,14.233224,137.884130,1.609283,78.501251,29.907097,160.303200,139.031910,158.157932,138.356662,80.676058,136.926015,-0.000536,0.029675,32.000000,-235.777430,138.424534,-0.024111,24.170618,0.689927,440615.920989,0.974322,40.314889,18.265934,2.797342,0.074562,0.032711,187.344694,32.000000,201.694550,244.338047,191.498198,170.070242,32.000000,165.891909,69.624686,66.412548,92.023056,82.964604,21.543730,56.468354,0.000000,45.433492,21.227848,0.000000,31.301430,29.497130,36.727746,59.506794,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.147909,80.094216,138.673465,2286.150838,95.963473,92.127763,28.679051,14.233652,137.847948,1.609337,78.617072,29.972662,160.306604,139.006727,158.147017,138.353016,80.749370,136.831274,-0.000536,0.029697,32.000000,-235.774052,138.437199,-0.024113,24.208043,0.687272,440717.394368,0.957347,40.146909,18.402227,2.789541,0.083742,0.034723,186.895197,32.000000,201.909781,462.886002,190.184699,169.883551,32.000000,166.164572,69.616820,66.425071,92.017778,82.964604,21.643358,56.468354,0.000000,45.568072,21.227848,0.000000,31.319049,28.679051,36.525692,59.501591,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.497671,80.091459,138.785187,-2284.042501,95.985263,92.133283,29.336315,14.236934,137.959916,1.609048,78.651622,29.961488,160.283064,139.043124,158.069873,138.487170,80.774650,137.009876,-0.000537,0.029690,32.000000,-235.773064,138.472950,-0.024124,24.248221,0.687272,440717.394368,0.957347,40.146909,18.402227,2.789541,0.084051,0.022536,186.266389,32.000000,202.582326,351.966972,187.597976,169.601742,32.000000,166.504796,69.628196,66.444408,92.002696,82.964604,21.581663,56.468354,0.000000,45.091365,21.227848,0.000000,31.336436,29.336315,36.619235,59.482138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.939056,80.071608,138.697837,2286.150838,96.030025,92.137174,29.539220,14.232082,137.995107,1.608677,78.602319,30.087398,160.243765,139.103197,158.150377,138.496497,80.774289,137.024777,-0.000536,0.029704,32.000000,-235.776769,138.605641,-0.024131,24.276702,0.688933,440701.358681,0.966779,40.344431,18.343980,2.803873,0.079591,0.033404,186.289181,32.000000,202.769764,674.250018,186.020884,170.407137,32.000000,165.803759,69.646257,66.445036,91.995059,82.964604,21.575690,56.468354,0.000000,45.203578,21.227848,0.000000,31.350651,29.539220,36.595758,59.499142,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.367048,80.071608,138.751982,2286.150838,96.064441,92.140955,28.686436,14.230655,138.005120,1.608374,78.529328,30.029768,160.251720,139.112699,158.159106,138.455792,80.783732,137.024655,-0.000535,0.029701,32.000000,-235.776557,138.545803,-0.024100,24.277122,0.681002,440479.836088,0.950954,39.867086,18.351507,2.777342,0.083939,0.032229,186.243702,32.000000,202.615915,240.158252,188.054823,170.803123,32.000000,165.131006,69.657528,66.458850,91.959485,82.964604,21.576974,56.468354,0.000000,45.205555,21.227848,0.000000,31.345916,28.686436,36.594364,59.478371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.602088,80.076020,138.668571,2286.150838,96.080476,92.146094,29.055669,14.232939,138.043523,1.607903,78.477591,30.130650,160.334309,139.099975,158.174039,138.525060,80.761680,137.002289,-0.000533,0.029698,32.000000,-235.779191,138.583818,-0.024077,24.304922,0.689971,440762.980522,0.991545,40.460573,18.342007,2.810619,0.093992,0.027625,186.987986,32.000000,201.946295,593.040431,190.408761,170.846373,32.000000,165.190592,69.630382,66.408682,91.947014,82.964604,21.576612,56.468354,0.000000,45.055354,21.227848,0.000000,31.363663,29.055669,36.520556,59.501296,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.636413,80.080155,138.882068,2286.150838,96.104115,92.158788,29.494323,14.233367,138.012408,1.607882,78.539760,30.113535,160.308137,139.120141,158.187765,138.463393,80.708590,137.081726,-0.000531,0.029692,32.000000,-235.774173,138.506256,-0.024099,24.305499,0.685239,440715.168460,0.973994,40.220483,18.353302,2.795620,0.078816,0.026552,187.518937,32.000000,201.645394,357.265146,191.704900,170.192118,32.000000,165.971637,69.640514,66.405934,91.925335,82.964604,21.544954,56.468354,0.000000,45.400236,21.227848,0.000000,31.377692,29.494323,36.646822,59.491540,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.174438,80.078501,138.778888,2286.150838,96.107954,92.174029,28.706192,14.230513,138.066267,1.607850,78.656724,30.097524,160.383424,139.214510,158.153154,138.552133,80.741266,137.159023,-0.000531,0.029721,32.000000,-235.778503,138.539623,-0.024103,24.368703,0.685849,440857.531711,0.958932,40.188987,18.444591,2.797988,0.073371,0.033100,187.139104,32.000000,201.866275,28.030572,189.893189,169.942698,32.000000,166.383979,69.648485,66.401018,91.953554,82.964604,21.590052,56.468354,0.000000,45.381235,21.227848,0.000000,31.396477,28.706192,36.444108,59.456400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.440626,80.078501,138.946442,2286.150838,96.160209,92.189236,29.469857,14.231226,138.101465,1.607770,78.635418,30.063151,160.289790,139.211798,158.135061,138.489937,80.728470,137.018044,-0.000530,0.029711,32.000000,-235.779428,138.567095,-0.024092,24.315989,0.675581,440608.241551,0.973986,39.631268,18.449071,2.765928,0.084549,0.035819,186.438556,32.000000,202.645764,349.721528,187.253997,169.780455,32.000000,166.450768,69.624828,66.406857,91.938087,82.964604,21.576979,56.468354,0.000000,45.073837,21.227848,0.000000,31.409468,29.469857,36.572941,59.503125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.564617,80.055894,138.951507,2286.150838,96.198070,92.214393,28.673319,14.230513,138.118730,1.607910,78.521224,30.115554,160.273290,139.231802,158.218433,138.531923,80.768630,137.073811,-0.000530,0.029704,32.000000,-235.779322,138.669171,-0.024099,24.377882,0.689062,441062.086860,0.964154,40.390830,18.394088,2.810370,0.077962,0.027559,186.411788,32.000000,202.729423,391.137590,188.135046,170.914817,32.000000,165.464145,69.619899,66.425245,91.914235,82.964604,21.601079,56.468354,0.000000,44.999440,21.227848,0.000000,31.404169,28.673319,36.597812,59.504089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.577244,80.069127,138.842933,-2284.042501,96.202536,92.224562,29.569246,14.236649,138.225217,1.608117,78.582844,30.225976,160.352946,139.252130,158.215345,138.616452,80.764152,137.154549,-0.000528,0.029692,32.000000,-235.773186,138.726539,-0.024238,24.321208,0.689062,441062.086860,0.964154,40.390830,18.394088,2.810370,0.085181,0.024685,187.182314,32.000000,202.043663,247.357398,190.446482,170.986052,32.000000,165.198529,69.614839,66.412248,91.945409,82.964604,21.610007,56.468354,0.000000,45.248422,21.227848,0.000000,31.428079,29.569246,36.579250,59.514740,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.086697,80.088977,139.006260,-2284.042501,96.184147,92.234830,28.755788,14.234366,138.276378,1.608223,78.601496,30.112910,160.330515,139.398292,158.240739,138.622481,80.720206,137.246619,-0.000528,0.029676,32.000000,-235.775633,138.761130,-0.024401,24.333534,0.686580,441091.832083,0.958395,40.239392,18.424036,2.800538,0.077488,0.021065,187.612884,32.000000,201.829684,228.095462,191.368031,170.279067,32.000000,165.821780,69.630761,66.401561,91.949749,82.964604,21.595078,56.468354,0.000000,45.417457,21.227848,0.000000,31.440835,28.755788,36.751077,59.472293,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.595332,80.112412,138.951939,2286.150838,96.188892,92.247607,29.089394,14.230085,138.240226,1.608277,78.616802,30.207228,160.331872,139.360733,158.130876,138.729188,80.711409,137.135578,-0.000527,0.029670,32.000000,-235.777947,138.781649,-0.024363,24.326742,0.686580,441091.832083,0.958395,40.239392,18.424036,2.800538,0.081303,0.038370,187.186440,32.000000,201.995970,381.971648,189.724069,169.910860,32.000000,166.450368,69.587424,66.373060,91.918006,82.964604,21.618695,56.468354,0.000000,45.367254,21.227848,0.000000,31.476426,29.089394,36.719382,59.501365,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.131501,80.112412,139.043799,2286.150838,96.185858,92.257806,29.591003,14.234651,138.236457,1.608462,78.666111,30.298699,160.308956,139.376229,158.136932,138.703767,80.792070,137.253597,-0.000527,0.029672,32.000000,-235.772069,138.822926,-0.024341,24.258370,0.679444,440992.078145,0.974818,39.732116,18.512218,2.775313,0.079653,0.026601,186.591982,32.000000,202.735984,423.515642,187.435653,169.913342,32.000000,166.375087,69.598659,66.411842,91.938999,82.964604,21.647561,56.468354,0.000000,45.400738,21.227848,0.000000,31.518362,29.591003,36.655626,59.489691,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.392138,80.114342,139.045166,2286.150838,96.197646,92.274172,28.676733,14.235650,138.328328,1.608276,78.642075,30.292226,160.271315,139.441174,158.223239,138.735406,80.806025,137.272226,-0.000528,0.029679,32.000000,-235.778446,138.813157,-0.024299,24.233482,0.686932,441336.604280,0.974166,40.263892,18.467660,2.801714,0.083677,0.026395,186.456649,32.000000,203.051640,553.640593,185.906729,170.558331,32.000000,165.854251,69.614398,66.401804,91.958442,82.964604,21.660551,56.468354,0.000000,45.382894,21.227848,0.000000,31.541089,28.676733,36.579103,59.513235,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.554900,80.091459,139.065859,-2284.042501,96.226850,92.293078,29.417321,14.232368,138.315893,1.608482,78.526914,30.292030,160.315825,139.451757,158.247501,138.786721,80.818585,137.333261,-0.000528,0.029703,32.000000,-235.774516,138.820969,-0.024292,24.238937,0.681270,440982.485404,0.946677,39.709387,18.443706,2.773581,0.081126,0.025992,186.548233,32.000000,202.721379,705.898051,188.146674,171.144391,32.000000,165.187070,69.621602,66.437372,91.951024,82.964604,21.689819,56.468354,0.000000,44.937759,21.227848,0.000000,31.562190,29.417321,36.684752,59.468812,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.745062,80.069954,139.127831,-2284.042501,96.247849,92.312156,29.421208,14.235079,138.392478,1.608284,78.509297,30.326417,160.349652,139.441092,158.239565,138.778350,80.776316,137.279001,-0.000527,0.029710,32.000000,-235.769674,138.812423,-0.024297,24.153361,0.678182,440910.858644,0.971565,39.443407,18.438699,2.759263,0.081953,0.027936,187.287044,32.000000,202.021184,212.238954,190.396717,170.860167,32.000000,164.948380,69.626563,66.412765,91.954589,82.964604,21.673057,56.468354,0.000000,44.974039,21.227848,0.000000,31.556968,29.421208,36.524445,59.467287,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.189148,80.069954,139.080419,-2284.042501,96.236989,92.328687,28.847332,14.238076,138.330590,1.608350,78.547516,30.177047,160.354864,139.518638,158.240644,138.790148,80.744647,137.419283,-0.000527,0.029735,32.000000,-235.768972,138.806283,-0.024280,24.171038,0.690838,441409.214569,0.960616,40.066123,18.471663,2.796817,0.075003,0.025322,187.653068,32.000000,201.890272,516.620041,191.449279,170.227098,32.000000,166.096154,69.617787,66.369368,91.985611,82.964604,21.738564,56.468354,0.000000,45.296532,21.227848,0.000000,31.550432,28.847332,36.430535,59.474821,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.743085,80.082636,139.200656,-2284.042501,96.234887,92.344244,29.274432,14.235365,138.419240,1.608118,78.672104,30.249707,160.370377,139.457854,158.196628,138.786132,80.787439,137.394045,-0.000526,0.029756,32.000000,-235.777257,139.024488,-0.024265,24.189632,0.683493,441327.433682,0.970519,39.607582,18.570678,2.771125,0.082879,0.035157,187.176025,32.000000,202.056671,304.058484,189.818363,169.936509,32.000000,166.230810,69.634082,66.409479,92.017345,82.964604,21.695919,56.468354,0.000000,45.247081,21.227848,0.000000,31.576370,29.274432,36.890988,59.493615,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.627538,80.105519,139.088523,2286.150838,96.238188,92.359481,29.462513,14.228229,138.367650,1.608123,78.689993,30.244683,160.350618,139.477797,158.189637,138.857390,80.803359,137.367320,-0.000526,0.029741,32.000000,-235.783408,138.906405,-0.024282,24.182630,0.690459,441560.965341,0.965839,40.080853,18.515775,2.798392,0.079909,0.036840,186.508187,32.000000,202.741001,215.664003,187.387229,169.755662,32.000000,166.398973,69.658348,66.410502,92.009201,82.964604,21.782146,56.468354,0.000000,45.293909,21.227848,0.000000,31.591620,29.462513,36.688714,59.475952,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.767796,80.113790,139.199099,-2284.042501,96.219831,92.375975,28.917202,14.231226,138.397451,1.608306,78.632037,30.362848,160.277590,139.501348,158.227267,138.938616,80.826256,137.425166,-0.000526,0.029762,32.000000,-235.774839,139.032587,-0.024280,24.232590,0.692026,441689.798511,0.962303,40.223562,18.487026,2.802648,0.080386,0.027343,186.364710,32.000000,203.029744,139.169720,186.013680,170.428133,32.000000,165.797164,69.659515,66.406256,92.007946,82.964604,21.756802,56.468354,0.000000,45.037014,21.227848,0.000000,31.633192,28.917202,36.695244,59.466963,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.318136,80.113790,139.166652,-2284.042501,96.241738,92.395034,29.408541,14.233081,138.560292,1.608351,78.464474,30.375911,160.270858,139.519353,158.247287,138.947642,80.797256,137.460159,-0.000524,0.029770,32.000000,-235.780523,138.916641,-0.024263,24.319477,0.689141,441670.401693,0.977655,40.086409,18.491893,2.796971,0.083925,0.032907,186.529867,32.000000,202.754938,212.854360,188.297878,170.931790,32.000000,165.118880,69.640046,66.395880,91.959491,82.964604,21.806043,56.468354,0.000000,45.268570,21.227848,0.000000,31.661670,29.408541,36.648949,59.513904,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.818651,80.102211,139.278295,-2284.042501,96.238765,92.412828,29.431830,14.235793,138.521980,1.608280,78.485175,30.314135,160.371925,139.675240,158.279236,139.025976,80.797561,137.575670,-0.000523,0.029789,32.000000,-235.772239,138.974174,-0.024211,24.326217,0.678368,441541.857625,0.950139,39.518815,18.537684,2.765735,0.085204,0.035295,187.262801,32.000000,202.075490,269.964203,190.557222,170.787251,32.000000,165.143874,69.675226,66.401609,92.001858,82.964604,21.795599,56.468354,0.000000,45.229111,21.227848,0.000000,31.670774,29.431830,36.812925,59.503951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.310545,80.087875,139.245576,2286.150838,96.238944,92.433498,29.422973,14.226802,138.506125,1.608362,78.590787,30.307256,160.377865,139.612581,158.293109,139.026927,80.770081,137.564884,-0.000523,0.029781,32.000000,-235.778607,138.943157,-0.024240,24.378695,0.686352,441859.902491,0.959855,40.022180,18.592783,2.795706,0.082595,0.035964,187.617187,32.000000,201.923041,241.884375,191.476518,170.246690,32.000000,166.073186,69.685104,66.385272,92.015172,82.964604,21.849939,56.468354,0.000000,45.280550,21.227848,0.000000,31.681196,29.422973,36.466191,59.495287,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.751412,80.091734,139.291268,2286.150838,96.270479,92.456241,28.943596,14.235365,138.579245,1.608689,78.675180,30.367636,160.336204,139.597816,158.185742,139.002568,80.803227,137.530677,-0.000524,0.029762,32.000000,-235.773323,139.036888,-0.024276,24.374368,0.686748,442010.375110,0.975605,40.106151,18.557272,2.800323,0.077344,0.025220,187.133331,32.000000,202.070795,434.793417,189.640633,169.712555,32.000000,166.433873,69.643683,66.382028,91.989656,82.964604,21.872313,56.468354,0.000000,44.936540,21.227848,0.000000,31.697413,28.943596,36.771986,59.498464,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.057267,80.103589,139.341655,-2284.042501,96.304059,92.485437,29.306342,14.231654,138.494634,1.608923,78.680544,30.400962,160.325413,139.729175,158.212626,139.091918,80.821313,137.535292,-0.000522,0.029795,32.000000,-235.778017,139.123405,-0.024291,24.427423,0.686748,442010.375110,0.975605,40.106151,18.557272,2.800323,0.077814,0.026468,186.574518,32.000000,202.774236,568.930350,187.271380,169.757879,32.000000,166.476724,69.661244,66.397990,92.014390,82.964604,21.869971,56.468354,0.000000,44.937300,21.227848,0.000000,31.718069,29.306342,36.681011,59.500735,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.967455,80.103589,139.325871,-2284.042501,96.301658,92.512068,29.380953,14.236649,138.596383,1.608809,78.606259,30.408068,160.282074,139.711984,158.252121,139.094305,80.838871,137.658146,-0.000521,0.029800,32.000000,-235.772366,139.144063,-0.024029,24.402850,0.686380,442077.494250,0.977908,40.081324,18.565541,2.799745,0.079820,0.036064,186.325745,32.000000,202.987881,181.542474,186.019241,170.598758,32.000000,165.629973,69.685635,66.416226,92.028491,82.964604,21.948607,56.468354,0.000000,45.063827,21.227848,0.000000,31.747906,29.380953,36.767804,59.478558,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.735657,80.111860,139.430803,2286.150838,96.283999,92.538750,28.927892,14.233509,138.582784,1.609053,78.484462,30.392258,160.316016,139.765450,158.254102,139.130281,80.830026,137.675086,-0.000521,0.029791,32.000000,-235.773047,139.175186,-0.024020,24.365687,0.680768,442048.790395,0.959749,39.777065,18.549668,2.783645,0.084624,0.022468,186.511158,32.000000,202.678383,275.730086,188.410743,171.028279,32.000000,165.126443,69.663324,66.401330,91.989018,82.964604,21.946036,56.468354,0.000000,45.119312,21.227848,0.000000,31.775519,28.927892,36.833835,59.480761,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.871595,80.097248,139.437512,2286.150838,96.285793,92.565399,29.340468,14.235793,138.621023,1.609269,78.505391,30.491679,160.354922,139.647345,158.302152,139.090352,80.790417,137.596401,-0.000521,0.029817,32.000000,-235.772895,139.274876,-0.024052,24.361753,0.682917,442191.173917,0.959451,39.869736,18.591012,2.788332,0.084021,0.030688,187.264839,32.000000,202.104895,50.004585,190.623480,170.964202,32.000000,165.178429,69.659778,66.387351,92.002085,82.964604,22.024965,56.468354,0.000000,45.238668,21.227848,0.000000,31.796162,29.340468,36.789668,59.476601,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.338131,80.084842,139.432987,2286.150838,96.252410,92.594437,29.185545,14.235079,138.545782,1.609531,78.563687,30.523941,160.394349,139.789694,158.262887,139.161512,80.800213,137.621317,-0.000523,0.029819,32.000000,-235.774592,139.211835,-0.024061,24.318690,0.688190,442458.914302,0.979695,40.117774,18.607975,2.803437,0.078134,0.025856,187.544832,32.000000,201.838164,494.511787,191.499287,170.120532,32.000000,165.783410,69.684621,66.372285,92.005286,82.964604,22.019465,56.468354,0.000000,45.169540,21.227848,0.000000,31.799997,29.185545,36.693336,59.505515,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.667352,80.084842,139.428210,2286.150838,96.228592,92.613348,29.047302,14.231654,138.689451,1.610040,78.686398,30.495013,160.417573,139.785127,158.224719,139.073502,80.827193,137.743750,-0.000525,0.029832,32.000000,-235.779328,139.174473,-0.024074,24.317143,0.686450,442569.898002,0.963314,39.962447,18.609867,2.795930,0.081935,0.029226,187.096122,32.000000,202.166418,193.913348,189.736243,169.849108,32.000000,166.399626,69.673313,66.396355,92.038397,82.964604,22.072355,56.468354,0.000000,44.884679,21.227848,0.000000,31.804435,29.047302,36.735523,59.492828,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.796488,80.082636,139.418306,-2284.042501,96.234152,92.634905,29.603548,14.232939,138.743689,1.610075,78.694043,30.483302,160.326403,139.831924,158.204570,139.136881,80.829137,137.612483,-0.000525,0.029846,32.000000,-235.778043,139.176737,-0.024109,24.248116,0.691104,442822.238500,0.977844,40.161573,18.643708,2.807241,0.082613,0.027268,186.648648,32.000000,202.836095,414.640596,187.293430,169.790359,32.000000,166.557161,69.632448,66.405755,92.011600,82.964604,22.079726,56.468354,0.000000,44.783320,21.227848,0.000000,31.817826,29.603548,36.840585,59.483092,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.994377,80.096421,139.413467,2286.150838,96.276124,92.656438,28.868149,14.233509,138.648812,1.610006,78.640215,30.518310,160.282122,139.751910,158.271773,139.080246,80.837746,137.722262,-0.000525,0.029839,32.000000,-235.775997,139.195908,-0.024128,24.261308,0.691104,442822.238500,0.977844,40.161573,18.643708,2.807241,0.078844,0.028842,186.401048,32.000000,202.929828,481.479302,185.898256,170.521058,32.000000,165.748717,69.659121,66.400027,92.009989,82.964604,22.115811,56.468354,0.000000,45.179236,21.227848,0.000000,31.833076,28.868149,36.741906,59.457630,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.458814,80.110206,139.382227,2286.150838,96.320504,92.677999,29.428684,14.239646,138.715257,1.610111,78.543755,30.524934,160.326779,139.844830,158.297313,139.140328,80.854339,137.726113,-0.000526,0.029850,32.000000,-235.770517,139.224397,-0.024146,24.277620,0.687983,442861.988996,0.977431,39.834776,18.622859,2.788583,0.085579,0.024268,186.576215,32.000000,202.679436,334.532113,188.443668,170.920666,32.000000,165.336786,69.672299,66.409923,91.973387,82.964604,22.185170,56.468354,0.000000,45.097755,21.227848,0.000000,31.864183,29.428684,36.716080,59.461623,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.847727,80.110206,139.451223,2286.150838,96.372503,92.699583,29.586988,14.235365,138.771611,1.610206,78.531131,30.493688,160.379408,139.835002,158.333107,139.233834,80.846987,137.773253,-0.000528,0.029843,32.000000,-235.773487,139.287174,-0.024177,24.273136,0.680550,442723.686255,0.949512,39.370906,18.608113,2.762297,0.078779,0.033794,187.403431,32.000000,202.116088,653.599662,190.452423,170.805217,32.000000,165.215095,69.673524,66.358227,91.998485,82.964604,22.148530,56.468354,0.000000,44.785315,21.227848,0.000000,31.896986,29.586988,36.686513,59.504423,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.862288,80.131711,139.425738,2286.150838,96.371703,92.730045,28.710565,14.234223,138.751674,1.610671,78.539441,30.497907,160.405435,139.860287,158.320748,139.162775,80.803310,137.753175,-0.000527,0.029843,32.000000,-235.775612,139.192053,-0.024162,24.307098,0.690407,443141.966574,0.957198,40.000090,18.638046,2.797544,0.085139,0.025222,187.613933,32.000000,201.928657,730.868254,191.548642,170.142576,32.000000,166.124623,69.684821,66.364151,91.997827,82.964604,22.236033,56.468354,0.000000,44.649675,21.227848,0.000000,31.939415,28.710565,36.703755,59.483308,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.053195,80.125094,139.504012,2286.150838,96.351955,92.757953,29.503493,14.234794,138.776434,1.610942,78.649105,30.515696,160.404912,139.784678,158.259151,139.246465,80.848313,137.727791,-0.000529,0.029868,32.000000,-235.769468,139.330982,-0.024141,24.321418,0.689359,443382.565836,0.986481,40.006534,18.672106,2.796216,0.079668,0.024186,187.015298,32.000000,202.195930,141.644435,189.620522,169.913803,32.000000,166.317966,69.676356,66.382324,92.006671,82.964604,22.223500,56.468354,0.000000,45.097711,21.227848,0.000000,31.963721,29.503493,36.793483,59.481361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.032426,80.106071,139.480511,2286.150838,96.347339,92.784979,28.824677,14.238219,138.678528,1.611404,78.611111,30.508887,160.328783,139.792018,158.223545,139.159274,80.854804,137.752600,-0.000530,0.029854,32.000000,-235.771452,139.342076,-0.024126,24.346962,0.689359,443382.565836,0.986481,40.006534,18.672106,2.796216,0.090357,0.029643,186.644856,32.000000,202.918373,305.293446,187.154003,169.725757,32.000000,166.414588,69.643793,66.374222,92.008631,82.964604,22.268937,56.468354,0.000000,45.042773,21.227848,0.000000,31.980416,28.824677,36.635890,59.476080,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.986089,80.106071,139.419457,2286.150838,96.343584,92.811888,28.675107,14.232368,138.661073,1.611762,78.553752,30.530488,160.296085,139.811288,158.289540,139.079430,80.833247,137.764053,-0.000532,0.029855,32.000000,-235.776811,139.216303,-0.024141,24.359472,0.686639,443334.049945,0.956279,39.802769,18.614942,2.787115,0.079813,0.024445,186.454249,32.000000,203.028740,202.395463,186.044221,170.724643,32.000000,165.703711,69.628455,66.366325,92.016467,82.964604,22.305819,56.468354,0.000000,44.985552,21.227848,0.000000,31.982788,28.675107,36.786073,59.471693,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.421700,80.092010,139.429297,-2284.042501,96.380586,92.832220,28.805826,14.231512,138.636191,1.612004,78.449047,30.519886,160.349757,139.830497,158.327133,139.164627,80.868606,137.743281,-0.000534,0.029832,32.000000,-235.773406,139.259173,-0.024378,24.401145,0.686536,443629.330290,0.985862,39.852981,18.647379,2.789165,0.085642,0.037805,186.643277,32.000000,202.717886,167.767698,188.667879,170.970316,32.000000,164.950582,69.640378,66.395380,92.015384,82.964604,22.345454,56.468354,0.000000,45.124088,21.227848,0.000000,31.993579,28.805826,36.606103,59.478489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.103819,80.087048,139.482823,2286.150838,96.388058,92.848387,29.335294,14.238932,138.700161,1.612257,78.510797,30.529905,160.357188,139.754234,158.295753,139.161617,80.821243,137.716748,-0.000535,0.029837,32.000000,-235.768936,139.240815,-0.024366,24.476650,0.678996,443410.327373,0.951492,39.395731,18.599747,2.765434,0.082465,0.026115,187.500245,32.000000,202.170058,384.870470,190.588465,170.981768,32.000000,165.413938,69.614125,66.341104,92.038993,82.964604,22.419486,56.468354,0.000000,44.916549,21.227848,0.000000,32.005460,29.335294,36.718868,59.475991,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.795634,80.095870,139.426886,-2284.042501,96.367133,92.865208,29.652813,14.230085,138.665981,1.612516,78.552818,30.523819,160.415817,139.747996,158.291573,139.152117,80.793805,137.777441,-0.000535,0.029815,32.000000,-235.776472,139.193135,-0.024286,24.394956,0.678996,443410.327373,0.951492,39.395731,18.599747,2.765434,0.082750,0.025763,187.514178,32.000000,201.971669,317.973251,191.502604,170.309062,32.000000,166.214349,69.593332,66.343984,92.052347,82.964604,22.397074,56.468354,0.000000,44.915593,21.227848,0.000000,32.021524,29.652813,36.750930,59.484075,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.851505,80.095318,139.377725,-2284.042501,96.362568,92.882982,28.900568,14.234651,138.751449,1.612644,78.686315,30.481604,160.418168,139.784535,158.258493,139.187813,80.861517,137.788374,-0.000535,0.029834,32.000000,-235.776987,139.277323,-0.024283,24.429758,0.682019,443743.302865,0.961557,39.712540,18.636721,2.783876,0.085679,0.031147,187.184401,32.000000,202.242218,365.535364,189.367010,169.795671,32.000000,166.305252,69.579737,66.374512,92.069052,82.964604,22.455806,56.468354,0.000000,44.975903,21.227848,0.000000,32.047737,28.900568,36.745941,59.488766,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.964161,80.095318,139.459902,-2284.042501,96.379228,92.903585,29.286797,14.233224,138.642643,1.612659,78.691368,30.509090,160.379779,139.783598,158.249788,139.142219,80.874784,137.673494,-0.000537,0.029854,32.000000,-235.777266,139.231191,-0.024276,24.428813,0.688830,444035.298443,0.957830,40.039664,18.693234,2.799982,0.080873,0.030727,186.736833,32.000000,202.906576,226.003239,187.071644,169.849247,32.000000,166.472674,69.602533,66.384477,92.097116,82.964604,22.415955,56.468354,0.000000,45.047236,21.227848,0.000000,32.064828,29.286797,36.716594,59.497687,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.495086,80.093664,139.438004,-2284.042501,96.419898,92.919086,29.315613,14.235793,138.795901,1.612751,78.563403,30.568350,160.310947,139.773116,158.279934,139.202482,80.878165,137.761928,-0.000538,0.029866,32.000000,-235.773550,139.309628,-0.024289,24.377515,0.686892,443972.960203,0.981755,39.981295,18.630757,2.795858,0.084104,0.025122,186.373048,32.000000,203.053575,444.594275,186.184669,170.658262,32.000000,165.525120,69.588403,66.383628,92.074975,82.964604,22.463186,56.468354,0.000000,44.938180,21.227848,0.000000,32.080719,29.315613,36.675215,59.501109,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.823393,80.071057,139.512401,2286.150838,96.411418,92.939680,28.911743,14.233224,138.735803,1.613022,78.468794,30.515588,160.352676,139.861409,158.310833,139.156398,80.883518,137.822860,-0.000537,0.029855,32.000000,-235.772349,139.297433,-0.024294,24.371746,0.685769,443991.037450,0.966658,39.864867,18.562453,2.791199,0.082959,0.026223,186.650761,32.000000,202.658042,268.048399,188.471062,170.787687,32.000000,165.167147,69.592124,66.403198,92.080260,82.964604,22.494983,56.468354,0.000000,44.662529,21.227848,0.000000,32.098004,28.911743,36.827745,59.461357,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.806581,80.056445,139.450490,-2284.042501,96.491624,92.961234,29.072866,14.234508,138.762256,1.613060,78.475287,30.502903,160.396302,139.844749,158.303298,139.152141,80.853172,137.774682,-0.000536,0.029845,32.000000,-235.776474,139.352397,-0.024273,24.335868,0.679225,443796.250056,0.954872,39.317201,18.601443,2.761417,0.083149,0.043649,187.421794,32.000000,202.161054,352.347891,190.521258,171.006002,32.000000,165.296450,69.562238,66.331941,92.076586,82.964604,22.548313,56.468354,0.000000,44.606806,21.227848,0.000000,32.089284,29.072866,36.779837,59.490507,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.029316,80.056445,139.529629,-2284.042501,96.517696,92.978047,29.504367,14.234223,138.684502,1.613347,78.564315,30.500993,160.431687,139.903189,158.302959,139.080960,80.825013,137.771458,-0.000534,0.029840,32.000000,-235.778070,139.244590,-0.024256,24.281423,0.691095,444337.058468,0.977621,39.988906,18.632545,2.799841,0.085117,0.030829,187.477230,32.000000,201.902766,382.568764,191.684981,170.202713,32.000000,165.996864,69.594662,66.355738,92.127242,82.964604,22.556009,56.468354,0.000000,45.031934,21.227848,0.000000,32.086487,29.504367,36.566998,59.485059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.385321,80.050931,139.397192,2286.150838,96.517873,92.993266,28.983950,14.238504,138.681918,1.613457,78.597299,30.496015,160.450697,139.895073,158.235310,139.130223,80.860184,137.756477,-0.000534,0.029829,32.000000,-235.770839,139.207102,-0.024267,24.213314,0.691095,444337.058468,0.977621,39.988906,18.632545,2.799841,0.087031,0.030911,187.138482,32.000000,202.319759,233.602928,189.401562,169.692599,32.000000,166.380950,69.560851,66.384725,92.115459,82.964604,22.571234,56.468354,0.000000,44.947209,21.227848,0.000000,32.091240,28.983950,36.784018,59.473631,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.907698,80.045142,139.540560,2286.150838,96.563390,93.005917,28.935839,14.240359,138.668410,1.613828,78.598750,30.633181,160.399581,139.835103,158.251168,139.203463,80.871882,137.763882,-0.000534,0.029810,32.000000,-235.770131,139.261658,-0.024282,24.266396,0.685758,444184.424192,0.968750,39.386991,18.616814,2.766623,0.085971,0.032534,186.705994,32.000000,202.952234,396.625291,187.043903,169.931355,32.000000,166.307159,69.552159,66.382668,92.107192,82.964604,22.592857,56.468354,0.000000,44.683947,21.227848,0.000000,32.100639,28.935839,36.790255,59.479207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.853678,80.055342,139.526755,2286.150838,96.588602,93.016062,29.666234,14.239218,138.657626,1.613928,78.554443,30.595978,160.360497,139.832493,158.305479,139.198735,80.886371,137.642432,-0.000534,0.029794,32.000000,-235.771928,139.338180,-0.024273,24.250503,0.692290,444453.550344,0.980541,39.873017,18.608662,2.795973,0.083856,0.027413,186.287575,32.000000,203.009710,238.681551,186.184893,170.680831,32.000000,165.511128,69.551355,66.382278,92.117454,82.964604,22.632849,56.468354,0.000000,44.515756,21.227848,0.000000,32.103378,29.666234,36.754158,59.469372,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.060017,80.055342,139.485352,2286.150838,96.622935,93.033873,28.954458,14.233224,138.672225,1.613972,78.445037,30.541253,160.394422,139.794364,158.362860,139.112067,80.902671,137.796415,-0.000535,0.029801,32.000000,-235.776775,139.293191,-0.024281,24.262593,0.693592,444514.508121,0.957649,39.939070,18.535979,2.798725,0.086936,0.034592,186.770238,32.000000,202.717378,276.581051,188.609885,170.802636,32.000000,165.305706,69.539405,66.402787,92.099981,82.964604,22.701640,56.468354,0.000000,44.963245,21.227848,0.000000,32.122815,28.954458,36.618722,59.501365,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.115079,80.036871,139.537919,2286.150838,96.633396,93.047873,29.699538,14.239931,138.727310,1.613718,78.436214,30.531717,160.449922,139.840548,158.371378,139.121871,80.881525,137.753823,-0.000535,0.029798,32.000000,-235.769412,139.204450,-0.024296,24.329391,0.693592,444514.508121,0.957649,39.939070,18.535979,2.798725,0.089539,0.026051,187.464757,32.000000,202.202078,417.758780,190.593780,170.898582,32.000000,165.440339,69.573279,66.397201,92.119949,82.964604,22.660511,56.468354,0.000000,44.925679,21.227848,0.000000,32.114052,29.699538,36.767217,59.475047,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.828220,80.051207,139.437550,2286.150838,96.644858,93.061918,29.057593,14.232511,138.740809,1.613950,78.459024,30.558083,160.381603,139.844872,158.316082,139.162529,80.813904,137.665435,-0.000535,0.029785,32.000000,-235.775193,139.280404,-0.024292,24.319818,0.687627,444524.609412,0.951458,39.650762,18.594200,2.784350,0.086106,0.029343,187.502841,32.000000,201.907647,258.675695,191.570519,170.174583,32.000000,166.051658,69.517364,66.338156,92.096862,82.964604,22.766112,56.468354,0.000000,44.799583,21.227848,0.000000,32.120856,29.057593,36.711752,59.495208,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.197309,80.038801,139.450745,2286.150838,96.656461,93.077195,29.108279,14.232796,138.682257,1.614073,78.560485,30.531079,160.439684,139.818242,158.276670,139.191336,80.874007,137.696573,-0.000535,0.029780,32.000000,-235.778022,139.072825,-0.024303,24.388242,0.691905,444869.173679,0.978721,39.961274,18.619471,2.798365,0.086248,0.022893,187.040498,32.000000,202.427108,704.335320,189.391281,169.884864,32.000000,166.314353,69.539142,66.383354,92.133150,82.964604,22.748379,56.468354,0.000000,44.955372,21.227848,0.000000,32.144152,29.108279,36.780644,59.481184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.208131,80.036319,139.489313,2286.150838,96.700725,93.100126,28.854767,14.236078,138.728524,1.614284,78.462260,30.495863,160.363020,139.899825,158.303485,139.103350,80.882282,137.767273,-0.000535,0.029771,32.000000,-235.774740,139.263413,-0.024290,24.417510,0.684522,444638.964138,0.969372,39.568031,18.574290,2.778052,0.138483,0.032936,186.357657,32.000000,203.036384,133.962899,186.163542,170.596233,32.000000,165.407392,69.515945,66.371322,92.101688,82.964604,22.810048,56.468354,0.000000,44.850309,21.227848,0.000000,32.142480,28.854767,36.777342,59.520120,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.316385,80.036319,139.454852,2286.150838,96.729793,93.115357,29.550986,14.234937,138.701886,1.614124,78.355629,30.471168,160.416475,139.758068,158.332946,139.210426,80.866155,137.721567,-0.000534,0.029787,32.000000,-235.776210,139.272877,-0.024275,24.410193,0.683896,444726.151988,0.977896,39.554417,18.599887,2.778222,0.077427,0.019946,186.742676,32.000000,202.786219,262.103529,188.910593,170.875778,32.000000,165.032225,69.522651,66.387638,92.120141,82.964604,22.837239,56.468354,0.000000,44.721008,21.227848,0.000000,32.146939,29.550986,36.840145,59.496556,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.691665,80.015366,139.415773,-2284.042501,96.742622,93.125597,28.836129,14.231512,138.668388,1.613883,78.406875,30.585510,160.458970,139.814184,158.343883,139.109540,80.867633,137.762870,-0.000534,0.029811,32.000000,-235.775864,139.133867,-0.024293,24.402587,0.683896,444726.151988,0.977896,39.554417,18.599887,2.778222,0.094076,0.046635,187.576566,32.000000,202.178107,211.975438,190.834113,170.883956,32.000000,165.309982,69.523902,66.351387,92.128071,82.964604,22.804498,56.468354,0.000000,44.920226,21.227848,0.000000,32.132117,28.836129,36.768538,59.497687,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
