OSU 80 Ton Compressor Load Stand
50.520855,80.013712,139.413318,2286.150838,96.756355,93.130985,29.380924,14.238647,138.683205,1.613696,78.493567,30.476340,160.455420,139.761126,158.343340,139.093858,80.814592,137.708137,-0.000535,0.029797,32.000000,-235.768893,139.227966,-0.024342,24.385724,0.682410,444773.344068,0.952787,39.443143,18.594118,2.771559,0.092642,0.023865,187.536073,32.000000,201.986321,167.447536,191.434506,170.299939,32.000000,165.902224,69.538249,66.368705,92.157799,82.964604,22.866155,56.468354,0.000000,45.000117,21.227848,0.000000,32.134952,29.380924,36.713512,59.485344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.377391,80.025567,139.407860,2286.150838,96.795619,93.133576,29.312156,14.232082,138.693965,1.613809,78.593040,30.602650,160.467228,139.679686,158.273373,139.193882,80.849763,137.678719,-0.000534,0.029805,32.000000,-235.777916,139.288949,-0.024352,24.323857,0.691938,445104.920551,0.989762,40.066881,18.612426,2.805617,0.080550,0.020646,187.089559,32.000000,202.525373,123.029125,189.149351,169.820319,32.000000,166.009474,69.514337,66.352621,92.149656,82.964604,22.893295,56.468354,0.000000,44.876028,21.227848,0.000000,32.135885,29.312156,36.795024,59.494166,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.919496,80.025567,139.328513,2286.150838,96.808197,93.136151,28.812172,14.237077,138.644372,1.613685,78.568325,30.509207,160.405247,139.752868,158.292285,139.057411,80.899492,137.637843,-0.000533,0.029781,32.000000,-235.771282,139.295413,-0.024336,24.301512,0.679899,444810.371920,0.954208,39.210859,18.639247,2.759520,0.092449,0.037695,186.699542,32.000000,203.072733,353.069166,187.046271,169.938606,32.000000,166.613168,69.519388,66.390613,92.193090,82.964604,22.912079,56.468354,0.000000,44.581993,21.227848,0.000000,32.151323,28.812172,36.842932,59.486711,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.841462,80.040730,139.387631,2286.150838,96.826643,93.136177,29.280119,14.236934,138.615137,1.613774,78.501498,30.450912,160.332541,139.821564,158.311006,139.028421,80.860240,137.592972,-0.000532,0.029757,32.000000,-235.770769,139.142880,-0.024386,24.287298,0.683799,444845.223294,0.959453,39.369763,18.589978,2.767270,0.092236,0.032785,186.325440,32.000000,203.177665,243.933633,186.207208,170.664379,32.000000,165.500954,69.535022,66.385053,92.183454,82.964604,22.920662,56.468354,0.000000,44.550860,21.227848,0.000000,32.171619,29.280119,36.715640,59.495002,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.986833,80.036871,139.333925,2286.150838,96.887661,93.136182,29.276227,14.232653,138.645668,1.613802,78.431664,30.555139,160.406023,139.666881,158.365819,139.155501,80.869584,137.580039,-0.000532,0.029769,32.000000,-235.776690,139.138598,-0.024383,24.227371,0.692917,445122.279090,0.971754,39.937096,18.538401,2.796620,0.080958,0.026517,186.889503,32.000000,202.849407,290.705390,188.763017,170.937514,32.000000,164.994346,69.545985,66.412726,92.200362,82.964604,22.952135,56.468354,0.000000,44.868306,21.227848,0.000000,32.179135,29.276227,36.777709,59.504797,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.045672,80.034941,139.415285,2286.150838,96.905763,93.138676,28.866729,14.238647,138.552292,1.613580,78.418063,30.526696,160.411116,139.769608,158.347930,138.980751,80.832580,137.604643,-0.000532,0.029764,32.000000,-235.769057,139.125829,-0.024403,24.240406,0.692133,445028.776503,0.968815,39.783012,18.522855,2.787413,0.093888,0.033942,187.514786,32.000000,202.228832,219.632354,190.935414,171.076139,32.000000,165.451935,69.515488,66.347526,92.200225,82.964604,22.952367,56.468354,0.000000,44.858192,21.227848,0.000000,32.182212,28.866729,36.503095,59.486367,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.749378,80.034941,139.329569,2286.150838,96.923156,93.138684,29.195631,14.234937,138.654489,1.613802,78.522578,30.567494,160.443763,139.726258,158.322229,139.195921,80.842085,137.583955,-0.000533,0.029770,32.000000,-235.773259,139.176124,-0.024371,24.275155,0.691276,445074.515037,0.981330,39.720374,18.571654,2.785761,0.088130,0.029525,187.461352,32.000000,202.041671,259.553189,191.624388,170.108844,32.000000,165.965456,69.554026,66.362038,92.245597,82.964604,23.011152,56.468354,0.000000,44.740422,21.227848,0.000000,32.186915,29.195631,36.703168,59.503686,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.787797,80.034389,139.386188,2286.150838,96.940157,93.148870,29.461861,14.234508,138.654551,1.614052,78.608608,30.574050,160.471308,139.750299,158.242779,139.047997,80.878915,137.579936,-0.000532,0.029764,32.000000,-235.774015,139.004379,-0.024339,24.286931,0.694394,445205.036670,0.976531,40.026638,18.552232,2.800629,0.082323,0.028184,187.222334,32.000000,202.606522,436.705566,189.356258,169.598362,32.000000,166.392979,69.498082,66.349225,92.236667,82.964604,23.033265,56.468354,0.000000,44.473308,21.227848,0.000000,32.192796,29.461861,36.897444,59.486662,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.445837,80.033287,139.263179,2286.150838,96.958958,93.153949,28.808640,14.238504,138.584019,1.614311,78.566154,30.429091,160.397950,139.774849,158.310605,139.081166,80.847340,137.572505,-0.000532,0.029781,32.000000,-235.768380,139.191929,-0.024316,24.265609,0.693825,445168.633164,0.967003,39.986296,18.513474,2.799605,0.080813,0.028249,186.605895,32.000000,203.056136,188.798543,187.030897,170.004211,32.000000,166.669640,69.479362,66.367108,92.242294,82.964604,23.047989,56.468354,0.000000,44.866367,21.227848,0.000000,32.199143,28.808640,36.680864,59.475372,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.040551,80.036044,139.394360,-2284.042501,96.946215,93.152675,29.332432,14.239360,138.519664,1.614090,78.527065,30.549664,160.384322,139.751073,158.319185,139.043397,80.871986,137.603397,-0.000531,0.029787,32.000000,-235.774244,139.082163,-0.024584,24.288583,0.683858,444921.369074,0.975019,39.307286,18.541486,2.760648,0.084801,0.034661,186.348802,32.000000,203.258222,214.790365,186.245356,170.558609,32.000000,165.546971,69.512477,66.368258,92.267028,82.964604,23.133567,56.468354,0.000000,44.792527,21.227848,0.000000,32.204220,29.332432,36.721436,59.487626,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.884484,80.036044,139.308136,-2284.042501,96.969382,93.148892,29.321681,14.234651,138.623641,1.614181,78.428041,30.554376,160.415124,139.677524,158.341393,139.022879,80.901991,137.630846,-0.000530,0.029784,32.000000,-235.779281,139.139781,-0.024616,24.290917,0.689986,445075.922266,0.966004,39.726759,18.531652,2.785628,0.081309,0.027996,186.972050,32.000000,202.833658,151.567394,189.031464,170.923153,32.000000,165.356129,69.512441,66.385724,92.241656,82.964604,23.089424,56.468354,0.000000,44.709200,21.227848,0.000000,32.213365,29.321681,36.619676,59.481361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.595608,80.047898,139.338992,2286.150838,97.005126,93.148887,29.110403,14.235507,138.590829,1.613933,78.381069,30.644248,160.444306,139.658642,158.355193,139.040685,80.848687,137.624846,-0.000531,0.029780,32.000000,-235.775639,139.160216,-0.024614,24.316671,0.689986,445075.922266,0.966004,39.726759,18.531652,2.785628,0.084300,0.029555,187.512705,32.000000,202.166915,234.969033,190.864822,171.217863,32.000000,165.197705,69.467437,66.321382,92.215722,82.964604,23.128126,56.468354,0.000000,44.542857,21.227848,0.000000,32.232195,29.110403,36.838310,59.460836,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.797016,80.025567,139.340107,2286.150838,96.975960,93.144553,28.898019,14.233795,138.487949,1.613736,78.443999,30.437377,160.463750,139.738493,158.349806,139.064234,80.860261,137.563878,-0.000530,0.029797,32.000000,-235.775712,139.058487,-0.024610,24.340117,0.695712,445334.667982,0.982814,40.199090,18.565233,2.809503,0.091222,0.031521,187.444263,32.000000,202.045767,184.096680,191.813248,170.160004,32.000000,165.844373,69.493889,66.331263,92.248578,82.964604,23.142943,56.468354,0.000000,44.433174,21.227848,0.000000,32.221040,28.898019,36.618502,59.461475,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.901306,80.007923,139.244904,-2284.042501,96.972391,93.143260,29.130407,14.237933,138.598812,1.613638,78.605477,30.607526,160.489809,139.654054,158.271131,138.996173,80.852832,137.547774,-0.000529,0.029803,32.000000,-235.768951,139.142900,-0.024643,24.359367,0.695712,445334.667982,0.982814,40.199090,18.565233,2.809503,0.140182,0.029808,187.298699,32.000000,202.568473,203.138423,189.065264,169.745865,32.000000,166.220498,69.495676,66.358478,92.271572,82.964604,23.151367,56.468354,0.000000,44.817737,21.227848,0.000000,32.225758,29.130407,36.825398,59.506381,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.849430,80.013712,139.257833,2286.150838,96.969158,93.142169,29.475174,14.230085,138.548959,1.613694,78.592777,30.545911,160.408180,139.667085,158.303896,138.938127,80.884316,137.458468,-0.000527,0.029816,32.000000,-235.784012,139.126730,-0.024649,24.339566,0.682367,444828.239923,0.952306,39.250605,18.600912,2.760143,0.085427,0.042399,186.688887,32.000000,203.022671,407.326976,187.014174,170.100111,32.000000,166.222241,69.477786,66.374277,92.269091,82.964604,23.157430,56.468354,0.000000,44.764032,21.227848,0.000000,32.210180,29.475174,36.592236,59.495080,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.735056,80.013712,139.230468,2286.150838,96.981021,93.138572,29.021689,14.235793,138.558917,1.613612,78.489198,30.529690,160.412021,139.694978,158.346953,138.977408,80.913834,137.569630,-0.000527,0.029825,32.000000,-235.770436,138.947090,-0.024679,24.394221,0.689250,445099.433976,0.975477,39.842406,18.524136,2.790406,0.083810,0.029957,186.366475,32.000000,203.246391,351.504306,186.659987,170.719197,32.000000,165.490184,69.489916,66.386869,92.263457,82.964604,23.161766,56.468354,0.000000,44.779013,21.227848,0.000000,32.217945,29.021689,36.841465,59.500106,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.721518,80.007923,139.291264,-2284.042501,96.990330,93.137345,29.601458,14.236221,138.483674,1.613416,78.364715,30.491620,160.403491,139.635376,158.376476,139.018092,80.917055,137.513250,-0.000528,0.029816,32.000000,-235.772958,138.897917,-0.024612,24.356823,0.690670,445070.326225,0.965155,39.901836,18.449812,2.793569,0.075846,0.025656,187.138792,32.000000,202.738006,332.015019,189.151628,171.027145,32.000000,165.167605,69.454340,66.399503,92.263807,82.964604,23.230960,56.468354,0.000000,44.607861,21.227848,0.000000,32.214528,29.601458,36.734716,59.504561,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.934883,79.988348,139.155947,-2284.042501,96.975979,93.133498,29.229985,14.234794,138.509377,1.613404,78.396150,30.495391,160.450718,139.543577,158.386501,139.014383,80.861781,137.485868,-0.000527,0.029797,32.000000,-235.774549,139.059486,-0.024587,24.394011,0.690702,445059.379762,0.982638,40.020249,18.473614,2.799443,0.082636,0.029199,187.519656,32.000000,202.254342,412.566254,191.047765,171.008596,32.000000,165.469728,69.438809,66.355994,92.303857,82.964604,23.206706,56.468354,0.000000,44.851527,21.227848,0.000000,32.215990,29.229985,36.545061,59.490478,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.331810,79.996343,139.225507,-2284.042501,96.998727,93.131897,29.110316,14.236364,138.503756,1.613417,78.476012,30.512880,160.502013,139.618390,158.372711,139.046430,80.874791,137.496416,-0.000526,0.029756,32.000000,-235.772816,138.985676,-0.024634,24.326348,0.687224,444995.794667,0.971298,39.788135,18.485493,2.786748,0.088315,0.036117,187.596895,32.000000,202.201411,172.526097,191.746580,170.179516,32.000000,165.970579,69.465141,66.358668,92.317913,82.964604,23.261936,56.468354,0.000000,44.786905,21.227848,0.000000,32.194936,29.110316,36.810431,59.462763,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.688005,79.996343,139.239632,-2284.042501,96.998719,93.130014,29.563003,14.238932,138.495701,1.613253,78.538556,30.495631,160.494854,139.562723,158.305596,138.931980,80.862635,137.556282,-0.000526,0.029770,32.000000,-235.769427,138.981066,-0.024639,24.407570,0.683464,444778.382397,0.966967,39.387327,18.477542,2.766153,0.093496,0.035414,187.249187,32.000000,202.762426,589.391639,189.346492,169.774771,32.000000,166.392346,69.415299,66.364904,92.290549,82.964604,23.219232,56.468354,0.000000,44.487408,21.227848,0.000000,32.201491,29.563003,36.712632,59.483259,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.929057,79.988073,139.100917,2286.150838,96.965903,93.126192,29.260562,14.236934,138.484877,1.613195,78.608353,30.469430,160.457577,139.581116,158.344372,138.951007,80.921255,137.483764,-0.000526,0.029767,32.000000,-235.776015,138.981679,-0.024622,24.388740,0.690988,445110.887372,0.965505,40.051653,18.518412,2.802279,0.085771,0.024196,186.716829,32.000000,203.102719,128.144357,187.113727,169.963939,32.000000,166.498017,69.460500,66.396101,92.328199,82.964604,23.242749,56.468354,0.000000,44.702845,21.227848,0.000000,32.192319,29.260562,36.876608,59.445818,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.850500,79.997171,139.205495,-2284.042501,96.918436,93.122384,28.977655,14.234794,138.382223,1.612933,78.433082,30.344974,160.406253,139.570656,158.366427,138.861021,80.887801,137.436406,-0.000527,0.029758,32.000000,-235.772582,138.911990,-0.024633,24.370697,0.687136,444858.128257,0.970329,39.793879,18.425010,2.785971,0.088780,0.037927,186.409560,32.000000,203.372413,272.436219,186.417459,170.683761,32.000000,165.487502,69.433307,66.365890,92.293962,82.964604,23.202118,56.468354,0.000000,44.711588,21.227848,0.000000,32.190118,28.977655,36.590329,59.502958,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.316389,79.969326,139.093415,-2284.042501,96.885373,93.117350,29.601444,14.233367,138.421328,1.612718,78.384741,30.448969,160.426149,139.564987,158.393911,138.876543,80.907260,137.526067,-0.000528,0.029750,32.000000,-235.777124,138.848889,-0.024621,24.395952,0.689338,444948.616245,0.981455,39.884185,18.435741,2.792459,0.083011,0.029626,187.053765,32.000000,202.824060,243.721922,189.037482,170.906193,32.000000,165.364529,69.436592,66.370438,92.287698,82.964604,23.247893,56.468354,0.000000,44.724843,21.227848,0.000000,32.198383,29.601444,36.666704,59.483397,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.716308,79.969326,139.276054,-2284.042501,96.875261,93.107240,29.009323,14.229371,138.377454,1.612729,78.404822,30.515633,160.507691,139.595085,158.372750,138.882815,80.846320,137.379236,-0.000529,0.029747,32.000000,-235.779808,139.020616,-0.024648,24.406154,0.680947,444626.517842,0.951029,39.376145,18.459297,2.764376,0.086318,0.021772,187.549435,32.000000,202.395317,281.287966,191.086442,171.115380,32.000000,165.597668,69.469751,66.348709,92.314877,82.964604,23.228180,56.468354,0.000000,44.476942,21.227848,0.000000,32.167543,29.009323,36.814099,59.480112,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.266524,79.992484,139.076700,2286.150838,96.823508,93.103362,29.083141,14.228087,138.342992,1.612439,78.480956,30.409739,160.474384,139.482385,158.391001,138.793685,80.869925,137.438024,-0.000529,0.029757,32.000000,-235.782732,138.902020,-0.024645,24.346018,0.680947,444626.517842,0.951029,39.376145,18.459297,2.764376,0.086279,0.042206,187.689282,32.000000,202.239976,501.662646,191.611370,170.111952,32.000000,165.932292,69.465357,66.378889,92.304618,82.964604,23.302332,56.468354,0.000000,44.847124,21.227848,0.000000,32.185672,29.083141,36.703168,59.492563,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.788424,80.005441,139.236835,-2284.042501,96.771091,93.094486,29.544237,14.232939,138.367946,1.612202,78.601744,30.492561,160.499881,139.498167,158.318929,138.877745,80.856866,137.368602,-0.000530,0.029747,32.000000,-235.776404,138.831330,-0.024599,24.412920,0.682950,444677.078062,0.968927,39.450535,18.454395,2.766786,0.078747,0.031643,187.186470,32.000000,202.723267,253.519270,189.108894,169.693024,32.000000,166.547754,69.473167,66.365474,92.320031,82.964604,23.252365,56.468354,0.000000,44.493826,21.227848,0.000000,32.184285,29.544237,36.693190,59.493222,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.680288,80.016469,139.144671,2286.150838,96.760758,93.079183,29.454777,14.235935,138.401996,1.612544,78.597880,30.591071,160.455969,139.451084,158.310340,138.806261,80.895584,137.380903,-0.000529,0.029744,32.000000,-235.772424,138.972359,-0.024569,24.375103,0.689050,444910.113278,0.963663,39.956700,18.434134,2.796570,0.076251,0.023003,186.748488,32.000000,203.163447,454.565656,186.986527,170.139080,32.000000,166.413545,69.484052,66.372232,92.300431,82.964604,23.290470,56.468354,0.000000,44.670727,21.227848,0.000000,32.198138,29.454777,36.763402,59.505082,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.765406,80.009301,139.065385,-2284.042501,96.751733,93.072812,28.960774,14.236934,138.339091,1.612548,78.504215,30.446851,160.403421,139.381286,158.365096,138.908632,80.883858,137.410306,-0.000529,0.029726,32.000000,-235.770606,138.825373,-0.024591,24.388189,0.691286,444849.794577,0.988681,40.084222,18.399267,2.800958,0.085279,0.027018,186.402727,32.000000,203.416038,538.756567,186.641134,170.657608,32.000000,165.291294,69.488309,66.359419,92.290069,82.964604,23.322885,56.468354,0.000000,44.688159,21.227848,0.000000,32.211828,28.960774,36.803681,59.483475,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.783153,80.009301,139.128756,-2284.042501,96.734294,93.058861,29.247112,14.234651,138.336318,1.612402,78.399442,30.478517,160.465827,139.552895,158.372998,138.817200,80.917923,137.335544,-0.000531,0.029719,32.000000,-235.774036,138.904995,-0.024616,24.384439,0.691286,444849.794577,0.988681,40.084222,18.399267,2.800958,0.081177,0.023949,187.237817,32.000000,202.981550,212.056286,189.225862,171.014439,32.000000,165.420214,69.497428,66.402743,92.297011,82.964604,23.287321,56.468354,0.000000,44.779690,21.227848,0.000000,32.207062,29.247112,36.703314,59.485885,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.260272,79.985591,139.035899,-2284.042501,96.703136,93.043576,29.310307,14.232653,138.381553,1.612166,78.365303,30.369473,160.530071,139.586948,158.420442,138.770057,80.849243,137.337953,-0.000532,0.029718,32.000000,-235.777345,138.873792,-0.024420,24.396214,0.689104,444775.342433,0.983350,39.984395,18.427160,2.794419,0.081510,0.023502,187.597858,32.000000,202.388302,552.714409,191.080085,171.150588,32.000000,165.459428,69.512317,66.362679,92.335553,82.964604,23.329630,56.468354,0.000000,44.746398,21.227848,0.000000,32.184422,29.310307,36.713586,59.491127,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.646585,79.990003,139.123710,-2284.042501,96.678122,93.028264,28.919084,14.235507,138.341587,1.611901,78.484455,30.488470,160.514412,139.564192,158.351970,138.827998,80.879172,137.298038,-0.000532,0.029726,32.000000,-235.774655,138.818561,-0.024387,24.377148,0.689149,444639.258685,0.973201,39.966016,18.357206,2.794696,0.088625,0.030211,187.651385,32.000000,202.247694,396.341541,191.506704,169.958199,32.000000,166.057353,69.496687,66.366577,92.337602,82.964604,23.299523,56.468354,0.000000,44.486443,21.227848,0.000000,32.181763,28.919084,36.771546,59.484105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.704626,79.997722,138.962853,2286.150838,96.646954,93.014304,29.458124,14.231654,138.226760,1.611894,78.543264,30.477470,160.527991,139.512216,158.329394,138.714297,80.866954,137.312305,-0.000532,0.029706,32.000000,-235.777033,138.788113,-0.024414,24.381580,0.680992,444421.624758,0.960913,39.450069,18.427044,2.766318,0.085229,0.026349,187.401872,32.000000,202.797628,481.041641,188.869440,169.906840,32.000000,166.346501,69.483448,66.379544,92.323924,82.964604,23.318819,56.468354,0.000000,44.709996,21.227848,0.000000,32.184178,29.458124,36.558047,59.504227,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.817708,79.997722,139.163453,2286.150838,96.620323,93.005430,29.168573,14.237505,138.355679,1.611841,78.520311,30.509798,160.446327,139.500776,158.345910,138.728134,80.877492,137.306729,-0.000532,0.029698,32.000000,-235.769051,138.821538,-0.024431,24.375942,0.691150,444604.916410,0.986799,40.088278,18.377948,2.802282,0.084767,0.038278,186.626660,32.000000,203.240129,261.159135,186.850206,170.041556,32.000000,166.313425,69.453475,66.361128,92.316940,82.964604,23.292104,56.468354,0.000000,44.798889,21.227848,0.000000,32.190738,29.168573,36.526793,59.507492,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.172801,79.990830,139.005171,-2284.042501,96.605371,92.997367,28.836939,14.230941,138.337510,1.611821,78.486377,30.462299,160.396882,139.409386,158.386436,138.735912,80.915917,137.363339,-0.000533,0.029695,32.000000,-235.781189,138.781852,-0.024444,24.369621,0.689267,444540.604403,0.967391,40.035798,18.397018,2.795773,0.080860,0.028076,186.561301,32.000000,203.342412,203.964685,186.788273,170.597726,32.000000,165.457919,69.491053,66.381760,92.312822,82.964604,23.315040,56.468354,0.000000,44.720378,21.227848,0.000000,32.183238,28.836939,36.580131,59.493340,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.635362,79.993587,139.060249,2286.150838,96.592025,92.989237,29.533894,14.235365,138.278194,1.611805,78.347884,30.566297,160.458945,139.476124,158.424903,138.729416,80.948899,137.273573,-0.000534,0.029698,32.000000,-235.779715,138.873077,-0.024396,24.359813,0.682570,444133.267559,0.978057,39.545282,18.372557,2.770528,0.093284,0.035959,187.268107,32.000000,202.926762,198.193013,188.997655,170.926733,32.000000,165.329786,69.486507,66.415118,92.310204,82.964604,23.325112,56.468354,0.000000,44.525963,21.227848,0.000000,32.181545,29.533894,36.713806,59.482836,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.974156,80.009852,139.087834,-2284.042501,96.541189,92.979058,29.011368,14.234794,138.315214,1.611743,78.412899,30.506437,160.498164,139.470822,158.431803,138.729334,80.872452,137.351031,-0.000536,0.029700,32.000000,-235.771435,138.779669,-0.024317,24.353335,0.691215,444305.243844,0.966096,40.103510,18.296473,2.801637,0.084763,0.022475,187.583076,32.000000,202.411871,318.851013,190.873749,171.025595,32.000000,165.457254,69.477499,66.364404,92.316009,82.964604,23.294773,56.468354,0.000000,44.790091,21.227848,0.000000,32.183024,29.011368,36.638458,59.501660,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.713720,80.009852,139.003595,-2284.042501,96.518730,92.968866,29.335647,14.234651,138.356584,1.611463,78.456086,30.502071,160.494066,139.468070,158.393016,138.729517,80.856013,137.353337,-0.000537,0.029685,32.000000,-235.770430,138.839895,-0.024284,24.296582,0.691215,444305.243844,0.966096,40.103510,18.296473,2.801637,0.082389,0.026689,187.581927,32.000000,202.372755,285.613049,191.523452,170.072165,32.000000,166.142205,69.485430,66.349027,92.320806,82.964604,23.374069,56.468354,0.000000,44.639290,21.227848,0.000000,32.199551,29.335647,36.661862,59.480712,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.834662,80.005441,139.005004,-2284.042501,96.502822,92.960093,29.466566,14.231512,138.263390,1.611288,78.577631,30.484474,160.509667,139.435730,158.357768,138.640325,80.874431,137.319672,-0.000537,0.029660,32.000000,-235.777995,138.824355,-0.024303,24.318795,0.691420,444353.505341,0.970792,40.038502,18.427660,2.796081,0.081030,0.029411,187.339654,32.000000,202.845269,599.411057,189.023094,169.771495,32.000000,166.376346,69.476916,66.379238,92.331709,82.964604,23.315658,56.468354,0.000000,44.560491,21.227848,0.000000,32.196838,29.466566,36.777489,59.483987,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.667205,80.004063,139.032237,-2284.042501,96.522180,92.948833,28.757843,14.235507,138.278336,1.611127,78.588181,30.516572,160.479268,139.352617,158.370265,138.726625,80.921069,137.240904,-0.000537,0.029657,32.000000,-235.774983,138.783482,-0.024323,24.268074,0.688876,444212.953518,0.963840,39.908842,18.393077,2.789324,0.102301,0.042207,186.688422,32.000000,203.268653,202.314106,186.901160,170.142877,32.000000,166.293214,69.465353,66.370967,92.349848,82.964604,23.349613,56.468354,0.000000,44.711900,21.227848,0.000000,32.197842,28.757843,36.452251,59.517494,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.643045,80.004614,139.093621,2286.150838,96.523865,92.939941,29.444105,14.233081,138.323961,1.610926,78.498567,30.513496,160.430163,139.387873,158.391150,138.755654,80.910135,137.232928,-0.000537,0.029656,32.000000,-235.771508,138.698824,-0.024280,24.281921,0.692928,444157.515599,0.991073,40.080945,18.308611,2.799276,0.075198,0.037812,186.484958,32.000000,203.578069,378.187089,186.676558,170.701763,32.000000,165.503724,69.485036,66.380720,92.361292,82.964604,23.341296,56.468354,0.000000,44.735473,21.227848,0.000000,32.197260,29.444105,36.500820,59.489317,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.900588,80.004614,139.080494,2286.150838,96.511513,92.928493,29.311028,14.231512,138.249662,1.610892,78.334324,30.426322,160.454057,139.379452,158.422642,138.681722,80.866065,137.313958,-0.000538,0.029655,32.000000,-235.773898,138.771002,-0.024271,24.249663,0.693138,444146.978149,0.968392,40.106563,18.315712,2.801875,0.084787,0.029862,187.350862,32.000000,202.968096,369.719149,189.104288,170.855767,32.000000,165.238220,69.469484,66.360527,92.343263,82.964604,23.402765,56.468354,0.000000,44.817857,21.227848,0.000000,32.198611,29.311028,36.663036,59.495838,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.856039,79.990003,138.985728,-2284.042501,96.462712,92.923456,28.632923,14.234366,138.304162,1.610794,78.362628,30.448831,160.538847,139.350659,158.487287,138.729395,80.865809,137.328402,-0.000539,0.029651,32.000000,-235.774486,138.781525,-0.024298,24.191310,0.689970,444042.897387,0.967238,39.839839,18.398700,2.787151,0.083685,0.024267,187.535720,32.000000,202.478237,271.626192,191.155240,171.008681,32.000000,165.617630,69.502080,66.348236,92.391122,82.964604,23.327435,56.468354,0.000000,44.712116,21.227848,0.000000,32.184452,28.632923,36.770152,59.497696,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.176689,79.990830,138.891791,2286.150838,96.440195,92.908255,28.664301,14.235222,138.283444,1.610640,78.594728,30.505078,160.544092,139.310897,158.337998,138.689180,80.898563,137.273920,-0.000540,0.029661,32.000000,-235.767728,138.751707,-0.024315,24.165845,0.691787,444023.973463,0.991014,39.871290,18.405892,2.787741,0.084867,0.027434,187.287939,32.000000,202.868731,313.675831,188.845550,169.791962,32.000000,166.527739,69.467182,66.363218,92.402024,82.964604,23.346604,56.468354,0.000000,44.839616,21.227848,0.000000,32.182841,28.664301,36.542787,59.480525,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.595523,80.010955,139.027308,-2284.042501,96.421031,92.895550,29.494945,14.233652,138.228104,1.610544,78.593470,30.471996,160.493861,139.374578,158.356246,138.622745,80.862074,137.339605,-0.000539,0.029664,32.000000,-235.767823,138.741816,-0.024305,24.176099,0.691787,444023.973463,0.991014,39.871290,18.405892,2.787741,0.085886,0.035862,186.580941,32.000000,203.254025,366.577532,186.966617,170.134498,32.000000,166.294153,69.445344,66.353801,92.377732,82.964604,23.329712,56.468354,0.000000,44.837827,21.227848,0.000000,32.181149,29.494945,36.601847,59.489140,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.920000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.276959,80.029151,138.935352,-2284.042501,96.407808,92.881582,29.340496,14.239931,138.241084,1.610560,78.486233,30.445137,160.463314,139.354920,158.410437,138.703180,80.876861,137.336743,-0.000539,0.029642,32.000000,-235.772362,138.714648,-0.024255,24.150581,0.696252,444051.812382,0.967278,40.162235,18.415005,2.803223,0.085335,0.033465,186.670108,32.000000,203.378944,387.643005,186.763747,170.603730,32.000000,165.365522,69.468081,66.359536,92.350280,82.964604,23.380160,56.468354,0.000000,44.849021,21.227848,0.000000,32.202607,29.340496,36.706983,59.461160,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.920000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.788464,80.029151,139.107330,-2284.042501,96.406843,92.872643,28.771897,14.237077,138.293798,1.610584,78.355084,30.468273,160.444590,139.310305,158.438030,138.774644,80.912711,137.310382,-0.000539,0.029631,32.000000,-235.769152,138.810505,-0.024211,24.154541,0.696252,444051.812382,0.967278,40.162235,18.415005,2.803223,0.088082,0.026710,187.273842,32.000000,202.866729,338.068284,189.442194,170.863403,32.000000,165.376529,69.470656,66.365454,92.341194,82.964604,23.349287,56.468354,0.000000,44.771111,21.227848,0.000000,32.224441,28.771897,36.545281,59.492494,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.920000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.768829,80.027221,138.929493,2286.150838,96.370448,92.863782,29.497548,14.227801,138.207380,1.610303,78.422697,30.396784,160.522371,139.398742,158.458708,138.716148,80.863039,137.249522,-0.000539,0.029616,32.000000,-235.780722,138.694360,-0.024193,24.139960,0.686046,443643.561911,0.958010,39.476478,18.398844,2.763400,0.097798,0.048614,187.615697,32.000000,202.372549,495.026847,191.083165,171.112785,32.000000,165.309131,69.483055,66.365397,92.338658,82.964604,23.348268,56.468354,0.000000,45.045729,21.227848,0.000000,32.227838,29.497548,36.466191,59.506607,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.920000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.973012,80.028875,139.042740,-2284.042501,96.329751,92.853866,29.403058,14.233224,138.175049,1.610148,78.457906,30.495283,160.514142,139.288508,158.424451,138.760849,80.852105,137.234540,-0.000540,0.029600,32.000000,-235.772841,138.742041,-0.024217,24.151604,0.694167,443779.404703,0.987229,39.980367,18.350337,2.793967,0.080766,0.027993,187.697892,32.000000,202.336275,296.870568,191.464337,170.033083,32.000000,165.935029,69.477705,66.336689,92.316544,82.964604,23.366723,56.468354,0.000000,45.048885,21.227848,0.000000,32.232861,29.403058,36.537578,59.486780,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.920000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.828600,80.018399,139.058177,-2284.042501,96.313825,92.844890,28.696512,14.231940,138.194194,1.609983,78.566377,30.433735,160.519406,139.386405,158.391279,138.600498,80.856985,137.224114,-0.000540,0.029613,32.000000,-235.775109,138.821683,-0.024224,24.174867,0.693932,443830.861190,0.963258,39.998769,18.370781,2.791496,0.077558,0.036023,187.368394,32.000000,202.802752,311.942105,188.861818,169.804426,32.000000,166.492388,69.454453,66.352525,92.291845,82.964604,23.362523,56.468354,0.000000,45.046735,21.227848,0.000000,32.239788,28.696512,36.682405,59.481223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.920000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.700563,80.018399,138.911979,-2284.042501,96.327715,92.835964,29.515010,14.234508,138.152635,1.609807,78.597791,30.450273,160.479874,139.274622,158.388211,138.676733,80.909421,137.286266,-0.000540,0.029618,32.000000,-235.777293,138.707757,-0.024235,24.137967,0.692498,443710.955238,0.988638,39.928072,18.364629,2.790730,0.079170,0.029692,186.666621,32.000000,203.170187,327.245717,186.931765,170.060712,32.000000,166.227197,69.471004,66.392474,92.288617,82.964604,23.427166,56.468354,0.000000,45.012158,21.227848,0.000000,32.233710,29.515010,36.547189,59.507118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.920000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.727028,80.020053,138.997880,-2284.042501,96.332892,92.828384,29.038737,14.234223,138.224589,1.609547,78.466127,30.480363,160.442482,139.383305,158.431393,138.742942,80.897633,137.161428,-0.000541,0.029650,32.000000,-235.775612,138.659013,-0.024200,24.135764,0.694729,443640.116817,0.963809,40.060689,18.342046,2.794978,0.080872,0.027445,186.660467,32.000000,203.283909,159.777174,186.764090,170.541888,32.000000,165.294756,69.480785,66.378954,92.222392,82.964604,23.343398,56.468354,0.000000,44.997843,21.227848,0.000000,32.238804,29.038737,36.820776,59.497598,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.920000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.762481,80.014264,138.961683,2286.150838,96.309947,92.823302,28.965993,14.240074,138.214750,1.609249,78.346641,30.447717,160.479450,139.296337,158.438297,138.710167,80.888261,137.220821,-0.000541,0.029670,32.000000,-235.771236,138.689175,-0.024208,24.131935,0.694754,443612.011489,0.978977,40.034909,18.293860,2.795218,0.086885,0.024763,187.287517,32.000000,202.708421,294.711042,189.360977,170.883136,32.000000,165.284828,69.488390,66.369085,92.198178,82.964604,23.407793,56.468354,0.000000,45.073402,21.227848,0.000000,32.242505,28.965993,36.473528,59.507689,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.920000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.820101,79.989175,138.955549,-2284.042501,96.313221,92.815742,29.568579,14.237505,138.132423,1.609215,78.388179,30.504438,160.540100,139.298662,158.458766,138.616494,80.879993,137.214661,-0.000541,0.029643,32.000000,-235.772330,138.657727,-0.024232,24.120605,0.694754,443612.011489,0.978977,40.034909,18.293860,2.795218,0.084834,0.035002,187.531553,32.000000,202.196219,185.151700,191.181553,170.844152,32.000000,165.372147,69.516333,66.340039,92.209830,82.964604,23.370252,56.468354,0.000000,45.070193,21.227848,0.000000,32.239546,29.568579,36.710431,59.501158,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.920000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.680631,79.989175,138.889905,-2284.042501,96.326665,92.808154,28.666771,14.239360,138.061059,1.609218,78.495657,30.445866,160.521096,139.268871,158.453284,138.661049,80.881409,137.183542,-0.000540,0.029653,32.000000,-235.770147,138.668882,-0.024256,24.140484,0.693411,443500.179125,0.959288,39.907643,18.337080,2.789146,0.081536,0.029934,187.581195,32.000000,202.226461,331.830739,191.627662,170.044376,32.000000,166.179012,69.508634,66.348147,92.222146,82.964604,23.393783,56.468354,0.000000,45.020244,21.227848,0.000000,32.214862,28.666771,36.710138,59.486898,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.920000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.526379,80.005166,138.934641,2286.150838,96.335281,92.796730,28.783025,14.234794,138.176128,1.609306,78.538412,30.494092,160.555882,139.347172,158.368291,138.604655,80.866587,137.106660,-0.000540,0.029663,32.000000,-235.772910,138.762374,-0.024264,24.155722,0.694597,443529.758681,0.992391,40.052133,18.320711,2.795655,0.085890,0.026256,187.254191,32.000000,202.767584,546.727668,188.938572,169.847170,32.000000,166.396186,69.505529,66.359199,92.209535,82.964604,23.348683,56.468354,0.000000,44.822329,21.227848,0.000000,32.229291,28.783025,36.590842,59.509065,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.920000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.285234,80.001857,138.788116,2286.150838,96.326988,92.787809,29.534014,14.233224,138.135007,1.609243,78.588590,30.442816,160.506161,139.310530,158.407403,138.595589,80.882159,137.159939,-0.000539,0.029668,32.000000,-235.775135,138.717241,-0.024257,24.156115,0.696694,443596.198492,0.991630,40.228289,18.298582,2.805265,0.084199,0.037414,186.647711,32.000000,203.103013,303.597176,187.005499,169.989952,32.000000,166.260886,69.527849,66.363683,92.219651,82.964604,23.389330,56.468354,0.000000,45.184027,21.227848,0.000000,32.230244,29.534014,36.583359,59.489130,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.920000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.997817,80.013161,138.930314,2286.150838,96.342273,92.775160,28.798686,14.235507,138.167362,1.609111,78.438809,30.470602,160.458332,139.301395,158.417504,138.651492,80.903381,137.177077,-0.000538,0.029663,32.000000,-235.775475,138.643818,-0.024268,24.178958,0.684299,443147.417179,0.950539,39.440681,18.308619,2.760017,0.084289,0.027174,186.564380,32.000000,203.366370,441.185282,186.896204,170.568425,32.000000,165.415747,69.524443,66.352347,92.186821,82.964604,23.368883,56.468354,0.000000,45.149565,21.227848,0.000000,32.227392,28.798686,36.744180,59.493851,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.920000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.645461,80.013161,138.859904,2286.150838,96.355564,92.765034,29.212513,14.235793,138.116819,1.609128,78.383906,30.421019,160.526322,139.253068,158.478878,138.600765,80.888810,137.077459,-0.000538,0.029649,32.000000,-235.772239,138.528261,-0.024085,24.171221,0.688643,443205.335497,0.980773,39.747964,18.295632,2.778728,0.083425,0.023953,187.364251,32.000000,202.692629,219.906499,189.496085,171.030666,32.000000,165.349323,69.555092,66.384362,92.184162,82.964604,23.379490,56.468354,0.000000,44.911761,21.227848,0.000000,32.240042,29.212513,36.454819,59.514376,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.920000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.378250,80.013161,138.904288,-2284.042501,96.362858,92.762478,29.476629,14.235793,138.068932,1.609091,78.408758,30.408999,160.541757,139.322397,158.467966,138.550568,80.872801,137.171486,-0.000538,0.029669,32.000000,-235.773222,138.645572,-0.024032,24.185436,0.688643,443205.335497,0.980773,39.747964,18.295632,2.778728,0.085921,0.025321,187.560667,32.000000,202.189080,261.675560,191.416113,170.951093,32.000000,165.569470,69.570474,66.355628,92.216883,82.964604,23.349928,56.468354,0.000000,45.057344,21.227848,0.000000,32.242471,29.476629,36.518355,59.481744,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.920000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.331142,80.002684,138.782390,2286.150838,96.344807,92.753597,29.281004,14.230941,138.027470,1.608769,78.481608,30.476431,160.549848,139.245933,158.425192,138.513120,80.844774,137.124518,-0.000539,0.029661,32.000000,-235.774960,138.601399,-0.024025,24.157321,0.697727,443505.741446,0.971098,40.390452,18.323526,2.813066,0.091240,0.029858,187.822507,32.000000,202.162816,368.155260,191.492933,169.991096,32.000000,166.020805,69.546611,66.342092,92.179104,82.964604,23.329447,56.468354,0.000000,44.818892,21.227848,0.000000,32.234947,29.281004,36.878662,59.458308,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.920000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.669348,80.024189,138.820820,2286.150838,96.366092,92.747220,29.406806,14.233224,138.152985,1.608650,78.556015,30.453862,160.563650,139.248542,158.371555,138.491120,80.857639,137.096112,-0.000538,0.029679,32.000000,-235.772513,138.565829,-0.024075,24.204843,0.697727,443505.741446,0.971098,40.390452,18.323526,2.813066,0.092512,0.033119,187.166999,32.000000,202.706960,191.332270,188.958071,169.909132,32.000000,166.481536,69.558114,66.355724,92.176842,82.964604,23.321553,56.468354,0.000000,45.292856,21.227848,0.000000,32.235442,29.406806,36.428334,59.487567,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.920000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
