OSU 80 Ton Compressor Load Stand
49.994115,80.013712,138.804999,-2284.042501,96.342813,92.743354,28.973842,14.233509,138.014839,1.608818,78.512404,30.378289,160.531116,139.147363,158.384925,138.591963,80.879792,137.102274,-0.000536,0.029698,32.000000,-235.774522,138.602336,-0.024089,24.196503,0.685091,443131.029386,0.963675,39.570536,18.362753,2.767445,0.085648,0.038973,186.595341,32.000000,203.077623,477.169162,187.051599,170.097531,32.000000,166.479154,69.557894,66.376756,92.183751,82.964604,23.277839,56.468354,0.000000,45.062302,21.227848,0.000000,32.260674,28.973842,36.405590,59.476424,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.920000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.468452,80.013712,138.787415,-2284.042501,96.315840,92.738377,29.358597,14.229942,138.074358,1.608775,78.411670,30.360427,160.513411,139.194528,158.443318,138.477244,80.885964,137.035042,-0.000534,0.029704,32.000000,-235.777762,138.556837,-0.024081,24.195611,0.692188,443327.379466,0.967102,40.098848,18.302458,2.794899,0.086166,0.029272,186.545480,32.000000,203.335983,349.914718,187.102960,170.590726,32.000000,165.314648,69.571557,66.360883,92.156280,82.964604,23.319822,56.468354,0.000000,44.920866,21.227848,0.000000,32.253731,29.358597,36.661128,59.486259,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.920000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.128693,80.004063,138.721204,2286.150838,96.290280,92.728247,29.270040,14.234794,137.998145,1.608716,78.383734,30.534376,160.530393,139.182578,158.495019,138.433528,80.914032,137.057198,-0.000533,0.029689,32.000000,-235.770124,138.421372,-0.024036,24.185514,0.687346,443096.382548,0.974589,39.752337,18.283267,2.776427,0.079557,0.028853,187.260361,32.000000,202.595674,236.189080,189.594040,171.086047,32.000000,165.212618,69.590308,66.386373,92.116860,82.964604,23.314414,56.468354,0.000000,45.076143,21.227848,0.000000,32.246349,29.270040,36.551737,59.471320,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.920000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.664293,80.031908,138.823068,-2284.042501,96.288309,92.718109,28.855435,14.234366,138.008667,1.608666,78.413468,30.510232,160.584462,139.210533,158.486279,138.453146,80.861555,137.027713,-0.000533,0.029673,32.000000,-235.773010,138.571866,-0.024009,24.231935,0.695290,443321.142287,0.972828,40.297082,18.244769,2.805574,0.084787,0.026341,187.521653,32.000000,202.185367,798.900010,191.496716,171.066762,32.000000,165.609784,69.601023,66.335035,92.128541,82.964604,23.271090,56.468354,0.000000,44.844607,21.227848,0.000000,32.247099,28.855435,36.726058,59.463176,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.920000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.664351,80.041557,138.701023,2286.150838,96.302297,92.707805,29.559166,14.230227,137.992271,1.608858,78.509390,30.471982,160.540535,139.222218,158.420001,138.465795,80.850961,136.979336,-0.000532,0.029646,32.000000,-235.775838,138.493980,-0.024022,24.222047,0.685067,442885.706189,0.961743,39.603931,18.227356,2.767301,0.084356,0.031050,187.849291,32.000000,202.092241,239.515547,191.536696,169.918753,32.000000,166.028605,69.583240,66.348023,92.135875,82.964604,23.292946,56.468354,0.000000,44.959639,21.227848,0.000000,32.279879,29.559166,36.670446,59.473493,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.920000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.538085,80.041557,138.843563,2286.150838,96.313243,92.701140,28.892968,14.237648,138.014728,1.608863,78.594765,30.447077,160.539093,139.095549,158.411017,138.475823,80.894504,136.905136,-0.000531,0.029626,32.000000,-235.772515,138.585101,-0.024022,24.265766,0.691299,443192.054069,0.985399,40.111811,18.265654,2.795229,0.076313,0.037347,187.243984,32.000000,202.683607,376.345671,188.943575,169.965546,32.000000,166.520566,69.588290,66.371013,92.118204,82.964604,23.250926,56.468354,0.000000,45.108764,21.227848,0.000000,32.296274,28.892968,36.536770,59.460590,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.730316,80.035768,138.642980,2286.150838,96.323281,92.697343,29.421841,14.236364,137.987784,1.608714,78.588675,30.451641,160.485217,139.137330,158.410153,138.461663,80.892484,137.041627,-0.000531,0.029651,32.000000,-235.775766,138.501584,-0.024052,24.268913,0.690919,443172.276155,0.961853,40.121401,18.252980,2.792768,0.078058,0.021847,186.540314,32.000000,202.999156,159.136031,187.159334,170.220416,32.000000,166.260732,69.580282,66.351305,92.097606,82.964604,23.321721,56.468354,0.000000,45.206136,21.227848,0.000000,32.297996,29.421841,36.517328,59.469461,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.740850,80.040179,138.767489,2286.150838,96.369043,92.693605,29.145638,14.231654,137.901356,1.608738,78.458316,30.462688,160.494360,139.174218,158.437413,138.517908,80.873816,137.003780,-0.000531,0.029666,32.000000,-235.778180,138.457880,-0.024057,24.270198,0.692261,443125.447066,0.986673,40.252513,18.173734,2.802764,0.083236,0.031436,186.702958,32.000000,203.155501,429.733367,187.068293,170.629248,32.000000,165.411381,69.600340,66.356854,92.069063,82.964604,23.212704,56.468354,0.000000,45.084884,21.227848,0.000000,32.304596,29.145638,36.650783,59.499477,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.457108,80.038801,138.663359,2286.150838,96.371416,92.687909,28.620637,14.234366,137.968135,1.608708,78.373591,30.481318,160.571965,139.065514,158.451135,138.444997,80.869442,136.944134,-0.000532,0.029688,32.000000,-235.775469,138.468586,-0.024181,24.289894,0.688604,443025.060194,0.973724,40.040711,18.241882,2.789809,0.079164,0.024409,187.280207,32.000000,202.496180,452.965050,189.530679,170.963501,32.000000,165.565104,69.602169,66.359107,92.053015,82.964604,23.259820,56.468354,0.000000,45.062255,21.227848,0.000000,32.316271,28.620637,36.452985,59.510826,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.135074,80.038801,138.736429,2286.150838,96.343469,92.676894,29.501627,14.234651,138.006501,1.608898,78.455232,30.519452,160.581484,139.071019,158.499877,138.507215,80.857203,136.949806,-0.000531,0.029701,32.000000,-235.772233,138.441624,-0.024299,24.272742,0.691826,443143.491167,0.997677,40.333974,18.217562,2.803709,0.079575,0.021936,187.534617,32.000000,202.192191,402.683227,191.431306,171.011995,32.000000,165.476140,69.637172,66.378826,92.085419,82.964604,23.207260,56.468354,0.000000,45.249172,21.227848,0.000000,32.322185,29.501627,36.649096,59.473877,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.161728,80.047623,138.715096,2286.150838,96.310106,92.669227,29.078296,14.235079,137.951197,1.608878,78.469593,30.386843,160.578291,139.075199,158.461246,138.436910,80.844179,136.937991,-0.000531,0.029677,32.000000,-235.770494,138.522000,-0.024305,24.300988,0.691826,443143.491167,0.997677,40.333974,18.217562,2.803709,0.081735,0.033545,187.767382,32.000000,202.209176,397.049757,191.649642,170.096984,32.000000,166.295390,69.624098,66.360284,92.104509,82.964604,23.210243,56.468354,0.000000,45.292678,21.227848,0.000000,32.338408,29.078296,36.626939,59.494461,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.757265,80.031908,138.784831,-2284.042501,96.276589,92.661613,28.623718,14.234366,137.968788,1.608695,78.585405,30.408709,160.575588,139.114615,158.421596,138.386651,80.896164,136.978414,-0.000530,0.029671,32.000000,-235.777108,138.405281,-0.024294,24.284098,0.680926,442760.680809,0.966881,39.613473,18.239870,2.765357,0.082692,0.036552,187.263065,32.000000,202.654176,229.050892,188.809090,170.019045,32.000000,166.635552,69.623604,66.356454,92.111350,82.964604,23.213594,56.468354,0.000000,44.842637,21.227848,0.000000,32.347197,28.623718,36.620629,59.488609,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.464042,80.031357,138.718112,2286.150838,96.281654,92.656391,29.515382,14.238219,137.984409,1.608535,78.612062,30.370165,160.493175,139.059742,158.439995,138.382518,80.870095,136.947170,-0.000529,0.029634,32.000000,-235.770469,138.436708,-0.024182,24.305656,0.687788,442814.310856,0.990763,40.015435,18.207332,2.789238,0.081643,0.026008,186.628839,32.000000,203.040542,244.823857,186.813761,170.289156,32.000000,166.271775,69.630583,66.396798,92.107855,82.964604,23.164787,56.468354,0.000000,45.056824,21.227848,0.000000,32.337908,29.515382,36.674701,59.471841,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.321621,80.052310,138.579570,2286.150838,96.280411,92.648714,29.446915,14.230370,137.926058,1.608391,78.485987,30.449708,160.515716,139.063802,158.513475,138.350223,80.904467,136.897206,-0.000529,0.029630,32.000000,-235.779629,138.458717,-0.024187,24.306548,0.691285,442979.762563,0.966940,40.319314,18.218369,2.804423,0.085788,0.027179,186.687492,32.000000,203.362285,463.118165,187.020028,170.869166,32.000000,165.671597,69.647166,66.407612,92.102159,82.964604,23.162159,56.468354,0.000000,44.882505,21.227848,0.000000,32.345125,29.446915,36.513660,59.482020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.259949,80.052310,138.727140,2286.150838,96.278358,92.641066,29.301282,14.235935,137.949602,1.608405,78.358572,30.431883,160.545182,139.011947,158.552434,138.387732,80.884265,136.997124,-0.000529,0.029614,32.000000,-235.770785,138.392003,-0.024243,24.314468,0.681948,442583.619151,0.981193,39.667675,18.183875,2.767818,0.082849,0.038510,187.407100,32.000000,202.589820,230.509567,189.667855,171.206565,32.000000,165.313612,69.626978,66.403598,92.089896,82.964604,23.128833,56.468354,0.000000,45.323065,21.227848,0.000000,32.373725,29.301282,36.512706,59.512931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.019893,80.036044,138.595951,-2284.042501,96.259488,92.635954,28.707992,14.228800,137.957339,1.608222,78.403962,30.373255,160.570753,139.037437,158.495904,138.385323,80.833578,136.912939,-0.000530,0.029605,32.000000,-235.783821,138.450457,-0.024176,24.256876,0.681948,442583.619151,0.981193,39.667675,18.183875,2.767818,0.091011,0.038736,187.541333,32.000000,202.128943,31.166189,191.537237,170.963270,32.000000,165.681991,69.627399,66.370682,92.097683,82.964604,23.145185,56.468354,0.000000,45.263597,21.227848,0.000000,32.366669,28.707992,36.762595,59.495562,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.731185,80.030530,138.606785,-2284.042501,96.228572,92.633582,29.414572,14.237791,137.931844,1.608213,78.464180,30.383869,160.542260,139.059151,158.453770,138.349820,80.848574,136.924052,-0.000530,0.029621,32.000000,-235.770077,138.433179,-0.024112,24.242609,0.678931,442513.714950,0.957212,39.517120,18.228231,2.760193,0.078575,0.023675,187.722581,32.000000,202.227313,119.985208,191.486489,170.313855,32.000000,166.147356,69.614619,66.363687,92.085797,82.964604,23.108726,56.468354,0.000000,44.923291,21.227848,0.000000,32.373320,29.414572,36.553498,59.499152,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.696673,80.027773,138.559016,2286.150838,96.200607,92.622184,29.274396,14.234651,137.944722,1.608216,78.567348,30.394537,160.557051,139.001038,158.403766,138.334783,80.828059,136.850066,-0.000530,0.029645,32.000000,-235.773872,138.422535,-0.024150,24.225063,0.683459,442676.290026,0.981980,39.748068,18.238415,2.770817,0.086052,0.023683,187.339944,32.000000,202.783163,50.624512,188.596706,169.964217,32.000000,166.569328,69.589023,66.386750,92.102344,82.964604,23.080982,56.468354,0.000000,45.097056,21.227848,0.000000,32.373629,29.274396,36.567438,59.483003,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.567400,80.027773,138.655231,2286.150838,96.201127,92.611978,28.739282,14.236934,137.959916,1.608219,78.516056,30.421186,160.523223,139.030890,158.456547,138.383842,80.847415,136.946866,-0.000529,0.029691,32.000000,-235.774867,138.438523,-0.024186,24.200332,0.688281,442774.456979,0.964377,40.041077,18.228766,2.787120,0.089752,0.028833,186.648142,32.000000,203.016069,282.060010,186.893805,170.316822,32.000000,166.316750,69.586128,66.396762,92.108513,82.964604,23.063450,56.468354,0.000000,45.114490,21.227848,0.000000,32.376261,28.739282,36.627599,59.490330,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.663393,80.015366,138.495085,-2284.042501,96.167107,92.606640,29.387683,14.238219,137.926716,1.608224,78.440139,30.421496,160.497055,138.987641,158.494392,138.320586,80.866625,136.937376,-0.000529,0.029679,32.000000,-235.774239,138.421207,-0.024182,24.192517,0.688982,442768.868833,0.969597,40.074095,18.213672,2.788094,0.083299,0.029496,186.710089,32.000000,203.269759,25.552290,187.286144,170.949162,32.000000,165.388267,69.621582,66.402349,92.075309,82.964604,23.077518,56.468354,0.000000,45.187153,21.227848,0.000000,32.368642,29.387683,36.566117,59.463806,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.556415,80.005993,138.671041,-2284.042501,96.142177,92.600339,29.209643,14.226802,137.912521,1.608205,78.364015,30.385714,160.552707,138.956323,158.473667,138.266633,80.821734,136.940651,-0.000531,0.029668,32.000000,-235.781557,138.468528,-0.024120,24.180269,0.692059,442751.623408,0.990329,40.208265,18.240904,2.797307,0.085294,0.035972,187.301661,32.000000,202.570771,329.825636,189.808045,171.132987,32.000000,165.429379,69.600831,66.392769,92.043522,82.964604,23.001957,56.468354,0.000000,45.147886,21.227848,0.000000,32.371478,29.209643,36.498766,59.479896,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.983771,80.008750,138.561455,2286.150838,96.100334,92.590133,28.999908,14.234508,137.852727,1.607995,78.368399,30.415999,160.543136,139.047550,158.514578,138.331870,80.836786,136.969415,-0.000531,0.029670,32.000000,-235.774015,138.328576,-0.024123,24.150450,0.692761,442720.321511,0.974441,40.197897,18.263595,2.798246,0.080588,0.029586,187.583781,32.000000,202.220112,121.012039,191.535084,171.084285,32.000000,165.476592,69.607284,66.378411,92.037352,82.964604,23.022747,56.468354,0.000000,45.140014,21.227848,0.000000,32.363531,28.999908,36.692383,59.488481,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.495702,80.008750,138.625943,2286.150838,96.053974,92.572357,29.484134,14.234080,137.753910,1.607929,78.503141,30.439936,160.561730,139.035539,158.460097,138.319545,80.796350,136.966375,-0.000532,0.029656,32.000000,-235.778377,138.462917,-0.024154,24.151394,0.686466,442437.061963,0.972310,39.758052,18.262381,2.772129,0.099058,0.027687,187.836717,32.000000,202.166333,204.680858,191.667724,170.213789,32.000000,165.967213,69.612040,66.379017,92.054456,82.964604,23.005653,56.468354,0.000000,44.963673,21.227848,0.000000,32.367638,29.484134,36.634202,59.466412,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.513227,80.019778,138.516966,2286.150838,96.075316,92.557101,29.044232,14.231083,137.849466,1.607983,78.598963,30.382198,160.601845,139.010357,158.445282,138.267491,80.851206,136.898899,-0.000532,0.029676,32.000000,-235.778587,138.453883,-0.024183,24.167025,0.694088,442664.283318,0.966365,40.263771,18.301355,2.800767,0.085734,0.028722,187.151709,32.000000,202.796413,124.742508,188.830508,170.052769,32.000000,166.667144,69.607762,66.409312,92.024492,82.964604,23.000296,56.468354,0.000000,45.271583,21.227848,0.000000,32.380582,29.044232,36.517475,59.487626,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.511476,80.035768,138.642785,-2284.042501,96.034906,92.545695,29.303637,14.230513,137.820620,1.607796,78.622280,30.405830,160.515917,138.951387,158.474478,138.258283,80.878309,136.876290,-0.000534,0.029703,32.000000,-235.779486,138.387559,-0.024047,24.145310,0.692742,442499.233159,0.980490,40.256574,18.214030,2.797575,0.086635,0.017653,186.644629,32.000000,203.130413,364.164315,186.828325,170.378073,32.000000,166.223427,69.626632,66.415336,92.057321,82.964604,22.959398,56.468354,0.000000,45.244476,21.227848,0.000000,32.384232,29.303637,36.740292,59.500008,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.491699,80.032184,138.584571,-2284.042501,96.016974,92.531685,29.482370,14.238076,137.890617,1.607808,78.527975,30.510531,160.495504,138.974774,158.489445,138.269594,80.872081,136.840105,-0.000535,0.029695,32.000000,-235.771103,138.464791,-0.023999,24.146307,0.693953,442417.094831,0.971766,40.274386,18.176046,2.800215,0.099628,0.040043,186.563493,32.000000,203.277885,136.790423,187.094227,170.843617,32.000000,165.270922,69.646022,66.426466,92.011940,82.964604,22.925054,56.468354,0.000000,45.207914,21.227848,0.000000,32.406275,29.482370,36.602067,59.473867,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.883435,80.032184,138.679694,-2284.042501,96.000299,92.520305,28.944963,14.229799,137.893617,1.607548,78.410572,30.402030,160.539400,138.976121,158.504426,138.359431,80.830794,136.787590,-0.000535,0.029688,32.000000,-235.784461,138.379830,-0.024003,24.152994,0.693835,442366.210805,0.966137,40.291368,18.164854,2.800158,0.085759,0.017925,187.392240,32.000000,202.512230,-107.399727,189.764548,171.165020,32.000000,165.507996,69.631388,66.424276,91.984113,82.964604,22.951730,56.468354,0.000000,45.279351,21.227848,0.000000,32.408974,28.944963,36.642273,59.473188,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.960703,80.043487,138.626580,-2284.042501,96.011082,92.510123,29.242726,14.229799,137.962097,1.607538,78.412999,30.426396,160.598223,138.972043,158.553595,138.412724,80.799641,136.971236,-0.000535,0.029695,32.000000,-235.776266,138.378035,-0.024041,24.160442,0.693835,442366.210805,0.966137,40.291368,18.164854,2.800158,0.085265,0.026682,187.579502,32.000000,202.178549,-74.142179,191.482893,170.957004,32.000000,165.467261,69.667277,66.387795,92.010384,82.964604,22.938794,56.468354,0.000000,45.347940,21.227848,0.000000,32.426525,29.242726,36.451738,59.487970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.867532,80.038525,138.609642,2286.150838,95.991603,92.499947,28.827617,14.236221,137.918180,1.607335,78.614261,30.410564,160.637266,139.011580,158.471749,138.408553,80.846498,136.863552,-0.000535,0.029699,32.000000,-235.772303,138.403220,-0.024083,24.168651,0.686321,442173.353417,0.963966,39.816605,18.300402,2.774712,0.083490,0.022805,187.043006,32.000000,202.827722,55.952961,188.711401,170.061200,32.000000,166.643454,69.658082,66.411902,92.024293,82.964604,22.934558,56.468354,0.000000,45.300945,21.227848,0.000000,32.432127,28.827617,36.583212,59.475765,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.876823,80.034665,138.677621,2286.150838,95.968298,92.489789,29.308514,14.234366,137.866150,1.607400,78.577815,30.498537,160.544840,139.023590,158.447311,138.423484,80.818908,136.976455,-0.000535,0.029695,32.000000,-235.773830,138.461570,-0.024107,24.155459,0.694613,442340.347975,0.970711,40.334377,18.276800,2.802955,0.088977,0.028548,186.537150,32.000000,203.064135,-34.215923,186.710079,170.287401,32.000000,166.302546,69.624526,66.390718,92.017678,82.964604,22.912856,56.468354,0.000000,45.073407,21.227848,0.000000,32.439237,29.308514,36.656506,59.480141,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.018011,80.049277,138.669697,2286.150838,95.959078,92.482151,29.211249,14.233081,137.935797,1.607251,78.500368,30.422856,160.530924,139.119040,158.527212,138.427089,80.866069,136.872493,-0.000535,0.029692,32.000000,-235.773475,138.511518,-0.024103,24.148877,0.694613,442340.347975,0.970711,40.334377,18.276800,2.802955,0.080823,0.023417,186.525829,32.000000,203.256930,30.588499,187.338375,170.918818,32.000000,165.569583,69.672674,66.438634,92.033102,82.964604,22.948201,56.468354,0.000000,45.222488,21.227848,0.000000,32.441906,29.211249,36.642126,59.466491,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.408138,80.049277,138.646572,2286.150838,95.932212,92.474561,28.966330,14.231226,137.928058,1.607198,78.434331,30.435945,160.600632,138.992882,158.546963,138.340485,80.873491,136.899694,-0.000535,0.029682,32.000000,-235.774839,138.430041,-0.024078,24.137468,0.687819,442073.166922,0.963321,39.894458,18.283647,2.780402,0.087096,0.021898,187.241307,32.000000,202.644239,66.028193,189.856403,171.144985,32.000000,165.337395,69.670351,66.421302,92.028296,82.964604,22.913313,56.468354,0.000000,44.982339,21.227848,0.000000,32.464213,28.966330,36.540952,59.487390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.591142,80.031357,138.565168,2286.150838,95.936919,92.468231,29.396837,14.233795,137.923763,1.607136,78.499594,30.537925,160.644561,139.014211,158.551429,138.281285,80.787873,136.940951,-0.000536,0.029644,32.000000,-235.775384,138.528874,-0.024071,24.144523,0.685791,441900.519904,0.963530,39.763243,18.186458,2.772395,0.094089,0.026383,187.447665,32.000000,202.240858,122.070714,191.571002,170.916913,32.000000,165.719959,69.679835,66.423322,92.060646,82.964604,22.869544,56.468354,0.000000,45.164726,21.227848,0.000000,32.454897,29.396837,36.545061,59.499477,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.726812,80.050931,138.648017,2286.150838,95.945217,92.461937,29.444349,14.237220,137.935686,1.607026,78.557655,30.396131,160.626496,139.080439,158.488467,138.391461,80.797023,136.822435,-0.000537,0.029608,32.000000,-235.772451,138.534256,-0.024118,24.143605,0.695278,442153.011362,0.984580,40.395432,18.192128,2.806148,0.079501,0.020962,187.677200,32.000000,202.237725,146.190511,191.275703,170.212456,32.000000,166.221702,69.674003,66.451636,92.074534,82.964604,22.847691,56.468354,0.000000,45.237165,21.227848,0.000000,32.460684,29.444349,36.567145,59.495316,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.649564,80.044866,138.506673,2286.150838,95.972709,92.456742,29.078900,14.232225,137.873488,1.607047,78.648756,30.475766,160.613414,139.005463,158.456882,138.396408,80.788157,136.848293,-0.000539,0.029614,32.000000,-235.775479,138.389272,-0.024060,24.153335,0.691783,442160.804566,0.966182,40.187187,18.297600,2.794152,0.079146,0.032343,187.056050,32.000000,202.844274,139.200376,188.630785,170.090557,32.000000,166.549919,69.637142,66.417135,92.034233,82.964604,22.831373,56.468354,0.000000,45.220487,21.227848,0.000000,32.488987,29.078900,36.510872,59.503460,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.618213,80.044866,138.670534,2286.150838,95.968958,92.452750,29.608582,14.241786,137.825847,1.607139,78.664317,30.461774,160.586140,139.054664,158.493992,138.344526,80.848435,136.957104,-0.000539,0.029621,32.000000,-235.768704,138.459528,-0.024118,24.146936,0.690282,442091.862907,0.975413,40.140051,18.252720,2.789686,0.082250,0.040056,186.460513,32.000000,203.191284,182.356959,186.836566,170.337649,32.000000,166.512267,69.665974,66.433159,92.079593,82.964604,22.793936,56.468354,0.000000,45.211067,21.227848,0.000000,32.491782,29.608582,36.595684,59.446811,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.909117,80.063889,138.572619,-2284.042501,95.942787,92.448925,29.419267,14.235222,137.905414,1.606993,78.536223,30.444164,160.572196,139.084803,158.520719,138.306507,80.868075,136.931441,-0.000540,0.029655,32.000000,-235.773465,138.380195,-0.024260,24.160416,0.690282,442091.862907,0.975413,40.140051,18.252720,2.789686,0.079237,0.031279,186.580080,32.000000,203.360937,150.460067,187.353365,170.865171,32.000000,165.463638,69.672164,66.461041,92.048430,82.964604,22.811261,56.468354,0.000000,45.363908,21.227848,0.000000,32.519604,29.419267,36.483066,59.484439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.700803,80.045417,138.660883,-2284.042501,95.938218,92.442730,28.984391,14.229799,137.923362,1.606838,78.473549,30.467330,160.591414,139.031585,158.538854,138.409628,80.840368,136.979071,-0.000541,0.029682,32.000000,-235.776266,138.411646,-0.024425,24.155512,0.691729,441983.769541,0.958577,40.172587,18.244810,2.794751,0.083342,0.035438,187.264084,32.000000,202.624088,-0.405661,189.838577,171.194579,32.000000,165.344976,69.694212,66.450672,92.053832,82.964604,22.787865,56.468354,0.000000,45.076335,21.227848,0.000000,32.531394,28.984391,36.588935,59.480063,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.665130,80.066646,138.631344,-2284.042501,95.929545,92.435089,29.660622,14.235793,137.909253,1.606805,78.495701,30.485344,160.659761,139.114248,158.616792,138.349778,80.836806,136.933807,-0.000543,0.029689,32.000000,-235.774206,138.366081,-0.024429,24.184859,0.690093,441910.269475,0.977355,40.087457,18.263445,2.789912,0.090536,0.031217,187.494379,32.000000,202.235874,401.418460,191.686454,171.130286,32.000000,165.806466,69.672128,66.416834,92.086310,82.964604,22.790568,56.468354,0.000000,45.190572,21.227848,0.000000,32.521936,29.660622,36.455113,59.505643,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.011094,80.066646,138.700033,-2284.042501,95.909704,92.427417,28.898002,14.235507,137.905045,1.606756,78.562986,30.554257,160.624555,139.043328,158.534011,138.409958,80.795413,136.983310,-0.000543,0.029678,32.000000,-235.770066,138.452433,-0.024417,24.199283,0.689639,441922.750395,0.955785,40.145681,18.245229,2.791321,0.085188,0.023610,187.824154,32.000000,202.189832,154.898224,191.512543,170.174665,32.000000,166.183391,69.657746,66.430734,92.081841,82.964604,22.782090,56.468354,0.000000,45.221725,21.227848,0.000000,32.553431,28.898002,36.663916,59.460531,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.688699,80.075468,138.648006,-2284.042501,95.872312,92.421049,29.173109,14.235365,137.940205,1.606655,78.619826,30.573932,160.644257,139.047101,158.457274,138.377382,80.832835,136.882285,-0.000543,0.029692,32.000000,-235.771028,138.470564,-0.024396,24.188950,0.684243,441788.275674,0.973585,39.787749,18.310439,2.773385,0.080879,0.025351,186.993377,32.000000,202.876714,258.150964,188.761757,169.987260,32.000000,166.592822,69.655009,66.442987,92.088860,82.964604,22.703996,56.468354,0.000000,45.251381,21.227848,0.000000,32.574793,29.173109,36.659367,59.497952,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.564544,80.076847,138.669285,-2284.042501,95.894896,92.421036,29.271717,14.233652,137.894855,1.606609,78.569761,30.556463,160.551190,139.041800,158.527175,138.381537,80.821060,136.943094,-0.000543,0.029677,32.000000,-235.773724,138.417293,-0.024417,24.165294,0.689156,441860.507767,0.971132,40.130058,18.224405,2.790333,0.087748,0.031424,186.590431,32.000000,203.166415,240.778899,186.837728,170.551122,32.000000,166.456249,69.650217,66.465262,92.099074,82.964604,22.765595,56.468354,0.000000,45.208382,21.227848,0.000000,32.588720,29.271717,36.643447,59.467700,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.401530,80.058651,138.693674,2286.150838,95.910405,92.427526,28.835874,14.236649,137.885430,1.606387,78.545128,30.577815,160.595274,139.087046,158.541215,138.412240,80.871693,136.948213,-0.000545,0.029676,32.000000,-235.773186,138.456022,-0.024430,24.244418,0.691833,441944.584214,0.970486,40.260305,18.265444,2.797752,0.091445,0.033940,186.578551,32.000000,203.404690,246.213266,187.375400,170.849206,32.000000,165.398561,69.680209,66.473284,92.107814,82.964604,22.726590,56.468354,0.000000,45.145185,21.227848,0.000000,32.604233,28.835874,36.587101,59.486691,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.458223,80.044314,138.645924,2286.150838,95.926019,92.423780,28.772424,14.241644,137.975576,1.606377,78.387781,30.560069,160.622062,139.068551,158.551864,138.498398,80.847644,136.996303,-0.000546,0.029684,32.000000,-235.768191,138.523343,-0.024411,24.207911,0.692209,441946.580564,0.988697,40.411689,18.217274,2.807477,0.079401,0.040384,187.415381,32.000000,202.580120,358.929014,189.993394,171.162710,32.000000,165.386660,69.681975,66.450472,92.066274,82.964604,22.754070,56.468354,0.000000,44.836169,21.227848,0.000000,32.602211,28.772424,36.598986,59.475568,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.559661,80.044314,138.667623,2286.150838,95.942000,92.413832,29.104741,14.234080,137.970628,1.606405,78.439454,30.555917,160.647198,139.160494,158.611359,138.440149,80.772542,136.990045,-0.000548,0.029707,32.000000,-235.772312,138.428816,-0.024380,24.198680,0.692097,441925.725658,0.989575,40.338329,18.264458,2.803294,0.081599,0.021868,187.560389,32.000000,202.251374,316.553540,191.635291,171.160755,32.000000,165.619712,69.700181,66.422495,92.096065,82.964604,22.713747,56.468354,0.000000,45.349611,21.227848,0.000000,32.597425,29.104741,36.476903,59.480545,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.454649,80.044039,138.638949,-2284.042501,95.902453,92.406264,29.144845,14.239218,137.977073,1.606544,78.531010,30.557805,160.637647,139.075912,158.530930,138.435018,80.808362,137.023913,-0.000549,0.029715,32.000000,-235.773731,138.552407,-0.024425,24.208069,0.692097,441925.725658,0.989575,40.338329,18.264458,2.803294,0.079508,0.030538,187.662425,32.000000,202.260610,349.097048,191.483963,170.073601,32.000000,166.300340,69.676353,66.443995,92.105949,82.964604,22.719333,56.468354,0.000000,45.253203,21.227848,0.000000,32.605320,29.144845,36.419236,59.517622,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.797643,80.055894,138.728159,2286.150838,95.915893,92.401228,28.746919,14.237077,137.963328,1.606564,78.560704,30.577594,160.634473,139.119610,158.476111,138.389200,80.862758,137.041525,-0.000548,0.029713,32.000000,-235.772266,138.423818,-0.024413,24.235134,0.690833,441959.514812,0.976005,40.232847,18.336550,2.797994,0.083833,0.033744,187.091291,32.000000,202.768869,146.824048,188.603096,170.014315,32.000000,166.679776,69.644206,66.465895,92.107080,82.964604,22.689940,56.468354,0.000000,45.364491,21.227848,0.000000,32.613447,28.746919,36.576829,59.492307,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.062694,80.069403,138.701016,-2284.042501,95.925373,92.403779,29.429374,14.235507,137.974016,1.606602,78.594842,30.611598,160.553489,139.153113,158.546817,138.387630,80.862223,136.955070,-0.000548,0.029754,32.000000,-235.772524,138.483760,-0.024416,24.198129,0.691975,441912.794626,0.976820,40.341772,18.317021,2.803355,0.088982,0.033578,186.603816,32.000000,203.173334,265.444551,186.804045,170.383210,32.000000,166.237559,69.660642,66.486560,92.127987,82.964604,22.677244,56.468354,0.000000,45.378954,21.227848,0.000000,32.635210,29.429374,36.529067,59.463078,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.570306,80.069403,138.788520,-2284.042501,95.975168,92.401292,29.219457,14.234366,137.940677,1.606530,78.474586,30.507633,160.594208,139.092104,158.564268,138.447442,80.850011,137.026080,-0.000548,0.029758,32.000000,-235.777600,138.508723,-0.024406,24.227476,0.686391,441638.296372,0.982939,39.997607,18.271094,2.785838,0.079114,0.029901,186.563903,32.000000,203.414315,203.525930,187.452239,170.961501,32.000000,165.520806,69.660353,66.473770,92.109863,82.964604,22.697472,56.468354,0.000000,45.018361,21.227848,0.000000,32.660234,29.219457,36.680424,59.499958,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.867778,80.056721,138.661363,-2284.042501,95.987529,92.398585,28.732520,14.227944,137.988680,1.606482,78.357127,30.527526,160.599471,139.060234,158.576328,138.444280,80.887729,136.925959,-0.000549,0.029762,32.000000,-235.781235,138.459064,-0.024453,24.226086,0.683334,441536.112578,0.954701,39.737284,18.230043,2.770546,0.078174,0.029409,187.432924,32.000000,202.584935,166.411032,190.126599,171.220516,32.000000,165.573152,69.672391,66.471686,92.067432,82.964604,22.648704,56.468354,0.000000,45.199666,21.227848,0.000000,32.660014,28.732520,36.471914,59.489012,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.619028,80.043487,138.705095,2286.150838,96.009417,92.395995,29.445297,14.231226,137.921194,1.606499,78.490730,30.557448,160.626745,139.105277,158.621382,138.414640,80.819935,136.953890,-0.000550,0.029741,32.000000,-235.775002,138.487963,-0.024432,24.198759,0.685234,441547.108239,0.981909,39.925867,18.190529,2.780580,0.081495,0.029103,187.623308,32.000000,202.168458,154.971547,191.665123,170.944011,32.000000,165.737466,69.684240,66.466079,92.119802,82.964604,22.663908,56.468354,0.000000,45.128802,21.227848,0.000000,32.670481,29.445297,36.605222,59.482472,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.624343,80.056721,138.652035,2286.150838,96.047076,92.392994,28.849498,14.236934,137.830311,1.606694,78.540433,30.656396,160.673681,139.111474,158.536903,138.384167,80.816595,136.996980,-0.000552,0.029731,32.000000,-235.773064,138.467076,-0.024419,24.217169,0.685234,441547.108239,0.981909,39.925867,18.190529,2.780580,0.081403,0.031432,187.717426,32.000000,202.192932,185.244955,191.253472,170.149918,32.000000,166.319726,69.664667,66.483517,92.123380,82.964604,22.630931,56.468354,0.000000,44.995222,21.227848,0.000000,32.665726,28.849498,36.610945,59.449231,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.549472,80.056721,138.738642,2286.150838,96.071162,92.386124,28.987098,14.242643,137.982459,1.606662,78.606158,30.575849,160.642911,139.197441,158.511708,138.402425,80.820337,137.013952,-0.000552,0.029720,32.000000,-235.764897,138.438031,-0.024320,24.211636,0.689107,441765.445933,0.983060,40.178079,18.295832,2.794033,0.086385,0.029973,187.104650,32.000000,202.927909,261.804870,188.336546,170.106360,32.000000,166.562786,69.677183,66.483997,92.118986,82.964604,22.635117,56.468354,0.000000,45.268539,21.227848,0.000000,32.688160,28.987098,36.465971,59.502270,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.887444,80.063338,138.731193,-2284.042501,96.099534,92.382189,29.545627,14.236792,137.941305,1.606915,78.632075,30.630100,160.602722,139.013619,158.567150,138.462906,80.859064,136.916197,-0.000551,0.029739,32.000000,-235.771076,138.446702,-0.024325,24.219058,0.690791,441763.636061,0.979920,40.255841,18.300253,2.800002,0.081026,0.035900,186.551101,32.000000,203.142658,240.726497,186.951129,170.373935,32.000000,166.548314,69.692169,66.521539,92.139022,82.964604,22.575950,56.468354,0.000000,45.236706,21.227848,0.000000,32.705424,29.545627,36.489815,59.481233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.640572,80.080706,138.720027,-2284.042501,96.138589,92.383498,28.844507,14.232511,137.963501,1.607154,78.545688,30.528682,160.580354,139.130214,158.593345,138.483724,80.889048,136.926118,-0.000551,0.029758,32.000000,-235.776013,138.472768,-0.024287,24.200306,0.685376,441516.579079,0.954325,39.912149,18.214497,2.780884,0.125790,0.029063,186.690557,32.000000,203.339138,50.103888,187.389525,170.942849,32.000000,165.590745,69.710228,66.510500,92.115648,82.964604,22.644486,56.468354,0.000000,45.127137,21.227848,0.000000,32.717113,28.844507,36.635376,59.490183,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.359273,80.069954,138.720633,2286.150838,96.153473,92.386813,29.262716,14.234223,137.864209,1.607218,78.481375,30.533156,160.667951,139.107784,158.668341,138.413074,80.869935,137.035406,-0.000551,0.029777,32.000000,-235.772661,138.506786,-0.024276,24.215176,0.689645,441613.199586,0.982838,40.185221,18.189288,2.794489,0.080306,0.034795,187.434961,32.000000,202.551589,333.949432,189.934186,171.215217,32.000000,165.464536,69.706077,66.503834,92.136410,82.964604,22.627331,56.468354,0.000000,45.294193,21.227848,0.000000,32.748781,29.262716,36.644180,59.478548,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.747648,80.069954,138.678003,2286.150838,96.157103,92.387450,29.471905,14.231797,137.831547,1.607213,78.519291,30.595542,160.716146,139.068492,158.642791,138.461497,80.820761,136.996904,-0.000551,0.029761,32.000000,-235.782136,138.451007,-0.024274,24.243474,0.693546,441790.328281,0.974774,40.467022,18.260973,2.810427,0.090786,0.022559,187.533530,32.000000,202.189615,235.476541,191.797827,170.857830,32.000000,165.921718,69.719859,66.463084,92.134772,82.964604,22.615822,56.468354,0.000000,45.441460,21.227848,0.000000,32.751968,29.471905,36.667584,59.488826,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.645978,80.095870,138.744006,2286.150838,96.175558,92.391290,28.871224,14.231654,137.950877,1.607094,78.600828,30.547968,160.681604,139.109457,158.555776,138.419143,80.813756,137.106132,-0.000550,0.029748,32.000000,-235.776377,138.546149,-0.024302,24.225483,0.686592,441686.658924,0.959692,40.063444,18.291629,2.787629,0.088973,0.032234,187.840194,32.000000,202.261754,230.406736,191.332840,170.225662,32.000000,166.313863,69.714925,66.481049,92.144841,82.964604,22.569432,56.468354,0.000000,45.267500,21.227848,0.000000,32.791500,28.871224,36.603168,59.477309,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.434401,80.101108,138.719353,-2284.042501,96.200513,92.396358,28.929910,14.232082,137.935779,1.607145,78.652889,30.596477,160.724193,139.106785,158.549856,138.457382,80.841464,137.011881,-0.000550,0.029750,32.000000,-235.777261,138.507908,-0.024322,24.237547,0.689052,441800.109999,0.981932,40.194775,18.351160,2.794668,0.080868,0.028685,187.038867,32.000000,202.860645,237.531841,188.530575,170.051547,32.000000,166.657694,69.680593,66.508254,92.134587,82.964604,22.609662,56.468354,0.000000,45.362591,21.227848,0.000000,32.820470,28.929910,36.598546,59.485511,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.631609,80.070230,138.741890,2286.150838,96.186837,92.397599,28.676615,14.236792,137.917443,1.607192,78.623144,30.587542,160.596716,139.162064,158.564521,138.470566,80.841082,136.904117,-0.000551,0.029745,32.000000,-235.772387,138.557160,-0.024314,24.218323,0.691247,441839.835102,0.965624,40.334661,18.317326,2.802336,0.084872,0.025616,186.531697,32.000000,203.090675,162.264059,186.749120,170.423150,32.000000,166.291870,69.668934,66.479883,92.143107,82.964604,22.584280,56.468354,0.000000,45.415385,21.227848,0.000000,32.839129,28.676615,36.621216,59.489386,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.781354,80.068851,138.767195,-2284.042501,96.164896,92.401305,29.535359,14.233081,138.012776,1.607353,78.468162,30.592441,160.613863,139.176624,158.584348,138.506786,80.855849,137.030673,-0.000553,0.029734,32.000000,-235.774786,138.587387,-0.024323,24.172087,0.691247,441839.835102,0.965624,40.334661,18.317326,2.802336,0.090753,0.034411,186.696039,32.000000,203.386767,136.475036,187.434185,170.972200,32.000000,165.467568,69.667941,66.495553,92.146767,82.964604,22.551633,56.468354,0.000000,45.279937,21.227848,0.000000,32.822268,29.535359,36.556726,59.496457,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
