OSU 80 Ton Compressor Load Stand
49.595791,80.068851,138.819303,-2284.042501,96.166148,92.402604,29.036665,14.237363,138.027844,1.607336,78.406907,30.652113,160.648864,139.215162,158.592301,138.562079,80.844727,137.138449,-0.000553,0.029743,32.000000,-235.769686,138.594442,-0.024347,24.175313,0.689470,441756.430322,0.988911,40.184047,18.226666,2.795434,0.087059,0.039427,187.466649,32.000000,202.496527,167.652552,190.066438,171.141039,32.000000,165.461053,69.682097,66.492679,92.120014,82.964604,22.591233,56.468354,0.000000,45.222635,21.227848,0.000000,32.833728,29.036665,36.497519,59.490291,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.410880,80.057548,138.871145,2286.150838,96.176451,92.405138,29.067172,14.233509,138.067139,1.607404,78.439606,30.707875,160.678169,139.217834,158.616402,138.576969,80.812020,137.062933,-0.000553,0.029741,32.000000,-235.774686,138.632520,-0.024312,24.222572,0.688644,441674.125521,0.957069,40.027429,18.272784,2.787534,0.079093,0.027784,187.652139,32.000000,202.066532,257.524108,191.838222,171.080685,32.000000,165.701609,69.680000,66.467657,92.133017,82.964604,22.548146,56.468354,0.000000,45.056467,21.227848,0.000000,32.834822,29.067172,36.695097,59.473100,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.326561,80.050931,138.823349,2286.150838,96.217438,92.407672,29.525513,14.235507,138.047236,1.607475,78.522672,30.652532,160.686730,139.098791,158.572976,138.553868,80.850781,137.107047,-0.000554,0.029746,32.000000,-235.768754,138.649529,-0.024317,24.200227,0.691660,441793.095751,0.977462,40.219854,18.335722,2.799014,0.083191,0.027541,187.830078,32.000000,202.213666,177.991365,191.197714,170.198473,32.000000,166.324339,69.692774,66.458395,92.140551,82.964604,22.615803,56.468354,0.000000,45.441814,21.227848,0.000000,32.845442,29.525513,36.538531,59.477702,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.213303,80.053964,138.872526,-2284.042501,96.236064,92.412701,28.785836,14.231940,137.967506,1.607501,78.603822,30.702244,160.685831,139.194731,158.553606,138.563501,80.841339,137.210728,-0.000554,0.029753,32.000000,-235.774453,138.731456,-0.024452,24.170592,0.693396,441939.298259,0.980389,40.400848,18.332126,2.810538,0.092727,0.024479,187.090085,32.000000,202.828019,339.882600,188.426120,170.200469,32.000000,166.829531,69.679328,66.485317,92.105750,82.964604,22.593453,56.468354,0.000000,45.312363,21.227848,0.000000,32.848450,28.785836,36.689228,59.486023,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.685839,80.053964,138.882878,-2284.042501,96.265930,92.412632,29.312628,14.231226,138.069268,1.607540,78.561776,30.682200,160.619318,139.286673,158.611298,138.638410,80.883904,137.111907,-0.000555,0.029776,32.000000,-235.773527,138.583900,-0.024591,24.169412,0.682711,441525.894899,0.972933,39.566741,18.373843,2.765652,0.079407,0.037748,186.646706,32.000000,203.125883,109.929001,186.690233,170.559250,32.000000,166.243420,69.715473,66.507432,92.147775,82.964604,22.606760,56.468354,0.000000,44.969752,21.227848,0.000000,32.861151,29.312628,36.590182,59.490517,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.598915,80.071608,138.840656,2286.150838,96.256035,92.416453,29.484846,14.237077,138.053545,1.607529,78.435001,30.591563,160.633176,139.322213,158.603332,138.593738,80.879898,137.212764,-0.000554,0.029764,32.000000,-235.773741,138.807731,-0.024597,24.178276,0.682711,441525.894899,0.972933,39.566741,18.373843,2.765652,0.084736,0.034100,186.778086,32.000000,203.208771,166.487741,187.737728,170.955562,32.000000,165.402187,69.699227,66.493624,92.101761,82.964604,22.559615,56.468354,0.000000,44.974159,21.227848,0.000000,32.889236,29.484846,36.522904,59.476611,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.730186,80.042660,138.930245,2286.150838,96.256310,92.422778,28.756440,14.236792,138.118471,1.607531,78.339479,30.706609,160.680097,139.256514,158.662805,138.637945,80.879433,137.171832,-0.000555,0.029759,32.000000,-235.772879,138.646245,-0.024554,24.199309,0.691737,441800.255466,0.962689,40.219366,18.336263,2.799268,0.085116,0.045325,187.547178,32.000000,202.493501,185.613719,190.210349,171.267439,32.000000,165.645776,69.697903,66.504796,92.089169,82.964604,22.589593,56.468354,0.000000,45.313327,21.227848,0.000000,32.902451,28.756440,36.739778,59.513432,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.913277,80.043763,138.839822,2286.150838,96.278382,92.430573,29.451410,14.231940,138.079625,1.607549,78.407419,30.692498,160.650817,139.244485,158.632699,138.636679,80.798544,137.164531,-0.000556,0.029730,32.000000,-235.771175,138.707146,-0.024515,24.209301,0.689566,441730.955646,0.984254,40.054242,18.317060,2.793680,0.097114,0.026128,187.691386,32.000000,202.148934,152.644037,191.756761,170.827118,32.000000,165.843723,69.696290,66.486510,92.101919,82.964604,22.552046,56.468354,0.000000,45.297224,21.227848,0.000000,32.882366,29.451410,36.644767,59.476739,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.681583,80.043763,138.973086,2286.150838,96.274078,92.440731,29.227598,14.230085,138.115850,1.607630,78.539556,30.747333,160.671951,139.297929,158.600370,138.605162,80.822268,137.254907,-0.000555,0.029713,32.000000,-235.779258,138.676738,-0.024525,24.173162,0.686109,441820.781971,0.957297,39.865873,18.394440,2.781621,0.080570,0.025406,187.823627,32.000000,202.306280,248.136895,191.251813,170.064771,32.000000,166.383837,69.672719,66.484516,92.115231,82.964604,22.587952,56.468354,0.000000,45.132768,21.227848,0.000000,32.891439,29.227598,36.602288,59.486623,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.525498,80.057548,138.937620,-2284.042501,96.270813,92.452142,28.823343,14.233224,138.133536,1.607605,78.528861,30.671528,160.691057,139.333857,158.571284,138.661269,80.862321,137.232091,-0.000555,0.029700,32.000000,-235.773005,138.713651,-0.024538,24.206784,0.691405,441943.280035,0.969603,40.105732,18.414138,2.797276,0.080409,0.028472,187.149926,32.000000,202.867696,222.958068,188.510258,170.117682,32.000000,166.679565,69.668495,66.468609,92.118782,82.964604,22.574572,56.468354,0.000000,45.262306,21.227848,0.000000,32.913677,28.823343,36.426133,59.494776,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.077035,80.039903,138.979664,2286.150838,96.280979,92.463586,29.342761,14.234080,138.132104,1.607382,78.566506,30.811106,160.623959,139.315628,158.611806,138.665222,80.893569,137.177446,-0.000554,0.029689,32.000000,-235.776082,138.756113,-0.024556,24.153912,0.692767,442021.415341,0.986710,40.281587,18.363125,2.805376,0.079956,0.027985,186.710742,32.000000,203.170651,261.968586,186.692764,170.538730,32.000000,166.231791,69.681579,66.498827,92.133458,82.964604,22.624511,56.468354,0.000000,45.362385,21.227848,0.000000,32.924297,29.342761,36.596565,59.482954,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.320413,80.044039,138.976188,2286.150838,96.292990,92.472470,29.312339,14.236506,138.133222,1.607333,78.448382,30.673836,160.623008,139.383304,158.627057,138.686064,80.873263,137.221172,-0.000553,0.029716,32.000000,-235.770214,138.696702,-0.024452,24.211347,0.686127,441727.142694,0.957774,39.692999,18.305623,2.775317,0.078857,0.037931,186.827888,32.000000,203.266407,239.140447,187.675997,170.901408,32.000000,165.552082,69.674302,66.491939,92.085907,82.964604,22.595010,56.468354,0.000000,45.313572,21.227848,0.000000,32.914620,29.312339,36.836256,59.486475,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.123637,80.053964,138.889093,2286.150838,96.282356,92.486403,29.393661,14.237933,138.159492,1.607205,78.444102,30.844523,160.674661,139.379838,158.695039,138.623278,80.830053,137.323318,-0.000553,0.029715,32.000000,-235.769771,138.818050,-0.024396,24.207754,0.680878,441691.276568,0.953848,39.446724,18.346938,2.761825,0.087019,0.037627,187.600845,32.000000,202.169605,292.518006,191.937873,171.018153,32.000000,165.646234,69.687334,66.445434,92.096224,82.964604,22.629413,56.468354,0.000000,45.060703,21.227848,0.000000,32.929195,29.393661,36.665017,59.496152,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.660240,80.053964,139.012091,2286.150838,96.281893,92.491453,29.056256,14.232082,138.181098,1.607187,78.554560,30.730326,160.709665,139.344624,158.583532,138.670721,80.813987,137.197812,-0.000551,0.029702,32.000000,-235.777916,138.730946,-0.024433,24.205709,0.680878,441691.276568,0.953848,39.446724,18.346938,2.761825,0.079001,0.030252,187.921001,32.000000,202.184928,208.841605,191.117186,170.169986,32.000000,166.244513,69.664136,66.457983,92.077531,82.964604,22.606920,56.468354,0.000000,44.997531,21.227848,0.000000,32.948129,29.056256,36.797812,59.503961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.735312,80.075744,138.998321,-2284.042501,96.317119,92.495153,29.286457,14.232082,138.204633,1.607066,78.636087,30.797088,160.675313,139.334184,158.571329,138.772746,80.841793,137.298042,-0.000551,0.029699,32.000000,-235.775621,138.850052,-0.024444,24.199939,0.683641,441943.326007,0.955421,39.659039,18.439207,2.770930,0.088452,0.036623,187.113222,32.000000,202.840598,171.750461,188.409937,170.217160,32.000000,166.559202,69.660243,66.466575,92.084764,82.964604,22.585388,56.468354,0.000000,44.917761,21.227848,0.000000,32.980462,29.286457,36.617915,59.470553,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.923162,80.074365,139.061415,-2284.042501,96.299172,92.511545,29.522472,14.235793,138.272738,1.606764,78.590392,30.900372,160.601352,139.396294,158.614770,138.735222,80.863489,137.366395,-0.000550,0.029698,32.000000,-235.774534,138.852131,-0.024401,24.219346,0.691384,442222.443131,0.976334,40.138071,18.394989,2.799263,0.085789,0.032334,186.597614,32.000000,203.074687,437.889660,186.839612,170.442797,32.000000,166.276072,69.690656,66.459603,92.110633,82.964604,22.658719,56.468354,0.000000,45.210635,21.227848,0.000000,32.994440,29.522472,36.765310,59.476424,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.855425,80.062235,138.981943,-2284.042501,96.309191,92.525533,28.959911,14.229228,138.232832,1.606584,78.498421,30.811614,160.629534,139.444866,158.652066,138.734525,80.874354,137.329795,-0.000548,0.029684,32.000000,-235.780934,138.749629,-0.024404,24.187849,0.690399,442181.514901,0.967168,40.082016,18.415329,2.794761,0.075753,0.046414,186.918708,32.000000,203.206833,251.390131,187.789624,171.003447,32.000000,165.519939,69.694376,66.485838,92.073234,82.964604,22.659607,56.468354,0.000000,45.208585,21.227848,0.000000,33.006832,28.959911,36.600820,59.486495,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.697444,80.062235,139.022972,-2284.042501,96.318943,92.536963,29.398049,14.236078,138.253084,1.606507,78.396040,30.753002,160.633585,139.409140,158.655749,138.769896,80.878464,137.203603,-0.000548,0.029664,32.000000,-235.771954,138.713405,-0.024392,24.202850,0.687417,442128.429522,0.955695,39.886263,18.426453,2.785509,0.081050,0.024189,187.653316,32.000000,202.407524,250.836093,190.284264,171.271233,32.000000,165.099026,69.727489,66.450326,92.079315,82.964604,22.657786,56.468354,0.000000,45.138509,21.227848,0.000000,33.007347,29.398049,36.500160,59.496005,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.668320,80.047898,138.967288,2286.150838,96.305014,92.547094,29.314463,14.237933,138.242518,1.606413,78.494426,30.820807,160.724323,139.432691,158.671338,138.696455,80.888774,137.315809,-0.000548,0.029665,32.000000,-235.768951,138.718687,-0.024419,24.223201,0.689036,442194.942062,0.975812,39.944156,18.398016,2.787699,0.081084,0.040966,187.706511,32.000000,202.078446,273.491987,192.073255,170.885604,32.000000,165.759955,69.740094,66.426727,92.106076,82.964604,22.661683,56.468354,0.000000,44.988163,21.227848,0.000000,33.004105,29.314463,36.797371,59.490842,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.633868,80.060305,139.043821,2286.150838,96.294148,92.554702,28.891276,14.238361,138.361765,1.606303,78.516647,30.847387,160.724156,139.433771,158.620296,138.784892,80.879138,137.333704,-0.000548,0.029660,32.000000,-235.771473,138.863674,-0.024436,24.232957,0.690949,442347.434246,0.968132,40.123625,18.376881,2.797906,0.088081,0.035455,188.076342,32.000000,202.271926,272.627068,191.182414,170.241356,32.000000,166.246600,69.681798,66.436544,92.100202,82.964604,22.662455,56.468354,0.000000,45.241382,21.227848,0.000000,33.012944,28.891276,36.668098,59.495464,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.034268,80.045142,139.167271,2286.150838,96.292092,92.566108,29.354367,14.232225,138.323432,1.606513,78.544904,30.884947,160.693145,139.458955,158.592221,138.830909,80.909150,137.369847,-0.000549,0.029660,32.000000,-235.777282,138.768942,-0.024379,24.233141,0.690949,442347.434246,0.968132,40.123625,18.376881,2.797906,0.093387,0.029135,187.203937,32.000000,202.821922,332.242885,188.295068,170.043297,32.000000,166.698012,69.718952,66.437171,92.078472,82.964604,22.682734,56.468354,0.000000,44.876712,21.227848,0.000000,33.036055,29.354367,36.787393,59.485069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.818811,80.045142,139.143549,2286.150838,96.317189,92.577510,29.272874,14.234937,138.333825,1.606591,78.544524,30.751535,160.633134,139.522350,158.638338,138.824004,80.911225,137.431652,-0.000548,0.029631,32.000000,-235.776046,138.833654,-0.024338,24.214756,0.686214,442219.114573,0.959356,39.742337,18.382448,2.781439,0.081851,0.028087,186.693911,32.000000,203.196368,349.968935,186.683661,170.511983,32.000000,166.018300,69.724916,66.460660,92.058682,82.964604,22.756927,56.468354,0.000000,45.020942,21.227848,0.000000,33.030674,29.272874,36.688054,59.484370,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.838299,80.029427,139.059969,2286.150838,96.331157,92.595789,28.844581,14.226232,138.260725,1.606334,78.463050,30.839481,160.628466,139.440564,158.646095,138.820677,80.899049,137.365486,-0.000546,0.029626,32.000000,-235.779505,138.808633,-0.024403,24.242556,0.689978,442377.320441,0.966650,39.964943,18.410036,2.792992,0.080453,0.030487,186.915881,32.000000,203.425926,393.967685,187.926815,170.978306,32.000000,165.376773,69.749647,66.463820,92.021582,82.964604,22.709785,56.468354,0.000000,45.257805,21.227848,0.000000,33.022861,28.844581,36.616447,59.494244,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.874628,80.042660,139.124316,2286.150838,96.347875,92.610006,29.387504,14.237220,138.263869,1.605978,78.439113,30.851119,160.667074,139.439155,158.688941,138.724915,80.911469,137.340071,-0.000545,0.029646,32.000000,-235.766386,138.859921,-0.024433,24.196372,0.688590,442456.707494,0.980744,39.929065,18.390455,2.790223,0.080115,0.032014,187.579872,32.000000,202.449661,515.089244,190.360496,171.325768,32.000000,165.351905,69.744125,66.478277,91.990569,82.964604,22.733294,56.468354,0.000000,45.130244,21.227848,0.000000,33.028291,29.387504,36.781671,59.485206,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.686913,80.066646,139.086389,2286.150838,96.375440,92.625170,29.392627,14.236792,138.290244,1.605979,78.407057,30.820315,160.669353,139.582115,158.678037,138.786908,80.872731,137.306342,-0.000545,0.029655,32.000000,-235.775010,138.846604,-0.024464,24.222834,0.689794,442500.704107,0.962045,39.904723,18.365835,2.789481,0.078014,0.031753,187.763611,32.000000,202.167487,232.034128,191.990119,170.675318,32.000000,165.696801,69.732530,66.418300,91.997212,82.964604,22.717675,56.468354,0.000000,45.084861,21.227848,0.000000,33.048944,29.392627,36.737577,59.496683,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.186165,80.066646,139.182319,2286.150838,96.406530,92.637971,29.090936,14.230798,138.283924,1.605828,78.566544,30.815946,160.684281,139.438606,158.642504,138.846920,80.931698,137.271292,-0.000544,0.029651,32.000000,-235.782151,138.861331,-0.024386,24.259315,0.691871,442762.413601,0.966024,40.123087,18.388376,2.799256,0.080968,0.031955,188.045326,32.000000,202.466544,357.742223,191.381187,169.986246,32.000000,166.412348,69.734484,66.444014,92.003265,82.964604,22.759502,56.468354,0.000000,45.216932,21.227848,0.000000,33.082933,29.090936,36.737577,59.488324,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.428690,80.044590,139.072002,-2284.042501,96.420308,92.650607,29.522067,14.233224,138.335381,1.605921,78.622347,30.926068,160.662144,139.473168,158.585263,138.782362,80.907867,137.325139,-0.000543,0.029625,32.000000,-235.776447,138.793599,-0.024422,24.271221,0.683821,442472.896318,0.965670,39.607344,18.312577,2.773321,0.080264,0.028782,187.178593,32.000000,202.938149,332.139326,188.555640,169.952231,32.000000,166.720289,69.697175,66.453229,91.982157,82.964604,22.710510,56.468354,0.000000,45.312488,21.227848,0.000000,33.072574,29.522067,36.678956,59.474437,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.004027,80.059478,139.019038,2286.150838,96.443674,92.673332,28.950702,14.236078,138.410638,1.605794,78.574840,30.914627,160.612677,139.520229,158.612556,138.931082,80.942077,137.380883,-0.000544,0.029624,32.000000,-235.772117,138.885864,-0.024500,24.245441,0.679352,442429.793864,0.946690,39.336169,18.362268,2.757795,0.083470,0.028143,186.760780,32.000000,203.310542,216.821699,186.626818,170.419254,32.000000,165.963696,69.718103,66.484239,92.015941,82.964604,22.842176,56.468354,0.000000,45.191264,21.227848,0.000000,33.098839,28.950702,36.784092,59.484006,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.722747,80.067197,139.163479,2286.150838,96.506571,92.685947,29.602118,14.232368,138.396467,1.605958,78.509811,30.860399,160.600370,139.528264,158.655618,138.868699,80.915281,137.487033,-0.000543,0.029623,32.000000,-235.777467,138.862901,-0.024503,24.248326,0.692225,442828.041277,0.969956,40.093824,18.337040,2.800642,0.082736,0.035781,186.942147,32.000000,203.476504,314.886607,187.809952,170.912795,32.000000,165.772317,69.691233,66.466849,91.989884,82.964604,22.754576,56.468354,0.000000,45.021682,21.227848,0.000000,33.109816,29.602118,36.561349,59.491599,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.584904,80.051758,139.106579,-2284.042501,96.529272,92.698601,28.908857,14.231654,138.409156,1.605968,78.397883,30.859523,160.646261,139.535870,158.664310,138.936274,80.908576,137.447305,-0.000542,0.029610,32.000000,-235.778344,138.777671,-0.024414,24.249454,0.692225,442828.041277,0.969956,40.093824,18.337040,2.800642,0.086873,0.033314,187.641413,32.000000,202.510811,210.073054,190.197145,171.109964,32.000000,165.483699,69.684203,66.440624,91.985284,82.964604,22.851876,56.468354,0.000000,45.037532,21.227848,0.000000,33.129672,28.908857,36.810577,59.471811,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.329835,80.051758,139.141887,-2284.042501,96.528716,92.713860,29.150721,14.227373,138.352248,1.606078,78.467982,30.873597,160.703389,139.458018,158.727228,138.787105,80.909735,137.449554,-0.000542,0.029615,32.000000,-235.784429,138.933612,-0.024407,24.239173,0.691432,442962.908386,0.959070,40.086490,18.432552,2.798789,0.086039,0.025206,187.819428,32.000000,202.324887,473.145729,192.078541,170.778560,32.000000,165.666597,69.711168,66.446026,92.020405,82.964604,22.818995,56.468354,0.000000,45.254156,21.227848,0.000000,33.125262,29.150721,36.667878,59.498513,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.416404,80.063062,139.146991,-2284.042501,96.585743,92.734234,29.274909,14.234937,138.380404,1.605803,78.539949,30.896267,160.712735,139.626914,158.637487,138.879743,80.874684,137.485358,-0.000541,0.029611,32.000000,-235.773587,138.934649,-0.024431,24.216802,0.693302,443084.434896,0.985121,40.214069,18.420198,2.805422,0.102531,0.030424,187.965028,32.000000,202.421910,444.181112,191.268904,170.146287,32.000000,166.309351,69.669186,66.433884,92.014510,82.964604,22.861535,56.468354,0.000000,45.221154,21.227848,0.000000,33.146426,29.274909,36.720996,59.493959,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.872468,80.065267,139.259530,2286.150838,96.592986,92.749531,28.920494,14.230798,138.419086,1.605632,78.582440,30.835601,160.679906,139.644961,158.591385,138.956768,80.921447,137.426370,-0.000540,0.029614,32.000000,-235.773791,138.963958,-0.024437,24.225090,0.682561,442787.147565,0.961463,39.444768,18.420116,2.764600,0.127155,0.032515,187.069765,32.000000,203.017830,221.344416,188.259578,170.019486,32.000000,166.522721,69.661993,66.459999,91.998400,82.964604,22.859614,56.468354,0.000000,44.764996,21.227848,0.000000,33.158063,28.920494,36.458047,59.501296,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.620012,80.049553,139.225500,-2284.042501,96.636234,92.763427,29.376840,14.233652,138.443024,1.605606,78.566767,31.013725,160.652034,139.554833,158.632035,138.913825,80.915540,137.461220,-0.000539,0.029621,32.000000,-235.776019,138.950170,-0.024436,24.233351,0.682076,442917.883787,0.955840,39.367238,18.472345,2.759955,0.089529,0.028629,186.531250,32.000000,203.322466,147.250970,186.660197,170.369346,32.000000,165.900854,69.667332,66.462858,92.006318,82.964604,22.857490,56.468354,0.000000,44.901226,21.227848,0.000000,33.172238,29.376840,36.736403,59.482226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.446595,80.049553,139.265511,-2284.042501,96.655080,92.774914,28.740582,14.239360,138.542545,1.605818,78.450684,30.988895,160.681962,139.605890,158.683139,138.952618,80.934964,137.516880,-0.000539,0.029598,32.000000,-235.772605,138.950168,-0.024415,24.269071,0.690748,443179.031753,0.979152,39.929563,18.397280,2.792313,0.081792,0.029185,186.898532,32.000000,203.515358,327.039970,187.769123,171.021705,32.000000,165.418537,69.703283,66.483529,92.003254,82.964604,22.921685,56.468354,0.000000,45.208338,21.227848,0.000000,33.167173,28.740582,36.481085,59.492032,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.966215,80.026119,139.255387,2286.150838,96.666490,92.785082,29.469353,14.235507,138.427555,1.605773,78.366138,30.865650,160.674434,139.665983,158.695189,138.958217,80.921760,137.510251,-0.000537,0.029613,32.000000,-235.773344,138.993957,-0.024415,24.244444,0.694286,443362.272406,0.969358,40.175408,18.419910,2.805834,0.092524,0.027286,187.448716,32.000000,202.576750,296.811264,190.412595,171.273868,32.000000,165.261899,69.692896,66.466435,91.994260,82.964604,22.886718,56.468354,0.000000,44.944201,21.227848,0.000000,33.152244,29.469353,36.657973,59.493871,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.863739,80.037146,139.313109,2286.150838,96.652357,92.797836,28.900525,14.235935,138.494175,1.605637,78.426712,30.911723,160.733421,139.613395,158.710983,138.980159,80.909668,137.528473,-0.000536,0.029623,32.000000,-235.774063,138.928958,-0.024418,24.247959,0.681008,442975.352569,0.973374,39.322775,18.427187,2.760652,0.086128,0.024003,187.603912,32.000000,202.332917,191.486507,192.105988,170.606610,32.000000,165.732527,69.695350,66.448064,92.025192,82.964604,22.967619,56.468354,0.000000,44.984978,21.227848,0.000000,33.157064,28.900525,36.756359,59.492553,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.974214,80.029978,139.258740,2286.150838,96.664720,92.814367,28.532768,14.233081,138.507011,1.605639,78.499906,30.975306,160.735178,139.615271,158.652449,138.958236,80.889772,137.531169,-0.000536,0.029621,32.000000,-235.773311,139.035094,-0.024437,24.272113,0.690811,443402.246368,0.980458,39.910470,18.458043,2.793876,0.084317,0.023396,187.883272,32.000000,202.488160,321.478925,191.004906,169.945553,32.000000,166.334495,69.674459,66.450427,92.020510,82.964604,22.924073,56.468354,0.000000,45.037701,21.227848,0.000000,33.174569,28.532768,36.679837,59.489534,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.904214,80.029978,139.323507,2286.150838,96.698785,92.831735,29.628371,14.238219,138.514436,1.605846,78.588124,30.949905,160.728735,139.663474,158.613580,139.068495,80.896027,137.538428,-0.000536,0.029612,32.000000,-235.768993,139.030442,-0.024396,24.285016,0.688288,443453.128719,0.990878,39.789146,18.479232,2.786612,0.088614,0.028031,186.945811,32.000000,203.016461,423.942881,188.316420,169.896973,32.000000,166.570279,69.679383,66.459954,92.024260,82.964604,23.002304,56.468354,0.000000,44.972073,21.227848,0.000000,33.173619,29.628371,36.727526,59.481410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.968060,80.027773,139.266077,2286.150838,96.698671,92.845768,28.660399,14.232796,138.476490,1.605942,78.574567,30.970960,160.664176,139.698833,158.685283,138.970011,80.944260,137.567123,-0.000535,0.029611,32.000000,-235.777531,139.007561,-0.024345,24.301119,0.689424,443559.463610,0.955865,39.861456,18.476459,2.791818,0.096049,0.032252,186.567610,32.000000,203.344860,339.839726,186.859701,170.327625,32.000000,165.843239,69.706474,66.466315,92.035894,82.964604,22.979404,56.468354,0.000000,44.983399,21.227848,0.000000,33.176886,28.660399,36.721876,59.487665,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.075714,80.039352,139.310834,-2284.042501,96.679899,92.854648,29.190503,14.231940,138.534798,1.606033,78.441593,30.977900,160.655068,139.638272,158.672008,138.938515,80.913140,137.462609,-0.000535,0.029631,32.000000,-235.776584,139.021390,-0.024257,24.305708,0.687819,443507.838409,0.986926,39.793295,18.441985,2.787102,0.090332,0.026292,186.833887,32.000000,203.507009,451.031725,188.116008,170.869779,32.000000,165.299097,69.709286,66.439969,91.989791,82.964604,23.037906,56.468354,0.000000,44.966840,21.227848,0.000000,33.182011,29.190503,36.683358,59.489917,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.274361,80.051483,139.221895,2286.150838,96.676345,92.859766,29.642665,14.233367,138.495529,1.606176,78.426914,31.000444,160.683664,139.637089,158.663742,138.992421,80.924615,137.490644,-0.000535,0.029642,32.000000,-235.774665,138.965874,-0.024274,24.307990,0.686359,443564.777182,0.966868,39.693810,18.422976,2.782004,0.085913,0.024367,187.447239,32.000000,202.608852,599.565666,190.479775,171.120831,32.000000,165.478159,69.697690,66.447913,91.975237,82.964604,23.017984,56.468354,0.000000,45.044059,21.227848,0.000000,33.200456,29.642665,36.738017,59.489189,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.672665,80.051483,139.276945,2286.150838,96.648146,92.867427,28.804249,14.239360,138.531595,1.606208,78.414723,31.020408,160.749136,139.702787,158.699981,139.032803,80.847660,137.624618,-0.000535,0.029611,32.000000,-235.767032,139.097500,-0.024276,24.319766,0.682927,443485.737227,0.948126,39.501479,18.424950,2.769242,0.085996,0.027619,187.488697,32.000000,202.373103,689.183070,191.978668,170.518776,32.000000,165.831725,69.705230,66.432147,91.996318,82.964604,23.055895,56.468354,0.000000,44.774789,21.227848,0.000000,33.220926,28.804249,36.667878,59.495670,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.897871,80.061683,139.258731,2286.150838,96.665595,92.873772,29.415506,14.234794,138.441060,1.606492,78.538362,31.042806,160.729351,139.755315,158.643593,139.104184,80.867356,137.573692,-0.000535,0.029604,32.000000,-235.772910,139.048554,-0.024223,24.361596,0.682927,443485.737227,0.948126,39.501479,18.424950,2.769242,0.088783,0.025374,187.870550,32.000000,202.573315,-134.337205,190.990494,169.831356,32.000000,166.409484,69.712025,66.447719,91.988668,82.964604,23.047085,56.468354,0.000000,44.624047,21.227848,0.000000,33.240906,29.415506,36.723564,59.484095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.195930,80.051207,139.190429,-2284.042501,96.665201,92.885304,28.677709,14.239646,138.486281,1.606702,78.578074,30.953281,160.670769,139.653645,158.601823,138.989736,80.910100,137.522225,-0.000534,0.029597,32.000000,-235.767566,139.159786,-0.024211,24.322808,0.687406,443852.832453,0.963425,39.899717,18.522039,2.790875,0.081245,0.032847,186.923575,32.000000,203.115104,128.485312,188.373544,170.056074,32.000000,166.517935,69.707112,66.449038,91.985172,82.964604,23.141251,56.468354,0.000000,44.848795,21.227848,0.000000,33.245321,28.677709,36.836916,59.477781,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.981906,80.049828,139.291022,2286.150838,96.685982,92.895396,29.461968,14.235365,138.547539,1.606854,78.657960,31.036554,160.612669,139.599937,158.643450,138.943733,80.936258,137.472074,-0.000535,0.029611,32.000000,-235.772339,139.051736,-0.024226,24.382472,0.685513,443703.018916,0.964357,39.673103,18.447043,2.780522,0.089390,0.038939,186.497716,32.000000,203.388058,361.293368,186.861382,170.371794,32.000000,166.050691,69.718094,66.472562,91.988758,82.964604,23.091165,56.468354,0.000000,44.792323,21.227848,0.000000,33.254771,29.461968,36.705075,59.500647,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.867703,80.080155,139.228585,-2284.042501,96.662780,92.909382,29.012702,14.235507,138.486719,1.606838,78.511683,31.042869,160.657393,139.662720,158.690165,139.011511,80.938868,137.474175,-0.000536,0.029627,32.000000,-235.773344,139.066726,-0.024240,24.348352,0.685845,443777.915397,0.960351,39.801055,18.404399,2.786829,0.093920,0.031586,186.891760,32.000000,203.442084,235.678026,188.052001,170.834879,32.000000,165.596350,69.732606,66.463797,91.986077,82.964604,23.123765,56.468354,0.000000,44.900430,21.227848,0.000000,33.262635,29.012702,36.809624,59.483387,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.943308,80.080155,139.333942,-2284.042501,96.659290,92.918424,29.116637,14.237220,138.488922,1.606963,78.379964,31.052216,160.674938,139.680908,158.697956,139.067007,80.929906,137.576770,-0.000537,0.029637,32.000000,-235.770648,139.093728,-0.024222,24.359078,0.685845,443777.915397,0.960351,39.801055,18.404399,2.786829,0.096609,0.021156,187.469566,32.000000,202.711837,253.216639,190.351811,171.247336,32.000000,165.233714,69.743677,66.469910,91.990979,82.964604,23.147834,56.468354,0.000000,44.963316,21.227848,0.000000,33.304850,29.116637,36.610945,59.497873,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.032061,80.068024,139.309012,2286.150838,96.671707,92.924791,29.429799,14.227659,138.567617,1.607075,78.434722,31.100321,160.705489,139.717349,158.733478,139.009530,80.927130,137.549742,-0.000538,0.029658,32.000000,-235.782832,139.102277,-0.024193,24.366291,0.688388,443933.214866,0.977859,39.949379,18.402797,2.791959,0.087122,0.039278,187.627232,32.000000,202.354414,427.891660,192.036812,170.661889,32.000000,165.511925,69.750844,66.439186,92.013719,82.964604,23.141289,56.468354,0.000000,44.988329,21.227848,0.000000,33.307180,29.429799,36.694364,59.488275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.840301,80.044314,139.325463,2286.150838,96.690236,92.936113,29.007039,14.236364,138.572073,1.607134,78.517201,31.014974,160.722244,139.712514,158.648528,139.005685,80.920653,137.529554,-0.000539,0.029676,32.000000,-235.772324,139.018145,-0.024202,24.337180,0.687518,443955.567503,0.972867,39.871239,18.460965,2.789842,0.089771,0.032683,187.755916,32.000000,202.589768,246.396119,190.873774,170.003331,32.000000,166.356580,69.713724,66.439424,91.994380,82.964604,23.222909,56.468354,0.000000,44.855271,21.227848,0.000000,33.319734,29.007039,36.789374,59.483997,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.675387,80.039352,139.328159,-2284.042501,96.711687,92.942030,28.975398,14.230085,138.528203,1.607446,78.581186,30.939822,160.657570,139.629566,158.585577,138.982783,80.940667,137.572084,-0.000538,0.029682,32.000000,-235.777455,139.072398,-0.024245,24.346805,0.685876,443932.066749,0.960704,39.767495,18.450782,2.784395,0.085285,0.024406,186.869168,32.000000,203.079352,335.036460,188.298491,169.965925,32.000000,166.421121,69.686728,66.461077,91.979360,82.964604,23.208257,56.468354,0.000000,44.819887,21.227848,0.000000,33.305013,28.975398,36.747335,59.489996,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.226759,80.039352,139.355168,-2284.042501,96.729252,92.949680,29.406384,14.237791,138.497992,1.607667,78.606074,31.104118,160.640996,139.674139,158.645089,138.994563,80.974258,137.551223,-0.000539,0.029653,32.000000,-235.775486,139.068683,-0.024294,24.321916,0.689728,444063.930879,0.978828,39.941881,18.447576,2.795438,0.085223,0.026228,186.459119,32.000000,203.443133,194.899319,186.811678,170.322799,32.000000,166.037025,69.761821,66.478541,92.031544,82.964604,23.268926,56.468354,0.000000,45.050199,21.227848,0.000000,33.307788,29.406384,36.711972,59.481154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.947199,80.058099,139.278319,2286.150838,96.730049,92.955993,28.868841,14.235079,138.420426,1.607832,78.487790,31.027984,160.633258,139.651689,158.661074,138.942306,80.955016,137.531045,-0.000539,0.029646,32.000000,-235.773116,139.088161,-0.024216,24.360285,0.684540,443836.840222,0.957623,39.538288,18.404362,2.774520,0.084998,0.029800,186.894850,32.000000,203.543323,313.123338,188.001917,170.861788,32.000000,165.450132,69.722563,66.489549,92.000407,82.964604,23.202303,56.468354,0.000000,45.015623,21.227848,0.000000,33.334309,28.868841,36.708523,59.488648,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.794677,80.085669,139.257532,2286.150838,96.723761,92.962341,29.373387,14.228800,138.477070,1.608030,78.515868,30.960304,160.713752,139.575102,158.706339,139.020939,80.964367,137.500606,-0.000539,0.029628,32.000000,-235.778248,139.023797,-0.024158,24.376781,0.684540,443836.840222,0.957623,39.538288,18.404362,2.774520,0.086850,0.032829,187.332903,32.000000,202.692835,81.343175,190.456139,171.170829,32.000000,165.540031,69.732572,66.502097,92.035123,82.964604,23.285623,56.468354,0.000000,44.889123,21.227848,0.000000,33.345031,29.373387,36.711678,59.483593,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.592907,80.102211,139.307438,-2284.042501,96.713115,92.968759,29.085452,14.234937,138.466536,1.608158,78.478996,31.013547,160.730054,139.592331,158.710623,139.006703,80.874100,137.446017,-0.000540,0.029614,32.000000,-235.771784,139.043965,-0.024136,24.357347,0.689237,444184.576488,0.967949,40.030453,18.389977,2.796635,0.086121,0.035119,187.495130,32.000000,202.503963,-212.183462,192.061495,170.605151,32.000000,165.784564,69.699104,66.473917,92.049526,82.964604,23.250857,56.468354,0.000000,44.623823,21.227848,0.000000,33.387466,29.085452,36.728186,59.487852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.508473,80.102211,139.162957,-2284.042501,96.705876,92.971664,28.716629,14.238361,138.505754,1.608322,78.610355,31.019409,160.750340,139.656765,158.644284,138.971991,80.896233,137.573505,-0.000542,0.029602,32.000000,-235.773112,139.028790,-0.024114,24.335921,0.693186,444493.734850,0.981942,40.256209,18.454054,2.809019,0.084612,0.035536,187.776207,32.000000,202.623635,-198.322804,190.716180,169.999488,32.000000,166.297007,69.670862,66.513902,92.037811,82.964604,23.330388,56.468354,0.000000,45.081312,21.227848,0.000000,33.421287,28.716629,36.801333,59.494599,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.162912,80.091459,139.314527,-2284.042501,96.733483,92.978036,29.552320,14.231083,138.494063,1.608559,78.659022,31.046892,160.680053,139.644920,158.619421,138.974655,80.971317,137.528844,-0.000541,0.029596,32.000000,-235.777768,139.057407,-0.024134,24.350188,0.679241,444016.445230,0.975080,39.312037,18.493072,2.755240,0.089560,0.033809,186.848206,32.000000,203.191554,169.674324,188.077832,170.046605,32.000000,166.494975,69.677930,66.474329,92.059782,82.964604,23.314712,56.468354,0.000000,44.910859,21.227848,0.000000,33.429103,29.552320,36.686293,59.486131,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.960235,80.083463,139.313708,-2284.042501,96.727677,92.981943,28.941953,14.234937,138.480428,1.608552,78.598748,31.073162,160.636449,139.666064,158.671810,138.995458,80.985332,137.550328,-0.000541,0.029587,32.000000,-235.775554,139.096339,-0.024128,24.327083,0.684815,444072.020503,0.954620,39.656090,18.396572,2.777242,0.084955,0.029351,186.567348,32.000000,203.518788,284.076242,186.567575,170.360586,32.000000,165.720334,69.680426,66.515169,92.072813,82.964604,23.367930,56.468354,0.000000,44.730082,21.227848,0.000000,33.445981,28.941953,36.445942,59.494913,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.807550,80.066370,139.272806,2286.150838,96.756601,92.997169,29.560819,14.243213,138.533650,1.608416,78.470328,31.070393,160.696690,139.685760,158.725412,138.935772,80.971069,137.567256,-0.000541,0.029579,32.000000,-235.764654,138.934442,-0.024149,24.355695,0.688543,444156.814857,0.979056,39.857066,18.392860,2.788492,0.083121,0.033797,187.392415,32.000000,202.661212,427.079985,190.507130,171.052660,32.000000,165.613569,69.700036,66.518604,92.026371,82.964604,23.344881,56.468354,0.000000,44.764097,21.227848,0.000000,33.458796,29.560819,36.731781,59.478647,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.937040,80.067473,139.260979,-2284.042501,96.725454,93.006035,28.793937,14.235935,138.533237,1.608369,78.466297,31.084882,160.730171,139.755967,158.704711,138.966631,80.901081,137.468074,-0.000541,0.029582,32.000000,-235.774719,139.012659,-0.024137,24.322939,0.688543,444156.814857,0.979056,39.857066,18.392860,2.788492,0.092669,0.033122,187.604292,32.000000,202.457548,271.900702,191.943104,170.459023,32.000000,165.586113,69.690931,66.465296,92.011454,82.964604,23.366414,56.468354,0.000000,44.786710,21.227848,0.000000,33.454536,28.793937,36.679617,59.478066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.914150,80.067473,139.337650,-2284.042501,96.714788,93.009822,29.304718,14.229371,138.498724,1.608517,78.507754,30.957788,160.731737,139.636193,158.667843,138.948821,80.948439,137.563371,-0.000541,0.029584,32.000000,-235.777513,138.987005,-0.024187,24.331987,0.689978,444257.689245,0.978564,40.004329,18.391157,2.796445,0.079095,0.024520,187.749996,32.000000,202.689500,136.488679,190.887619,170.011862,32.000000,166.285493,69.676056,66.488699,92.029100,82.964604,23.402649,56.468354,0.000000,44.841111,21.227848,0.000000,33.467985,29.304718,36.471620,59.481440,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
