OSU 80 Ton Compressor Load Stand
49.937881,80.059753,139.225362,2286.150838,96.701686,93.017972,29.436432,14.240645,138.503297,1.608478,78.567669,30.976534,160.709245,139.669163,158.633988,138.999210,80.932009,137.517184,-0.000542,0.029600,32.000000,-235.771649,139.058158,-0.024194,24.345310,0.688904,444411.910314,0.984801,39.865031,18.437657,2.788731,0.083327,0.035095,186.865816,32.000000,203.214362,329.859996,188.156995,170.090617,32.000000,166.469599,69.683597,66.499185,92.023391,82.964604,23.384036,56.468354,0.000000,44.832092,21.227848,0.000000,33.472507,29.436432,36.699132,59.490724,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.726355,80.057824,139.265708,2286.150838,96.724930,93.026869,28.940686,14.232796,138.482537,1.608585,78.634014,31.019366,160.649081,139.742714,158.721779,139.055901,80.986341,137.637153,-0.000542,0.029624,32.000000,-235.774580,139.011314,-0.024173,24.337599,0.689405,444358.803356,0.968156,39.888682,18.436008,2.791546,0.077365,0.029462,186.510294,32.000000,203.528280,186.704121,186.816712,170.433320,32.000000,165.804245,69.732561,66.522919,92.041859,82.964604,23.424197,56.468354,0.000000,44.830993,21.227848,0.000000,33.483534,28.940686,36.645134,59.497765,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.914532,80.070781,139.170692,-2284.042501,96.732204,93.030313,29.130675,14.236506,138.533154,1.608910,78.484469,31.048254,160.649539,139.640718,158.711686,138.953675,80.966836,137.525452,-0.000541,0.029633,32.000000,-235.774148,139.048309,-0.024177,24.337127,0.688164,444405.288348,0.963394,39.856442,18.430288,2.787971,0.078049,0.024055,186.901033,32.000000,203.554653,139.408680,188.059198,171.061084,32.000000,165.435675,69.703181,66.520093,92.028258,82.964604,23.474635,56.468354,0.000000,44.923314,21.227848,0.000000,33.492341,29.130675,36.667144,59.503332,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.942696,80.070781,139.219809,-2284.042501,96.733112,93.036310,29.459997,14.232511,138.427663,1.609087,78.497046,31.060015,160.714095,139.712413,158.711959,139.002158,80.956528,137.575979,-0.000541,0.029629,32.000000,-235.778636,139.012987,-0.024365,24.330623,0.691858,444455.999698,0.984498,40.073378,18.433479,2.800642,0.082207,0.031395,187.422286,32.000000,202.713720,108.108122,190.582877,171.164047,32.000000,165.307907,69.721744,66.523728,92.036280,82.964604,23.435445,56.468354,0.000000,44.840339,21.227848,0.000000,33.517120,29.459997,36.688274,59.486514,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.811641,80.080982,139.241532,2286.150838,96.765302,93.042634,28.962811,14.232225,138.514490,1.609439,78.551873,31.068988,160.777195,139.671672,158.731125,138.995680,80.946046,137.516437,-0.000542,0.029622,32.000000,-235.776462,139.073070,-0.024427,24.343762,0.688586,444427.877839,0.974154,39.891596,18.399426,2.788180,0.094668,0.037382,187.628765,32.000000,202.359864,142.904371,192.097056,170.408304,32.000000,165.781361,69.731234,66.515753,92.065160,82.964604,23.486263,56.468354,0.000000,44.874051,21.227848,0.000000,33.540661,28.962811,36.770079,59.476444,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.997802,80.091734,139.253471,2286.150838,96.763190,93.046468,29.510443,14.229656,138.408302,1.609701,78.580190,31.119862,160.791242,139.692594,158.666071,139.010224,80.925742,137.499667,-0.000542,0.029608,32.000000,-235.777064,138.979296,-0.024417,24.358160,0.688625,444461.194820,0.962739,39.862497,18.433963,2.787591,0.086971,0.030214,187.818725,32.000000,202.659954,188.025456,190.701736,170.025746,32.000000,166.411978,69.707727,66.530073,92.063714,82.964604,23.499664,56.468354,0.000000,44.892524,21.227848,0.000000,33.555606,29.510443,36.756726,59.481381,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.112884,80.081258,139.174824,2286.150838,96.775553,93.055339,29.258844,14.237933,138.482281,1.609377,78.565597,31.095976,160.699359,139.594349,158.627093,138.908327,80.931976,137.459624,-0.000542,0.029616,32.000000,-235.770754,139.007641,-0.024300,24.400778,0.687287,444560.956310,0.960100,39.826554,18.428152,2.785192,0.080679,0.033651,186.786575,32.000000,203.190715,332.629545,188.151703,169.997302,32.000000,166.651867,69.668530,66.488645,92.021336,82.964604,23.498825,56.468354,0.000000,44.744047,21.227848,0.000000,33.582919,29.258844,36.727526,59.492120,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.952512,80.081258,139.273919,2286.150838,96.771855,93.061744,29.116422,14.237933,138.426058,1.609585,78.610865,30.994777,160.656660,139.637578,158.640818,138.934404,80.975383,137.553977,-0.000543,0.029607,32.000000,-235.771246,138.944499,-0.024198,24.413025,0.687287,444560.956310,0.960100,39.826554,18.428152,2.785192,0.086257,0.026208,186.543764,32.000000,203.523532,304.775368,186.483622,170.350579,32.000000,165.908940,69.662893,66.485486,92.056517,82.964604,23.502768,56.468354,0.000000,44.708019,21.227848,0.000000,33.588441,29.116422,36.788934,59.487449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.370763,80.077674,139.190368,2286.150838,96.757157,93.061807,29.399928,14.235650,138.429005,1.609355,78.528811,31.027256,160.641590,139.640841,158.682238,138.970583,80.973676,137.552021,-0.000543,0.029611,32.000000,-235.770415,138.880378,-0.024186,24.430518,0.686631,444557.168059,0.974183,39.862836,18.404559,2.788126,0.082691,0.035918,186.856552,32.000000,203.614343,358.296719,188.299562,170.870214,32.000000,165.374768,69.692743,66.528366,92.061303,82.964604,23.569552,56.468354,0.000000,44.736501,21.227848,0.000000,33.599755,29.399928,36.762962,59.491982,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.832682,80.089804,139.216026,2286.150838,96.729799,93.059217,28.919361,14.230941,138.500458,1.609590,78.459229,31.048861,160.672650,139.510687,158.701315,138.911602,80.929617,137.523152,-0.000544,0.029628,32.000000,-235.775124,138.996080,-0.024199,24.397316,0.679424,444348.616989,0.956109,39.428670,18.405328,2.763317,0.080831,0.027105,187.294471,32.000000,202.723415,301.411564,190.585370,171.134578,32.000000,165.252067,69.688435,66.498625,92.043679,82.964604,23.541029,56.468354,0.000000,44.539058,21.227848,0.000000,33.614089,28.919361,36.807129,59.486583,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.849281,80.086496,139.119286,2286.150838,96.718406,93.058379,29.200032,14.231083,138.491284,1.609700,78.506943,31.051116,160.742977,139.567109,158.721693,138.885994,80.942300,137.521499,-0.000544,0.029648,32.000000,-235.776948,138.961959,-0.024145,24.391861,0.688605,444694.834155,0.983368,39.995253,18.435541,2.793669,0.096017,0.029680,187.666455,32.000000,202.510687,192.167182,192.206228,170.437415,32.000000,165.953507,69.687638,66.506574,92.089367,82.964604,23.587528,56.468354,0.000000,44.762121,21.227848,0.000000,33.642377,29.200032,36.647335,59.487016,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.898147,80.086496,139.215164,2286.150838,96.763631,93.060902,29.424707,14.235365,138.480856,1.609646,78.616618,31.000655,160.732233,139.552304,158.673616,138.876585,80.956997,137.426693,-0.000545,0.029656,32.000000,-235.773814,138.928877,-0.024098,24.378145,0.688017,444656.617637,0.973548,39.974773,18.422066,2.790798,0.096788,0.043473,187.975274,32.000000,202.759873,334.921781,190.445346,169.846301,32.000000,166.436069,69.684076,66.511332,92.083658,82.964604,23.548402,56.468354,0.000000,44.822649,21.227848,0.000000,33.655347,29.424707,36.787907,59.480977,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.293817,80.099454,139.138060,2286.150838,96.794437,93.064745,28.945536,14.234366,138.411377,1.609637,78.671748,31.135292,160.704325,139.549511,158.652799,138.915027,81.001298,137.498826,-0.000545,0.029648,32.000000,-235.773010,138.900304,-0.024110,24.357688,0.688149,444617.094785,0.965117,39.924245,18.361886,2.789987,0.089877,0.034443,186.784837,32.000000,203.281053,159.943163,188.114359,169.983905,32.000000,166.585717,69.693108,66.529982,92.092220,82.964604,23.551776,56.468354,0.000000,44.686306,21.227848,0.000000,33.684621,28.945536,36.805588,59.469795,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.823773,80.101108,139.162937,-2284.042501,96.822828,93.065993,29.353924,14.230227,138.426034,1.609763,78.654543,31.071701,160.616232,139.565600,158.642877,138.867863,80.946751,137.467589,-0.000546,0.029657,32.000000,-235.777149,138.958656,-0.024151,24.347277,0.682416,444377.676751,0.972810,39.529460,18.352193,2.766504,0.083717,0.042033,186.658972,32.000000,203.617829,289.120202,186.559216,170.445586,32.000000,165.789629,69.650217,66.482762,92.068687,82.964604,23.584169,56.468354,0.000000,44.554591,21.227848,0.000000,33.702975,29.353924,36.528847,59.474929,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.791509,80.102762,139.159284,2286.150838,96.855065,93.071014,29.226824,14.231369,138.399228,1.610137,78.483485,31.096559,160.668232,139.515357,158.699147,138.873405,80.993288,137.446857,-0.000546,0.029670,32.000000,-235.777974,138.912155,-0.024198,24.331043,0.682416,444377.676751,0.972810,39.529460,18.352193,2.766504,0.082875,0.024033,186.874479,32.000000,203.613636,-39.540837,188.173591,170.964788,32.000000,165.507270,69.652009,66.508728,92.051550,82.964604,23.623985,56.468354,0.000000,44.721859,21.227848,0.000000,33.729450,29.226824,36.670886,59.502988,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.858289,80.084566,139.201850,2286.150838,96.847328,93.074858,29.517110,14.234223,138.430030,1.610121,78.424154,31.038824,160.714891,139.597980,158.699567,138.907062,80.964849,137.424082,-0.000545,0.029639,32.000000,-235.777415,138.998383,-0.024158,24.345362,0.690936,444674.080564,0.974047,40.050826,18.335269,2.794840,0.093804,0.036178,187.406275,32.000000,202.697846,291.749596,190.528455,171.184548,32.000000,165.309436,69.656208,66.463775,92.040048,82.964604,23.613905,56.468354,0.000000,44.797141,21.227848,0.000000,33.750012,29.517110,36.812338,59.481027,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.027729,80.084566,139.151944,2286.150838,96.850751,93.071045,28.999674,14.236078,138.405408,1.610223,78.470826,31.021511,160.718936,139.532953,158.663677,138.861653,80.914639,137.413041,-0.000546,0.029639,32.000000,-235.774084,138.862043,-0.024090,24.297972,0.690936,444674.080564,0.974047,40.050826,18.335269,2.794840,0.089719,0.035275,187.634744,32.000000,202.610032,229.020817,192.171490,170.446654,32.000000,165.685192,69.657354,66.450758,92.060839,82.964604,23.656403,56.468354,0.000000,44.788086,21.227848,0.000000,33.749164,28.999674,36.523564,59.495700,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.171679,80.077122,139.148471,2286.150838,96.850918,93.063350,29.120365,14.234080,138.395892,1.610226,78.603299,31.124935,160.756004,139.632257,158.645817,138.849551,80.960004,137.465076,-0.000545,0.029647,32.000000,-235.774771,138.832634,-0.024102,24.320710,0.689718,444687.255256,0.963068,39.963526,18.352781,2.791950,0.079493,0.028016,187.891140,32.000000,202.757879,179.727593,190.559551,169.902751,32.000000,166.512520,69.647644,66.473929,92.080965,82.964604,23.667356,56.468354,0.000000,44.800698,21.227848,0.000000,33.757123,29.120365,36.634789,59.495208,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.560193,80.104968,139.047096,2286.150838,96.853995,93.063225,29.507244,14.230941,138.422008,1.610377,78.616005,31.123907,160.707668,139.534504,158.622233,138.939309,80.993240,137.424228,-0.000543,0.029653,32.000000,-235.775452,138.998690,-0.024146,24.319608,0.688208,444673.545661,0.976618,39.788507,18.397692,2.781496,0.081442,0.024297,186.780556,32.000000,203.308187,430.263049,188.064582,170.180291,32.000000,166.407047,69.639930,66.505771,92.082241,82.964604,23.656455,56.468354,0.000000,44.600340,21.227848,0.000000,33.771355,29.507244,36.773160,59.472372,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.756744,80.098075,139.112884,2286.150838,96.874467,93.064488,28.803255,14.232796,138.403106,1.610493,78.582130,31.061925,160.717148,139.594432,158.679219,138.877928,81.021887,137.435551,-0.000544,0.029664,32.000000,-235.775400,138.940830,-0.024147,24.294405,0.685297,444477.163337,0.969452,39.632730,18.377296,2.773447,0.088023,0.033483,186.551669,32.000000,203.605875,43.330364,186.698193,170.386702,32.000000,165.799694,69.663682,66.518361,92.103655,82.964604,23.698021,56.468354,0.000000,44.369012,21.227848,0.000000,33.817619,28.803255,36.656799,59.484872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.083627,80.098075,139.129998,2286.150838,96.891698,93.063275,29.260052,14.232082,138.400758,1.610644,78.444829,31.068521,160.679893,139.483119,158.740228,138.851138,81.012225,137.441367,-0.000544,0.029644,32.000000,-235.774310,138.891658,-0.024111,24.291389,0.692223,444603.925835,0.989038,40.082143,18.301245,2.795860,0.082788,0.041979,187.024905,32.000000,203.645604,323.747475,188.204178,171.001459,32.000000,165.537774,69.643714,66.477069,92.063780,82.964604,23.670257,56.468354,0.000000,44.816792,21.227848,0.000000,33.829485,29.260052,36.776755,59.475283,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.646911,80.086220,139.152610,2286.150838,96.926679,93.059011,29.503595,14.230227,138.380762,1.610460,78.392810,31.112473,160.691285,139.515683,158.699645,138.923438,80.930515,137.456815,-0.000545,0.029654,32.000000,-235.777804,138.957024,-0.024101,24.291389,0.692223,444603.925835,0.989038,40.082143,18.301245,2.795860,0.081757,0.024453,187.360154,32.000000,202.716790,51.810933,190.664551,171.113985,32.000000,165.322315,69.620594,66.461778,92.051037,82.964604,23.738609,56.468354,0.000000,44.753676,21.227848,0.000000,33.835406,29.503595,36.629800,59.493192,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.440297,80.075744,139.155945,-2284.042501,96.905709,93.059914,29.081745,14.231226,138.428667,1.610422,78.432673,31.063929,160.706456,139.598572,158.724273,138.898198,80.941865,137.495523,-0.000544,0.029663,32.000000,-235.776642,139.036339,-0.024094,24.237127,0.694129,444779.228313,0.967787,40.184157,18.402821,2.802845,0.085237,0.035072,187.658005,32.000000,202.547542,265.397699,192.137967,170.266799,32.000000,165.746605,69.627383,66.429840,92.052134,82.964604,23.711988,56.468354,0.000000,44.871221,21.227848,0.000000,33.851317,29.081745,36.657533,59.482846,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.186998,80.047898,139.129186,2286.150838,96.902827,93.059891,29.515866,14.238647,138.439683,1.610437,78.514378,31.104162,160.726951,139.505180,158.669451,138.902848,80.929696,137.441239,-0.000544,0.029696,32.000000,-235.770040,138.961691,-0.024115,24.245415,0.683609,444358.229409,0.965102,39.355422,18.410040,2.758825,0.086180,0.028714,187.747517,32.000000,202.802109,267.741690,190.467953,170.145077,32.000000,166.501070,69.602691,66.447559,92.042948,82.964604,23.765350,56.468354,0.000000,44.787913,21.227848,0.000000,33.855177,29.515866,36.664650,59.492573,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.449385,80.047898,139.092282,2286.150838,96.926544,93.057401,29.087999,14.230513,138.391507,1.610474,78.594816,31.080921,160.667045,139.564254,158.638792,138.929428,80.953125,137.483219,-0.000543,0.029720,32.000000,-235.774405,138.879809,-0.024149,24.214416,0.683609,444358.229409,0.965102,39.355422,18.410040,2.758825,0.084457,0.039757,186.753802,32.000000,203.309388,98.787160,188.078986,169.871158,32.000000,166.695406,69.591750,66.488663,92.024425,82.964604,23.722271,56.468354,0.000000,44.552042,21.227848,0.000000,33.838837,29.087999,36.690622,59.491628,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.485836,80.031908,139.080147,-2284.042501,96.936669,93.049711,29.086915,14.227230,138.408818,1.610144,78.578784,31.108664,160.662596,139.424109,158.681815,138.827870,80.980850,137.276049,-0.000543,0.029764,32.000000,-235.781785,138.901490,-0.024182,24.234767,0.687024,444470.421913,0.956042,39.587740,18.396165,2.772216,0.080190,0.029595,186.589376,32.000000,203.596871,254.844419,186.592952,170.408703,32.000000,165.868931,69.622124,66.486232,92.063533,82.964604,23.775747,56.468354,0.000000,44.852941,21.227848,0.000000,33.831250,29.086915,36.708744,59.482020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.833272,80.062510,139.151389,2286.150838,96.951348,93.047001,29.475526,14.228515,138.403728,1.610073,78.451252,31.015572,160.684929,139.567802,158.726058,138.885382,80.967480,137.486608,-0.000545,0.029787,32.000000,-235.777878,138.922680,-0.024197,24.234715,0.682457,444162.719799,0.963779,39.264922,18.265710,2.754835,0.085529,0.033172,186.958079,32.000000,203.557661,621.521914,188.386010,170.927942,32.000000,165.522996,69.609008,66.480984,92.017974,82.964604,23.733874,56.468354,0.000000,44.349167,21.227848,0.000000,33.837138,29.475526,36.758707,59.484862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.703442,80.072160,139.141959,2286.150838,96.915476,93.048286,29.207512,14.233224,138.427069,1.610213,78.399600,31.096302,160.726305,139.509871,158.729097,138.917308,80.947981,137.374274,-0.000545,0.029798,32.000000,-235.773496,138.969484,-0.024227,24.232564,0.692759,444535.978317,0.964610,39.967349,18.380150,2.792339,0.093337,0.030296,187.428565,32.000000,202.694955,327.872442,190.733100,171.108250,32.000000,165.553453,69.640169,66.480177,92.041995,82.964604,23.792118,56.468354,0.000000,44.655658,21.227848,0.000000,33.878229,29.207512,36.643520,59.472903,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.070118,80.072160,139.187478,2286.150838,96.850903,93.044519,29.084016,14.231654,138.423048,1.610125,78.415456,30.985250,160.713880,139.553977,158.723049,138.908893,80.931133,137.541169,-0.000545,0.029809,32.000000,-235.782442,138.987330,-0.024251,24.214048,0.692759,444535.978317,0.964610,39.967349,18.380150,2.792339,0.077873,0.022513,187.706665,32.000000,202.582773,393.158049,192.028284,170.334764,32.000000,166.050910,69.605277,66.456822,92.021313,82.964604,23.783117,56.468354,0.000000,44.789623,21.227848,0.000000,33.900271,29.084016,36.616888,59.487242,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.402882,80.057272,139.116485,2286.150838,96.768965,93.039410,28.923936,14.233938,138.370089,1.610142,78.532305,31.080610,160.743506,139.477796,158.676250,138.848267,80.966536,137.441426,-0.000547,0.029782,32.000000,-235.772619,138.885355,-0.024222,24.233639,0.689910,444482.845593,0.972587,39.732387,18.442667,2.779851,0.087562,0.030119,187.791467,32.000000,202.723891,148.973733,190.362173,170.022348,32.000000,166.440349,69.613502,66.466743,92.054656,82.964604,23.779074,56.468354,0.000000,44.860147,21.227848,0.000000,33.901817,28.923936,36.772133,59.485787,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.262513,80.051758,139.113466,2286.150838,96.732433,93.033059,29.280607,14.235222,138.301749,1.610270,78.567197,31.035762,160.661822,139.458853,158.635817,138.824779,80.955290,137.383291,-0.000546,0.029793,32.000000,-235.771007,138.847645,-0.024224,24.205787,0.689910,444482.845593,0.972587,39.732387,18.442667,2.779851,0.080989,0.033903,186.721267,32.000000,203.267388,190.264939,187.896829,170.045822,32.000000,166.470634,69.590964,66.458289,92.025350,82.964604,23.840223,56.468354,0.000000,44.741919,21.227848,0.000000,33.906721,29.280607,36.723417,59.483534,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.827774,80.064992,139.147193,2286.150838,96.750013,93.029244,29.161748,14.235507,138.433765,1.610355,78.532616,31.005996,160.669864,139.478713,158.665359,138.854563,80.971763,137.407899,-0.000547,0.029795,32.000000,-235.774819,138.951536,-0.024360,24.260731,0.683877,444223.165625,0.949867,39.372243,18.360853,2.759985,0.084421,0.027126,186.639192,32.000000,203.601884,227.667138,186.586672,170.479795,32.000000,165.843821,69.634715,66.476786,92.036765,82.964604,23.809332,56.468354,0.000000,44.451578,21.227848,0.000000,33.916273,29.161748,36.782991,59.479817,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.844177,80.070506,139.056298,-2284.042501,96.726074,93.020874,29.303453,14.230798,138.370546,1.610388,78.453029,30.956292,160.701133,139.420009,158.717431,138.859958,80.995066,137.369236,-0.000549,0.029774,32.000000,-235.778545,138.907016,-0.024366,24.219844,0.686729,444264.244354,0.961887,39.513933,18.342760,2.767738,0.087611,0.034441,186.906507,32.000000,203.394846,-263.921057,188.318356,170.990576,32.000000,165.557893,69.628978,66.489361,92.001939,82.964604,23.857323,56.468354,0.000000,44.643626,21.227848,0.000000,33.941047,29.303453,36.621290,59.487911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.666064,80.070506,139.122233,-2284.042501,96.687861,93.012331,29.252380,14.231940,138.311542,1.610433,78.439055,31.079424,160.696037,139.444641,158.726641,138.890599,80.987180,137.376907,-0.000550,0.029794,32.000000,-235.775109,138.952047,-0.024371,24.243736,0.691951,444448.214642,0.974925,39.975520,18.338099,2.792563,0.081824,0.023566,187.323630,32.000000,202.522376,455.431900,190.674120,171.126709,32.000000,165.430926,69.644936,66.468295,92.034598,82.964604,23.813076,56.468354,0.000000,44.678562,21.227848,0.000000,33.959044,29.252380,36.767071,59.490173,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.243499,80.093389,139.110212,2286.150838,96.645572,93.004687,28.726192,14.230370,138.294446,1.610557,78.540145,31.088900,160.787783,139.464278,158.743623,138.815526,80.923213,137.344322,-0.000550,0.029770,32.000000,-235.776678,138.817666,-0.024336,24.210875,0.692361,444365.457907,0.969791,39.964062,18.296238,2.789820,0.089665,0.030820,187.774327,32.000000,202.467246,245.286207,192.132820,170.287622,32.000000,165.822141,69.672360,66.448321,92.040185,82.964604,23.853981,56.468354,0.000000,44.747538,21.227848,0.000000,33.995563,28.726192,36.796491,59.482512,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.831851,80.125094,139.133911,-2284.042501,96.630398,92.997736,29.529107,14.228372,138.388549,1.610544,78.593351,31.123126,160.759686,139.443520,158.657046,138.853621,80.952063,137.339222,-0.000551,0.029734,32.000000,-235.779168,138.845526,-0.024337,24.227896,0.694668,444427.168378,0.975165,40.148572,18.307807,2.801153,0.088810,0.029307,187.654669,32.000000,202.670394,144.559650,190.513855,170.088668,32.000000,166.422029,69.651710,66.460927,92.048048,82.964604,23.856581,56.468354,0.000000,44.449408,21.227848,0.000000,34.012797,29.529107,36.802214,59.481125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.887913,80.114617,139.108357,2286.150838,96.558437,92.990116,29.252515,14.236506,138.333433,1.610484,78.604813,31.086752,160.746216,139.510054,158.689140,138.899566,80.986098,137.454932,-0.000550,0.029761,32.000000,-235.773820,138.942256,-0.024349,24.227450,0.686726,444244.364193,0.980653,39.575110,18.356133,2.768721,0.080724,0.027620,186.679170,32.000000,203.184468,262.002046,188.101783,170.050848,32.000000,166.565405,69.658006,66.503914,92.072356,82.964604,23.851017,56.468354,0.000000,44.586884,21.227848,0.000000,34.066502,29.252515,36.583799,59.492720,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.701301,80.114617,139.196375,2286.150838,96.526593,92.985054,28.473163,14.231083,138.371485,1.610325,78.546568,31.136558,160.678702,139.526001,158.734513,138.899196,80.972256,137.404292,-0.000549,0.029775,32.000000,-235.779243,138.935201,-0.024394,24.217196,0.692625,444402.079671,0.962525,40.031403,18.324833,2.792068,0.081988,0.027224,186.687314,32.000000,203.617065,303.256742,186.433717,170.449267,32.000000,165.730472,69.648626,66.498250,92.077696,82.964604,23.876887,56.468354,0.000000,44.643707,21.227848,0.000000,34.078181,28.473163,36.702654,59.489327,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.775843,80.100281,139.061995,2286.150838,96.512480,92.979954,29.589951,14.234651,138.247081,1.610303,78.460047,31.052084,160.708196,139.493680,158.734685,138.778248,80.989416,137.319546,-0.000550,0.029767,32.000000,-235.776495,138.943664,-0.024400,24.255459,0.695128,444359.095594,1.000897,40.156141,18.335875,2.800659,0.088510,0.030736,186.857444,32.000000,203.492363,550.664285,188.383893,171.047887,32.000000,165.653299,69.634286,66.503856,92.078868,82.964604,23.853943,56.468354,0.000000,44.618308,21.227848,0.000000,34.084605,29.589951,36.779396,59.500755,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.857980,80.110758,139.226607,2286.150838,96.522430,92.969725,29.018199,14.233652,138.373890,1.610559,78.405748,31.093482,160.731770,139.486809,158.732314,138.812615,80.956610,137.388741,-0.000551,0.029774,32.000000,-235.774380,138.847706,-0.024357,24.263957,0.692169,444249.132996,0.961474,40.064566,18.278033,2.793765,0.087785,0.031335,187.310565,32.000000,202.600112,206.234849,190.896285,171.112949,32.000000,165.441417,69.630015,66.450817,92.048494,82.964604,23.881787,56.468354,0.000000,44.703585,21.227848,0.000000,34.103111,29.018199,36.691429,59.489996,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.176033,80.093389,139.097795,-2284.042501,96.527888,92.967109,29.203627,14.230370,138.399209,1.610437,78.407435,31.034483,160.736038,139.448128,158.746014,138.833780,80.936596,137.387907,-0.000553,0.029782,32.000000,-235.776023,138.949009,-0.024393,24.249401,0.691427,444230.657362,0.978588,39.990036,18.344058,2.792464,0.076232,0.031254,187.793994,32.000000,202.424994,169.204620,192.209868,170.281339,32.000000,165.929183,69.603594,66.428880,92.052997,82.964604,23.901821,56.468354,0.000000,44.557189,21.227848,0.000000,34.133668,29.203627,36.691576,59.492740,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.787228,80.093389,139.104249,-2284.042501,96.534695,92.967072,29.537685,14.234366,138.428865,1.610288,78.532499,30.986824,160.714949,139.520148,158.700379,138.873142,80.918811,137.371498,-0.000554,0.029790,32.000000,-235.772355,138.990531,-0.024454,24.274499,0.686317,444074.924967,0.965636,39.644514,18.363670,2.772196,0.090697,0.037295,187.602199,32.000000,202.632119,62.877757,190.380126,170.146459,32.000000,166.591060,69.602306,66.445922,92.047973,82.964604,23.923033,56.468354,0.000000,44.455623,21.227848,0.000000,34.135196,29.537685,36.818134,59.479915,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.295940,80.084015,139.080160,-2284.042501,96.565306,92.963267,28.593223,14.232653,138.372564,1.610160,78.551808,31.131955,160.681039,139.590537,158.682591,138.820580,80.974242,137.437694,-0.000553,0.029788,32.000000,-235.772428,138.842628,-0.024495,24.272113,0.691553,444298.683475,0.962788,40.045884,18.373578,2.793975,0.083755,0.028626,186.751074,32.000000,203.184363,210.867011,188.063216,169.938586,32.000000,166.329747,69.591013,66.460839,92.053368,82.964604,23.937058,56.468354,0.000000,44.594001,21.227848,0.000000,34.142801,28.593223,36.715200,59.484970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.763048,80.065267,139.160213,2286.150838,96.568169,92.961946,29.471399,14.230085,138.284845,1.610006,78.468144,31.079193,160.661248,139.514072,158.701567,138.826812,80.962732,137.332120,-0.000553,0.029794,32.000000,-235.774833,138.856049,-0.024494,24.294956,0.683733,443920.064828,0.983640,39.511839,18.349918,2.765236,0.081402,0.028979,186.733066,32.000000,203.584841,-13.074548,186.359162,170.505422,32.000000,165.847117,69.577461,66.488071,92.080424,82.964604,23.932651,56.468354,0.000000,44.377700,21.227848,0.000000,34.158305,29.471399,36.596565,59.470769,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.709055,80.045969,139.061732,2286.150838,96.568302,92.954331,28.727254,14.230085,138.342538,1.610114,78.336632,31.039558,160.707735,139.494334,158.744397,138.770422,80.954805,137.332120,-0.000554,0.029830,32.000000,-235.778603,138.856049,-0.024472,24.265084,0.691529,444174.472630,0.965342,40.042804,18.310754,2.796457,0.077312,0.026618,187.437970,32.000000,202.560916,148.947160,190.964447,171.005591,32.000000,165.072177,69.614267,66.427092,92.045093,82.964604,23.983093,56.468354,0.000000,44.689028,21.227848,0.000000,34.156259,28.727254,36.758927,59.487921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.869202,80.038525,139.044359,2286.150838,96.566310,92.954313,29.535870,14.233367,138.355463,1.609903,78.386310,31.055348,160.771436,139.532362,158.760395,138.760829,80.941602,137.312548,-0.000553,0.029834,32.000000,-235.774337,138.777426,-0.024467,24.289632,0.692632,444155.621916,0.991384,40.079453,18.318681,2.797513,0.083034,0.032220,187.940622,32.000000,202.463231,222.494540,191.936431,170.445138,32.000000,166.045425,69.608229,66.464368,92.078971,82.964604,23.982010,56.468354,0.000000,44.592614,21.227848,0.000000,34.146104,29.535870,36.581965,59.483102,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.796141,80.038525,139.041026,2286.150838,96.534474,92.951778,28.974026,14.235935,138.314230,1.609872,78.487849,31.105511,160.760306,139.427757,158.710425,138.801534,80.954257,137.372088,-0.000554,0.029858,32.000000,-235.772588,138.883600,-0.024462,24.337678,0.689385,444089.658494,0.960875,39.906199,18.322487,2.788181,0.082631,0.035669,187.764726,32.000000,202.596019,152.229874,190.127572,170.242995,32.000000,166.486057,69.578917,66.459114,92.065988,82.964604,23.955128,56.468354,0.000000,44.614894,21.227848,0.000000,34.146482,28.974026,36.626719,59.499831,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.171756,80.036871,138.939357,2286.150838,96.513064,92.944174,29.202071,14.234223,138.188632,1.609625,78.481260,31.113870,160.763313,139.469436,158.693845,138.741150,80.959518,137.340503,-0.000556,0.029914,32.000000,-235.774792,138.872425,-0.024468,24.355223,0.689385,444089.658494,0.960875,39.906199,18.322487,2.788181,0.079908,0.028956,186.872845,32.000000,203.175018,262.428927,188.100261,170.100716,32.000000,166.608712,69.602580,66.496199,92.061477,82.964604,23.968751,56.468354,0.000000,44.551941,21.227848,0.000000,34.151892,29.202071,36.639191,59.492523,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.797289,80.037973,139.072557,-2284.042501,96.521951,92.936551,29.478286,14.240787,138.211704,1.609624,78.420455,31.014850,160.663904,139.511888,158.721564,138.717074,81.000453,137.349189,-0.000557,0.029935,32.000000,-235.766261,138.898079,-0.024442,24.353282,0.689100,444092.524530,0.981036,39.981793,18.338418,2.792205,0.086478,0.034139,186.957899,32.000000,203.397691,139.526789,186.563084,170.695668,32.000000,165.888972,69.621077,66.501431,92.067523,82.964604,23.925416,56.468354,0.000000,44.434189,21.227848,0.000000,34.158697,29.478286,36.818941,59.483426,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.677426,80.011507,138.983100,2286.150838,96.522308,92.937840,28.582943,14.231369,138.288907,1.609556,78.266031,31.049939,160.699127,139.375231,158.746696,138.804628,81.005166,137.246070,-0.000556,0.029921,32.000000,-235.773221,138.852928,-0.024495,24.356482,0.682353,443858.726801,0.965405,39.592399,18.317993,2.769274,0.091726,0.037999,187.110245,32.000000,203.278532,178.321927,188.344734,171.323696,32.000000,165.396232,69.598534,66.493388,92.039418,82.964604,23.985771,56.468354,0.000000,44.537519,21.227848,0.000000,34.166769,28.582943,36.724811,59.489563,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.282790,80.011507,139.025363,2286.150838,96.507989,92.939178,29.366640,14.229371,138.206662,1.609796,78.260153,31.043068,160.737114,139.405206,158.783643,138.663446,81.002132,137.172573,-0.000556,0.029932,32.000000,-235.781283,138.862025,-0.024521,24.336629,0.689946,443961.267138,0.996816,40.077789,18.226996,2.797711,0.080864,0.028582,187.609690,32.000000,202.558055,152.325036,190.863279,171.240481,32.000000,165.199118,69.613084,66.470075,92.051791,82.964604,23.956638,56.468354,0.000000,44.710024,21.227848,0.000000,34.144960,29.366640,36.621803,59.494658,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.980851,79.982834,138.898395,-2284.042501,96.484448,92.939245,29.589882,14.234080,138.242097,1.609535,78.331100,31.106905,160.742924,139.440746,158.764221,138.770506,80.958262,137.246497,-0.000557,0.029917,32.000000,-235.776246,138.781239,-0.024496,24.353623,0.689946,443961.267138,0.996816,40.077789,18.226996,2.797711,0.091629,0.043444,188.177136,32.000000,202.302549,146.087983,192.300855,170.443124,32.000000,165.905000,69.617840,66.457348,92.084502,82.964604,23.981424,56.468354,0.000000,44.654075,21.227848,0.000000,34.117629,29.589882,36.589742,59.492799,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.838857,79.993862,138.989421,2286.150838,96.471534,92.936671,28.717875,14.233509,138.230086,1.609448,78.371478,31.103897,160.793989,139.396783,158.726105,138.682416,80.961115,137.182915,-0.000557,0.029897,32.000000,-235.775342,138.764189,-0.024481,24.336472,0.684954,443865.239465,0.956517,39.735150,18.274104,2.779032,0.081916,0.030440,187.834614,32.000000,202.573312,93.290191,190.293246,170.299685,32.000000,166.468180,69.599511,66.483952,92.072760,82.964604,23.933345,56.468354,0.000000,44.524186,21.227848,0.000000,34.114461,28.717875,36.619235,59.509754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.650739,79.979526,138.922919,2286.150838,96.449170,92.934115,29.257190,14.230941,138.220162,1.609605,78.476620,30.989734,160.743856,139.315751,158.700341,138.589720,80.985986,137.193242,-0.000556,0.029890,32.000000,-235.779714,138.725400,-0.024445,24.394116,0.688039,443930.690662,0.988601,39.892923,18.240704,2.788776,0.083774,0.029751,187.019747,32.000000,203.047823,70.359777,187.940174,169.941610,32.000000,166.584032,69.607246,66.500049,92.072650,82.964604,23.945052,56.468354,0.000000,44.665202,21.227848,0.000000,34.123979,29.257190,36.621436,59.481272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.989517,79.979526,138.923038,2286.150838,96.459211,92.929032,29.352788,14.231797,138.234420,1.609769,78.407427,30.980194,160.668462,139.337650,158.702392,138.611274,80.999661,137.327792,-0.000555,0.029889,32.000000,-235.777874,138.775856,-0.024445,24.363248,0.688039,443930.690662,0.988601,39.892923,18.240704,2.788776,0.098706,0.032555,187.041889,32.000000,203.583064,95.411021,186.355523,170.594085,32.000000,165.719195,69.600372,66.501900,92.075234,82.964604,23.954755,56.468354,0.000000,44.710082,21.227848,0.000000,34.107237,29.352788,36.611458,59.482689,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.813207,79.997171,138.852837,2286.150838,96.465162,92.921363,28.785589,14.235365,138.131263,1.609356,78.321743,31.097631,160.685317,139.242200,158.758853,138.566763,81.003339,137.104945,-0.000557,0.029879,32.000000,-235.772175,138.624423,-0.024482,24.331987,0.688905,443951.461996,0.974296,40.073492,18.220796,2.798003,0.084585,0.026717,187.129507,32.000000,203.284293,141.033710,188.712689,171.140200,32.000000,165.510733,69.593246,66.505997,92.069161,82.964604,23.957162,56.468354,0.000000,44.666032,21.227848,0.000000,34.121585,28.785589,36.539485,59.496674,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.695236,80.013437,138.931389,-2284.042501,96.453783,92.911221,29.456410,14.233509,138.110286,1.609186,78.303783,31.001399,160.739259,139.387811,158.713444,138.573383,80.954595,137.271391,-0.000558,0.029869,32.000000,-235.774358,138.714100,-0.024478,24.354253,0.687784,443799.143751,0.986670,39.922774,18.161006,2.787470,0.083386,0.031285,187.631651,32.000000,202.451832,182.572387,190.979523,171.144900,32.000000,165.424516,69.601753,66.461202,92.049740,82.964604,23.922845,56.468354,0.000000,44.620151,21.227848,0.000000,34.121062,29.456410,36.784899,59.484252,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.532882,80.005993,138.794746,2286.150838,96.442378,92.909948,29.094499,14.234937,138.124952,1.609291,78.383868,31.012735,160.773275,139.363954,158.760732,138.582470,80.980106,137.255352,-0.000558,0.029865,32.000000,-235.775390,138.734943,-0.024443,24.351420,0.687784,443799.143751,0.986670,39.922774,18.161006,2.787470,0.084950,0.024619,188.159678,32.000000,202.370911,114.842399,192.117694,170.367539,32.000000,166.022854,69.623960,66.456823,92.080999,82.964604,23.954915,56.468354,0.000000,44.371843,21.227848,0.000000,34.139251,29.094499,36.623711,59.494667,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.267340,80.005993,138.938446,2286.150838,96.424109,92.913814,28.748138,14.232082,138.136480,1.609537,78.433224,31.106369,160.807024,139.256536,158.703750,138.611886,80.987470,137.146554,-0.000557,0.029869,32.000000,-235.773655,138.589651,-0.024413,24.348300,0.691160,443937.157407,0.982073,40.222355,18.256513,2.802073,0.088794,0.025788,187.759999,32.000000,202.557967,-46.273132,190.195843,170.087920,32.000000,166.582041,69.623455,66.477151,92.085845,82.964604,23.901307,56.468354,0.000000,44.772360,21.227848,0.000000,34.133626,28.748138,36.604709,59.479197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.819962,79.993035,138.822282,-2284.042501,96.405835,92.903721,28.938855,14.235793,138.136431,1.609538,78.411388,31.128759,160.724493,139.310978,158.696380,138.626842,80.983159,137.134267,-0.000556,0.029831,32.000000,-235.776992,138.617182,-0.024612,24.311399,0.680830,443577.344778,0.978237,39.463205,18.196875,2.763990,0.078090,0.030664,186.929582,32.000000,203.146753,63.814200,187.927642,169.949357,32.000000,166.551430,69.612015,66.492336,92.058939,82.964604,23.941051,56.468354,0.000000,44.603138,21.227848,0.000000,34.120992,28.938855,36.751810,59.470828,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.043859,79.967947,138.825242,2286.150838,96.449870,92.900889,29.292601,14.234080,138.108079,1.609814,78.338186,31.036407,160.665505,139.280556,158.720531,138.622196,81.003053,137.153776,-0.000557,0.029841,32.000000,-235.777721,138.599970,-0.024647,24.332774,0.680830,443577.344778,0.978237,39.463205,18.196875,2.763990,0.089699,0.023531,187.010827,32.000000,203.379578,79.881174,186.638225,170.520966,32.000000,165.925204,69.589219,66.508206,92.058362,82.964604,23.980933,56.468354,0.000000,44.714943,21.227848,0.000000,34.093934,29.292601,36.773820,59.485806,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
