OSU 80 Ton Compressor Load Stand
49.746763,79.949751,138.826155,-2284.042501,96.470203,92.898021,29.364334,14.231797,138.085692,1.609781,78.306437,31.102347,160.701799,139.240590,158.782910,138.547061,81.003129,137.139739,-0.000557,0.029870,32.000000,-235.777054,138.659198,-0.024620,24.284151,0.688034,443756.362539,0.964258,39.915339,18.193564,2.786607,0.095901,0.027793,187.056726,32.000000,203.226013,203.212284,188.634597,171.167999,32.000000,165.492653,69.625561,66.523849,92.076637,82.964604,23.909250,56.468354,0.000000,44.470490,21.227848,0.000000,34.088019,29.364334,36.597812,59.486800,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.588415,79.958298,138.771878,2286.150838,96.524247,92.894209,29.041816,14.234937,138.169733,1.610082,78.256076,31.063740,160.761283,139.273256,158.766044,138.520375,80.993126,137.044771,-0.000556,0.029891,32.000000,-235.772440,138.677348,-0.024578,24.268730,0.683927,443553.089061,0.964475,39.655250,18.184762,2.774071,0.083800,0.022744,187.570481,32.000000,202.522090,163.447011,191.024943,171.062021,32.000000,165.401062,69.626906,66.503532,92.099518,82.964604,23.924166,56.468354,0.000000,44.611488,21.227848,0.000000,34.061173,29.041816,36.637797,59.497106,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.736349,79.958298,138.890075,2286.150838,96.550152,92.887846,29.220513,14.234366,138.071264,1.609935,78.335812,30.956123,160.769210,139.227336,158.721989,138.526161,80.944971,137.141818,-0.000557,0.029902,32.000000,-235.774322,138.650182,-0.024584,24.231935,0.689761,443664.217447,0.968267,39.944158,18.177940,2.790657,0.081204,0.035028,188.115437,32.000000,202.458870,168.695760,192.085682,170.410105,32.000000,166.079438,69.601205,66.468984,92.087961,82.964604,23.884345,56.468354,0.000000,44.732698,21.227848,0.000000,34.061206,29.220513,36.578590,59.493792,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.949104,79.976769,138.780655,-2284.042501,96.552858,92.885254,29.562023,14.233509,138.099336,1.610197,78.424904,30.958841,160.802150,139.250785,158.690573,138.554804,80.981574,137.130025,-0.000555,0.029918,32.000000,-235.777473,138.522551,-0.024609,24.237154,0.692346,443751.652005,0.982383,40.116960,18.142286,2.798474,0.093385,0.034366,187.784036,32.000000,202.550275,41.304896,190.039992,170.204052,32.000000,166.638012,69.628865,66.502165,92.082044,82.964604,23.908567,56.468354,0.000000,44.707818,21.227848,0.000000,34.072485,29.562023,36.638458,59.483190,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.497257,79.983662,138.932843,-2284.042501,96.552785,92.885282,29.099109,14.229799,138.056727,1.610102,78.482230,31.038461,160.723491,139.207924,158.690101,138.566413,80.984246,137.062487,-0.000555,0.029916,32.000000,-235.771840,138.515088,-0.024615,24.250371,0.691660,443733.439920,0.973167,39.963493,18.237096,2.792527,0.087070,0.030398,186.923588,32.000000,203.332337,90.474415,187.969284,169.899675,32.000000,166.493358,69.610910,66.514560,92.087110,82.964604,23.884390,56.468354,0.000000,44.526269,21.227848,0.000000,34.068198,29.099109,36.631928,59.484479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.419440,79.993862,138.690965,2286.150838,96.538709,92.881518,29.094893,14.229514,137.930105,1.609669,78.415907,30.980835,160.693132,139.064740,158.692829,138.488713,81.006535,136.988907,-0.000555,0.029883,32.000000,-235.777371,138.500771,-0.024578,24.213970,0.695038,443800.854300,0.982368,40.237066,18.159685,2.806880,0.086622,0.041129,186.800896,32.000000,203.636415,179.756970,186.470980,170.626005,32.000000,165.887818,69.628445,66.487159,92.077574,82.964604,23.867894,56.468354,0.000000,44.379598,21.227848,0.000000,34.071840,29.094893,36.540586,59.490724,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.272105,79.993862,138.788035,2286.150838,96.501842,92.880234,29.526659,14.237077,137.968558,1.609231,78.334469,30.986287,160.691280,139.227600,158.744106,138.431248,80.970245,137.010672,-0.000555,0.029879,32.000000,-235.768824,138.544393,-0.024318,24.241927,0.695038,443800.854300,0.982368,40.237066,18.159685,2.806880,0.087141,0.022265,187.050386,32.000000,203.283277,223.791329,188.562655,171.183445,32.000000,165.364470,69.624324,66.507190,92.074092,82.964604,23.844136,56.468354,0.000000,44.826997,21.227848,0.000000,34.079931,29.526659,36.759954,59.491864,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.767593,79.984764,138.731195,2286.150838,96.498314,92.876473,28.855167,14.232368,137.973491,1.608931,78.333514,31.058898,160.722910,139.087169,158.747549,138.442837,80.981982,136.967275,-0.000556,0.029901,32.000000,-235.777467,138.519452,-0.024296,24.183023,0.696083,443793.388355,0.984168,40.328249,18.102008,2.806405,0.087427,0.030039,187.552081,32.000000,202.668272,163.287398,191.012662,171.263516,32.000000,165.362280,69.620230,66.503498,92.094985,82.964604,23.821148,56.468354,0.000000,44.682773,21.227848,0.000000,34.069452,28.855167,36.623491,59.492130,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.604656,80.000479,138.697205,-2284.042501,96.518566,92.867602,29.408118,14.235507,137.905209,1.608754,78.421541,31.022077,160.778819,139.107927,158.750840,138.387141,80.929460,136.975148,-0.000556,0.029910,32.000000,-235.770230,138.421270,-0.024273,24.201276,0.691764,443628.345276,0.984762,39.957594,18.116155,2.787581,0.087529,0.024025,188.097170,32.000000,202.439718,-28.138170,192.118171,170.282726,32.000000,166.034564,69.621780,66.469636,92.110661,82.964604,23.848193,56.468354,0.000000,44.622952,21.227848,0.000000,34.066641,29.408118,36.618282,59.489406,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.927325,80.020880,138.786135,2286.150838,96.513795,92.861252,29.465513,14.235793,137.921021,1.608304,78.514903,31.014403,160.782121,139.095325,158.711569,138.362654,80.981419,136.975760,-0.000556,0.029890,32.000000,-235.770272,138.496282,-0.024227,24.153807,0.691764,443628.345276,0.984762,39.957594,18.116155,2.787581,0.086378,0.030251,187.736631,32.000000,202.723569,166.064936,190.188209,170.125966,32.000000,166.360375,69.615878,66.494546,92.135275,82.964604,23.777012,56.468354,0.000000,44.728475,21.227848,0.000000,34.081906,29.465513,36.547702,59.481931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.574675,80.020880,138.734662,2286.150838,96.538654,92.854896,28.798656,14.231654,137.961501,1.608107,78.479254,31.048763,160.737116,139.197382,158.661930,138.432833,80.973067,136.956440,-0.000556,0.029896,32.000000,-235.780311,138.448580,-0.024208,24.118454,0.693529,443778.182443,0.969624,40.142276,18.172464,2.796052,0.088701,0.037609,186.801732,32.000000,203.250472,-11.481090,187.931697,169.867775,32.000000,166.542109,69.611842,66.494245,92.108020,82.964604,23.847186,56.468354,0.000000,44.543731,21.227848,0.000000,34.104207,28.798656,36.604122,59.482040,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.991085,80.026119,138.759831,-2284.042501,96.512859,92.844761,29.376334,14.230513,137.975232,1.607982,78.397462,31.091642,160.686324,139.101627,158.704847,138.377746,80.993752,137.060752,-0.000555,0.029884,32.000000,-235.780306,138.475665,-0.024221,24.098418,0.696500,443679.872367,0.990705,40.193814,18.119857,2.798499,0.096024,0.045919,186.922199,32.000000,203.553120,74.408838,186.648656,170.551667,32.000000,165.984097,69.635041,66.517947,92.110652,82.964604,23.763264,56.468354,0.000000,44.451562,21.227848,0.000000,34.113441,29.376334,36.565604,59.481843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.688817,80.003512,138.677278,2286.150838,96.478450,92.829543,29.045739,14.237220,137.922611,1.608217,78.309038,31.066836,160.728850,139.120895,158.740692,138.496908,80.997549,137.016365,-0.000554,0.029884,32.000000,-235.770648,138.362287,-0.024243,24.116697,0.690744,443396.585909,0.962379,39.767872,18.149345,2.775692,0.089415,0.026277,187.088028,32.000000,203.246668,138.335265,188.935923,170.931325,32.000000,165.446310,69.614336,66.532999,92.107930,82.964604,23.817005,56.468354,0.000000,44.500362,21.227848,0.000000,34.118261,29.045739,36.522170,59.493881,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.140173,79.988073,138.747914,2286.150838,96.460053,92.819371,29.290874,14.228800,137.989209,1.608550,78.346601,31.059391,160.730139,139.099588,158.748767,138.352564,80.935733,136.864783,-0.000553,0.029880,32.000000,-235.778576,138.433978,-0.024254,24.129102,0.694292,443439.285873,0.979528,40.057980,18.124203,2.790915,0.090496,0.028020,187.542214,32.000000,202.536690,159.919198,191.027276,171.087104,32.000000,165.358914,69.596249,66.493178,92.114023,82.964604,23.743723,56.468354,0.000000,44.770680,21.227848,0.000000,34.097076,29.290874,36.584973,59.488481,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.769315,79.997171,138.700656,2286.150838,96.395108,92.811269,28.811763,14.233795,137.910851,1.608569,78.344153,31.065360,160.785915,139.109314,158.725923,138.404660,80.927541,136.989270,-0.000552,0.029857,32.000000,-235.772926,138.468668,-0.024216,24.105840,0.687277,443254.791428,0.961728,39.576118,18.113082,2.767201,0.087179,0.028557,188.073109,32.000000,202.470659,250.825550,191.963639,170.245692,32.000000,166.120059,69.565269,66.463751,92.114427,82.964604,23.727406,56.468354,0.000000,44.669206,21.227848,0.000000,34.080181,28.811763,36.583065,59.482354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.585791,79.997171,138.623454,2286.150838,96.368697,92.803655,29.306140,14.232082,137.896227,1.608822,78.439238,31.023201,160.792613,139.133375,158.685534,138.370678,80.973849,137.045345,-0.000551,0.029861,32.000000,-235.778244,138.483598,-0.024216,24.120369,0.687277,443254.791428,0.961728,39.576118,18.113082,2.767201,0.083442,0.027139,187.576686,32.000000,202.649188,221.093320,190.053748,169.925966,32.000000,166.514876,69.540700,66.487010,92.119307,82.964604,23.756339,56.468354,0.000000,44.627708,21.227848,0.000000,34.087885,29.306140,36.662082,59.481066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.674680,79.990003,138.724811,-2284.042501,96.339611,92.793509,29.141702,14.230655,137.890551,1.608605,78.442563,31.021611,160.768374,139.115146,158.711731,138.359798,80.974730,137.005556,-0.000549,0.029852,32.000000,-235.774098,138.428655,-0.024202,24.124749,0.693332,443427.261435,0.985545,39.968217,18.181177,2.786871,0.088729,0.026267,186.799554,32.000000,203.333719,185.338309,187.897783,169.934265,32.000000,166.564326,69.531366,66.512226,92.161427,82.964604,23.688452,56.468354,0.000000,44.314629,21.227848,0.000000,34.080000,29.141702,36.524665,59.481469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.751437,79.972082,138.634098,2286.150838,96.307261,92.778257,28.774030,14.226374,137.861590,1.608303,78.411240,30.957878,160.679686,139.084601,158.724194,138.345249,80.953523,136.963077,-0.000549,0.029827,32.000000,-235.784280,138.483111,-0.024228,24.143081,0.695296,443400.991339,0.972721,40.158559,18.161840,2.795629,0.091931,0.024807,186.826038,32.000000,203.617950,166.569140,186.535129,170.485189,32.000000,165.708940,69.541776,66.513507,92.135633,82.964604,23.747006,56.468354,0.000000,44.670659,21.227848,0.000000,34.078155,28.774030,36.771326,59.485492,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.790749,79.978975,138.604489,-2284.042501,96.323684,92.770594,29.447142,14.230085,137.919725,1.608409,78.311323,31.017792,160.726214,139.123384,158.751616,138.396223,80.978547,137.026697,-0.000546,0.029776,32.000000,-235.781553,138.424331,-0.024251,24.153702,0.694215,443297.749334,0.976192,40.059132,18.141823,2.792666,0.086989,0.030112,187.002453,32.000000,203.216369,221.770195,189.072852,171.087718,32.000000,165.520835,69.563684,66.539660,92.126372,82.964604,23.684858,56.468354,0.000000,44.716929,21.227848,0.000000,34.055696,29.447142,36.609478,59.480731,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.603555,79.978975,138.730390,-2284.042501,96.290786,92.760475,29.110811,14.233652,138.012203,1.608401,78.265478,31.029644,160.782009,139.071325,158.731429,138.386915,81.000106,136.968396,-0.000545,0.029738,32.000000,-235.772740,138.409951,-0.024223,24.228997,0.691913,443201.756478,0.986811,39.961647,18.142595,2.786535,0.087050,0.036591,187.518824,32.000000,202.482389,200.250585,191.149573,171.143232,32.000000,165.066481,69.550992,66.510256,92.135933,82.964604,23.667714,56.468354,0.000000,44.611922,21.227848,0.000000,34.058048,29.110811,36.544768,59.492936,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.454001,79.977321,138.657359,2286.150838,96.273172,92.755369,29.354486,14.233652,137.954510,1.608643,78.320388,30.993420,160.824322,139.040495,158.767441,138.432386,80.927031,136.882531,-0.000544,0.029739,32.000000,-235.770282,138.494957,-0.024205,24.247093,0.690821,443110.802414,0.963366,39.927825,18.148173,2.783740,0.089409,0.020345,187.927223,32.000000,202.473081,249.952517,192.268252,170.212053,32.000000,166.243735,69.553719,66.517576,92.167305,82.964604,23.659893,56.468354,0.000000,44.403503,21.227848,0.000000,34.052469,29.354486,36.627306,59.488688,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.834069,79.970428,138.721548,2286.150838,96.293498,92.745146,29.667335,14.235507,137.982515,1.608738,78.411901,31.024352,160.825872,138.981667,158.668004,138.360086,80.930432,137.015142,-0.000544,0.029752,32.000000,-235.774491,138.362043,-0.024206,24.263983,0.693460,443292.193463,0.973365,40.275729,18.130328,2.803764,0.095854,0.031532,187.579248,32.000000,202.597717,194.413788,189.999493,169.969420,32.000000,166.699778,69.532182,66.500961,92.118899,82.964604,23.664630,56.468354,0.000000,44.804700,21.227848,0.000000,34.048284,29.667335,36.605809,59.484252,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.740690,79.976494,138.677610,2286.150838,96.298289,92.740066,28.858256,14.232511,137.859391,1.608651,78.420516,31.080157,160.793217,138.992862,158.688401,138.385448,80.956283,136.867677,-0.000543,0.029724,32.000000,-235.773062,138.383031,-0.024239,24.277830,0.693460,443292.193463,0.973365,40.275729,18.130328,2.803764,0.083247,0.030840,186.945120,32.000000,203.164939,334.525389,187.868780,170.000529,32.000000,166.191098,69.525591,66.528930,92.122991,82.964604,23.617609,56.468354,0.000000,44.717683,21.227848,0.000000,34.036170,28.858256,36.515787,59.487390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.640910,79.976494,138.619170,2286.150838,96.304533,92.729914,29.442217,14.232225,137.940007,1.608961,78.395326,31.054694,160.709699,139.002038,158.707175,138.344255,80.970311,136.940850,-0.000543,0.029735,32.000000,-235.776134,138.371650,-0.024295,24.279141,0.688177,443023.979567,0.983766,39.977193,18.093926,2.788011,0.088337,0.042790,186.934579,32.000000,203.344025,175.521892,186.634404,170.575182,32.000000,165.778025,69.529668,66.520939,92.101659,82.964604,23.649050,56.468354,0.000000,44.648111,21.227848,0.000000,34.037317,29.442217,36.586147,59.482315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.407297,79.983662,138.693066,2286.150838,96.310161,92.718359,29.514863,14.231369,137.886524,1.609078,78.279522,30.944030,160.731568,139.011948,158.748693,138.337205,80.975295,136.893960,-0.000542,0.029744,32.000000,-235.774040,138.393310,-0.024276,24.282079,0.689305,443001.098427,0.966245,40.080659,18.115113,2.792438,0.089237,0.033959,187.122000,32.000000,202.933330,206.930760,188.960752,171.070484,32.000000,165.536066,69.552991,66.551011,92.103345,82.964604,23.600349,56.468354,0.000000,44.538052,21.227848,0.000000,34.040342,29.514863,36.609918,59.494776,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.189183,79.976494,138.683457,2286.150838,96.310744,92.709447,28.860185,14.231226,137.898803,1.609019,78.279238,31.004964,160.777023,138.953243,158.711357,138.303489,80.951665,136.862312,-0.000542,0.029769,32.000000,-235.774839,138.362983,-0.024286,24.286485,0.693089,443061.290460,0.968694,40.330693,18.087564,2.807137,0.086108,0.029636,187.515057,32.000000,202.383143,188.787968,191.121994,171.057809,32.000000,165.115711,69.525142,66.541396,92.097806,82.964604,23.635512,56.468354,0.000000,44.837232,21.227848,0.000000,34.037327,28.860185,36.599133,59.496064,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.819785,79.988073,138.610766,2286.150838,96.290207,92.701870,29.206217,14.232796,137.948750,1.608683,78.360584,30.977457,160.776637,139.095591,158.753928,138.361449,80.949769,136.942890,-0.000541,0.029786,32.000000,-235.777039,138.430469,-0.024357,24.279561,0.680942,442663.852761,0.973866,39.514087,18.095961,2.763214,0.089955,0.022478,188.049766,32.000000,202.329942,202.769540,192.327767,170.285478,32.000000,166.103530,69.543814,66.553884,92.126266,82.964604,23.548055,56.468354,0.000000,44.758171,21.227848,0.000000,34.026067,29.206217,36.498619,59.493379,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.744902,79.981732,138.543178,2286.150838,96.241721,92.693004,29.171559,14.238361,137.939443,1.608627,78.463584,30.958657,160.740345,139.008990,158.713402,138.375490,80.979041,136.852634,-0.000540,0.029792,32.000000,-235.771145,138.390187,-0.024492,24.280531,0.686340,442828.849541,0.970003,39.906868,18.136636,2.782243,0.079849,0.029788,186.873457,32.000000,203.067014,161.695334,187.740539,169.921157,32.000000,166.495470,69.521167,66.596569,92.107044,82.964604,23.601198,56.468354,0.000000,44.725557,21.227848,0.000000,34.033602,29.171559,36.624665,59.486809,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.444722,79.981732,138.642210,2286.150838,96.205913,92.689319,29.556927,14.230798,137.820415,1.608326,78.419365,30.965226,160.681106,138.992128,158.707152,138.361896,80.978881,136.872495,-0.000539,0.029787,32.000000,-235.778053,138.368102,-0.024490,24.303768,0.686340,442828.849541,0.970003,39.906868,18.136636,2.782243,0.086915,0.022242,186.925018,32.000000,203.407661,198.324740,186.680676,170.706317,32.000000,165.564433,69.519679,66.609657,92.108504,82.964604,23.518304,56.468354,0.000000,44.655036,21.227848,0.000000,34.024497,29.556927,36.523271,59.492415,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.069852,79.973737,138.565179,2286.150838,96.210939,92.681724,29.324669,14.235650,137.923656,1.608024,78.280716,30.969753,160.703218,138.994696,158.736101,138.421835,80.999428,136.806010,-0.000538,0.029794,32.000000,-235.773037,138.400202,-0.024467,24.246044,0.689264,442922.437568,0.969310,40.121651,18.141436,2.795399,0.084665,0.027221,187.178065,32.000000,203.107036,166.936827,189.042989,171.197292,32.000000,165.251133,69.512546,66.625414,92.088755,82.964604,23.551482,56.468354,0.000000,44.828679,21.227848,0.000000,34.012913,29.324669,36.458928,59.490124,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.623423,79.985316,138.681303,-2284.042501,96.200766,92.676696,28.962159,14.231654,137.870466,1.607651,78.297818,30.955848,160.739053,139.013865,158.732079,138.356070,80.943693,136.935546,-0.000536,0.029822,32.000000,-235.776050,138.379074,-0.024467,24.238596,0.691426,442894.971031,0.966216,40.289797,18.073646,2.803984,0.090944,0.034623,187.603940,32.000000,202.396272,200.389976,191.049782,170.999484,32.000000,165.452334,69.498151,66.595554,92.096405,82.964604,23.500794,56.468354,0.000000,44.479119,21.227848,0.000000,34.008066,28.962159,36.596051,59.494353,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.081787,79.984213,138.591762,2286.150838,96.183386,92.670407,29.530007,14.238504,137.864404,1.607439,78.358825,30.940607,160.754755,138.993635,158.747442,138.383944,80.933669,136.976186,-0.000536,0.029830,32.000000,-235.766085,138.456409,-0.024443,24.189527,0.683090,442502.796636,0.960620,39.634238,18.021092,2.767437,0.082237,0.030949,188.021446,32.000000,202.343470,221.893520,191.913350,170.352680,32.000000,165.826129,69.506359,66.621289,92.114007,82.964604,23.488298,56.468354,0.000000,44.563428,21.227848,0.000000,34.016539,29.530007,36.751223,59.486623,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.691031,79.984213,138.671730,2286.150838,96.157934,92.662113,29.211360,14.236221,137.823713,1.607205,78.441857,30.923542,160.790951,139.045836,158.701579,138.424199,80.965011,136.887712,-0.000535,0.029807,32.000000,-235.773778,138.347257,-0.024486,24.155538,0.690644,442813.201404,0.982093,40.107630,18.139178,2.794674,0.091318,0.028646,187.424013,32.000000,202.538043,110.415908,189.928163,169.951880,32.000000,166.491900,69.457902,66.628909,92.096829,82.964604,23.485059,56.468354,0.000000,44.466406,21.227848,0.000000,34.012628,29.211360,36.476903,59.498473,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.752648,79.992759,138.617341,-2284.042501,96.126759,92.651998,28.999926,14.233224,137.913549,1.607136,78.455388,30.955306,160.719952,139.014945,158.688437,138.370678,80.974500,136.930912,-0.000536,0.029815,32.000000,-235.775463,138.390760,-0.024476,24.162672,0.684571,442572.906414,0.953602,39.632411,18.168756,2.767309,0.087217,0.035042,186.965464,32.000000,203.092526,206.554940,187.686530,170.015280,32.000000,166.537194,69.447159,66.658956,92.074249,82.964604,23.437638,56.468354,0.000000,44.692249,21.227848,0.000000,34.018495,28.999926,36.595098,59.487852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.772883,79.982559,138.679028,-2284.042501,96.115835,92.644377,29.729991,14.227659,137.883795,1.606782,78.403342,30.998472,160.671038,139.075772,158.734744,138.388908,80.971806,136.924857,-0.000535,0.029812,32.000000,-235.782340,138.402163,-0.024271,24.152915,0.690353,442585.734317,0.977814,39.981069,18.106142,2.786130,0.087456,0.034012,186.863679,32.000000,203.452420,205.611892,186.597749,170.581910,32.000000,165.545314,69.478667,66.675155,92.081700,82.964604,23.469893,56.468354,0.000000,44.654488,21.227848,0.000000,34.017158,29.729991,36.493044,59.491658,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.435265,79.976218,138.682578,2286.150838,96.116750,92.636838,29.336208,14.234651,137.897325,1.606637,78.266447,31.080998,160.718190,139.079013,158.770703,138.354178,80.986744,136.927605,-0.000534,0.029794,32.000000,-235.776987,138.470503,-0.024260,24.159079,0.690353,442585.734317,0.977814,39.981069,18.106142,2.786130,0.083800,0.024698,186.994393,32.000000,202.881827,192.848557,189.191852,171.105655,32.000000,165.545605,69.465143,66.673667,92.043065,82.964604,23.417355,56.468354,0.000000,44.606247,21.227848,0.000000,34.004088,29.336208,36.633615,59.479974,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.215530,79.976218,138.673291,2286.150838,96.124886,92.626771,28.932950,14.231512,137.827339,1.606389,78.287291,31.002163,160.728882,139.072447,158.790464,138.394228,80.948280,136.946503,-0.000532,0.029808,32.000000,-235.774717,138.341242,-0.024286,24.114337,0.690546,442531.694139,0.953281,39.949909,18.105923,2.786237,0.079874,0.027820,187.557472,32.000000,202.323973,220.670114,191.129795,171.037097,32.000000,165.261840,69.449134,66.640108,92.054020,82.964604,23.467138,56.468354,0.000000,44.841563,21.227848,0.000000,33.993966,28.932950,36.581671,59.487665,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.070928,79.980078,138.665728,2286.150838,96.127180,92.612766,29.805289,14.231940,137.963911,1.606661,78.361908,30.947849,160.764346,139.018065,158.776651,138.371839,80.928163,137.007494,-0.000532,0.029826,32.000000,-235.777239,138.425371,-0.024295,24.137390,0.684736,442263.071494,0.969998,39.486703,18.139864,2.761562,0.094392,0.028133,187.928602,32.000000,202.309681,211.867109,191.939102,170.071256,32.000000,166.025720,69.451767,66.648165,92.049118,82.964604,23.402859,56.468354,0.000000,44.832676,21.227848,0.000000,33.993542,29.805289,36.575729,59.503204,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.681518,79.988900,138.701921,-2284.042501,96.166451,92.601358,28.926030,14.234937,137.976224,1.606718,78.434810,31.012897,160.786557,139.022204,158.698681,138.526732,80.949335,136.882836,-0.000530,0.029835,32.000000,-235.776701,138.428531,-0.024283,24.139776,0.686140,442307.965189,0.944419,39.639470,18.189321,2.769386,0.085022,0.031458,187.532030,32.000000,202.495369,228.155133,189.650202,170.056567,32.000000,166.533758,69.450557,66.656117,92.055870,82.964604,23.437009,56.468354,0.000000,44.469874,21.227848,0.000000,33.989865,28.926030,36.581304,59.489416,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.526221,79.991932,138.752913,-2284.042501,96.177733,92.592545,29.170002,14.240930,137.987284,1.607038,78.471968,31.095724,160.781308,139.144343,158.751075,138.477149,80.991963,136.999834,-0.000529,0.029851,32.000000,-235.763495,138.410703,-0.024297,24.169097,0.692131,442418.152397,0.981285,40.050938,18.108171,2.791821,0.079590,0.036594,186.844690,32.000000,203.060217,219.982733,187.803996,169.948057,32.000000,166.541526,69.442684,66.668630,92.057522,82.964604,23.379866,56.468354,0.000000,44.629460,21.227848,0.000000,33.996337,29.170002,36.557754,59.492268,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.292914,79.991932,138.736282,-2284.042501,96.150412,92.581118,29.446157,14.235365,137.885290,1.607337,78.365690,31.110951,160.697200,139.067002,158.763605,138.390910,81.010184,137.090417,-0.000529,0.029842,32.000000,-235.770700,138.475785,-0.024318,24.194510,0.693859,442383.155173,0.976294,40.215220,18.121836,2.801605,0.081217,0.021350,186.869073,32.000000,203.312226,162.257377,186.634029,170.555064,32.000000,165.694208,69.464380,66.661654,92.052059,82.964604,23.441391,56.468354,0.000000,44.793554,21.227848,0.000000,33.997591,29.446157,36.515421,59.494599,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.094566,79.999376,138.846520,-2284.042501,96.172580,92.581157,28.772481,14.232368,138.014351,1.607664,78.262608,31.116238,160.718227,139.101198,158.760189,138.446422,81.002959,137.028000,-0.000528,0.029855,32.000000,-235.776483,138.555673,-0.024364,24.268467,0.681302,441919.085242,0.951071,39.422865,18.147175,2.758565,0.086293,0.042079,187.136133,32.000000,202.893017,193.952279,189.012889,171.244093,32.000000,165.289221,69.453973,66.692038,92.027531,82.964604,23.368838,56.468354,0.000000,44.797809,21.227848,0.000000,34.003749,28.772481,36.613439,59.476660,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.879358,79.996068,138.657633,2286.150838,96.173584,92.578610,29.114971,14.232082,138.069961,1.608062,78.243714,31.017191,160.774651,139.100260,158.771532,138.518988,80.970889,137.008453,-0.000527,0.029875,32.000000,-235.778244,138.572356,-0.024370,24.240694,0.682767,442037.930524,0.977532,39.634403,18.124389,2.771688,0.084680,0.025377,187.585398,32.000000,202.370487,134.370321,191.204541,171.128528,32.000000,165.262828,69.459413,66.666669,92.046417,82.964604,23.407535,56.468354,0.000000,44.449885,21.227848,0.000000,34.000196,29.114971,36.547262,59.491982,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.702576,79.973461,138.828184,-2284.042501,96.150960,92.578574,29.104745,14.227801,137.991316,1.607888,78.300292,31.098676,160.766491,139.178032,158.758830,138.515033,80.946177,137.090362,-0.000526,0.029880,32.000000,-235.779903,138.524512,-0.024308,24.273975,0.683146,442074.979147,0.953632,39.625609,18.137888,2.769417,0.084720,0.029143,188.044355,32.000000,202.240241,188.030258,191.814252,170.285080,32.000000,166.111732,69.445416,66.631796,92.033742,82.964604,23.375826,56.468354,0.000000,44.562515,21.227848,0.000000,33.999471,29.104745,36.538311,59.481410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.810056,79.961606,138.687018,-2284.042501,96.187070,92.582417,29.297642,14.232082,138.017988,1.608046,78.377204,31.118714,160.793517,139.213960,158.722617,138.522900,80.974644,137.101010,-0.000524,0.029900,32.000000,-235.775949,138.557509,-0.024302,24.290786,0.683146,442074.979147,0.953632,39.625609,18.137888,2.769417,0.096451,0.034663,187.528290,32.000000,202.480417,193.984901,189.734560,170.101888,32.000000,166.362010,69.439977,66.648001,92.012511,82.964604,23.394945,56.468354,0.000000,44.760865,21.227848,0.000000,33.972740,29.297642,36.592676,59.485639,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.528417,79.961606,138.839723,-2284.042501,96.192061,92.583715,28.795281,14.231226,138.001278,1.607964,78.364930,31.106812,160.723828,139.263836,158.732643,138.533778,80.977067,137.059344,-0.000521,0.029874,32.000000,-235.780248,138.539521,-0.024296,24.286616,0.688404,442288.289809,0.974537,40.013663,18.211157,2.793179,0.084411,0.027231,186.925594,32.000000,203.030464,195.470958,187.571556,170.002704,32.000000,166.176827,69.460159,66.664085,92.027037,82.964604,23.371207,56.468354,0.000000,44.609898,21.227848,0.000000,33.954935,28.795281,36.613219,59.481272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.832589,79.969601,138.704037,2286.150838,96.204165,92.582742,29.374984,14.229799,138.007042,1.607580,78.316039,30.996389,160.659073,139.186392,158.767592,138.556960,80.983690,137.086810,-0.000521,0.029879,32.000000,-235.778069,138.581494,-0.024364,24.296529,0.685605,442189.536478,0.965872,39.890469,18.187809,2.784318,0.079761,0.028940,186.963791,32.000000,203.309488,185.793549,186.605941,170.606612,32.000000,165.591092,69.460884,66.636484,92.023871,82.964604,23.400424,56.468354,0.000000,44.492746,21.227848,0.000000,33.956063,29.374984,36.537431,59.492150,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.770513,79.934037,138.938512,2286.150838,96.200704,92.579628,28.914570,14.235222,138.083887,1.607472,78.220545,31.084818,160.732574,139.180722,158.772310,138.563035,80.976714,137.105619,-0.000521,0.029895,32.000000,-235.770187,138.562606,-0.024360,24.314966,0.690777,442330.637881,0.988784,40.182611,18.165352,2.803234,0.080482,0.030951,187.262577,32.000000,202.886230,345.141606,189.120562,171.074085,32.000000,165.196470,69.445322,66.690024,92.003634,82.964604,23.365247,56.468354,0.000000,44.594276,21.227848,0.000000,33.950453,28.914570,36.631341,59.486239,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.785261,79.961055,138.807945,2286.150838,96.199389,92.579607,29.250474,14.234366,138.183545,1.607555,78.321558,31.131718,160.726203,139.299274,158.749343,138.573913,80.935577,137.116353,-0.000522,0.029871,32.000000,-235.775469,138.620813,-0.024358,24.340825,0.686692,442159.380586,0.979415,39.903843,18.187955,2.791583,0.082793,0.025646,187.739221,32.000000,202.400387,209.610269,191.105445,171.148886,32.000000,165.317738,69.460706,66.647553,92.003860,82.964604,23.398411,56.468354,0.000000,44.436607,21.227848,0.000000,33.903933,29.250474,36.769052,59.481400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.765248,79.961055,138.898363,2286.150838,96.232238,92.582174,29.522089,14.228515,138.058548,1.607475,78.330686,31.072913,160.792666,139.172383,158.726663,138.509553,80.934092,137.139395,-0.000522,0.029880,32.000000,-235.777550,138.607457,-0.024356,24.321916,0.686692,442159.380586,0.979415,39.903843,18.187955,2.791583,0.072107,0.038393,188.053327,32.000000,202.277291,296.480517,191.910056,170.245020,32.000000,166.026252,69.455645,66.647891,92.015336,82.964604,23.397824,56.468354,0.000000,44.615998,21.227848,0.000000,33.921177,29.522089,36.600233,59.485619,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.693782,79.975942,138.826159,2286.150838,96.273349,92.584663,29.014180,14.230941,138.113274,1.607626,78.447969,31.095156,160.780191,139.305311,158.665920,138.554191,80.958451,137.233236,-0.000522,0.029903,32.000000,-235.774796,138.618694,-0.024347,24.281003,0.685148,442256.620056,0.967920,39.915588,18.234251,2.788133,0.077558,0.026465,187.550081,32.000000,202.565204,358.619697,189.392369,170.002232,32.000000,166.182710,69.466777,66.678223,92.036965,82.964604,23.394327,56.468354,0.000000,44.706199,21.227848,0.000000,33.929284,29.014180,36.504269,59.493035,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.806844,79.982834,138.913823,-2284.042501,96.264938,92.584672,29.302008,14.234508,138.162931,1.607323,78.489282,31.081343,160.719427,139.243791,158.732000,138.679992,81.017127,137.127922,-0.000521,0.029885,32.000000,-235.773523,138.647714,-0.024368,24.239540,0.688382,442304.836903,0.977836,40.025261,18.267544,2.793632,0.081668,0.040165,186.883724,32.000000,203.174349,244.767115,187.646755,169.960304,32.000000,166.421462,69.485193,66.677538,92.040715,82.964604,23.400042,56.468354,0.000000,44.673120,21.227848,0.000000,33.924844,29.302008,36.614613,59.476503,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.554919,79.989727,138.865219,2286.150838,96.299865,92.587036,29.457679,14.234223,138.196968,1.607287,78.393586,31.047758,160.694450,139.314629,158.759718,138.525529,80.968156,137.173507,-0.000521,0.029894,32.000000,-235.775448,138.697029,-0.024327,24.236472,0.688271,442153.173301,0.965869,39.915024,18.158263,2.789051,0.075675,0.024442,186.983617,32.000000,203.442618,219.908475,186.712134,170.606065,32.000000,165.693442,69.502448,66.648609,92.020663,82.964604,23.374309,56.468354,0.000000,44.412349,21.227848,0.000000,33.928333,29.457679,36.737870,59.493900,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.163998,79.989727,138.933385,2286.150838,96.300799,92.589453,28.847882,14.231940,138.165429,1.607183,78.277949,31.117597,160.714679,139.243995,158.820312,138.506785,81.042109,137.045365,-0.000521,0.029881,32.000000,-235.776584,138.627851,-0.024319,24.220920,0.691997,442383.655594,0.966091,40.183186,18.229142,2.802249,0.087196,0.040139,187.141851,32.000000,202.918764,212.782811,189.195586,171.019748,32.000000,165.405715,69.487007,66.688106,91.996224,82.964604,23.408753,56.468354,0.000000,44.751901,21.227848,0.000000,33.932669,28.847882,36.612266,59.481882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.739097,80.005993,138.963878,-2284.042501,96.302061,92.591951,29.274325,14.235507,138.236823,1.606989,78.322756,31.119378,160.757009,139.325048,158.776456,138.649536,80.972821,137.215765,-0.000520,0.029884,32.000000,-235.776130,138.693092,-0.024333,24.181449,0.683532,441962.739359,0.973580,39.553240,18.093589,2.769584,0.083539,0.033595,187.601419,32.000000,202.424888,193.237221,191.299304,171.026341,32.000000,165.396999,69.456534,66.650033,92.013946,82.964604,23.377679,56.468354,0.000000,44.634564,21.227848,0.000000,33.947483,29.274325,36.592897,59.494264,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.193878,80.001030,138.892828,2286.150838,96.306321,92.593133,28.988910,14.232939,138.228207,1.606770,78.305875,31.232140,160.762144,139.344012,158.767661,138.673370,80.941132,137.215319,-0.000520,0.029877,32.000000,-235.774765,138.667681,-0.024367,24.147565,0.691305,442328.114190,0.968338,40.008341,18.244783,2.793856,0.082509,0.037708,188.041675,32.000000,202.389266,174.374230,191.813209,170.189023,32.000000,166.138339,69.412795,66.629894,91.987909,82.964604,23.413226,56.468354,0.000000,44.576290,21.227848,0.000000,33.943860,28.988910,36.620263,59.485511,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.637227,79.975666,139.069442,-2284.042501,96.290127,92.597077,29.457900,14.236934,138.304769,1.606727,78.463099,31.172947,160.792468,139.340341,158.722319,138.632058,80.980193,137.298976,-0.000519,0.029871,32.000000,-235.771753,138.714751,-0.024352,24.146044,0.689727,442324.746660,0.960745,39.893263,18.271905,2.786491,0.080649,0.035066,187.479382,32.000000,202.678467,209.722786,189.431268,169.995646,32.000000,166.653197,69.397295,66.664335,91.988060,82.964604,23.418742,56.468354,0.000000,44.369960,21.227848,0.000000,33.944050,29.457900,36.598693,59.486790,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.605235,79.971807,138.922212,2286.150838,96.279480,92.601011,29.131229,14.232939,138.227390,1.606541,78.413564,31.133377,160.760032,139.348253,158.725224,138.702869,80.988211,137.235724,-0.000519,0.029851,32.000000,-235.779355,138.703576,-0.024347,24.137993,0.689727,442324.746660,0.960745,39.893263,18.271905,2.786491,0.080944,0.035269,186.909903,32.000000,203.232275,298.199408,187.562956,170.030102,32.000000,166.248081,69.380149,66.676711,91.999214,82.964604,23.398193,56.468354,0.000000,44.282060,21.227848,0.000000,33.915064,29.131229,36.623931,59.475863,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.716315,79.971807,138.987765,2286.150838,96.285640,92.607457,28.886959,14.228658,138.250403,1.606772,78.394376,31.145502,160.738872,139.295361,158.800100,138.648554,81.061913,137.301310,-0.000519,0.029840,32.000000,-235.780194,138.679390,-0.024375,24.158082,0.694386,442354.738439,0.964423,40.083653,18.277377,2.801717,0.082094,0.026118,186.979927,32.000000,203.442876,170.953337,186.693325,170.667401,32.000000,165.704934,69.401206,66.658677,91.958348,82.964604,23.434135,56.468354,0.000000,44.699017,21.227848,0.000000,33.906371,28.886959,36.644694,59.488088,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.125791,79.973461,138.957492,2286.150838,96.297432,92.611282,29.610208,14.238219,138.288076,1.607035,78.288677,31.134922,160.766185,139.398883,158.805624,138.729173,81.020933,137.333888,-0.000519,0.029814,32.000000,-235.766863,138.773304,-0.024365,24.160705,0.694404,442370.187593,0.975951,40.113003,18.238979,2.800555,0.080274,0.025266,187.244605,32.000000,202.794157,216.744566,189.170419,171.139313,32.000000,165.559611,69.394836,66.718522,91.964388,82.964604,23.419246,56.468354,0.000000,44.432283,21.227848,0.000000,33.902867,29.610208,36.691942,59.489317,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.360526,79.974564,139.019141,-2284.042501,96.352889,92.615089,28.995822,14.235935,138.301155,1.607264,78.298560,31.184943,160.813552,139.431998,158.788673,138.786540,81.050100,137.319035,-0.000519,0.029808,32.000000,-235.773571,138.773305,-0.024359,24.174054,0.692496,442217.386040,0.981893,39.997765,18.196779,2.795617,0.079031,0.031658,187.722965,32.000000,202.480506,275.194569,191.222546,171.035585,32.000000,165.216897,69.416018,66.651042,91.983893,82.964604,23.446967,56.468354,0.000000,44.398810,21.227848,0.000000,33.897970,28.995822,36.617915,59.493497,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
